OSU 80 Ton Compressor Load Stand
54.678087,85.104914,138.867330,161.742796,76.214080,73.496107,29.774827,14.202400,138.617212,0.541062,85.207130,55.162115,159.684149,139.299444,156.999909,138.970092,75.716196,137.827458,-0.000685,0.000598,32.000000,-235.805140,139.108345,-0.407518,17.488563,0.691468,361595.953775,0.703811,40.228146,23.825279,2.542373,0.064487,0.037589,183.946860,32.000000,195.196763,187.181727,187.162297,169.410635,32.000000,165.591538,68.303719,55.848688,96.200014,99.917531,32.751101,35.904339,21.801481,14.000000,7.118846,44.812345,28.343398
54.682611,85.120642,138.737161,161.741956,76.221127,73.489742,30.042710,14.199974,138.572619,0.541030,85.143279,55.106897,159.694231,139.396689,157.025498,139.112228,75.756270,137.778835,-0.000685,0.000604,32.000000,-235.808386,139.170693,-0.407471,17.461655,0.687886,361499.966206,0.702507,40.200885,23.711474,2.536791,0.057605,0.040925,183.732191,32.000000,195.301944,186.937559,187.539485,170.204444,32.000000,165.447102,68.299474,55.870968,96.163079,99.917531,32.755081,35.904339,21.816301,14.000000,7.174550,44.821127,28.287271
54.712972,85.145199,138.767525,161.744474,76.214972,73.482146,29.550863,14.200830,138.603875,0.540865,85.105149,55.081925,159.715441,139.439468,157.059229,138.882306,75.733113,137.861312,-0.000684,0.000636,32.000000,-235.804251,139.217397,-0.407196,17.473509,0.688853,361511.716599,0.690432,40.173505,23.794796,2.539725,0.060887,0.033942,184.044317,32.000000,194.903906,187.115137,188.556470,169.484586,32.000000,165.585313,68.302120,55.842423,96.172258,99.917531,32.772522,35.904339,21.822307,14.000000,7.175778,44.817065,28.279861
54.713276,85.145199,138.793214,161.744474,76.216632,73.477075,29.688425,14.198119,138.619305,0.540596,85.143473,55.113001,159.695438,139.359109,157.039165,139.006555,75.663337,137.715438,-0.000686,0.000621,32.000000,-235.808766,139.138980,-0.407206,17.464933,0.689120,361437.141690,0.684181,40.184873,23.731436,2.537135,0.067057,0.037020,184.146038,32.000000,194.982818,187.021935,188.542114,169.931759,32.000000,165.476336,68.288750,55.868523,96.193464,99.917531,32.772696,35.904339,21.806052,14.000000,7.262483,44.818265,28.352202
54.729336,85.145475,138.728941,161.736081,76.211169,73.469443,29.824857,14.204540,138.532731,0.540300,85.149671,55.133555,159.714136,139.449378,157.027724,138.982500,75.720334,137.770669,-0.000686,0.000621,32.000000,-235.803491,139.137243,-0.407204,17.461944,0.688321,361446.172842,0.695119,40.180177,23.794089,2.536282,0.057525,0.041617,184.228133,32.000000,194.965020,187.413489,188.205984,169.204172,32.000000,166.088078,68.278226,55.856575,96.191174,99.917531,32.762263,35.904339,21.796650,14.000000,7.264920,44.827520,28.405246
54.699483,85.131679,138.746542,161.726010,76.195560,73.461851,29.787481,14.204683,138.729162,0.540332,85.194878,55.112418,159.721657,139.436633,157.054896,138.887626,75.697953,137.779300,-0.000685,0.000621,32.000000,-235.801546,139.107202,-0.407003,17.502542,0.688752,361517.759748,0.691846,40.179884,23.793999,2.536737,0.066472,0.036656,183.956321,32.000000,195.328435,187.314371,187.411870,170.114959,32.000000,165.985436,68.296099,55.888643,96.230901,99.917531,32.750475,35.904339,21.820795,14.000000,7.218473,44.818501,28.375166
54.733376,85.138577,138.897805,161.717058,76.193421,73.457986,29.500158,14.201401,138.584997,0.540238,85.217333,55.216507,159.667826,139.339716,157.038645,138.993866,75.681667,137.878207,-0.000685,0.000637,32.000000,-235.810401,139.126436,-0.406977,17.476289,0.688207,361395.178624,0.688390,40.164692,23.763461,2.534819,0.062930,0.047616,183.857581,32.000000,195.299075,187.196448,186.924033,169.329789,32.000000,165.524238,68.283188,55.877227,96.215395,99.917531,32.762400,35.904339,21.820608,14.000000,7.219812,44.817459,28.297763
54.785998,85.138577,138.771806,161.717058,76.212582,73.451674,29.866213,14.205111,138.651957,0.539898,85.152631,55.148258,159.647472,139.395464,157.040121,139.002465,75.695738,137.682274,-0.000687,0.000652,32.000000,-235.803085,139.215641,-0.407068,17.457774,0.687057,361386.391526,0.689569,40.179653,23.789976,2.536524,0.056539,0.050272,183.860944,32.000000,195.420490,186.930153,187.434228,170.621520,32.000000,165.493808,68.266935,55.892803,96.180834,99.917531,32.758317,35.904339,21.776232,14.000000,7.245163,44.817547,28.431145
54.774585,85.144647,138.783646,161.708666,76.203486,73.445269,29.695673,14.201829,138.732028,0.539841,85.103446,55.037929,159.695321,139.455312,157.045087,139.002117,75.658851,137.848109,-0.000688,0.000681,32.000000,-235.805711,139.202732,-0.407236,17.483134,0.688372,361385.965423,0.695791,40.153903,23.853622,2.537717,0.055221,0.047631,183.908928,32.000000,195.093312,187.164401,188.238389,169.405319,32.000000,165.247867,68.272821,55.875566,96.226921,99.917531,32.738378,35.904339,21.803276,14.000000,7.267682,44.825700,28.395415
54.726029,85.144371,138.858712,161.708666,76.198998,73.441418,29.957196,14.200545,138.532494,0.539969,85.163880,55.064909,159.697755,139.527271,157.064891,138.914617,75.652382,137.941014,-0.000689,0.000716,32.000000,-235.805029,139.276664,-0.407127,17.469418,0.687568,361314.620986,0.686485,40.103247,23.745708,2.532979,0.060587,0.036598,184.061264,32.000000,195.145658,186.929320,188.559841,170.304103,32.000000,165.370202,68.296299,55.883782,96.245962,99.917531,32.791883,35.904339,21.806370,14.000000,7.268195,44.821530,28.352862
54.795034,85.145475,138.762754,161.718737,76.214265,73.437618,30.172436,14.200116,138.641733,0.540120,85.172869,55.028257,159.724232,139.421463,157.023508,138.899683,75.643814,137.970623,-0.000689,0.000698,32.000000,-235.809391,139.275910,-0.407224,17.458088,0.686757,361346.586121,0.690534,40.120299,23.862029,2.533723,0.056438,0.037542,184.151047,32.000000,194.997434,187.322607,188.097221,169.019967,32.000000,165.483131,68.284393,55.897440,96.259732,99.917531,32.809710,35.904339,21.805998,14.000000,7.269664,44.814272,28.415518
54.750806,85.145475,138.911615,161.718737,76.232160,73.435923,29.917304,14.201686,138.680076,0.540263,85.193832,55.200224,159.746892,139.462673,157.030008,139.008656,75.630128,137.839804,-0.000689,0.000673,32.000000,-235.806346,139.145484,-0.407255,17.519405,0.688397,361354.545638,0.685131,40.166773,23.912968,2.537343,0.066868,0.046355,183.882931,32.000000,195.327093,187.057133,187.544291,170.483474,32.000000,165.893157,68.291553,55.893313,96.280579,99.917531,32.807966,35.904339,21.798705,14.000000,7.274974,44.823645,28.301725
54.746593,85.158444,138.904745,161.722933,76.251620,73.435684,29.712998,14.202685,138.590857,0.539792,85.177663,55.057466,159.667392,139.344589,157.043871,139.157802,75.609132,137.769957,-0.000691,0.000703,32.000000,-235.807805,139.278315,-0.407468,17.511878,0.687250,361324.838051,0.679278,40.101449,23.935703,2.532397,0.090664,0.038360,183.918619,32.000000,195.339696,186.974502,187.056633,169.347177,32.000000,164.904573,68.283124,55.866610,96.295896,99.917531,32.793279,35.904339,21.809919,14.000000,7.321551,44.817390,28.337308
54.797940,85.153753,138.946631,161.714261,76.266583,73.435415,29.727546,14.202400,138.648102,0.539926,85.125705,54.964916,159.680919,139.376929,157.030263,139.075702,75.639066,137.892591,-0.000691,0.000729,32.000000,-235.810877,139.260409,-0.407453,17.462966,0.686298,361350.104629,0.685657,40.144018,23.886775,2.537161,0.057793,0.039799,183.763298,32.000000,195.333336,186.693053,187.532987,170.633983,32.000000,165.347647,68.272292,55.895286,96.276831,99.917531,32.823686,35.904339,21.770870,14.000000,7.306868,44.818875,28.400844
54.805820,85.156236,138.749410,161.710624,76.264813,73.431672,29.599441,14.204968,138.585949,0.540075,85.093748,55.086876,159.698151,139.447033,157.020371,139.135639,75.639912,137.835577,-0.000692,0.000706,32.000000,-235.799785,139.289899,-0.407543,17.483711,0.686635,361391.548117,0.690449,40.161043,23.874323,2.537231,0.061547,0.039260,184.010061,32.000000,195.107502,186.941111,188.334703,169.487331,32.000000,164.457733,68.298400,55.898574,96.298185,99.917531,32.739147,35.904339,21.779272,14.000000,7.308432,44.817773,28.395342
54.760352,85.156236,138.959775,161.710624,76.271656,73.427819,30.102638,14.200545,138.668474,0.540189,85.090573,55.268606,159.689198,139.395954,157.074048,139.090144,75.587224,137.862332,-0.000693,0.000709,32.000000,-235.804865,139.260348,-0.407541,17.465510,0.687994,361326.783158,0.689397,40.106930,23.903108,2.535618,0.055872,0.035415,184.137329,32.000000,195.116506,186.752891,188.557240,170.038441,32.000000,165.534085,68.296407,55.870387,96.288185,99.917531,32.824431,35.904339,21.795424,14.000000,7.318640,44.817183,28.416398
54.784285,85.142440,138.787888,161.710344,76.259833,73.427853,29.656540,14.205825,138.646297,0.539775,85.131073,55.084159,159.708130,139.477578,157.056425,139.042131,75.579827,137.909892,-0.000695,0.000705,32.000000,-235.798601,139.267913,-0.407450,17.446313,0.685967,361306.392429,0.692241,40.101834,23.874969,2.531655,0.066076,0.044060,184.000578,32.000000,194.949865,187.238778,188.216373,169.189019,32.000000,165.028446,68.300279,55.882335,96.272910,99.917531,32.727665,35.904339,21.782747,14.000000,7.272255,44.814970,28.386611
54.833143,85.131403,138.845267,161.703910,76.245419,73.430326,29.833448,14.201115,138.625407,0.539736,85.181584,55.017723,159.684638,139.469117,157.015875,138.942568,75.605294,138.112825,-0.000696,0.000727,32.000000,-235.799868,139.283761,-0.407425,17.492681,0.688468,361377.718104,0.681249,40.145590,23.940465,2.537598,0.062519,0.041954,183.808552,32.000000,195.249719,187.001536,187.593165,170.034362,32.000000,165.304681,68.275569,55.858942,96.270009,99.917531,32.779838,35.904339,21.754773,14.000000,7.235362,44.817075,28.390940
54.783437,85.141612,138.808940,161.700273,76.266368,73.432795,29.522217,14.204255,138.669406,0.539475,85.174509,55.255585,159.665109,139.384005,157.043091,139.077720,75.595205,137.965620,-0.000695,0.000749,32.000000,-235.806727,139.238606,-0.407192,17.490058,0.687910,361367.335812,0.691145,40.108757,23.970629,2.533352,0.078611,0.034119,183.737765,32.000000,195.150082,186.877673,187.288303,169.156988,32.000000,165.176739,68.298480,55.869115,96.281892,99.917531,32.787936,35.904339,21.763331,14.000000,7.236699,44.816279,28.386904
54.773284,85.141612,138.926808,161.700273,76.281709,73.432760,29.569784,14.203969,138.735803,0.539120,85.125958,55.260660,159.653047,139.313085,157.024199,139.134477,75.594814,137.862166,-0.000695,0.000748,32.000000,-235.804062,139.114483,-0.407111,17.452817,0.685659,361317.741984,0.686385,40.050718,24.042236,2.532141,0.058419,0.038967,183.709833,32.000000,195.220087,186.732583,187.671795,170.578789,32.000000,165.121845,68.266859,55.887240,96.218716,99.917531,32.812172,35.904339,21.783345,14.000000,7.273572,44.817587,28.407080
54.791995,85.154305,138.728748,161.702511,76.284969,73.436494,29.427156,14.202257,138.722487,0.539299,85.101266,55.362745,159.677429,139.368793,157.058469,139.139447,75.606766,137.742920,-0.000697,0.000776,32.000000,-235.806430,139.140997,-0.407023,17.469523,0.686358,361369.932104,0.694346,40.108746,23.981920,2.533776,0.062063,0.034075,184.008066,32.000000,194.926721,186.909691,188.466645,169.363675,32.000000,165.237499,68.290888,55.866895,96.228779,99.917531,32.756632,35.904339,21.758980,14.000000,7.319150,44.817016,28.356090
54.782002,85.148786,138.922757,161.708106,76.283979,73.442393,29.701269,14.198689,138.759125,0.539368,85.100499,55.202425,159.686597,139.333579,157.086537,139.206612,75.572190,137.869455,-0.000697,0.000789,32.000000,-235.807212,139.200735,-0.406734,17.436688,0.688617,361372.798456,0.693369,40.118517,23.932796,2.536397,0.060610,0.036902,183.913238,32.000000,195.001282,186.835559,188.649288,169.852658,32.000000,165.215729,68.285218,55.874645,96.231639,99.917531,32.807544,35.904339,21.780177,14.000000,7.301548,44.823320,28.350881
54.808857,85.144923,138.647499,161.700833,76.278818,73.442391,29.933838,14.202400,138.559355,0.539180,85.160811,55.119719,159.706522,139.516729,157.028767,138.932444,75.605161,137.958541,-0.000698,0.000767,32.000000,-235.806616,139.333830,-0.407056,17.427273,0.686663,361378.766259,0.696528,40.113202,23.863737,2.531916,0.061119,0.040239,184.038989,32.000000,194.899132,187.302057,188.200853,169.241456,32.000000,165.622315,68.288523,55.848457,96.220770,99.917531,32.827891,35.904339,21.780817,14.000000,7.303062,44.816042,28.289473
54.807781,85.144923,138.801886,161.700833,76.287921,73.447081,29.563406,14.201258,138.759078,0.539250,85.146028,55.213441,159.720132,139.465344,156.994104,139.029415,75.609891,137.895041,-0.000698,0.000780,32.000000,-235.812019,139.117645,-0.406707,17.494228,0.689202,361455.889839,0.690283,40.117301,23.958911,2.535920,0.062677,0.040806,183.711519,32.000000,195.092732,187.310816,187.472455,169.469593,32.000000,165.072446,68.282357,55.853593,96.246323,99.917531,32.760610,35.904339,21.766114,14.000000,7.291130,44.825926,28.287565
54.851983,85.157340,138.842569,161.696077,76.294066,73.454690,29.502219,14.203827,138.819994,0.538933,85.174788,55.217959,159.677507,139.296467,157.034768,139.101576,75.620216,137.833293,-0.000698,0.000788,32.000000,-235.806664,139.127556,-0.406584,17.485652,0.687667,361397.071571,0.684548,40.087599,23.968576,2.529655,0.053881,0.044828,183.941379,32.000000,195.192737,186.882150,187.482641,169.518350,32.000000,166.150042,68.293053,55.876689,96.247551,99.917531,32.782812,35.904339,21.756060,14.000000,7.335782,44.817095,28.341563
54.804578,85.137197,138.886123,161.688803,76.294321,73.462346,29.882202,14.205825,138.676533,0.538543,85.095767,55.094067,159.695394,139.426030,157.000997,139.072445,75.594574,137.938949,-0.000698,0.000793,32.000000,-235.798765,139.273134,-0.406566,17.433436,0.685928,361413.626213,0.693184,40.088634,23.933456,2.532522,0.062170,0.037171,183.690126,32.000000,195.056086,187.042945,187.790646,169.785045,32.000000,164.773382,68.254606,55.869318,96.216871,99.917531,32.790093,35.904339,21.767115,14.000000,7.267408,44.826802,28.412069
54.808512,85.130575,138.821330,161.691321,76.323741,73.468612,29.551232,14.205825,138.693203,0.538653,85.084201,55.287855,159.716799,139.403029,157.067008,139.005623,75.621538,137.948906,-0.000699,0.000800,32.000000,-235.802863,139.175402,-0.406604,17.455440,0.685907,361432.081053,0.694105,40.058540,23.893570,2.531222,0.093598,0.044891,183.990359,32.000000,195.004785,186.712197,188.344144,170.023553,32.000000,165.560670,68.289068,55.849854,96.247635,99.917531,32.777026,35.904339,21.756838,14.000000,7.268804,44.808716,28.374212
54.836703,85.130575,138.777009,161.691321,76.342516,73.474900,29.813849,14.205396,138.694573,0.538623,85.010777,55.067812,159.689666,139.451049,157.025826,138.969992,75.581407,138.030262,-0.000698,0.000801,32.000000,-235.797226,139.313006,-0.406759,17.437763,0.688954,361504.199260,0.685962,40.083990,23.969787,2.534207,0.058584,0.036800,184.086184,32.000000,194.810154,187.088908,188.468762,168.906027,32.000000,165.208968,68.283204,55.831663,96.237421,99.917531,32.750619,35.904339,21.743778,14.000000,7.247150,44.816161,28.314858
54.841458,85.125056,138.806273,161.683768,76.347566,73.478741,30.089633,14.200973,138.751275,0.538525,85.033836,55.163124,159.726958,139.498010,156.965847,138.953834,75.583038,137.918262,-0.000698,0.000784,32.000000,-235.805748,139.213297,-0.406945,17.434039,0.687727,361489.570089,0.693639,40.073582,23.947589,2.532843,0.056898,0.042532,183.968880,32.000000,195.041755,187.055273,188.149881,170.056555,32.000000,165.825043,68.282000,55.845634,96.218082,99.917531,32.821188,35.904339,21.749289,14.000000,7.229288,44.813702,28.385290
54.803831,85.106845,138.816313,161.673417,76.370539,73.482491,29.808334,14.205111,138.679252,0.538004,85.069987,55.354229,159.696816,139.612259,157.019032,139.122417,75.618194,137.860206,-0.000700,0.000755,32.000000,-235.803248,139.341600,-0.406918,17.495303,0.687811,361567.948865,0.687203,40.046467,24.026642,2.530732,0.056024,0.038927,183.913467,32.000000,195.048174,187.459105,187.377737,168.875774,32.000000,165.579084,68.280709,55.831241,96.256445,99.917531,32.761695,35.904339,21.763852,14.000000,7.167296,44.822651,28.378467
54.818115,85.096636,138.906260,161.664185,76.389227,73.487528,29.637618,14.202971,138.760954,0.538206,85.024031,55.212554,159.668872,139.554003,157.026483,139.123862,75.630343,137.868023,-0.000699,0.000750,32.000000,-235.812273,139.329180,-0.406706,17.481220,0.688070,361576.143194,0.680866,40.036376,23.971422,2.531046,0.056000,0.035607,183.709910,32.000000,195.222059,186.874293,187.069729,170.070499,32.000000,165.550192,68.283512,55.818048,96.233693,99.917531,32.847736,35.904339,21.752626,14.000000,7.168384,44.817301,28.414270
54.832572,85.096636,138.873253,161.664185,76.399318,73.499743,29.478794,14.198119,138.745806,0.538320,84.973616,55.242464,159.700936,139.503476,157.058268,139.174423,75.633421,137.909695,-0.000700,0.000769,32.000000,-235.809585,139.363160,-0.407030,17.453079,0.686295,361540.373311,0.687810,40.054356,23.908478,2.532967,0.058573,0.033842,183.836225,32.000000,195.035355,187.045893,187.736434,169.381742,32.000000,165.678536,68.281935,55.848100,96.235090,99.917531,32.786841,35.904339,21.741150,14.000000,7.133935,44.820635,28.406934
54.838116,85.074010,138.939395,161.658311,76.413091,73.506002,29.511176,14.198975,138.780657,0.537954,85.026502,55.251279,159.688674,139.469749,157.071635,139.228247,75.633271,137.908755,-0.000699,0.000775,32.000000,-235.812663,139.209505,-0.407019,17.471805,0.687138,361533.297924,0.691606,40.030405,23.900072,2.533948,0.057818,0.039933,183.969206,32.000000,195.053193,186.877960,188.375271,170.282475,32.000000,164.993583,68.268802,55.852074,96.246616,99.917531,32.800908,35.904339,21.720459,14.000000,7.056241,44.816662,28.338188
54.822564,85.069319,138.834195,161.657471,76.422878,73.512300,29.770298,14.198404,138.739227,0.537702,84.947532,55.288232,159.695071,139.479945,157.083336,139.184324,75.615524,138.040573,-0.000699,0.000800,32.000000,-235.808153,139.343214,-0.407294,17.445159,0.687967,361584.583107,0.695248,40.016500,23.916939,2.532678,0.069365,0.045811,184.162206,32.000000,194.952599,187.049793,188.510984,169.290259,32.000000,166.302322,68.259655,55.822953,96.225659,99.917531,32.773357,35.904339,21.741704,14.000000,7.040698,44.816524,28.339362
54.835077,85.069871,138.796703,161.656073,76.409731,73.518666,29.404242,14.201115,138.766127,0.537817,84.950986,55.242374,159.688479,139.558999,157.013688,139.124941,75.635937,137.922813,-0.000698,0.000795,32.000000,-235.806916,139.284904,-0.406933,17.425201,0.687523,361591.625151,0.694429,39.988543,23.916641,2.533628,0.061247,0.040958,183.879656,32.000000,195.097133,187.405418,187.754659,169.742477,32.000000,165.460275,68.243223,55.853121,96.221445,99.917531,32.820771,35.904339,21.748086,14.000000,7.041404,44.821727,28.420727
54.852151,85.069871,138.908932,161.656073,76.427743,73.524995,29.404470,14.197405,138.700801,0.537724,84.978386,55.329304,159.687227,139.429029,157.053954,139.163768,75.642809,138.150088,-0.000698,0.000780,32.000000,-235.807348,139.276135,-0.406777,17.494674,0.688286,361649.599771,0.688649,39.998810,23.997457,2.532428,0.057447,0.041466,183.949403,32.000000,195.186028,187.279055,187.370326,169.551364,32.000000,166.054880,68.252651,55.853406,96.259556,99.917531,32.801152,35.904339,21.722313,14.000000,7.044030,44.822091,28.402018
54.838683,85.050832,138.935478,161.661947,76.427807,73.531277,30.018594,14.203541,138.834091,0.537816,84.948898,55.193795,159.661419,139.545276,157.042409,139.152465,75.646175,137.920994,-0.000697,0.000778,32.000000,-235.807277,139.296630,-0.406723,17.506082,0.688741,361647.283629,0.697110,39.987327,23.920702,2.531166,0.081823,0.043824,183.781411,32.000000,195.282882,187.102046,187.175735,169.182692,32.000000,165.043809,68.215816,55.836699,96.227823,99.917531,32.849532,35.904339,21.729741,14.000000,6.978537,44.816790,28.343691
54.838124,85.033173,138.914328,161.659709,76.427012,73.537620,29.753738,14.207965,138.885095,0.537789,84.938667,55.227458,159.656532,139.606305,157.046944,139.216702,75.683977,138.077232,-0.000696,0.000777,32.000000,-235.800722,139.425217,-0.406630,17.464147,0.686414,361664.963753,0.696928,39.970909,24.022533,2.532425,0.060816,0.071797,183.921419,32.000000,195.155610,186.921379,187.803272,170.259158,32.000000,165.989952,68.203348,55.848945,96.229727,99.917531,32.798578,35.904339,21.735692,14.000000,6.917707,44.819386,28.351908
54.848986,85.031241,138.922775,161.649918,76.440648,73.543959,29.826163,14.203256,138.814357,0.537819,84.923792,55.130971,159.661678,139.544175,157.070601,139.297557,75.666776,138.034814,-0.000696,0.000772,32.000000,-235.803301,139.385103,-0.406592,17.465432,0.686342,361675.351536,0.682879,39.964819,23.909594,2.533531,0.059063,0.044313,184.025941,32.000000,194.983671,187.072291,188.218158,169.663933,32.000000,164.845299,68.178678,55.846275,96.249153,99.917531,32.863150,35.904339,21.711242,14.000000,6.918045,44.813082,28.350074
54.887492,85.031241,138.904253,161.649918,76.456857,73.545225,29.710059,14.202685,138.824573,0.537825,84.932042,55.273995,159.674311,139.521256,157.040620,139.238640,75.643440,138.135779,-0.000695,0.000774,32.000000,-235.808297,139.376537,-0.406577,17.456803,0.687909,361638.167888,0.688996,39.947698,23.946534,2.533171,0.053208,0.040517,184.134905,32.000000,195.110577,186.868670,188.520519,169.979089,32.000000,166.057377,68.175589,55.816550,96.255342,99.917531,32.796891,35.904339,21.702858,14.000000,6.911659,44.813299,28.400037
54.823410,85.038415,138.943645,161.647680,76.458144,73.549028,29.651152,14.209250,138.850096,0.538386,84.933087,55.140376,159.677541,139.509387,157.027252,139.276822,75.644917,138.063988,-0.000694,0.000758,32.000000,-235.796979,139.476591,-0.406820,17.452292,0.687797,361687.040670,0.687230,39.935323,23.943449,2.532823,0.053893,0.035170,183.982906,32.000000,195.000641,187.425535,187.842184,169.175408,32.000000,165.458735,68.184149,55.850983,96.247124,99.917531,32.896901,35.904339,21.719222,14.000000,6.936924,44.817223,28.306567
54.834905,85.030965,138.886152,161.644323,76.466967,73.552838,29.752136,14.204255,138.842160,0.538418,84.965666,55.144803,159.673578,139.613034,157.002516,139.253248,75.667364,137.997451,-0.000692,0.000757,32.000000,-235.803121,139.432275,-0.406404,17.511170,0.687469,361713.725940,0.689401,39.898310,24.015062,2.530709,0.075759,0.039661,183.858791,32.000000,195.368506,187.186115,187.157153,170.244650,32.000000,165.478137,68.203055,55.863841,96.271464,99.917531,32.794628,35.904339,21.725095,14.000000,6.911434,44.818560,28.292481
54.840503,85.022412,138.962700,161.639288,76.477603,73.556701,29.508372,14.197690,138.813204,0.538352,84.960530,55.265914,159.635570,139.539099,157.011198,139.318231,75.678619,138.075935,-0.000692,0.000766,32.000000,-235.809358,139.301221,-0.406331,17.485154,0.688877,361759.265377,0.691697,39.967091,23.979261,2.534385,0.058584,0.038863,183.917374,32.000000,195.228412,187.135523,187.155687,169.083613,32.000000,165.312709,68.188501,55.879878,96.267564,99.917531,32.868660,35.904339,21.705072,14.000000,6.911749,44.819750,28.386538
54.879474,85.022412,138.952684,161.639288,76.480721,73.560520,29.971750,14.200830,138.876816,0.538464,84.968007,55.101580,159.662762,139.581552,157.034321,139.195388,75.677164,138.011657,-0.000692,0.000745,32.000000,-235.805727,139.423303,-0.406286,17.462835,0.686095,361734.338543,0.689216,39.948587,23.924989,2.532806,0.068023,0.037501,183.856872,32.000000,195.197210,186.871623,187.781402,170.571392,32.000000,165.301204,68.192352,55.865639,96.289087,99.917531,32.821428,35.904339,21.695894,14.000000,6.882291,44.824648,28.373772
54.927531,85.032897,138.989509,161.633972,76.458751,73.563281,29.484767,14.200402,138.867235,0.538177,84.902485,55.144036,159.641078,139.632019,157.049939,139.121131,75.687535,137.943810,-0.000693,0.000771,32.000000,-235.811236,139.432501,-0.406262,17.489691,0.687472,361728.232712,0.694854,39.934650,23.951272,2.533943,0.059866,0.035617,184.142258,32.000000,195.061807,186.999210,188.385769,169.811773,32.000000,165.398125,68.182944,55.842586,96.281103,99.917531,32.860364,35.904339,21.700939,14.000000,6.918979,44.822258,28.390426
54.866488,85.032069,138.925238,161.632853,76.459207,73.566072,29.475966,14.202400,138.886067,0.538188,84.953538,55.141648,159.700691,139.618031,157.093125,139.127366,75.697052,138.067585,-0.000691,0.000766,32.000000,-235.805140,139.444778,-0.406268,17.469943,0.687744,361734.871855,0.683618,39.897186,23.921985,2.531961,0.055216,0.044432,184.077219,32.000000,195.084736,186.864270,188.472187,170.218278,32.000000,165.323268,68.208898,55.881588,96.322599,99.917531,32.810902,35.904339,21.700280,14.000000,6.916439,44.822779,28.387565
54.870914,85.024895,139.073816,161.639008,76.468799,73.566478,29.590618,14.207252,138.863625,0.538513,84.941265,55.140327,159.685864,139.638869,157.047302,139.174266,75.651180,138.094148,-0.000691,0.000728,32.000000,-235.797338,139.462193,-0.406262,17.467530,0.686195,361726.202423,0.694290,39.861501,23.879153,2.530416,0.054673,0.031756,184.008349,32.000000,194.992918,187.206255,187.806932,169.682348,32.000000,165.735934,68.193762,55.843858,96.314826,99.917531,32.861932,35.904339,21.695448,14.000000,6.916765,44.820891,28.315811
54.823433,85.024895,138.921038,161.639008,76.458063,73.568986,29.888797,14.202257,138.860755,0.538128,84.900157,55.115678,159.634402,139.589993,157.005874,139.081426,75.638598,137.972110,-0.000689,0.000737,32.000000,-235.804791,139.416246,-0.406187,17.500968,0.687582,361748.409998,0.695364,39.919325,23.928847,2.532060,0.058882,0.039710,183.741550,32.000000,195.230686,187.117284,187.146247,169.871415,32.000000,164.733970,68.175983,55.825392,96.305757,99.917531,32.813649,35.904339,21.716940,14.000000,6.892120,44.822111,28.356163
54.805958,85.007512,139.044205,161.639008,76.458703,73.572818,29.587081,14.199403,138.869668,0.538033,84.903417,55.134753,159.670450,139.444240,157.018629,139.238128,75.688072,137.969256,-0.000688,0.000738,32.000000,-235.809776,139.348291,-0.406083,17.509229,0.688393,361806.807899,0.692601,39.907897,23.987420,2.534563,0.052400,0.036606,183.899333,32.000000,195.261716,186.819645,187.349063,169.530858,32.000000,165.789654,68.215816,55.847672,96.319463,99.917531,32.851672,35.904339,21.715107,14.000000,6.831927,44.819662,28.295562
54.829060,84.982127,138.882781,161.637329,76.456227,73.574046,29.471728,14.202114,138.822858,0.538244,84.893316,55.021484,159.690927,139.503720,157.043321,139.212644,75.716939,137.971804,-0.000687,0.000752,32.000000,-235.806901,139.233529,-0.406317,17.480302,0.686999,361852.362690,0.686361,39.953549,23.941631,2.533972,0.059834,0.037570,183.783514,32.000000,195.126222,186.828695,187.948444,170.274897,32.000000,164.689382,68.231374,55.870637,96.323106,99.917531,32.800046,35.904339,21.713572,14.000000,6.743818,44.811686,28.329384
54.836172,84.966951,139.102397,161.638728,76.454333,73.570254,29.697250,14.204112,138.915891,0.538077,84.913476,55.025431,159.641864,139.546336,157.042424,139.214316,75.651331,138.150592,-0.000687,0.000715,32.000000,-235.801133,139.336522,-0.406426,17.506423,0.687610,361790.949625,0.693608,39.952976,23.890792,2.537027,0.062670,0.034891,184.082385,32.000000,194.984027,186.660105,188.649140,169.988517,32.000000,165.516500,68.228722,55.826164,96.315778,99.917531,32.840356,35.904339,21.714789,14.000000,6.743637,44.813299,28.374212
54.794336,84.966951,138.881315,161.638728,76.434689,73.566477,29.712006,14.200402,138.815752,0.538322,84.934998,55.033253,159.659908,139.421586,157.035232,139.184529,75.690132,137.978907,-0.000687,0.000685,32.000000,-235.806319,139.280927,-0.406545,17.472277,0.687493,361723.416023,0.695971,39.905368,23.863145,2.533014,0.062086,0.043596,184.050088,32.000000,194.919543,186.887059,188.589406,169.834561,32.000000,164.920499,68.251570,55.834161,96.357297,99.917531,32.799982,35.904339,21.732800,14.000000,6.690633,44.818462,28.355136
54.762651,84.983231,139.010851,161.643764,76.394411,73.566492,29.497754,14.206253,138.716513,0.538476,85.027751,54.987449,159.695501,139.578003,156.998839,139.224117,75.670807,138.004183,-0.000687,0.000677,32.000000,-235.802599,139.291836,-0.406774,17.461367,0.687475,361781.750891,0.690527,39.883354,24.014253,2.536690,0.120810,0.038158,183.969604,32.000000,194.892375,187.021763,188.009812,169.847367,32.000000,165.441356,68.235181,55.846647,96.340032,99.917531,32.860182,35.904339,21.740167,14.000000,6.746905,44.819662,28.413390
54.783797,85.003373,138.937421,161.659709,76.376954,73.564054,29.709166,14.204255,138.825652,0.538635,85.060267,54.957350,159.645408,139.471277,156.957272,139.142422,75.682066,137.961865,-0.000685,0.000667,32.000000,-235.801646,139.376312,-0.406718,17.495015,0.688230,361722.103709,0.690723,39.923597,23.893348,2.534593,0.055890,0.048527,183.742462,32.000000,195.169337,187.181960,187.349483,169.240854,32.000000,164.809400,68.230974,55.837735,96.341772,99.917531,32.821701,35.904339,21.740868,14.000000,6.816707,44.815865,28.401211
54.758473,85.031517,138.928439,161.674536,76.395439,73.558932,29.638247,14.193552,138.672269,0.538632,85.051720,55.189653,159.657230,139.415715,157.035188,139.019101,75.706332,137.892395,-0.000683,0.000649,32.000000,-235.811038,139.402972,-0.406682,17.475424,0.689865,361776.169185,0.696206,39.970370,23.924768,2.538424,0.054871,0.035526,183.891726,32.000000,195.202415,186.765017,187.444009,170.062310,32.000000,165.598098,68.276053,55.882645,96.354203,99.917531,32.788992,35.904339,21.741909,14.000000,6.816741,44.818816,28.330778
54.773072,85.031517,138.874908,161.674536,76.411469,73.556424,29.886438,14.202971,138.727940,0.538984,84.977998,55.049792,159.664995,139.491363,156.998437,139.111313,75.700520,138.027999,-0.000683,0.000657,32.000000,-235.806864,139.313517,-0.406345,17.471752,0.687834,361760.189367,0.690972,39.970160,23.893262,2.536104,0.059638,0.040153,183.794604,32.000000,194.972668,186.984578,188.009293,169.637384,32.000000,164.440329,68.265508,55.866877,96.345709,99.917531,32.797817,35.904339,21.748562,14.000000,6.914737,44.816937,28.393801
54.773204,85.038139,138.883550,161.674536,76.429579,73.555099,29.835770,14.196121,138.599820,0.538706,84.972667,54.956687,159.661829,139.470647,157.027345,138.930565,75.676962,137.943610,-0.000683,0.000648,32.000000,-235.815681,139.342725,-0.406513,17.491186,0.688946,361735.978237,0.692974,40.022678,23.835748,2.537113,0.053066,0.058596,184.092017,32.000000,194.983986,186.665198,188.549513,170.070445,32.000000,165.516832,68.271988,55.866702,96.365766,99.917531,32.812132,35.904339,21.757987,14.000000,6.938085,44.816111,28.393874
54.813799,85.027102,138.796856,161.673417,76.436869,73.551269,29.629049,14.203113,138.786920,0.539123,84.985175,55.015010,159.707381,139.416956,157.002829,139.071037,75.716067,137.976231,-0.000684,0.000705,32.000000,-235.806722,139.203690,-0.406757,17.463832,0.688554,361728.063003,0.686996,40.008627,23.906445,2.535460,0.052299,0.038090,184.064037,32.000000,194.734761,187.092907,188.611888,169.300548,32.000000,164.604197,68.276583,55.862926,96.369346,99.917531,32.768340,35.904339,21.726710,14.000000,6.900132,44.820625,28.380595
54.753188,85.038139,138.948938,161.669501,76.420638,73.547444,29.624467,14.203969,138.572039,0.539303,85.056767,55.091725,159.712228,139.442771,156.996368,139.045654,75.707349,137.757692,-0.000682,0.000708,32.000000,-235.806193,139.334911,-0.406695,17.449749,0.687834,361760.307908,0.688160,40.015121,23.889630,2.535611,0.063754,0.038217,183.977575,32.000000,195.055764,186.970755,188.015264,170.007555,32.000000,165.783325,68.271129,55.887775,96.374113,99.917531,32.850627,35.904339,21.764965,14.000000,6.900408,44.817980,28.374432
54.766893,85.038139,138.797526,161.669501,76.400358,73.543699,29.932286,14.204398,138.693247,0.539563,85.096033,55.107422,159.698999,139.442873,156.972150,138.949436,75.668201,137.809541,-0.000682,0.000717,32.000000,-235.799209,139.296670,-0.406673,17.474926,0.687770,361661.764158,0.692348,39.965023,23.866133,2.532152,0.062613,0.032904,183.842990,32.000000,195.034347,187.268509,187.369311,169.003340,32.000000,165.384858,68.254848,55.893196,96.393029,99.917531,32.770419,35.904339,21.752439,14.000000,6.939100,44.808804,28.331292
54.760630,85.045038,138.793197,161.670340,76.390557,73.541165,29.636773,14.201543,138.609819,0.539594,85.068296,54.949278,159.627760,139.424848,157.001853,138.959131,75.693124,137.947727,-0.000681,0.000714,32.000000,-235.804521,139.262000,-0.406444,17.468631,0.690057,361685.071831,0.693272,40.034389,23.770230,2.537732,0.053725,0.031319,183.790210,32.000000,195.383473,186.820971,187.256183,170.451053,32.000000,165.467335,68.281329,55.891798,96.396441,99.917531,32.767351,35.904339,21.749851,14.000000,6.963475,44.818845,28.398276
54.722019,85.052763,138.817318,161.682929,76.385151,73.536110,29.977676,14.200830,138.649311,0.539613,85.059027,54.948727,159.694264,139.400807,157.008545,138.997532,75.738495,137.783772,-0.000683,0.000757,32.000000,-235.808677,139.190802,-0.406138,17.465169,0.688003,361717.630290,0.685920,40.021195,23.834211,2.534333,0.078007,0.039362,183.988084,32.000000,194.940610,187.123142,188.001207,169.119126,32.000000,165.066101,68.288700,55.930930,96.402118,99.917531,32.778204,35.904339,21.775783,14.000000,6.990772,44.810201,28.296956
54.776109,85.062145,138.823251,161.692720,76.371234,73.533609,29.596205,14.202828,138.491303,0.539567,85.102383,54.907191,159.677232,139.499866,157.037889,138.903210,75.687441,137.946399,-0.000683,0.000785,32.000000,-235.803237,139.220047,-0.406196,17.483003,0.688311,361680.008727,0.692834,40.034123,23.875438,2.534543,0.071446,0.060348,184.078938,32.000000,195.115740,186.825467,188.569285,170.299928,32.000000,165.465561,68.295660,55.913940,96.427917,99.917531,32.802684,35.904339,21.776534,14.000000,6.991309,44.819032,28.397616
54.756162,85.062145,138.775442,161.692720,76.358732,73.531090,29.798736,14.199403,138.671092,0.539922,85.092048,55.088783,159.651008,139.313576,157.010074,138.983556,75.733374,137.765205,-0.000682,0.000826,32.000000,-235.807809,139.116769,-0.406185,17.454574,0.689123,361610.849474,0.685447,40.079026,23.751576,2.536773,0.063775,0.033097,184.262925,32.000000,194.945668,187.268642,188.857658,169.163464,32.000000,165.695221,68.287058,55.888329,96.430923,99.917531,32.761057,35.904339,21.759688,14.000000,7.024500,44.815570,28.404292
54.673270,85.076769,138.819841,161.693839,76.355767,73.526040,29.672445,14.200402,138.696606,0.539610,85.107216,55.008400,159.709731,139.363023,156.987445,138.921971,75.695245,137.915243,-0.000683,0.000835,32.000000,-235.812547,139.220558,-0.406155,17.451112,0.687628,361661.845006,0.693528,40.036332,23.880486,2.534376,0.053751,0.036836,183.900586,32.000000,195.091644,187.145491,187.797864,169.952253,32.000000,165.727796,68.273774,55.898479,96.411794,99.917531,32.764410,35.904339,21.788518,14.000000,7.075985,44.823330,28.404146
54.669901,85.089186,138.944747,161.697196,76.354114,73.521014,29.773642,14.202114,138.608428,0.539710,85.182229,55.055433,159.663084,139.153324,156.979910,139.083402,75.680955,137.672584,-0.000684,0.000833,32.000000,-235.807065,139.048017,-0.406490,17.497742,0.688774,361590.062992,0.689064,40.055532,23.747803,2.534426,0.063851,0.049484,183.896660,32.000000,195.231350,187.399848,187.120519,169.152258,32.000000,165.650301,68.302479,55.882880,96.423595,99.917531,32.822232,35.904339,21.814030,14.000000,7.119901,44.812492,28.367095
54.747010,85.096360,138.808205,161.698874,76.348190,73.512190,29.881673,14.207822,138.559548,0.539820,85.092538,55.030278,159.659203,139.369465,157.022069,139.076724,75.726043,137.764157,-0.000685,0.000847,32.000000,-235.797587,139.237768,-0.406483,17.475896,0.690385,361663.821301,0.693116,40.150002,23.857773,2.539081,0.059707,0.037378,183.980282,32.000000,195.448177,186.833745,187.106182,170.251343,32.000000,165.796556,68.330622,55.919464,96.399213,99.917531,32.705523,35.904339,21.787183,14.000000,7.120808,44.818039,28.416838
54.703474,85.096360,138.771452,161.698874,76.356183,73.503305,29.637342,14.198119,138.675037,0.540202,85.110222,55.028534,159.681943,139.261396,157.006000,139.065227,75.745281,137.816484,-0.000685,0.000855,32.000000,-235.811716,139.129516,-0.406509,17.480354,0.689244,361669.775959,0.690780,40.165666,23.755847,2.541522,0.054871,0.043814,183.950752,32.000000,195.089877,187.152143,187.873025,169.632550,32.000000,165.566205,68.337037,55.925553,96.405124,99.917531,32.755630,35.904339,21.798547,14.000000,7.146686,44.816967,28.308915
54.663792,85.085599,138.768330,161.699993,76.336264,73.494485,29.664610,14.199546,138.609128,0.539898,85.055785,54.908132,159.664394,139.460206,157.042374,138.855760,75.700580,137.846152,-0.000685,0.000864,32.000000,-235.810289,139.027990,-0.406704,17.499421,0.688130,361543.939167,0.687157,40.098558,23.754632,2.535448,0.058644,0.030672,184.185880,32.000000,195.238416,186.851905,188.401985,170.537216,32.000000,165.280703,68.331368,55.869157,96.374343,99.917531,32.711837,35.904339,21.812569,14.000000,7.110247,44.817901,28.331439
54.680129,85.090565,138.755719,161.699434,76.322068,73.483102,29.724237,14.197262,138.528068,0.539948,85.133484,55.118642,159.680932,139.324485,157.029521,138.984512,75.682839,137.700054,-0.000685,0.000827,32.000000,-235.811753,139.148729,-0.406898,17.438104,0.688336,361489.031339,0.693338,40.140487,23.760455,2.536794,0.057191,0.032645,184.224093,32.000000,195.037699,187.229728,188.449397,169.060106,32.000000,165.366596,68.330930,55.884327,96.383982,99.917531,32.746693,35.904339,21.817760,14.000000,7.128372,44.818000,28.398130
54.736050,85.104086,138.764607,161.698035,76.318428,73.476735,29.402012,14.198404,138.506819,0.540134,85.157003,54.986585,159.682833,139.222531,156.983489,138.973430,75.720793,137.766002,-0.000685,0.000842,32.000000,-235.806677,139.323145,-0.407172,17.448018,0.688063,361512.486843,0.693147,40.167967,23.819362,2.538579,0.062021,0.030698,183.992144,32.000000,195.273334,187.073728,187.602289,170.368112,32.000000,165.793368,68.337188,55.878863,96.357460,99.917531,32.679747,35.904339,21.807726,14.000000,7.129293,44.818649,28.407154
54.683139,85.104086,138.834162,161.698035,76.303770,73.470343,29.682110,14.200830,138.631333,0.539947,85.262236,54.930696,159.682314,139.411411,157.004108,138.866986,75.698129,137.868005,-0.000683,0.000847,32.000000,-235.809169,139.041675,-0.407182,17.480590,0.690073,361478.879178,0.691433,40.157187,23.767126,2.537589,0.055092,0.047084,183.911617,32.000000,195.342888,187.259650,187.103478,169.046167,32.000000,165.285233,68.353662,55.886300,96.360680,99.917531,32.770457,35.904339,21.823879,14.000000,7.177275,44.819573,28.401945
54.690513,85.123677,138.853070,161.697755,76.308179,73.462735,29.364226,14.197976,138.709053,0.539787,85.224723,55.128290,159.668151,139.232869,157.015191,139.083990,75.712681,137.784183,-0.000683,0.000873,32.000000,-235.809564,139.054321,-0.407193,17.463884,0.688841,361388.301281,0.698196,40.116836,23.760766,2.535159,0.056625,0.036842,183.894082,32.000000,195.519023,186.721057,187.075653,170.546604,32.000000,165.354143,68.367532,55.888986,96.338267,99.917531,32.733327,35.904339,21.844058,14.000000,7.246458,44.822730,28.390866
54.748533,85.155133,138.795131,161.696916,76.309428,73.457645,29.562471,14.203969,138.545562,0.539326,85.133480,55.126487,159.663519,139.394486,157.026020,138.974269,75.703439,137.821193,-0.000683,0.000862,32.000000,-235.806357,139.307826,-0.406882,17.478151,0.688676,361407.894250,0.692275,40.167808,23.832276,2.538884,0.061036,0.040505,184.032915,32.000000,195.035974,186.925883,187.992049,169.419657,32.000000,164.869527,68.358256,55.858468,96.310725,99.917531,32.754460,35.904339,21.792923,14.000000,7.356992,44.814980,28.353669
54.732749,85.145751,138.737297,161.698315,76.332025,73.455064,29.456201,14.205396,138.710590,0.539380,85.140576,55.006085,159.704814,139.385636,157.078766,138.903823,75.712724,137.900649,-0.000683,0.000839,32.000000,-235.803619,139.232895,-0.406867,17.486150,0.689284,361365.497161,0.699628,40.180293,23.777587,2.538888,0.064721,0.035292,184.151863,32.000000,195.152088,186.617470,188.464521,170.839116,32.000000,165.521650,68.364385,55.895497,96.343541,99.917531,32.753510,35.904339,21.790616,14.000000,7.358570,44.818845,28.401871
54.736723,85.145751,138.736002,161.698315,76.332468,73.452490,29.470918,14.202257,138.547445,0.539380,85.095730,55.207617,159.703802,139.474336,157.049442,139.032370,75.685200,137.731493,-0.000684,0.000821,32.000000,-235.801677,139.237098,-0.407261,17.441251,0.687541,361363.568595,0.694140,40.155864,23.804553,2.535139,0.053569,0.075541,184.237962,32.000000,194.968061,186.996437,188.591710,169.280371,32.000000,164.654718,68.351210,55.857224,96.326721,99.917531,32.728653,35.904339,21.804113,14.000000,7.327494,44.815846,28.309575
54.750078,85.130023,138.740169,161.695517,76.340629,73.448867,29.819089,14.204826,138.747773,0.538918,85.128581,55.269801,159.670571,139.474295,156.999500,139.002180,75.676610,137.853065,-0.000685,0.000838,32.000000,-235.804190,139.213235,-0.407368,17.442720,0.687111,361335.192050,0.696822,40.161681,23.833308,2.534813,0.062384,0.041192,183.898667,32.000000,195.143221,186.801817,187.825606,170.057595,32.000000,165.490827,68.357733,55.868910,96.328393,99.917531,32.729133,35.904339,21.812877,14.000000,7.274286,44.819327,28.391160
54.794550,85.114571,138.870882,161.689363,76.335455,73.445056,29.656578,14.196977,138.592994,0.538765,85.161026,55.247495,159.625491,139.302341,157.017697,139.152909,75.698103,137.698299,-0.000685,0.000840,32.000000,-235.808104,139.184338,-0.407391,17.477679,0.688792,361358.285278,0.696395,40.157853,23.779830,2.534606,0.062899,0.049793,183.903505,32.000000,195.204591,187.154786,187.246434,169.234842,32.000000,165.109647,68.386921,55.868153,96.372327,99.917531,32.779347,35.904339,21.769941,14.000000,7.221930,44.818845,28.286391
54.779075,85.112364,138.749620,161.688244,76.338135,73.441216,29.656963,14.203827,138.586933,0.538908,85.149928,55.111562,159.684015,139.453068,157.026574,139.128956,75.694635,137.815173,-0.000685,0.000826,32.000000,-235.805025,139.282394,-0.407257,17.448909,0.688490,361333.888789,0.688021,40.129268,23.846642,2.534063,0.057659,0.064437,183.811785,32.000000,195.443272,186.650194,187.443250,170.273143,32.000000,164.991318,68.421642,55.881455,96.358475,99.917531,32.735749,35.904339,21.766796,14.000000,7.223096,44.817813,28.425275
54.749632,85.112364,138.757403,161.688244,76.317255,73.439882,29.698285,14.200545,138.608820,0.538682,85.156485,55.245540,159.686947,139.352400,157.025741,139.084929,75.662573,137.787242,-0.000686,0.000858,32.000000,-235.809618,139.167674,-0.407174,17.476578,0.687086,361252.769467,0.691118,40.071011,23.751021,2.534392,0.061230,0.037595,183.914456,32.000000,194.862496,186.816754,188.283021,169.419063,32.000000,164.996614,68.433612,55.867019,96.344468,99.917531,32.730267,35.904339,21.801721,14.000000,7.216578,44.815649,28.390499
54.783026,85.115123,138.883315,161.695238,76.323835,73.436045,29.704710,14.197976,138.609193,0.538924,85.055974,55.118381,159.647259,139.338086,157.036511,139.031511,75.655031,137.859600,-0.000687,0.000873,32.000000,-235.808253,139.332833,-0.407190,17.496562,0.687752,361243.569513,0.691281,40.083695,23.810475,2.532895,0.092390,0.032982,184.119510,32.000000,195.026124,186.662546,188.742733,170.564281,32.000000,165.076561,68.421362,55.842343,96.347164,99.917531,32.763204,35.904339,21.779638,14.000000,7.227316,44.818127,28.408621
54.810122,85.126436,138.807252,161.698595,76.339326,73.432201,29.588714,14.201829,138.668288,0.539196,85.156552,54.971330,159.704115,139.605225,157.043339,138.930895,75.638740,137.929239,-0.000688,0.000893,32.000000,-235.804892,139.243848,-0.407245,17.447257,0.687140,361291.955042,0.690711,40.112036,23.829159,2.534399,0.053969,0.033292,184.232176,32.000000,194.941831,186.996048,188.813169,168.950312,32.000000,165.424090,68.445926,55.856309,96.384380,99.917531,32.753207,35.904339,21.760093,14.000000,7.267788,44.825700,28.420287
54.799641,85.117054,138.876678,161.695238,76.342973,73.430275,29.711402,14.201543,138.773910,0.538915,85.127194,55.130396,159.723746,139.346710,157.005279,139.021226,75.655005,137.942503,-0.000688,0.000868,32.000000,-235.807636,139.291042,-0.407100,17.474217,0.686502,361275.129756,0.690072,40.082651,23.871350,2.535152,0.059832,0.048641,183.804737,32.000000,195.140211,186.977733,187.812684,170.343599,32.000000,165.450307,68.423548,55.867775,96.374105,99.917531,32.775332,35.904339,21.764023,14.000000,7.269075,44.820380,28.274285
54.795348,85.117054,138.796788,161.695238,76.364179,73.432842,29.461258,14.204398,138.759113,0.539314,85.150776,55.177108,159.652606,139.481534,157.018849,139.131809,75.626265,137.911893,-0.000688,0.000890,32.000000,-235.800192,139.342355,-0.406920,17.493126,0.687600,361281.453901,0.692388,40.067895,23.920975,2.532511,0.050960,0.046419,183.903018,32.000000,195.193405,187.162213,187.269990,168.790745,32.000000,165.266221,68.402325,55.863955,96.391516,99.917531,32.742543,35.904339,21.776266,14.000000,7.237707,44.822111,28.410455
54.818863,85.118710,138.808585,161.692160,76.366419,73.436613,29.813451,14.201686,138.799385,0.539304,85.107717,55.092365,159.655396,139.393018,157.043918,139.279526,75.626110,137.860862,-0.000691,0.000871,32.000000,-235.807001,139.210585,-0.406828,17.472854,0.687033,361243.814838,0.689638,40.068595,23.911056,2.534263,0.059161,0.043117,183.735187,32.000000,195.396102,186.854969,187.401596,170.237141,32.000000,165.516625,68.422036,55.868350,96.423159,99.917531,32.765389,35.904339,21.763423,14.000000,7.244655,44.818767,28.337381
54.830676,85.108777,138.823448,161.683768,76.397810,73.440439,29.425974,14.204255,138.626913,0.539586,85.065854,55.103056,159.622060,139.419240,157.011235,139.185938,75.643247,137.840740,-0.000692,0.000900,32.000000,-235.800826,139.270911,-0.406544,17.504194,0.685950,361298.288000,0.695577,40.072726,23.925149,2.533003,0.055981,0.036652,184.000168,32.000000,194.941676,187.084620,188.231573,169.203376,32.000000,165.368538,68.387704,55.838561,96.392002,99.917531,32.754149,35.904339,21.750556,14.000000,7.211355,44.815787,28.356750
54.809481,85.106293,138.824849,161.677054,76.418636,73.444213,29.328970,14.202828,138.613228,0.539429,85.034747,55.121609,159.662981,139.484858,157.071153,139.164953,75.595094,137.864289,-0.000693,0.000933,32.000000,-235.802417,139.292979,-0.406569,17.501938,0.686495,361309.636909,0.687077,40.051759,23.900875,2.532132,0.064599,0.050561,184.002064,32.000000,195.053418,186.822445,188.522698,170.148967,32.000000,165.595701,68.400068,55.828744,96.402931,99.917531,32.809723,35.904339,21.784143,14.000000,7.212461,44.814921,28.430558
54.833793,85.106293,138.784041,161.677054,76.418495,73.448030,29.515388,14.204683,138.848962,0.539042,85.070155,55.039159,159.646027,139.483614,157.040560,139.193863,75.588280,137.904343,-0.000694,0.000941,32.000000,-235.803840,139.139181,-0.406546,17.475345,0.685188,361290.327782,0.695981,40.030464,23.874105,2.531857,0.058723,0.033402,184.164741,32.000000,194.921788,187.266955,188.578118,168.969310,32.000000,165.199860,68.352236,55.823658,96.417608,99.917531,32.737951,35.904339,21.749215,14.000000,7.204924,44.811214,28.400037
54.801606,85.097464,138.857652,161.673417,76.404978,73.453057,29.552553,14.203541,138.663790,0.538867,85.111765,55.246262,159.690250,139.643804,157.034716,139.103572,75.603856,137.746000,-0.000694,0.000965,32.000000,-235.803507,139.367114,-0.406618,17.463701,0.685629,361381.904083,0.698608,40.048368,23.933534,2.532862,0.060610,0.040662,183.924576,32.000000,195.249230,187.039909,187.624555,170.039079,32.000000,166.457138,68.399846,55.842447,96.450122,99.917531,32.821376,35.904339,21.763607,14.000000,7.175302,44.825887,28.405613
54.798299,85.095256,138.874926,161.673697,76.388118,73.453083,29.343145,14.199546,138.712094,0.538708,85.091505,55.137982,159.637093,139.571458,157.013103,139.119297,75.553141,137.899858,-0.000694,0.001003,32.000000,-235.806519,139.128333,-0.406641,17.506003,0.686125,361402.219582,0.693897,40.024984,23.959519,2.530995,0.054897,0.039556,183.841082,32.000000,195.301896,187.316227,187.126335,169.285700,32.000000,165.312687,68.442142,55.829676,96.445675,99.917531,32.773223,35.904339,21.765870,14.000000,7.168626,44.817567,28.363794
