OSU 80 Ton Compressor Load Stand
54.807847,85.085323,139.069043,161.672858,76.376248,73.456868,29.653081,14.210962,138.761918,0.538489,85.061140,55.096443,159.628418,139.532306,157.033466,139.254251,75.606715,137.976897,-0.000692,0.000971,32.000000,-235.795594,139.353161,-0.406419,17.494516,0.687498,361406.419609,0.693500,40.047114,23.868122,2.533824,0.069018,0.050666,183.939996,32.000000,195.538237,186.881616,187.242391,170.029876,32.000000,165.945275,68.422582,55.844426,96.446878,99.917531,32.800383,35.904339,21.760911,14.000000,7.169595,44.816082,28.349267
54.821304,85.085323,138.838051,161.672858,76.380270,73.460676,29.543620,14.197833,138.864339,0.538329,84.995836,55.063172,159.648798,139.455068,157.033525,139.203637,75.570318,137.931447,-0.000694,0.000947,32.000000,-235.807412,139.276237,-0.406846,17.518854,0.685973,361478.317498,0.698491,40.048089,23.992513,2.534293,0.057999,0.038599,183.905684,32.000000,194.982439,187.047952,187.960514,169.714479,32.000000,164.841036,68.425141,55.850400,96.436289,99.917531,32.762965,35.904339,21.748387,14.000000,7.135989,44.818668,28.394388
54.771928,85.072354,138.987524,161.672298,76.385782,73.464421,29.682798,14.203827,138.887331,0.538117,84.989485,55.043826,159.679572,139.591074,157.025892,139.063113,75.562204,138.094641,-0.000693,0.000929,32.000000,-235.804369,139.255146,-0.406894,17.531600,0.687343,361409.692121,0.691079,40.028971,23.975804,2.537393,0.066646,0.045661,184.321608,32.000000,195.193223,186.763822,188.260559,169.988440,32.000000,165.862150,68.430869,55.816543,96.438024,99.917531,32.753179,35.904339,21.759970,14.000000,7.091761,44.819780,28.419700
54.840827,85.068491,138.959442,161.677334,76.394594,73.468229,29.531215,14.201686,138.664223,0.537758,85.017082,54.987431,159.671054,139.527760,157.057736,139.029028,75.562685,137.985252,-0.000693,0.000907,32.000000,-235.800773,139.429217,-0.406856,17.487829,0.684985,361474.132915,0.693490,40.016025,23.990454,2.532557,0.050704,0.033064,184.191907,32.000000,195.026325,187.229270,188.310885,169.615921,32.000000,164.886187,68.416469,55.828936,96.447347,99.917531,32.805393,35.904339,21.741128,14.000000,7.079078,44.810043,28.295269
54.872366,85.054143,138.977451,161.680691,76.418427,73.475821,29.549883,14.202114,138.710086,0.538077,84.991872,55.141525,159.659789,139.485286,157.012843,139.216719,75.557215,137.980782,-0.000692,0.000867,32.000000,-235.804770,139.398645,-0.407058,17.486570,0.686042,361510.722224,0.690929,40.050564,24.076632,2.537569,0.055366,0.037924,184.031513,32.000000,195.149856,186.902380,187.591181,169.541152,32.000000,165.549666,68.433126,55.818412,96.431946,99.917531,32.805046,35.904339,21.765741,14.000000,7.079775,44.814498,28.314344
54.828459,85.054143,139.047512,161.680691,76.425512,73.483409,29.586030,14.201972,138.758648,0.538151,85.028565,55.057727,159.649506,139.488896,156.987807,139.065495,75.583442,137.996311,-0.000691,0.000879,32.000000,-235.803438,139.465887,-0.407158,17.524283,0.686600,361499.374676,0.693555,39.980418,24.023832,2.533868,0.063803,0.037307,183.851571,32.000000,195.315454,187.007640,187.130830,169.761831,32.000000,164.999071,68.442552,55.828826,96.447494,99.917531,32.838334,35.904339,21.747556,14.000000,7.030530,44.818560,28.411409
54.810503,85.046693,139.029891,161.675935,76.423072,73.488493,29.858119,14.201686,138.807394,0.537994,84.970268,55.140609,159.650973,139.494156,157.013058,139.141484,75.552531,137.981824,-0.000692,0.000857,32.000000,-235.803887,139.325611,-0.407152,17.502568,0.686313,361519.788781,0.692730,39.935749,24.027163,2.532740,0.081437,0.037888,184.060425,32.000000,195.338204,186.720698,187.385790,169.614430,32.000000,165.397568,68.430037,55.833425,96.405237,99.917531,32.772924,35.904339,21.759506,14.000000,7.005175,44.820468,28.397763
54.819415,85.042002,139.009328,161.669501,76.421442,73.496045,29.661239,14.207680,138.690646,0.538220,84.941029,55.090400,159.658675,139.510427,157.046451,139.266940,75.583352,137.810864,-0.000694,0.000857,32.000000,-235.798549,139.470780,-0.407117,17.530184,0.685942,361535.921112,0.692559,39.977964,24.008365,2.536046,0.056876,0.042300,183.962909,32.000000,195.042912,186.776654,188.149947,170.237309,32.000000,165.023818,68.438130,55.847549,96.438552,99.917531,32.822328,35.904339,21.756077,14.000000,6.989355,44.822809,28.395195
54.839123,85.033173,139.037300,161.668102,76.419709,73.502393,29.810389,14.199260,138.941438,0.538277,84.966708,55.213392,159.654237,139.529739,157.082765,139.208975,75.557975,137.926508,-0.000694,0.000862,32.000000,-235.811558,139.268201,-0.406608,17.541094,0.687001,361603.103906,0.686527,39.987785,24.032346,2.536556,0.061893,0.040917,184.332540,32.000000,194.898829,186.771210,188.549167,169.468203,32.000000,165.218175,68.465237,55.837086,96.447980,99.917531,32.853877,35.904339,21.732927,14.000000,6.989782,44.819681,28.397102
54.817118,85.033173,139.141011,161.668102,76.423025,73.508674,29.544609,14.202400,138.897671,0.538304,84.981772,55.199963,159.651305,139.488997,157.031510,139.252533,75.552703,137.892102,-0.000695,0.000849,32.000000,-235.802682,139.311314,-0.406469,17.494674,0.685738,361587.453127,0.691025,39.974521,23.919694,2.535768,0.061730,0.032114,184.210943,32.000000,194.915976,186.875397,188.341952,169.947173,32.000000,165.269871,68.450358,55.836329,96.432369,99.917531,32.878560,35.904339,21.748846,14.000000,6.959476,44.814675,28.374945
54.803829,85.028482,138.853696,161.661947,76.427511,73.515044,29.438819,14.199831,138.750460,0.537911,85.026410,55.044865,159.632274,139.525416,156.990150,139.162445,75.589903,137.942423,-0.000696,0.000819,32.000000,-235.808529,139.326204,-0.406193,17.477968,0.685207,361640.431665,0.687343,39.946739,24.000433,2.535367,0.053332,0.035470,184.038246,32.000000,195.011148,187.315158,187.636945,168.980313,32.000000,165.595277,68.435571,55.837777,96.410339,99.917531,32.821766,35.904339,21.753454,14.000000,6.943503,44.816465,28.412876
54.807621,85.030689,138.991401,161.661388,76.439600,73.523884,29.435250,14.206966,138.787341,0.538520,85.038040,55.143940,159.615456,139.499273,156.991023,139.084832,75.601744,137.992327,-0.000698,0.000834,32.000000,-235.800902,139.329749,-0.406464,17.514737,0.687982,361685.987558,0.693889,39.967902,23.989237,2.538277,0.060960,0.038961,183.892170,32.000000,195.280514,186.969866,187.016799,170.053598,32.000000,165.676159,68.420319,55.833266,96.421499,99.917531,32.821892,35.904339,21.756240,14.000000,6.951461,44.814223,28.272598
54.841377,85.051936,138.999834,161.664465,76.466516,73.535273,29.616186,14.204826,138.831453,0.538436,85.008703,55.089657,159.616820,139.491097,157.010509,139.269139,75.607320,137.977454,-0.000698,0.000839,32.000000,-235.805993,139.365625,-0.406160,17.514107,0.687340,361665.417979,0.696618,39.975994,23.976121,2.533650,0.056540,0.040308,183.940536,32.000000,195.222537,187.199260,187.378876,169.147329,32.000000,165.336611,68.438453,55.839015,96.415676,99.917531,32.822074,35.904339,21.745104,14.000000,6.951773,44.822150,28.344718
54.818335,85.051936,139.023190,161.664465,76.480654,73.544126,29.544978,14.205682,138.699598,0.538444,84.958797,55.057376,159.635396,139.526536,157.007626,139.239681,75.636469,137.964761,-0.000697,0.000842,32.000000,-235.799563,139.418366,-0.405838,17.517674,0.686669,361693.757024,0.696738,39.974553,23.988159,2.535987,0.064986,0.050771,183.943011,32.000000,194.997294,186.858311,188.069608,170.122442,32.000000,165.410757,68.434032,55.834526,96.407518,99.917531,32.835805,35.904339,21.747999,14.000000,7.026037,44.815777,28.395121
54.809258,85.048625,138.988448,161.664465,76.496506,73.551807,29.633471,14.211390,138.787189,0.538719,84.908230,55.195309,159.652252,139.603041,157.043784,139.227298,75.608488,137.996751,-0.000698,0.000836,32.000000,-235.797789,139.291099,-0.405845,17.525175,0.686373,361750.394819,0.692160,39.963333,23.975465,2.534580,0.065311,0.034725,184.209235,32.000000,194.979615,187.125400,188.501179,169.295935,32.000000,165.586058,68.478010,55.861871,96.429292,99.917531,32.836987,35.904339,21.733956,14.000000,7.015052,44.818147,28.320067
54.838820,85.025999,138.945344,161.658031,76.505439,73.561961,29.398224,14.197548,138.699799,0.538781,84.921570,55.101384,159.697741,139.580064,157.034681,139.134248,75.628660,138.021434,-0.000700,0.000810,32.000000,-235.810648,139.415942,-0.405831,17.463937,0.686789,361760.601948,0.694230,39.985493,23.940243,2.536071,0.068006,0.035334,184.269871,32.000000,195.116404,187.061178,188.359408,170.102421,32.000000,165.913744,68.462164,55.858023,96.449393,99.917531,32.813688,35.904339,21.726908,14.000000,6.936946,44.816701,28.442957
54.868201,85.018273,138.939368,161.649359,76.501848,73.568537,29.655656,14.204112,138.893990,0.538937,84.916412,55.107137,159.660033,139.543889,157.014219,139.257831,75.671627,138.059014,-0.000700,0.000824,32.000000,-235.803920,139.393627,-0.406001,17.491815,0.686511,361838.261281,0.692348,39.990913,23.983530,2.535857,0.067536,0.032313,183.865537,32.000000,195.081579,187.416876,187.431904,169.139004,32.000000,165.681904,68.495749,55.863844,96.435010,99.917531,32.857550,35.904339,21.718852,14.000000,6.937211,44.824569,28.381989
54.850832,85.018273,138.957964,161.649359,76.482955,73.572345,29.779958,14.198119,138.872470,0.539359,84.957325,55.256109,159.632840,139.564322,157.020916,139.211582,75.668351,137.963238,-0.000700,0.000849,32.000000,-235.805979,139.434950,-0.406190,17.518539,0.688293,361827.804542,0.697537,39.939855,23.975165,2.533704,0.054122,0.047928,183.958588,32.000000,195.504581,186.968334,186.866761,170.145557,32.000000,165.520052,68.493147,55.875551,96.439458,99.917531,32.819178,35.904339,21.717494,14.000000,6.910584,44.818049,28.354109
54.823935,84.998406,139.044528,161.637609,76.488114,73.574921,29.717517,14.204398,138.821382,0.539292,84.929642,55.197900,159.611228,139.515301,157.021886,139.155440,75.683857,137.959722,-0.000699,0.000857,32.000000,-235.800356,139.437476,-0.405960,17.510436,0.686764,361782.256055,0.691127,39.903883,23.950172,2.532238,0.056314,0.039755,183.906604,32.000000,195.365691,187.160916,187.109589,169.447257,32.000000,165.109542,68.479251,55.874526,96.434880,99.917531,32.852200,35.904339,21.720669,14.000000,6.841688,44.819268,28.417058
54.811560,84.992336,138.921877,161.635091,76.488825,73.582322,29.700536,14.198547,138.853122,0.539354,84.886999,55.142181,159.646998,139.534735,157.022283,139.185608,75.668888,138.035492,-0.000697,0.000879,32.000000,-235.805715,139.425425,-0.406041,17.517674,0.686117,361810.826813,0.688515,39.920580,23.907632,2.533379,0.055530,0.054115,184.102828,32.000000,195.220384,186.801462,188.104765,170.361591,32.000000,165.496078,68.497563,55.882988,96.413420,99.917531,32.806858,35.904339,21.738196,14.000000,6.820584,44.818600,28.420066
54.855693,84.991232,139.014259,161.628657,76.486121,73.586144,29.662968,14.205111,138.863446,0.539635,84.913552,55.110572,159.626374,139.557775,157.042362,139.233895,75.693030,137.943459,-0.000698,0.000890,32.000000,-235.805871,139.317778,-0.405862,17.524414,0.687298,361792.017531,0.690321,39.926578,23.890446,2.536201,0.058956,0.037528,184.217376,32.000000,195.040831,187.144533,188.373087,169.347085,32.000000,164.791016,68.497643,55.873785,96.454704,99.917531,32.873591,35.904339,21.729823,14.000000,6.820506,44.821206,28.412876
54.825061,84.991232,138.902420,161.628657,76.488225,73.589925,29.404553,14.204540,138.683094,0.539545,84.914447,55.042427,159.659495,139.639257,157.008395,139.177259,75.702181,138.025488,-0.000699,0.000884,32.000000,-235.804147,139.303829,-0.405732,17.488563,0.686595,361848.731617,0.690945,39.932411,23.941661,2.534536,0.059281,0.047226,184.360444,32.000000,195.037688,186.904142,188.333304,169.990913,32.000000,165.453415,68.485178,55.891094,96.449959,99.917531,32.798444,35.904339,21.732985,14.000000,6.816586,44.818895,28.450587
54.797038,84.988197,139.023824,161.632294,76.496248,73.592517,29.826660,14.205825,138.808100,0.539434,84.939890,54.994493,159.636261,139.484429,157.005474,139.106181,75.701293,137.955762,-0.000698,0.000857,32.000000,-235.802207,139.528314,-0.405641,17.485075,0.686201,361815.788158,0.691248,39.888865,23.873489,2.534181,0.059876,0.040668,183.935032,32.000000,195.078182,187.215149,187.700770,169.180646,32.000000,165.033518,68.474894,55.881497,96.456738,99.917531,32.832274,35.904339,21.707814,14.000000,6.805943,44.822258,28.403632
54.765861,84.991232,138.867009,161.636210,76.508526,73.595085,29.304380,14.200973,138.820899,0.539681,84.984425,55.035449,159.626828,139.538629,157.005826,139.097255,75.688106,138.043305,-0.000698,0.000845,32.000000,-235.805748,139.359651,-0.405910,17.518644,0.687503,361833.481984,0.697783,39.918320,23.903583,2.533557,0.061826,0.041738,184.073282,32.000000,195.292299,186.716240,187.236912,170.020581,32.000000,165.485459,68.477777,55.895818,96.472835,99.917531,32.788494,35.904339,21.761227,14.000000,6.816367,44.815472,28.294461
54.783194,84.994819,139.051380,161.644883,76.487106,73.597584,30.025017,14.198832,138.784600,0.539265,84.906644,55.058161,159.620274,139.583143,157.000762,139.237883,75.700009,138.030064,-0.000697,0.000814,32.000000,-235.807724,139.328957,-0.405898,17.499053,0.688737,361853.722553,0.688310,39.942244,23.871114,2.537068,0.054730,0.039270,183.934255,32.000000,195.315625,186.847570,187.411062,169.544705,32.000000,164.764087,68.497141,55.899019,96.442204,99.917531,32.828704,35.904339,21.750310,14.000000,6.816278,44.816397,28.417645
54.778741,84.994819,138.851399,161.644883,76.476640,73.596955,30.015328,14.200116,138.847991,0.539490,84.938929,55.178674,159.605857,139.527985,157.000267,139.129972,75.694957,137.931608,-0.000697,0.000835,32.000000,-235.808079,139.155009,-0.406243,17.509282,0.687073,361899.426886,0.701041,39.975281,23.926179,2.535649,0.053639,0.036263,184.196671,32.000000,194.909235,186.751987,188.241782,169.974926,32.000000,165.295879,68.506988,55.888337,96.456587,99.917531,32.785533,35.904339,21.752071,14.000000,6.828674,44.815954,28.350441
54.702211,84.993164,138.940554,161.653835,76.473120,73.593201,29.643425,14.196691,138.879215,0.539490,84.915315,55.098579,159.614209,139.536795,157.053940,139.200050,75.691527,137.939610,-0.000696,0.000841,32.000000,-235.812815,139.136247,-0.406542,17.525280,0.688599,361892.039292,0.684009,39.962188,23.907944,2.538212,0.060488,0.037075,184.154643,32.000000,195.021112,186.868007,188.541459,169.445444,32.000000,164.663615,68.509978,55.904455,96.452835,99.917531,32.775911,35.904339,21.749377,14.000000,6.822864,44.820153,28.404146
54.726397,85.003373,138.837556,161.667263,76.486232,73.589431,29.565694,14.202257,138.706306,0.539426,85.006198,55.081403,159.678266,139.451988,157.013635,139.220447,75.692137,137.890163,-0.000694,0.000845,32.000000,-235.809217,139.360935,-0.406553,17.483029,0.687180,361896.898396,0.684284,39.966472,23.865892,2.534768,0.063677,0.051119,184.402208,32.000000,194.827155,187.183386,188.455837,169.446248,32.000000,165.840546,68.461851,55.868255,96.440150,99.917531,32.779536,35.904339,21.784180,14.000000,6.858260,44.817872,28.368342
54.726885,85.011651,139.008647,161.669221,76.461696,73.585614,29.325189,14.196549,138.551707,0.539441,84.982287,55.104609,159.659387,139.455252,157.004512,139.124775,75.674391,137.812139,-0.000693,0.000836,32.000000,-235.813614,139.319332,-0.406457,17.486753,0.688160,361908.652740,0.693886,40.038508,23.873150,2.539944,0.062602,0.038680,183.854766,32.000000,195.011952,187.175569,187.490801,169.623194,32.000000,165.321405,68.440995,55.898991,96.471514,99.917531,32.831526,35.904339,21.786504,14.000000,6.858295,44.822878,28.400624
54.726181,85.011651,138.924715,161.669221,76.439757,73.579282,29.466491,14.200402,138.745638,0.539830,85.059268,55.157031,159.642310,139.428437,156.979834,139.150141,75.685994,137.746942,-0.000694,0.000817,32.000000,-235.807794,139.229206,-0.406480,17.510357,0.688874,361890.352021,0.695358,40.025420,23.848876,2.536939,0.065807,0.043625,184.014409,32.000000,195.161210,187.070020,187.042889,169.215002,32.000000,165.622336,68.435018,55.887015,96.467553,99.917531,32.811379,35.904339,21.790711,14.000000,6.887141,44.816682,28.275533
54.713014,85.025447,138.793181,161.679572,76.416176,73.571641,29.324910,14.200545,138.593783,0.539425,84.987014,55.059224,159.599287,139.515689,157.013684,139.137897,75.697335,137.816298,-0.000695,0.000825,32.000000,-235.807979,139.294938,-0.406461,17.481377,0.689621,361903.319865,0.701032,40.033228,23.829264,2.540043,0.073392,0.042457,183.929295,32.000000,195.312995,186.952361,187.393751,170.020162,32.000000,165.142928,68.418254,55.887722,96.462129,99.917531,32.747955,35.904339,21.796103,14.000000,6.935233,44.817144,28.416691
54.693248,85.023515,138.865255,161.683208,76.400338,73.566654,29.356435,14.203399,138.604809,0.539407,84.983902,54.998890,159.643258,139.419852,156.973612,139.107504,75.720540,137.769201,-0.000695,0.000824,32.000000,-235.802011,139.171181,-0.406427,17.512612,0.688199,361855.411137,0.697620,40.033906,23.786435,2.538542,0.063184,0.038803,184.147807,32.000000,195.023406,187.101318,188.010904,169.427289,32.000000,165.999959,68.442717,55.877528,96.456620,99.917531,32.785206,35.904339,21.817151,14.000000,6.928783,44.826703,28.417205
54.684271,85.019928,138.949685,161.691041,76.404593,73.565379,29.296127,14.202257,138.604975,0.539414,84.940797,54.964448,159.644407,139.422952,156.986844,139.036444,75.719935,137.837110,-0.000696,0.000805,32.000000,-235.803972,139.310682,-0.406498,17.517202,0.688779,361820.896984,0.701122,40.060385,23.808313,2.536749,0.065779,0.049906,184.307912,32.000000,195.161229,187.024575,188.162801,170.090934,32.000000,165.236120,68.436503,55.854760,96.442346,99.917531,32.739784,35.904339,21.817740,14.000000,6.929022,44.819249,28.290426
54.685818,85.019928,138.888758,161.691041,76.413454,73.561559,29.618140,14.203541,138.584359,0.539400,85.010854,54.978565,159.705466,139.441364,157.005061,138.951839,75.720777,137.816520,-0.000698,0.000829,32.000000,-235.805966,139.364667,-0.406515,17.468421,0.688189,361767.997862,0.700594,40.077496,23.762552,2.538984,0.061405,0.048145,184.373723,32.000000,195.049206,187.290072,188.085589,169.038706,32.000000,165.803521,68.450329,55.895806,96.470534,99.917531,32.793977,35.904339,21.826210,14.000000,6.916776,44.818009,28.356604
54.657290,85.020480,138.805801,161.690202,76.423415,73.556483,29.874979,14.209107,138.559525,0.539391,85.057898,54.838262,159.681583,139.316755,157.012434,138.940292,75.721275,137.747974,-0.000698,0.000845,32.000000,-235.800564,139.319000,-0.406095,17.489901,0.688576,361763.033246,0.702143,40.082560,23.795678,2.540944,0.056210,0.043674,184.040004,32.000000,195.280814,187.256867,187.231207,170.145930,32.000000,165.551113,68.435585,55.895609,96.459349,99.917531,32.716967,35.904339,21.825153,14.000000,6.918897,44.812718,28.284704
54.655726,85.036760,138.814556,161.686565,76.423923,73.548866,29.709344,14.203969,138.660295,0.539509,85.057535,54.809084,159.603382,139.372627,157.007977,138.864911,75.710603,137.886326,-0.000699,0.000882,32.000000,-235.806029,139.063088,-0.405920,17.467504,0.690120,361742.109590,0.694452,40.081069,23.784978,2.539758,0.054132,0.037819,184.026071,32.000000,195.363527,187.192830,186.884111,169.069186,32.000000,165.421744,68.438991,55.861085,96.485147,99.917531,32.765799,35.904339,21.847305,14.000000,6.975660,44.817183,28.384997
54.710343,85.042278,138.803649,161.691601,76.422360,73.542494,29.842041,14.197120,138.604578,0.539471,85.016795,54.937869,159.646044,139.371323,156.977161,138.992192,75.737126,137.745618,-0.000699,0.000901,32.000000,-235.807962,139.209934,-0.405709,17.470939,0.689209,361726.688543,0.688826,40.109118,23.751650,2.539566,0.066034,0.040466,183.937959,32.000000,195.487880,186.950035,187.239306,170.616018,32.000000,165.248364,68.415446,55.885715,96.444245,99.917531,32.736390,35.904339,21.830962,14.000000,6.976034,44.829811,28.329898
54.691468,85.042278,138.824599,161.691601,76.406847,73.536189,29.515855,14.203684,138.533019,0.539143,84.974392,54.950606,159.664087,139.354887,156.991108,139.009024,75.693966,137.790871,-0.000700,0.000941,32.000000,-235.805823,139.137529,-0.405524,17.483790,0.690119,361721.945468,0.692644,40.126904,23.828572,2.539799,0.056308,0.046348,184.117849,32.000000,195.066673,187.052510,187.992176,169.201668,32.000000,165.043393,68.426233,55.850243,96.441533,99.917531,32.766519,35.904339,21.834557,14.000000,6.995616,44.814656,28.304439
54.623431,85.032069,138.804332,161.687125,76.393550,73.528565,29.524275,14.195835,138.745647,0.539271,85.009466,54.824990,159.643546,139.355520,157.033919,138.999709,75.702469,137.731275,-0.000701,0.000923,32.000000,-235.810885,139.160028,-0.405530,17.492182,0.689042,361637.852275,0.688764,40.079789,23.734670,2.537064,0.055056,0.042257,184.155581,32.000000,195.165949,186.867992,188.422443,170.564725,32.000000,165.505216,68.436799,55.875318,96.471971,99.917531,32.683179,35.904339,21.844409,14.000000,6.960545,44.815521,28.296002
54.672292,85.036208,138.775512,161.688803,76.393478,73.520922,29.461976,14.201686,138.609471,0.539445,84.988115,54.927329,159.690643,139.358924,156.963013,138.885444,75.693923,137.827561,-0.000702,0.000904,32.000000,-235.807329,139.193942,-0.405845,17.466245,0.688881,361674.615747,0.696578,40.097974,23.799506,2.538323,0.053313,0.033102,184.239127,32.000000,194.985234,187.158190,188.318980,169.215931,32.000000,165.049851,68.425223,55.861457,96.486966,99.917531,32.744564,35.904339,21.853657,14.000000,6.975250,44.826025,28.389472
54.678486,85.043106,138.804165,161.695238,76.400982,73.512119,29.668703,14.196406,138.594385,0.538906,85.100419,54.903693,159.692920,139.332438,156.979642,138.892551,75.710990,137.713889,-0.000702,0.000931,32.000000,-235.811626,139.156030,-0.405842,17.475791,0.689379,361638.545388,0.697234,40.153355,23.762454,2.541113,0.057280,0.036170,183.947730,32.000000,195.206761,186.952385,187.601576,170.253405,32.000000,165.569637,68.428986,55.884690,96.487536,99.917531,32.715436,35.904339,21.850093,14.000000,6.975618,44.815983,28.277220
54.664349,85.043106,138.711987,161.695238,76.400645,73.500684,29.336026,14.201972,138.593413,0.538757,85.125748,54.977158,159.632368,139.291675,156.998549,138.896975,75.712050,137.743288,-0.000701,0.000928,32.000000,-235.805241,139.126191,-0.405897,17.463045,0.689057,361537.176458,0.692943,40.111312,23.745605,2.538552,0.062280,0.032822,183.959707,32.000000,195.291780,186.961051,187.145839,169.190318,32.000000,164.503577,68.430687,55.892747,96.492998,99.917531,32.719125,35.904339,21.863073,14.000000,6.999997,44.817862,28.260492
54.642522,85.058006,138.822695,161.696636,76.391035,73.493022,29.684177,14.203256,138.545175,0.538939,85.060107,54.916553,159.668040,139.326074,157.020364,138.922380,75.733413,137.760570,-0.000701,0.000941,32.000000,-235.801989,139.202854,-0.405904,17.444346,0.689057,361537.176458,0.692943,40.111312,23.745605,2.538552,0.058419,0.049052,183.910009,32.000000,195.387955,186.706296,187.585799,170.352842,32.000000,165.574856,68.452217,55.908695,96.512654,99.917531,32.703831,35.904339,21.878292,14.000000,7.052247,44.823310,28.425642
54.662323,85.077045,138.775114,161.699993,76.374251,73.485384,29.091273,14.203256,138.479310,0.538998,85.047516,54.993549,159.681710,139.278605,157.025017,138.904779,75.714415,137.851821,-0.000701,0.000969,32.000000,-235.805431,139.135633,-0.405576,17.474139,0.689170,361484.331391,0.700889,40.124938,23.758630,2.537522,0.063663,0.048631,183.991601,32.000000,194.984120,187.004547,188.346790,169.493671,32.000000,164.420647,68.394152,55.890686,96.490076,99.917531,32.736960,35.904339,21.876871,14.000000,7.118977,44.818236,28.334667
54.659921,85.064904,138.752936,161.696357,76.352195,73.476497,29.667958,14.196691,138.611668,0.538788,85.053736,54.831369,159.659229,139.303687,157.029267,138.940426,75.742174,137.734743,-0.000699,0.000929,32.000000,-235.811012,139.172958,-0.405459,17.476604,0.690794,361438.965130,0.692923,40.160882,23.745545,2.540562,0.084373,0.041375,184.190636,32.000000,195.035664,186.835729,188.601131,169.924005,32.000000,165.322958,68.407147,55.880245,96.525233,99.917531,32.670624,35.904339,21.870123,14.000000,7.119761,44.817262,28.392920
54.682102,85.064904,138.733356,161.696357,76.324505,73.465093,29.388337,14.210677,138.625162,0.538675,85.109320,55.007629,159.684734,139.347524,157.006535,138.913014,75.708101,137.739750,-0.000698,0.000928,32.000000,-235.796372,139.173075,-0.405359,17.445133,0.689024,361440.354140,0.706726,40.160830,23.808241,2.538771,0.053484,0.043101,184.110607,32.000000,194.818646,187.191314,188.523073,169.038182,32.000000,165.373413,68.399572,55.898298,96.515299,99.917531,32.718502,35.904339,21.871714,14.000000,7.078287,44.820980,28.444058
54.639774,85.062973,138.716778,161.699714,76.298784,73.454917,29.518334,14.194836,138.425945,0.538699,85.136230,54.996175,159.723155,139.223694,157.000157,138.900597,75.709123,137.612090,-0.000699,0.000917,32.000000,-235.814343,139.145650,-0.405394,17.465432,0.688739,361345.455337,0.692918,40.151004,23.724411,2.538477,0.056325,0.047675,183.935033,32.000000,195.190495,187.006029,187.757420,170.286299,32.000000,165.579105,68.390054,55.898342,96.524344,99.917531,32.721285,35.904339,21.903836,14.000000,7.072231,44.823989,28.303266
54.678222,85.084495,138.784491,161.710064,76.288623,73.444676,29.560672,14.200830,138.562362,0.538528,85.127447,54.991123,159.653657,139.357579,157.021036,138.995739,75.725730,137.702642,-0.000700,0.000919,32.000000,-235.806546,139.146260,-0.405398,17.449303,0.689427,361329.854244,0.699093,40.129625,23.760883,2.537089,0.052403,0.028828,183.893960,32.000000,195.094777,186.892355,187.358695,168.978737,32.000000,165.053210,68.351935,55.905226,96.515613,99.917531,32.735176,35.904339,21.881265,14.000000,7.147638,44.817734,28.402238
54.722284,85.094152,138.715511,161.716779,76.293184,73.433779,29.691506,14.206110,138.515996,0.538491,85.087352,55.040424,159.666050,139.374930,157.005912,138.946096,75.701396,137.756894,-0.000699,0.000910,32.000000,-235.802741,139.124945,-0.405686,17.444530,0.689077,361290.213457,0.696501,40.168498,23.698683,2.538751,0.056219,0.035924,183.799064,32.000000,195.187523,186.748175,187.599794,170.387179,32.000000,165.316318,68.334030,55.892538,96.506739,99.917531,32.704726,35.904339,21.856100,14.000000,7.148498,44.823635,28.405173
54.682460,85.094152,138.828812,161.716779,76.287359,73.427662,29.587589,14.193267,138.636027,0.538436,85.143933,55.072413,159.697186,139.366981,157.040163,138.960796,75.718201,137.789268,-0.000699,0.000892,32.000000,-235.816732,139.151423,-0.405675,17.481849,0.689441,361224.182089,0.694911,40.152955,23.725475,2.538204,0.058233,0.039186,184.017408,32.000000,195.008765,187.056505,188.481804,169.272104,32.000000,165.269841,68.334337,55.908043,96.536429,99.917531,32.755411,35.904339,21.873648,14.000000,7.182972,44.814872,28.394755
54.726464,85.098291,138.799535,161.714541,76.295998,73.423931,29.709048,14.200259,138.628474,0.538073,85.104606,55.267183,159.684646,139.264678,157.038908,138.988161,75.660857,137.843437,-0.000700,0.000885,32.000000,-235.806461,139.174078,-0.405344,17.467163,0.688507,361199.380555,0.691157,40.120161,23.775801,2.534900,0.162118,0.038829,184.050073,32.000000,195.030815,186.887683,188.601379,170.079261,32.000000,165.413039,68.336697,55.883006,96.506588,99.917531,32.683123,35.904339,21.879947,14.000000,7.198322,44.817606,28.407154
54.776768,85.111812,138.817837,161.720415,76.302683,73.420122,29.573822,14.203684,138.711983,0.537998,85.083236,55.163887,159.698354,139.307906,157.014535,138.945137,75.682784,137.825968,-0.000702,0.000867,32.000000,-235.802053,139.157108,-0.405333,17.446129,0.688184,361159.972304,0.694076,40.158528,23.774502,2.538818,0.064038,0.035279,184.208971,32.000000,194.929373,187.348271,188.368613,169.027432,32.000000,165.633570,68.355168,55.901756,96.484539,99.917531,32.742774,35.904339,21.834212,14.000000,7.246291,44.818324,28.438628
54.747575,85.109880,138.765476,161.719576,76.285747,73.412511,29.585092,14.204683,138.661826,0.537920,85.128206,55.207769,159.704531,139.435818,156.993931,139.094283,75.677053,137.798399,-0.000702,0.000838,32.000000,-235.802037,139.163002,-0.405126,17.464278,0.687917,361211.285085,0.690605,40.120273,23.857786,2.536242,0.075583,0.034034,183.893178,32.000000,195.116110,187.208628,187.536677,169.840545,32.000000,165.759308,68.322080,55.905730,96.478138,99.917531,32.731714,35.904339,21.838869,14.000000,7.247429,44.823183,28.373625
54.747542,85.109880,138.905727,161.719576,76.293714,73.407424,29.711995,14.207109,138.679288,0.538189,85.135260,55.222865,159.645133,139.417363,157.010598,139.043578,75.693301,137.856327,-0.000702,0.000819,32.000000,-235.801414,139.228244,-0.404993,17.469339,0.688063,361156.543166,0.693057,40.085363,23.827494,2.534247,0.057408,0.043226,183.859136,32.000000,195.138268,187.124267,187.139298,169.260106,32.000000,165.863645,68.302604,55.885961,96.474286,99.917531,32.770887,35.904339,21.856726,14.000000,7.241844,44.825336,28.394094
54.780585,85.098567,138.808023,161.710064,76.288798,73.407424,29.626374,14.199403,138.640692,0.538214,85.073281,55.195829,159.658143,139.446198,157.033839,139.122250,75.656165,137.882086,-0.000702,0.000858,32.000000,-235.804039,139.195249,-0.405238,17.473404,0.687442,361135.476391,0.693120,40.111535,23.820024,2.534642,0.059532,0.046749,183.784074,32.000000,195.209233,186.983843,187.504018,170.121823,32.000000,164.972524,68.283715,55.895908,96.457337,99.917531,32.733594,35.904339,21.838861,14.000000,7.203957,44.816220,28.326450
54.791640,85.101327,138.849816,161.705029,76.305962,73.404903,30.060003,14.201115,138.672804,0.538323,85.087364,55.070353,159.660855,139.467812,157.079589,139.046222,75.663497,137.900938,-0.000703,0.000859,32.000000,-235.806916,139.301709,-0.405233,17.500207,0.687951,361088.183618,0.690112,40.111566,23.831514,2.537205,0.053785,0.034740,184.023750,32.000000,195.002532,186.977262,188.288776,169.497244,32.000000,165.871146,68.292117,55.922160,96.462083,99.917531,32.751724,35.904339,21.828321,14.000000,7.214211,44.820448,28.319773
54.767907,85.090841,138.883227,161.693559,76.307342,73.399811,29.796307,14.199117,138.694832,0.538365,85.063350,55.109939,159.701100,139.374789,157.084476,139.074049,75.620504,137.828420,-0.000702,0.000885,32.000000,-235.808095,139.291227,-0.405351,17.488694,0.686739,361118.192493,0.691633,40.068446,23.880982,2.533891,0.063313,0.037255,184.136870,32.000000,195.119613,187.051945,188.458210,170.160099,32.000000,165.376727,68.305816,55.901882,96.460746,99.917531,32.764695,35.904339,21.840728,14.000000,7.179161,44.821452,28.381842
54.778442,85.080908,138.959319,161.691881,76.317309,73.397346,29.712465,14.201686,138.824228,0.538190,85.062882,55.292489,159.721791,139.410472,157.047859,139.243508,75.599421,137.758184,-0.000705,0.000879,32.000000,-235.804051,139.202427,-0.405259,17.489612,0.685732,361094.478295,0.681487,40.060566,23.882673,2.534142,0.060580,0.036097,184.262171,32.000000,195.022531,187.313060,187.985113,169.196716,32.000000,165.955669,68.296247,55.908206,96.444585,99.917531,32.769446,35.904339,21.846825,14.000000,7.180085,44.820950,28.448313
54.800690,85.080908,138.774574,161.691881,76.313525,73.398640,29.782527,14.196691,138.740947,0.538210,85.122619,55.116610,159.677686,139.535327,157.032304,139.045547,75.625209,137.828443,-0.000706,0.000874,32.000000,-235.813143,139.280480,-0.405072,17.487226,0.686648,361127.106981,0.687777,40.072921,23.890949,2.535851,0.057246,0.041613,183.837356,32.000000,195.187759,187.312323,187.157259,170.184407,32.000000,165.635414,68.329423,55.876889,96.466547,99.917531,32.794248,35.904339,21.834627,14.000000,7.146160,44.816298,28.360419
54.792309,85.082564,138.905378,161.688524,76.306133,73.399862,29.621503,14.199260,138.681082,0.538150,85.153981,55.098386,159.652566,139.498582,157.065613,139.076474,75.632413,137.853376,-0.000708,0.000864,32.000000,-235.805329,139.294306,-0.404592,17.489717,0.686832,361130.894068,0.689534,40.052848,23.878394,2.536752,0.055166,0.032692,183.965499,32.000000,195.216314,187.001611,187.091439,169.323290,32.000000,165.426774,68.351560,55.941560,96.488471,99.917531,32.739337,35.904339,21.819568,14.000000,7.153015,44.815315,28.341857
54.755373,85.100223,138.813865,161.686286,76.322389,73.399802,29.875133,14.198975,138.775100,0.537956,85.120233,55.220579,159.671381,139.467302,157.028622,139.053371,75.618246,137.856682,-0.000709,0.000885,32.000000,-235.811680,139.252579,-0.404561,17.460921,0.685604,361093.891494,0.687620,40.031441,23.886255,2.532351,0.053966,0.040458,183.820478,32.000000,195.289075,186.871786,187.550711,170.441209,32.000000,165.506469,68.351976,55.941138,96.462565,99.917531,32.736859,35.904339,21.849484,14.000000,7.215202,44.822671,28.332613
54.790682,85.102430,138.881078,161.690762,76.344261,73.400307,29.807782,14.206681,138.651566,0.537991,85.098222,55.106132,159.669720,139.422482,157.071118,138.984641,75.617267,137.844799,-0.000710,0.000895,32.000000,-235.800859,139.239890,-0.404700,17.450798,0.686350,361094.367647,0.691487,40.041159,23.890989,2.535125,0.055033,0.036324,184.108616,32.000000,194.946933,186.927119,188.313404,169.926696,32.000000,165.586886,68.354298,55.904249,96.468048,99.917531,32.710749,35.904339,21.832147,14.000000,7.216221,44.816947,28.288152
54.834591,85.102430,138.869534,161.690762,76.369283,73.403373,29.790427,14.212104,138.682485,0.537679,85.110771,55.302744,159.665419,139.500496,157.069824,139.077420,75.591715,137.772519,-0.000709,0.000898,32.000000,-235.800026,139.288387,-0.404709,17.485783,0.687576,361144.205012,0.686149,40.094370,23.906738,2.535164,0.066109,0.040411,184.073321,32.000000,194.984382,186.795061,188.386603,170.016826,32.000000,164.913434,68.391536,55.935296,96.485352,99.917531,32.753888,35.904339,21.808709,14.000000,7.224925,44.816633,28.302899
54.789424,85.108501,138.939311,161.691041,76.385160,73.407187,29.685531,14.199260,138.650192,0.538077,85.099905,55.250265,159.691638,139.389613,156.988547,139.030677,75.579828,137.938751,-0.000708,0.000858,32.000000,-235.811230,139.276196,-0.404716,17.494726,0.687810,361137.460433,0.687225,40.062591,23.902027,2.534757,0.063828,0.035135,184.245062,32.000000,194.911484,187.156132,187.997905,169.563920,32.000000,165.723691,68.401794,55.905618,96.484610,99.917531,32.755809,35.904339,21.813377,14.000000,7.247075,44.814656,28.305980
54.817128,85.115399,138.852290,161.693279,76.405960,73.408401,29.603562,14.202114,138.743427,0.538082,85.112129,55.158906,159.664251,139.502578,157.015053,139.097256,75.572491,137.921363,-0.000709,0.000858,32.000000,-235.807065,139.300424,-0.404701,17.491894,0.685740,361172.653711,0.687055,40.020352,23.892967,2.532517,0.058785,0.048345,183.882986,32.000000,195.074741,187.120765,187.292697,170.142481,32.000000,165.035594,68.411448,55.924280,96.491129,99.917531,32.748662,35.904339,21.815033,14.000000,7.272143,44.815266,28.414417
54.814148,85.098843,138.946128,161.690762,76.415152,73.410440,29.710758,14.200545,138.776180,0.538272,85.133472,55.151651,159.659133,139.365123,157.032568,139.177501,75.575264,138.024267,-0.000708,0.000866,32.000000,-235.808471,139.225759,-0.404598,17.506318,0.686495,361231.172306,0.690148,40.069873,23.984439,2.535878,0.056894,0.039479,183.966357,32.000000,195.203400,186.833121,187.068528,169.512497,32.000000,165.743166,68.423255,55.918541,96.508324,99.917531,32.792266,35.904339,21.821804,14.000000,7.273317,44.821924,28.419773
54.795570,85.098843,138.808420,161.690762,76.413977,73.415024,29.913076,14.197833,138.812857,0.538334,85.009074,55.051314,159.672739,139.545440,157.043196,139.088900,75.611408,137.992662,-0.000707,0.000860,32.000000,-235.808887,139.324695,-0.404644,17.464488,0.685744,361244.127194,0.691701,40.050119,23.983455,2.533009,0.051262,0.046443,183.807756,32.000000,195.099312,186.782509,187.625305,170.422420,32.000000,164.425702,68.415421,55.916919,96.519067,99.917531,32.734906,35.904339,21.822485,14.000000,7.216866,44.826084,28.413390
54.787812,85.092773,138.992616,161.680131,76.402051,73.420118,29.768315,14.197976,138.808913,0.538396,84.991088,55.240534,159.655981,139.426011,157.062245,139.216655,75.584443,137.812587,-0.000707,0.000816,32.000000,-235.811367,139.286006,-0.404662,17.462835,0.685711,361236.628778,0.689238,40.036429,24.029917,2.534859,0.056559,0.044762,184.119775,32.000000,194.850364,186.698909,188.508473,169.490519,32.000000,165.342769,68.422683,55.917538,96.520103,99.917531,32.770624,35.904339,21.821566,14.000000,7.196763,44.819986,28.381108
54.820674,85.069043,139.032677,161.675655,76.404757,73.427728,29.744279,14.205825,138.673428,0.538342,85.020300,55.132403,159.670041,139.468116,157.068043,139.231675,75.527630,137.934051,-0.000707,0.000773,32.000000,-235.806305,139.427645,-0.404706,17.522814,0.686936,361214.248210,0.684871,40.054301,23.978654,2.533205,0.066125,0.039927,184.166890,32.000000,194.843944,186.785962,188.608195,170.217707,32.000000,165.166225,68.396643,55.902921,96.526604,99.917531,32.816178,35.904339,21.812805,14.000000,7.115272,44.819190,28.265261
54.837389,85.062973,138.877554,161.679292,76.408539,73.434065,29.732457,14.202542,138.733722,0.538420,84.994365,55.225446,159.707476,139.520950,157.003679,139.225622,75.564699,137.874288,-0.000708,0.000754,32.000000,-235.806801,139.404458,-0.404854,17.502174,0.688148,361272.811419,0.688345,40.055697,23.919429,2.536926,0.059200,0.041068,184.260976,32.000000,194.734422,187.124829,188.165893,169.154404,32.000000,165.526724,68.377719,55.894262,96.526981,99.917531,32.745457,35.904339,21.781077,14.000000,7.115975,44.819809,28.374505
54.801571,85.062973,138.972795,161.679292,76.406032,73.440364,29.694646,14.203113,138.841345,0.538468,85.045926,55.290992,159.679703,139.601942,157.055842,139.001608,75.545478,138.153021,-0.000709,0.000749,32.000000,-235.804099,139.311865,-0.405038,17.510750,0.685541,361356.530652,0.688484,40.000352,24.034387,2.536136,0.054686,0.037659,183.919191,32.000000,194.981748,187.075120,187.539182,170.196686,32.000000,165.492077,68.387362,55.925994,96.568574,99.917531,32.793569,35.904339,21.821127,14.000000,7.095548,44.819524,28.267756
54.814383,85.056351,138.940773,161.681810,76.406235,73.448004,29.756027,14.201829,138.799691,0.538372,85.028177,55.121747,159.650468,139.625616,157.041239,139.174059,75.566150,138.016573,-0.000707,0.000763,32.000000,-235.806367,139.396565,-0.404744,17.531207,0.685320,361323.455854,0.688578,39.978206,23.968715,2.532534,0.057244,0.037125,184.034337,32.000000,194.981076,187.012481,187.256647,169.096443,32.000000,165.092748,68.382086,55.894053,96.565821,99.917531,32.746253,35.904339,21.811338,14.000000,7.073161,44.826320,28.411629
54.834288,85.042554,139.101209,161.679572,76.410855,73.455614,29.723867,14.207965,138.741760,0.538178,84.980959,55.047314,159.643596,139.531266,157.033215,139.215888,75.563003,138.032667,-0.000706,0.000792,32.000000,-235.798919,139.556723,-0.404429,17.466769,0.686090,361396.767100,0.690004,40.012658,24.121267,2.535927,0.059406,0.041260,183.866798,32.000000,195.084459,186.866190,187.678508,170.355074,32.000000,165.416178,68.354124,55.890145,96.526130,99.917531,32.842257,35.904339,21.801466,14.000000,7.025807,44.819494,28.319186
54.880379,85.048349,138.969014,161.683768,76.405698,73.463202,29.415974,14.205111,138.770450,0.538681,85.007531,55.121780,159.677479,139.716171,157.069842,139.033757,75.613546,138.195503,-0.000705,0.000771,32.000000,-235.802921,139.496111,-0.404391,17.478833,0.684990,361393.228916,0.688466,39.993709,24.035350,2.534750,0.065360,0.040566,184.211541,32.000000,194.839587,187.094720,188.496170,169.479110,32.000000,165.336180,68.394051,55.898602,96.551335,99.917531,32.775166,35.904339,21.782904,14.000000,7.026240,44.820980,28.412950
54.830823,85.048349,139.066654,161.683768,76.419724,73.470858,29.806036,14.205254,138.746404,0.539073,85.029265,55.179426,159.626378,139.513874,157.074072,139.316830,75.560251,137.885978,-0.000705,0.000771,32.000000,-235.799008,139.476185,-0.404404,17.505505,0.688123,361414.632917,0.688987,39.960768,24.046196,2.536756,0.063321,0.041197,184.141210,32.000000,194.883175,186.951630,188.566740,170.029852,32.000000,165.596183,68.367530,55.896157,96.553221,99.917531,32.831237,35.904339,21.799124,14.000000,7.046842,44.823723,28.373185
54.834647,85.043658,139.010513,161.679012,76.417000,73.478543,30.085822,14.200259,138.932304,0.538927,84.996427,55.200421,159.696196,139.585385,157.042945,139.253815,75.562265,138.023818,-0.000704,0.000782,32.000000,-235.806133,139.279316,-0.404421,17.503800,0.686315,361371.769413,0.695644,39.922254,24.073503,2.532217,0.063236,0.036784,184.172416,32.000000,194.804048,187.391054,188.112875,169.138090,32.000000,165.688844,68.365673,55.897648,96.546334,99.917531,32.801614,35.904339,21.803581,14.000000,7.031023,44.818275,28.357998
54.849115,85.039795,139.064819,161.674536,76.431360,73.486166,29.715065,14.195550,138.889514,0.539171,85.016264,55.331672,159.678329,139.547072,157.024268,139.231830,75.586581,137.896189,-0.000704,0.000775,32.000000,-235.809040,139.398933,-0.404757,17.509754,0.686619,361499.089327,0.687287,39.969896,23.978758,2.536286,0.055516,0.037798,183.987852,32.000000,195.081297,187.194825,187.444447,170.012829,32.000000,165.781511,68.348011,55.900821,96.559613,99.917531,32.840519,35.904339,21.775054,14.000000,7.018047,44.818019,28.409135
54.825140,85.040071,138.915097,161.677893,76.436300,73.496325,29.768031,14.209963,138.800798,0.538742,85.010614,55.138653,159.627624,139.613196,157.053807,139.064197,75.592368,138.135221,-0.000702,0.000807,32.000000,-235.797577,139.495252,-0.404793,17.510724,0.686388,361529.447665,0.680908,39.961528,24.042702,2.535085,0.053009,0.041116,183.983087,32.000000,195.136578,187.111566,187.073436,169.313558,32.000000,165.953932,68.367243,55.901775,96.553594,99.917531,32.803353,35.904339,21.800275,14.000000,7.018452,44.819898,28.336281
54.829882,85.040071,139.084016,161.677893,76.436040,73.503931,0.000000,14.200116,138.859431,0.538615,85.004583,55.320970,159.656757,139.544135,157.022635,139.316745,75.639805,137.902551,-0.000703,0.000812,32.000000,-235.809227,139.406926,-0.404881,17.460606,0.686292,361522.552780,0.689270,39.943753,23.957315,2.535407,0.053625,0.033457,183.949297,32.000000,195.091048,187.037834,187.548822,170.524204,32.000000,165.230191,68.377810,55.906170,96.552429,99.917531,32.845793,35.904339,21.788939,14.000000,7.019818,44.818934,28.447799
54.841101,85.043106,138.947322,161.679292,76.451666,73.511608,29.890362,14.199403,138.877513,0.538668,84.997532,55.231890,159.645428,139.599374,157.041469,139.275776,75.593476,138.053978,-0.000705,0.000798,32.000000,-235.808137,139.414697,-0.404829,17.461865,0.685914,361575.395118,0.688467,39.967083,24.065868,2.533785,0.056782,0.040822,184.116436,32.000000,194.930569,187.043368,188.278629,169.417202,32.000000,165.565573,68.393564,55.862236,96.526910,99.917531,32.757246,35.904339,21.784236,14.000000,7.030780,44.822710,28.268196
54.835629,85.050280,139.196342,161.680411,76.446678,73.519335,30.172309,14.209535,138.964297,0.538709,85.049540,55.138712,159.653668,139.524354,157.070871,139.212568,75.593669,138.109817,-0.000704,0.000829,32.000000,-235.798005,139.294302,-0.404857,17.522526,0.688789,NaN,Inf,39.962524,23.907137,2.536646,0.057579,0.040477,184.117711,32.000000,194.951468,187.061853,188.460416,169.908608,32.000000,165.432502,68.373982,55.841935,96.532330,99.917531,32.883825,35.904339,21.790998,14.000000,7.056140,44.822858,28.406567
54.806105,85.070699,138.892626,161.675375,76.438475,73.526465,29.870058,14.200402,138.777835,0.538282,85.037480,55.337012,159.709121,139.722065,157.021184,139.256729,75.616010,137.942667,-0.000705,0.000822,32.000000,-235.805335,139.452407,-0.404538,17.503119,0.687904,361645.758890,0.685580,39.954770,24.025915,2.533635,0.061902,0.037494,184.246456,32.000000,194.902366,187.346000,187.953927,169.473689,32.000000,165.865840,68.362908,55.885135,96.516318,99.917531,32.823932,35.904339,21.803030,14.000000,7.056652,44.815915,28.423735
54.818065,85.070699,139.083722,161.675375,76.420583,73.531081,29.760474,14.201543,138.935386,0.538382,85.070801,55.215350,159.682937,139.639033,157.017566,139.151771,75.645811,138.172020,-0.000705,0.000826,32.000000,-235.808619,139.386816,-0.404610,17.505007,0.687027,361692.614080,0.679330,39.967205,24.052423,2.538429,0.066771,0.051008,183.861255,32.000000,195.125539,187.333595,187.293274,169.808089,32.000000,165.669477,68.334809,55.892907,96.531332,99.917531,32.849730,35.904339,21.790969,14.000000,7.128234,44.813476,28.379274
54.875054,85.057730,139.035851,161.670899,76.407365,73.533634,29.834852,14.202114,138.931381,0.538194,85.008417,55.206337,159.642017,139.553473,157.022194,139.237906,75.639999,138.179936,-0.000705,0.000823,32.000000,-235.806573,139.412187,-0.404473,17.499971,0.686711,361724.815480,0.686708,40.016020,23.950131,2.534255,0.062460,0.038588,184.038450,32.000000,195.214242,186.859082,187.296111,169.944754,32.000000,166.062558,68.350300,55.872337,96.530888,99.917531,32.807881,35.904339,21.784025,14.000000,7.083858,44.822533,28.282209
54.844250,85.047245,138.972340,161.666423,76.391423,73.536150,29.809861,14.199831,138.914551,0.538090,84.969358,55.160683,159.642432,139.529657,156.987883,139.223888,75.650104,138.186141,-0.000703,0.000836,32.000000,-235.809676,139.494420,-0.404302,17.465091,0.687526,361703.456272,0.689116,40.004517,24.030015,2.537188,0.058042,0.038049,183.838976,32.000000,195.162486,186.931241,187.568718,169.930885,32.000000,164.674268,68.372378,55.883354,96.491259,99.917531,32.809912,35.904339,21.773556,14.000000,7.048021,44.815482,28.295929
54.872812,85.042002,138.961110,161.661668,76.390173,73.539970,29.715648,14.203969,138.932255,0.538445,84.997482,55.404417,159.637300,139.508837,157.049924,139.269423,75.691095,138.034711,-0.000704,0.000824,32.000000,-235.800784,139.394790,-0.404261,17.450614,0.686606,361691.945142,0.686623,39.936753,24.039611,2.533680,0.062808,0.033329,184.279980,32.000000,195.034873,186.761953,188.283230,170.040195,32.000000,165.679911,68.424079,55.859029,96.530079,99.917531,32.835022,35.904339,21.781119,14.000000,7.048501,44.819081,28.405686
54.847660,85.042002,139.118123,161.661668,76.399330,73.543801,29.639097,14.202257,138.890827,0.538100,85.003812,55.147515,159.658173,139.600107,157.009335,139.211320,75.666631,138.165877,-0.000703,0.000829,32.000000,-235.807086,139.474004,-0.404236,17.510777,0.688109,361690.709682,0.687625,39.955879,24.032470,2.533945,0.059514,0.036751,184.133535,32.000000,194.851763,187.081686,188.319467,169.420002,32.000000,164.795352,68.432588,55.866401,96.526713,99.917531,32.862609,35.904339,21.774021,14.000000,7.030734,44.822002,28.389839
54.883749,85.051660,139.084194,161.654114,76.399145,73.546388,0.000000,14.201401,138.882126,0.538047,84.992624,55.205299,159.669165,139.487509,157.027154,139.323082,75.668017,138.244029,-0.000702,0.000830,32.000000,-235.808106,139.529764,-0.404248,17.478204,0.688213,361635.377710,0.689441,39.923181,23.919082,2.532422,0.055190,0.039515,184.205724,32.000000,195.119978,187.010881,187.924574,169.990205,32.000000,165.823145,68.475491,55.883370,96.518007,99.917531,32.854392,35.904339,21.747663,14.000000,7.064568,44.820566,28.312730
54.811398,85.038691,139.086899,161.651597,76.407290,73.548911,29.962703,14.201401,138.922822,0.538197,84.978070,55.384955,159.639255,139.597456,157.013006,139.201174,75.682050,138.117844,-0.000702,0.000818,32.000000,-235.805320,139.517364,-0.404309,17.492366,0.687109,361698.698069,0.691603,39.947359,24.006259,2.536446,0.063026,0.048402,184.019346,32.000000,195.079371,187.210115,187.383498,169.084533,32.000000,165.296789,68.444945,55.856579,96.511589,99.917531,32.848206,35.904339,21.763153,14.000000,7.064919,44.822986,28.400184
54.855802,85.016893,139.073537,161.649359,76.393792,73.553970,30.013006,14.209678,138.916390,0.538274,84.984249,55.288947,159.661399,139.706709,157.044277,139.300719,75.702350,138.093473,-0.000701,0.000815,32.000000,-235.796223,139.499535,-0.404326,17.494648,0.687699,NaN,Inf,39.922327,24.042217,2.534160,0.064292,0.042251,184.025692,32.000000,195.272344,186.682924,187.203978,170.557787,32.000000,165.503858,68.487697,55.872550,96.528595,99.917531,32.857590,35.904339,21.786188,14.000000,7.020174,44.821884,28.404292
54.866473,85.011375,139.155414,161.639567,76.386098,73.561618,30.107521,14.198975,138.974494,0.538397,84.862549,55.291077,159.654962,139.621783,157.013286,139.283986,75.693456,138.064324,-0.000703,0.000796,32.000000,-235.812171,139.470232,-0.403977,17.506187,0.688247,361711.624850,0.684668,39.978921,23.967879,2.537554,0.056917,0.042909,184.026949,32.000000,194.967841,186.936080,187.679825,169.501975,32.000000,164.844741,68.485992,55.848029,96.486510,99.917531,32.852344,35.904339,21.754680,14.000000,6.944695,44.817646,28.291307
54.864064,85.011375,139.130128,161.639567,76.400822,73.569208,29.991892,14.202828,138.827658,0.538737,84.878830,55.322219,159.631347,139.634282,157.019795,139.351727,75.694366,138.158449,-0.000702,0.000806,32.000000,-235.805368,139.429217,-0.404024,17.469366,0.687431,361670.597124,0.682929,39.914421,23.935928,2.535257,0.057431,0.044772,184.068940,32.000000,195.047491,186.661338,188.247217,170.574599,32.000000,164.926685,68.492329,55.853197,96.516775,99.917531,32.876716,35.904339,21.753971,14.000000,6.925659,44.811843,28.300698
54.844158,84.992336,139.050590,161.628657,76.423546,73.571777,30.076379,14.201115,138.964213,0.538830,84.910154,55.238963,159.661335,139.565851,157.008731,139.298350,75.663609,138.153635,-0.000701,0.000819,32.000000,-235.807736,139.535352,-0.404045,17.489769,0.687316,361711.349479,0.680702,39.898645,23.930883,2.536256,0.072429,0.037315,184.193337,32.000000,194.885246,186.937215,188.449458,169.170926,32.000000,165.080292,68.488043,55.830275,96.518933,99.917531,32.881905,35.904339,21.768592,14.000000,6.859571,44.819396,28.282429
54.838781,84.994819,139.092728,161.622503,76.436126,73.574340,29.767568,14.203541,138.998836,0.538391,84.951472,55.267217,159.678904,139.698452,156.995780,139.287086,75.691653,138.067258,-0.000700,0.000819,32.000000,-235.802196,139.535494,-0.404060,17.502620,0.687799,361793.885084,0.681771,39.901060,24.003429,2.535377,0.058930,0.038085,184.066152,32.000000,194.978510,187.064893,187.847752,170.032425,32.000000,164.861335,68.512023,55.843227,96.530624,99.917531,32.865947,35.904339,21.765838,14.000000,6.868120,44.824166,28.364747
54.878398,84.999786,139.016024,161.619426,76.412757,73.584568,29.895840,14.204540,138.871537,0.538301,84.975633,55.167504,159.641586,139.689826,157.051580,139.350179,75.744265,138.156244,-0.000701,0.000846,32.000000,-235.805950,139.467477,-0.404134,17.486832,0.687799,361793.885084,0.681771,39.901060,24.003429,2.535377,0.062158,0.038941,183.778849,32.000000,195.228055,186.806993,187.404960,170.089306,32.000000,165.056289,68.533567,55.837669,96.569929,99.917531,32.840967,35.904339,21.739881,14.000000,6.885303,44.819022,28.393214
54.818418,85.000062,139.091042,161.617747,76.417946,73.591770,29.559881,14.204683,138.826571,0.538401,84.938706,55.152053,159.628517,139.699920,156.976190,139.290672,75.676599,138.061707,-0.000700,0.000841,32.000000,-235.806135,139.434825,-0.404033,17.485914,0.687630,361770.361066,0.688946,39.908713,23.934090,2.536393,0.061655,0.034480,183.932854,32.000000,194.915475,186.717932,187.910336,170.069618,32.000000,165.376031,68.500842,55.831875,96.548921,99.917531,32.864330,35.904339,21.758769,14.000000,6.885301,44.819937,28.357778
54.829537,85.000062,139.097187,161.617747,76.414242,73.595103,29.404850,14.201115,138.835915,0.538338,84.938706,55.155957,159.628517,139.623271,156.976190,139.287267,75.676599,138.168980,-0.000699,0.000847,32.000000,-235.809539,139.461278,-0.404017,17.521660,0.687343,361738.066803,0.685554,39.875595,23.924020,2.533165,0.055253,0.043998,183.932854,32.000000,194.915475,186.717932,187.910336,170.069618,32.000000,165.376031,68.500842,55.831875,96.548921,99.917531,32.870747,35.904339,21.772293,14.000000,6.886259,44.824481,28.374945
54.824523,85.003925,139.243989,161.618866,76.424093,73.600213,29.720763,14.196691,138.812859,0.538245,84.939427,55.024670,159.624094,139.526028,157.030639,139.232972,75.696701,138.162597,-0.000699,0.000882,32.000000,-235.811340,139.395180,-0.404094,17.520297,0.688758,361889.585809,0.694240,39.933540,23.946489,2.537305,0.059799,0.044830,184.150803,32.000000,194.788872,186.841969,188.538529,169.809607,32.000000,165.642938,68.564541,55.822272,96.599130,99.917531,32.841777,35.904339,21.761668,14.000000,6.899692,44.816515,28.389839
54.853742,84.993716,138.937653,161.618307,76.424132,73.604077,29.839523,14.198832,138.868117,0.538350,84.911896,54.933896,159.684499,139.716254,156.990823,139.288896,75.718541,138.039042,-0.000698,0.000899,32.000000,-235.809691,139.521322,-0.404142,17.482951,0.687242,361903.114060,0.697778,39.922846,23.997775,2.536902,0.058441,0.046061,183.766188,32.000000,194.771087,187.217107,188.018538,169.262061,32.000000,164.465892,68.566835,55.803498,96.579012,99.917531,32.822063,35.904339,21.743183,14.000000,6.864266,44.812886,28.370984
54.820080,84.987369,139.105925,161.627538,76.422585,73.604630,29.966233,14.207394,138.859191,0.538200,85.015004,55.113993,159.647900,139.705730,157.002804,139.246120,75.722529,138.020180,-0.000699,0.000903,32.000000,-235.798834,139.413389,-0.404200,17.500312,0.688218,361905.545975,0.690484,39.931531,23.974621,2.539812,0.057176,0.040153,183.987442,32.000000,195.059764,186.996418,187.741587,169.717254,32.000000,165.861885,68.570468,55.836731,96.590551,99.917531,32.864237,35.904339,21.765625,14.000000,6.864203,44.820940,28.417352
54.789584,84.987369,139.000600,161.627538,76.425257,73.603826,29.648661,14.203256,138.775622,0.538132,84.971749,55.137793,159.603611,139.547927,157.018020,139.137023,75.727538,138.123291,-0.000699,0.000911,32.000000,-235.804612,139.463256,-0.404235,17.470362,0.687609,361871.932497,0.687356,39.893226,23.893707,2.532875,0.075519,0.054738,183.834529,32.000000,194.924074,186.920959,187.396083,169.290496,32.000000,165.157288,68.553972,55.816182,96.568080,99.917531,32.844705,35.904339,21.782595,14.000000,6.842049,44.820094,28.404659
