OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 18, 2019
1:01:06 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
60.235884,85.444590,138.874498,156.975464,115.266340,113.598353,29.512941,14.223092,138.029591,0.531819,85.548786,61.139880,155.319986,138.642998,153.755781,138.096358,79.142844,135.928113,-0.000690,0.000576,32.000000,-235.783137,138.610029,-0.510545,24.593382,0.671404,548756.246060,0.959878,35.354783,19.480082,2.305243,0.065049,0.062989,179.012381,32.000000,191.663129,180.857454,182.256755,163.936441,32.000000,158.640943,67.827327,60.337751,94.652984,51.281359,48.996317,70.886076,33.670438,26.555260,26.681337,59.524978,36.793703
60.117014,85.429965,138.759452,156.970153,115.242426,113.595821,29.693775,14.220666,138.034846,0.531878,85.644699,61.190733,155.411103,138.686084,153.781192,138.042431,79.133847,135.985923,-0.000690,0.000583,32.000000,-235.788841,138.590635,-0.510391,24.592438,0.666030,548569.709185,0.963979,35.155964,19.487277,2.295664,0.053703,0.049527,179.562692,32.000000,190.974514,181.049360,184.503679,163.797544,32.000000,158.702896,67.854410,60.327720,94.687695,51.281359,48.951860,70.886076,33.739426,26.555260,26.635005,59.542425,36.711678
60.063814,85.421411,138.846373,156.963724,115.209092,113.588169,29.766255,14.217098,138.048113,0.531581,85.627128,61.196262,155.390260,138.637494,153.720163,138.217162,79.088931,135.996884,-0.000689,0.000566,32.000000,-235.793720,138.537956,-0.510754,24.598601,0.670307,548753.633621,0.969269,35.353087,19.453933,2.305511,0.059298,0.057203,179.783302,32.000000,190.800505,181.879254,184.534447,162.824600,32.000000,159.435662,67.799016,60.324716,94.679052,51.281359,48.984899,70.886076,33.767252,26.555260,26.609663,59.526099,36.868318
59.984787,85.418928,138.802771,156.958413,115.197893,113.576699,29.595765,14.224519,138.036574,0.531449,85.743662,61.115967,155.395647,138.669873,153.626335,138.164769,79.190339,135.957781,-0.000688,0.000581,32.000000,-235.786299,138.473913,-0.510693,24.633455,0.671395,548803.963496,0.965403,35.444943,19.490896,2.308156,0.049089,0.038470,179.079141,32.000000,191.362857,181.939118,181.765957,162.759871,32.000000,159.916858,67.797043,60.319367,94.676262,51.281359,48.955995,70.886076,33.716108,26.555260,26.613951,59.531813,36.862595
60.122713,85.418928,138.828181,156.958413,115.162178,113.575412,29.733530,14.224234,138.069303,0.531525,85.733882,61.081407,155.330994,138.651643,153.685010,138.171818,79.136092,136.071927,-0.000688,0.000570,32.000000,-235.787896,138.553739,-0.510655,24.619555,0.672466,548881.350245,0.963905,35.484096,19.541113,2.311648,0.067095,0.052524,178.561066,32.000000,191.913876,182.009565,179.048898,162.797482,32.000000,159.423888,67.838196,60.336125,94.697562,51.281359,48.973094,70.886076,33.744625,26.555260,26.609594,59.527073,36.798472
59.928867,85.411201,138.819336,156.952822,115.183912,113.577906,29.767340,14.218954,138.112728,0.531415,85.629974,61.047375,155.303239,138.681925,153.726124,138.203697,79.164465,135.974743,-0.000687,0.000569,32.000000,-235.791045,138.593164,-0.511415,24.645545,0.672359,548641.730788,0.970757,35.552542,19.420790,2.313966,0.069758,0.052924,178.484611,32.000000,192.012686,181.168506,179.682126,163.682895,32.000000,158.819742,67.811390,60.318731,94.673017,51.281359,48.934780,70.886076,33.824052,26.555260,26.586990,59.543349,36.868684
60.079077,85.398232,138.847827,156.941641,115.212887,113.577896,29.701733,14.221380,138.087369,0.531159,85.549664,61.089436,155.403292,138.639328,153.714666,138.131805,79.135937,136.026794,-0.000687,0.000574,32.000000,-235.787800,138.541748,-0.511751,24.656587,0.670825,548682.382776,0.963812,35.428797,19.530240,2.309080,0.062227,0.045387,179.101469,32.000000,191.462367,180.760888,182.649700,163.963109,32.000000,158.756283,67.837075,60.334155,94.678055,51.281359,48.979861,70.886076,33.776701,26.555260,26.546120,59.525126,36.847555
60.096573,85.401819,138.799212,156.945834,115.226799,113.581703,29.481613,14.219239,138.095035,0.531150,85.585880,61.022970,155.362845,138.640939,153.748361,138.128197,79.145998,136.035264,-0.000685,0.000610,32.000000,-235.790596,138.655613,-0.511667,24.650738,0.672961,548723.203722,0.966143,35.595046,19.454869,2.316402,0.066122,0.059578,179.582853,32.000000,190.870260,181.179002,184.661197,163.651579,32.000000,158.741563,67.825416,60.338761,94.681085,51.281359,48.947952,70.886076,33.737556,26.555260,26.550172,59.527014,36.808597
60.141038,85.401819,138.883451,156.945834,115.250415,113.580562,29.885702,14.219382,138.017055,0.531127,85.645899,61.110342,155.429783,138.675012,153.734397,138.267035,79.127677,135.922607,-0.000686,0.000663,32.000000,-235.792912,138.612682,-0.511602,24.694746,0.670568,548685.877126,0.965585,35.447226,19.508572,2.311085,0.063009,0.056054,179.760563,32.000000,190.824788,181.849582,184.330633,162.944084,32.000000,159.402329,67.805084,60.345950,94.718731,51.281359,48.990320,70.886076,33.746893,26.555260,26.566710,59.543566,36.746014
60.005843,85.392161,138.873795,156.951425,115.212546,113.579253,29.722695,14.224234,138.133698,0.530884,85.713561,61.154341,155.415675,138.716731,153.675948,138.201969,79.119166,135.932846,-0.000686,0.000649,32.000000,-235.783470,138.586371,-0.511758,24.736025,0.670209,548678.709750,0.972525,35.435125,19.502607,2.309603,0.079557,0.063064,178.958560,32.000000,191.575806,181.930709,181.365435,162.789204,32.000000,159.918805,67.794545,60.336995,94.682143,51.281359,48.945625,70.886076,33.852696,26.555260,26.537214,59.535885,36.868611
60.002079,85.388574,138.822032,156.951145,115.164742,113.585577,29.606298,14.220666,138.067697,0.530551,85.679260,61.161982,155.323560,138.687552,153.666956,138.201661,79.167680,135.988698,-0.000686,0.000653,32.000000,-235.795397,138.685593,-0.512025,24.678826,0.668835,548687.434567,0.958586,35.395264,19.466435,2.309296,0.062264,0.059881,178.527422,32.000000,191.975548,181.859616,178.979437,162.849625,32.000000,159.545093,67.785915,60.343399,94.696339,51.281359,48.969749,70.886076,33.828365,26.555260,26.528743,59.531263,36.851150
60.301268,85.384435,138.837695,156.946114,115.129427,113.593262,29.813041,14.219239,138.004327,0.530778,85.597161,61.055945,155.313278,138.700154,153.753982,138.132272,79.174271,136.046527,-0.000686,0.000625,32.000000,-235.787154,138.553639,-0.511916,24.738700,0.669642,548758.296834,0.966196,35.506870,19.479900,2.314338,0.052094,0.047716,178.573270,32.000000,191.975634,181.131449,179.983142,163.589347,32.000000,158.523043,67.796646,60.360103,94.675797,51.281359,48.945362,70.886076,33.899297,26.555260,26.532696,59.540596,36.753131
60.234360,85.384435,138.852361,156.946114,115.088806,113.598317,29.745743,14.212389,138.062852,0.530572,85.530406,61.167187,155.345712,138.739306,153.727783,138.157366,79.137743,136.012090,-0.000686,0.000614,32.000000,-235.796790,138.566858,-0.512435,24.727004,0.670976,548680.226862,0.970106,35.506661,19.458403,2.313620,0.051229,0.046270,179.229784,32.000000,191.318839,180.821727,182.885647,163.858899,32.000000,158.773600,67.799899,60.357509,94.663296,51.281359,48.980559,70.886076,33.701010,26.555260,26.522243,59.539888,36.783358
59.802666,85.381400,138.902034,156.944157,115.025650,113.600235,29.664378,14.223948,138.085689,0.530465,85.474386,61.078035,155.383726,138.737652,153.767012,138.202336,79.083377,136.045687,-0.000685,0.000624,32.000000,-235.784247,138.696707,-0.512559,24.753780,0.665057,548536.251245,0.958180,35.234430,19.479782,2.302401,0.109646,0.033584,179.687863,32.000000,190.807293,181.345129,184.704064,163.552471,32.000000,159.003225,67.793488,60.334250,94.686500,51.281359,48.977968,70.886076,33.732674,26.555260,26.515600,59.542159,36.723490
60.657643,85.354633,138.859305,156.938566,114.961852,113.601607,29.725754,14.220809,138.143838,0.530380,85.591396,61.094226,155.399036,138.685085,153.685406,138.127323,79.128611,135.972680,-0.000685,0.000647,32.000000,-235.789518,138.527798,-0.512058,24.767864,0.666478,548676.199905,0.961564,35.294296,19.499655,2.305202,0.057083,0.049265,179.776907,32.000000,190.911871,181.898342,183.795442,162.862425,32.000000,159.669726,67.779556,60.344539,94.698680,51.281359,48.978191,70.886076,33.473188,26.555260,26.426497,59.540901,36.702067
60.565763,85.352702,138.882625,156.932696,114.983801,113.595289,29.768121,14.220523,138.102857,0.530020,85.661706,61.114083,155.329392,138.739610,153.692873,138.169737,79.180242,135.899589,-0.000684,0.000667,32.000000,-235.788164,138.641887,-0.511319,24.767418,0.672455,549033.174509,0.971864,35.678740,19.570268,2.322673,0.058170,0.047929,178.917113,32.000000,191.709374,181.936545,180.926659,162.863813,32.000000,159.958631,67.778606,60.383876,94.692148,51.281359,48.945892,70.886076,33.827560,26.555260,26.430105,59.532059,36.870812
59.904909,85.352702,138.817759,156.932696,114.960231,113.586405,29.644419,14.222664,138.099441,0.529809,85.688550,61.038578,155.310098,138.709126,153.675811,138.176116,79.129087,135.975678,-0.000684,0.000635,32.000000,-235.786024,138.606338,-0.511535,24.777462,0.659159,548440.105697,0.954782,34.886614,19.489726,2.289230,0.069915,0.052095,178.490820,32.000000,191.990904,181.732529,178.879345,162.999347,32.000000,159.412609,67.765271,60.371682,94.706406,51.281359,48.963220,70.886076,33.882953,26.555260,26.426990,59.528096,36.859440
59.890419,85.358497,138.885938,156.930181,114.932706,113.577483,29.645238,14.217812,138.071707,0.529758,85.605560,61.187230,155.288061,138.728579,153.729851,138.132475,79.181970,136.078891,-0.000683,0.000636,32.000000,-235.789236,138.505875,-0.511466,24.755197,0.660609,548341.432872,0.954957,34.966535,19.402732,2.293088,0.066676,0.051478,178.677764,32.000000,192.012392,180.954363,180.319209,163.694215,32.000000,158.787795,67.752662,60.376590,94.671668,51.281359,48.947613,70.886076,33.508538,26.555260,26.450729,59.535314,36.745501
60.786311,85.365947,138.858227,156.928503,114.905872,113.573695,29.805569,14.227230,138.120514,0.529592,85.461154,61.203958,155.330874,138.730657,153.716702,138.035468,79.097865,136.115734,-0.000685,0.000675,32.000000,-235.782932,138.612210,-0.511511,24.767864,0.669675,548767.089302,0.970506,35.558078,19.490701,2.317302,0.071754,0.051240,179.232680,32.000000,191.300454,180.755587,183.225196,164.067532,32.000000,158.487882,67.739465,60.350264,94.663635,51.281359,48.973406,70.886076,33.391199,26.555260,26.480258,59.529541,36.735816
60.572071,85.355461,138.964743,156.926826,114.941961,113.566056,29.688632,14.218668,138.171280,0.529433,85.453404,61.179477,155.367601,138.787346,153.753505,138.230303,79.098623,136.073708,-0.000684,0.000675,32.000000,-235.789855,138.626816,-0.512012,24.750423,0.670839,548625.318665,0.970675,35.576900,19.487729,2.319001,0.053343,0.058698,179.689024,32.000000,190.772879,181.303039,184.935829,163.327784,32.000000,158.880367,67.770743,60.368808,94.694220,51.281359,48.936337,70.886076,33.742603,26.555260,26.483982,59.531656,36.774407
60.339585,85.355461,138.963751,156.926826,114.939589,113.545152,29.549017,14.220381,138.136709,0.529158,85.538975,61.243403,155.366835,138.783022,153.674344,138.337626,79.117705,136.087010,-0.000682,0.000675,32.000000,-235.788799,138.716145,-0.512260,24.758973,0.657123,548323.220776,0.949800,34.783460,19.589643,2.284367,0.058416,0.051517,179.734244,32.000000,190.984692,181.873411,183.521181,162.811520,32.000000,159.946828,67.736616,60.339834,94.687966,51.281359,49.016564,70.886076,33.618586,26.555260,26.451208,59.529541,36.841905
60.425038,85.325108,138.869577,156.917602,114.925673,113.536268,29.625999,14.227516,138.187972,0.528950,85.538478,61.226984,155.350536,138.777923,153.636422,138.199710,79.169325,136.086310,-0.000682,0.000685,32.000000,-235.780352,138.735027,-0.512755,24.696031,0.661280,548382.750405,0.957164,34.963673,19.568571,2.294205,0.073124,0.049800,178.813073,32.000000,191.746336,181.945110,180.460922,162.755843,32.000000,159.915453,67.750709,60.378817,94.685051,51.281359,48.973780,70.886076,33.700460,26.555260,26.349380,59.535954,36.857753
60.105554,85.308828,138.939772,156.905582,114.904607,113.545184,29.850789,14.221237,138.188067,0.528867,85.528987,61.235975,155.307994,138.742444,153.708923,138.221952,79.116603,136.089009,-0.000680,0.000678,32.000000,-235.781878,138.654185,-0.513115,24.702325,0.664349,548364.959660,0.965586,35.171195,19.555918,2.303028,0.063794,0.049438,178.488449,32.000000,191.863563,181.634189,178.775937,163.122810,32.000000,159.181473,67.742985,60.398307,94.688899,51.281359,49.006293,70.886076,33.744214,26.555260,26.296131,59.524477,36.780717
60.183297,85.298066,138.977253,156.904464,114.919959,113.561658,29.690678,14.224662,138.191819,0.528836,85.422710,61.195866,155.250700,138.750111,153.743162,138.303933,79.182409,136.105330,-0.000679,0.000675,32.000000,-235.781075,138.724831,-0.513604,24.668860,0.664125,548116.989900,0.961430,35.064495,19.503960,2.298213,0.050449,0.055929,178.686658,32.000000,192.079992,180.923472,180.597450,163.954068,32.000000,158.883937,67.773943,60.391763,94.649920,51.281359,48.990474,70.886076,33.652139,26.555260,26.299273,59.541461,36.838384
60.290609,85.298066,138.953393,156.904464,114.958562,113.560433,29.615957,14.218383,138.125232,0.528762,85.421445,61.148653,155.319875,138.778414,153.730675,138.257561,79.185641,136.206463,-0.000679,0.000692,32.000000,-235.788666,138.677599,-0.513597,24.664402,0.669114,548423.110150,0.959806,35.334080,19.557987,2.311596,0.066478,0.057678,179.393279,32.000000,191.153675,180.903882,183.472110,163.948773,32.000000,158.668033,67.761056,60.366170,94.674065,51.281359,49.012481,70.886076,33.637766,26.555260,26.264958,59.533879,36.847995
60.155790,85.290616,138.985620,156.906141,114.988062,113.551524,29.655668,14.219382,138.233282,0.528392,85.423272,61.196271,155.317180,138.780229,153.744638,138.313158,79.145631,136.185751,-0.000677,0.000698,32.000000,-235.788978,138.736519,-0.513698,24.636629,0.669160,548300.498014,0.963725,35.253649,19.500070,2.309233,0.051345,0.060890,179.723184,32.000000,190.812189,181.379187,184.952943,163.285249,32.000000,159.089620,67.766827,60.358980,94.670643,51.281359,49.007807,70.886076,33.708871,26.555260,26.242084,59.538275,36.828773
60.250021,85.289236,138.975831,156.900551,115.024960,113.547717,29.633090,14.222378,138.229251,0.528060,85.474692,61.168568,155.332763,138.793503,153.678829,138.350706,79.126784,136.119697,-0.000678,0.000723,32.000000,-235.785325,138.688121,-0.513389,24.660547,0.667540,548231.130171,0.964255,35.157594,19.545710,2.304727,0.065007,0.049708,179.604705,32.000000,191.024845,181.772798,183.333163,162.839255,32.000000,159.826005,67.724069,60.370410,94.661804,51.281359,49.021649,70.886076,33.659513,26.555260,26.240248,59.529679,36.841832
60.534840,85.298342,139.005490,156.901389,115.057671,113.542613,29.560382,14.220809,138.184371,0.527826,85.534856,61.092439,155.325814,138.791444,153.653308,138.301221,79.144719,136.237293,-0.000676,0.000696,32.000000,-235.788862,138.774168,-0.513197,24.622650,0.670418,548337.193971,0.965243,35.270841,19.575714,2.310428,0.083838,0.061228,178.817154,32.000000,191.715614,182.109343,180.114772,162.745653,32.000000,159.775405,67.746792,60.376964,94.683054,51.281359,48.982220,70.886076,33.326995,26.555260,26.243190,59.531666,36.738017
59.985238,85.298342,138.959448,156.901389,115.050334,113.535002,29.594521,14.220381,138.104512,0.527690,85.539244,61.255261,155.289978,138.859202,153.687083,138.276998,79.236997,136.211726,-0.000676,0.000719,32.000000,-235.789126,138.745513,-0.513253,24.646122,0.668285,548305.906610,0.964282,35.185079,19.562640,2.306652,0.063079,0.047178,178.522950,32.000000,192.001981,181.534403,178.848439,163.261298,32.000000,159.075739,67.769749,60.413136,94.714041,51.281359,49.015849,70.886076,33.788759,26.555260,26.277828,59.525008,36.869491
59.768472,85.306068,139.007037,156.896358,115.071823,113.536220,29.793440,14.218668,138.275880,0.527503,85.461738,61.083476,155.264587,138.803658,153.697240,138.333794,79.228970,136.094602,-0.000678,0.000720,32.000000,-235.788380,138.819180,-0.513448,24.645519,0.665259,548104.855323,0.961630,34.939746,19.601525,2.296289,0.079307,0.052302,178.669088,32.000000,191.923368,180.704364,181.011181,164.026726,32.000000,158.603226,67.755945,60.397111,94.679540,51.281359,49.006026,70.886076,33.572980,26.555260,26.307730,59.537016,36.849829
60.758654,85.316554,138.884599,156.896917,115.106284,113.534933,29.661551,14.215243,138.157722,0.527429,85.484137,61.200417,155.312431,138.854228,153.705038,138.232093,79.199159,136.107175,-0.000679,0.000711,32.000000,-235.793608,138.640359,-0.513600,24.622808,0.672463,548160.230981,0.970139,35.431551,19.496898,2.316561,0.051022,0.049385,179.413936,32.000000,191.074775,180.911257,183.606740,163.909418,32.000000,158.311938,67.753694,60.379730,94.696218,51.281359,48.991436,70.886076,33.353898,26.555260,26.347271,59.541864,36.825471
60.579273,85.313795,138.983348,156.898314,115.126798,113.538670,29.541627,14.218954,138.214549,0.527449,85.510573,61.131843,155.302130,138.815526,153.712515,138.220484,79.106542,136.149573,-0.000678,0.000717,32.000000,-235.790717,138.763991,-0.514158,24.585226,0.676020,548310.188892,0.967533,35.634192,19.448324,2.325759,0.068240,0.051231,179.702792,32.000000,190.786582,181.439604,185.061278,163.125437,32.000000,159.220636,67.753171,60.369968,94.700387,51.281359,49.003301,70.886076,33.763001,26.555260,26.350492,59.536504,36.775508
60.216727,85.313795,138.887174,156.898314,115.153617,113.540616,29.688009,14.220523,138.181307,0.527263,85.554177,61.171261,155.361222,138.801925,153.675915,138.258887,79.219723,136.054831,-0.000678,0.000674,32.000000,-235.790623,138.708456,-0.513945,24.599860,0.661243,547853.374088,0.954445,34.758657,19.484213,2.285841,0.078118,0.060894,179.581243,32.000000,191.114714,181.905441,183.059406,162.697049,32.000000,159.858376,67.737094,60.405795,94.723682,51.281359,48.990210,70.886076,33.648509,26.555260,26.344108,59.541589,36.845941
60.172301,85.312415,138.989436,156.898035,115.146837,113.536886,29.698651,14.226517,138.182561,0.527082,85.641294,61.207305,155.321152,138.785570,153.655453,138.261947,79.202215,136.053152,-0.000678,0.000700,32.000000,-235.779220,138.682797,-0.514399,24.591231,0.665492,548167.359038,0.961468,34.915588,19.597322,2.294239,0.063849,0.055200,178.609890,32.000000,191.727508,182.013785,180.030106,162.640422,32.000000,159.853146,67.733755,60.423832,94.727447,51.281359,48.981607,70.886076,33.628528,26.555260,26.342503,59.519205,36.866483
60.143445,85.319313,138.928250,156.893563,115.115547,113.530549,29.594234,14.222378,138.145244,0.526784,85.563972,60.994597,155.263956,138.752884,153.663659,138.293664,79.163175,136.222865,-0.000677,0.000703,32.000000,-235.788932,138.677026,-0.514922,24.611845,0.669921,548121.719706,0.963083,35.239440,19.438343,2.306455,0.062864,0.056474,178.578431,32.000000,191.884159,181.425015,178.968583,163.355131,32.000000,159.087111,67.736944,60.399349,94.713687,51.281359,49.005416,70.886076,33.688411,26.555260,26.369646,59.529551,36.765750
60.165189,85.318486,138.997061,156.889090,115.090983,113.540413,29.634295,14.222093,138.234032,0.526790,85.491458,61.121500,155.295335,138.785877,153.701162,138.239758,79.204532,136.087580,-0.000678,0.000681,32.000000,-235.788233,138.641172,-0.515295,24.581423,0.671386,548163.633130,0.963484,35.277848,19.455039,2.309857,0.069605,0.047670,178.804495,32.000000,191.823744,180.803231,181.249004,163.972409,32.000000,158.647712,67.734458,60.437134,94.729724,51.281359,48.974671,70.886076,33.743676,26.555260,26.372895,59.524506,36.859073
60.234950,85.318486,138.860163,156.889090,115.131086,113.545765,29.692963,14.217241,138.238660,0.526769,85.507094,61.094719,155.330755,138.831431,153.735518,138.165640,79.210953,136.036204,-0.000678,0.000676,32.000000,-235.790791,138.680047,-0.515635,24.580557,0.670873,548247.572693,0.967357,35.310601,19.576100,2.309948,0.078663,0.059620,179.496553,32.000000,190.934764,181.015142,183.886518,163.838851,32.000000,158.227411,67.757224,60.376575,94.750145,51.281359,48.983160,70.886076,33.635180,26.555260,26.373263,59.524683,36.872353
60.758656,85.326764,138.988139,156.891885,115.192974,113.541949,29.671326,14.227801,138.139717,0.526881,85.566217,61.148000,155.313757,138.856672,153.699171,138.245792,79.146573,136.103409,-0.000679,0.000684,32.000000,-235.782033,138.652102,-0.516259,24.611163,0.671831,548189.462839,0.965747,35.290290,19.469367,2.310257,0.052143,0.046820,179.724769,32.000000,190.723038,181.603271,184.789092,163.094339,32.000000,159.198832,67.723950,60.366932,94.758262,51.281359,48.985629,70.886076,33.690307,26.555260,26.405289,59.526139,36.769272
60.027670,85.344700,138.953656,156.894681,115.190688,113.540731,29.566414,14.222949,138.221487,0.526723,85.652513,61.118783,155.401028,138.742689,153.629077,138.279566,79.124947,136.127614,-0.000679,0.000707,32.000000,-235.787049,138.675966,-0.515704,24.631095,0.670058,548162.902389,0.962657,35.227818,19.438106,2.305309,0.068901,0.048708,179.463852,32.000000,191.259172,181.972675,182.183002,162.830823,32.000000,159.777656,67.735984,60.384948,94.752339,51.281359,49.014908,70.886076,33.745800,26.555260,26.470922,59.523552,36.836623
60.157398,85.346355,138.929436,156.895799,115.190314,113.540717,29.662549,14.214958,138.178520,0.526789,85.656932,61.044192,155.288697,138.729967,153.648305,138.197746,79.163497,136.025596,-0.000680,0.000712,32.000000,-235.799139,138.690164,-0.515927,24.573660,0.662213,548018.737311,0.954214,34.768864,19.534978,2.287545,0.066278,0.052146,178.606438,32.000000,191.798196,182.035385,179.891936,162.674061,32.000000,159.627574,67.750449,60.396603,94.785775,51.281359,48.982348,70.886076,33.601522,26.555260,26.474429,59.532020,36.868318
60.105741,85.346355,138.881042,156.895799,115.157976,113.538180,29.824209,14.221522,138.132130,0.526344,85.687646,61.079508,155.277649,138.798356,153.679274,138.152157,79.139251,136.043914,-0.000681,0.000684,32.000000,-235.783395,138.602422,-0.516189,24.608567,0.672320,548479.156552,0.970469,35.439815,19.568304,2.314827,0.056769,0.056206,178.579432,32.000000,191.831546,181.192002,179.110015,163.435707,32.000000,158.960516,67.756594,60.393568,94.782116,51.281359,48.987308,70.886076,33.703216,26.555260,26.483699,59.539248,36.734569
60.188521,85.353530,138.698617,156.899153,115.168683,113.536921,29.657875,14.219952,138.131214,0.526062,85.531179,61.172152,155.283076,138.714570,153.715766,138.171611,79.168077,136.091479,-0.000681,0.000676,32.000000,-235.789554,138.593021,-0.515863,24.606442,0.671821,548325.699197,0.965035,35.325141,19.480432,2.309432,0.066401,0.042667,178.875867,32.000000,191.683972,180.767135,181.895807,163.929729,32.000000,158.496289,67.776713,60.438629,94.765276,51.281359,48.968766,70.886076,33.835721,26.555260,26.512171,59.527948,36.881084
59.989741,85.373397,138.880625,156.902507,115.164731,113.528164,29.582065,14.222949,138.153660,0.526017,85.615258,61.165402,155.316276,138.825883,153.685789,138.226924,79.202889,136.159283,-0.000681,0.000648,32.000000,-235.788033,138.717245,-0.515801,24.588583,0.671340,548395.060618,0.960689,35.371440,19.513536,2.310612,0.071942,0.056674,179.649907,32.000000,190.791299,181.158315,184.024527,163.566429,32.000000,158.566328,67.779977,60.394913,94.813185,51.281359,48.985894,70.886076,33.774943,26.555260,26.584786,59.531125,36.893042
59.986206,85.377537,138.939023,156.901669,115.182820,113.516245,29.815924,14.219382,138.073440,0.526087,85.627448,61.273104,155.345871,138.698503,153.662046,138.239003,79.131120,136.130739,-0.000679,0.000665,32.000000,-235.791109,138.679740,-0.515930,24.590077,0.669105,548292.320978,0.964623,35.304435,19.507708,2.304403,0.053380,0.050495,179.648110,32.000000,190.739086,181.612085,184.825803,163.109687,32.000000,159.514305,67.733092,60.389166,94.822914,51.281359,48.980508,70.886076,33.810646,26.555260,26.588586,59.540055,36.715127
60.294640,85.377537,138.930309,156.901669,115.180074,113.504798,29.730559,14.220381,138.147986,0.525958,85.621879,61.196133,155.369486,138.658883,153.623599,138.271619,79.172669,136.101212,-0.000678,0.000672,32.000000,-235.782570,138.676334,-0.515779,24.591703,0.673606,548312.155485,0.970593,35.502562,19.505667,2.315073,0.062072,0.052275,179.264168,32.000000,191.191498,182.080132,181.922468,162.699007,32.000000,159.605922,67.738287,60.412455,94.798415,51.281359,49.006784,70.886076,33.610525,26.555260,26.606792,59.528617,36.823343
60.350968,85.373397,138.910293,156.900271,115.254483,113.499223,29.598132,14.219667,138.149234,0.525742,85.664242,61.296943,155.261047,138.818849,153.632339,138.278077,79.217288,136.105885,-0.000678,0.000701,32.000000,-235.789676,138.652615,-0.516025,24.597893,0.673895,548419.256748,0.962951,35.509876,19.563641,2.316183,0.054295,0.049345,178.590942,32.000000,191.796135,182.084138,179.580126,162.597635,32.000000,159.724812,67.747056,60.439349,94.811204,51.281359,48.973778,70.886076,33.668025,26.555260,26.596240,59.532895,36.871399
60.593063,85.353530,138.997926,156.891606,115.326749,113.503716,29.681511,14.221237,138.199508,0.525785,85.591924,61.387204,155.284693,138.881918,153.671941,138.318435,79.222309,136.117413,-0.000679,0.000684,32.000000,-235.787614,138.740985,-0.515795,24.647408,0.669131,548106.389099,0.960189,35.233459,19.507820,2.304190,0.071856,0.049725,178.504548,32.000000,191.975217,181.101534,179.276447,163.738881,32.000000,159.067330,67.763932,60.428673,94.800009,51.281359,49.030964,70.886076,33.436438,26.555260,26.531021,59.540104,36.796711
60.768485,85.333110,138.929659,156.885736,115.365318,113.507528,29.749590,14.219239,138.198818,0.525846,85.395379,61.255906,155.293764,138.850231,153.707919,138.269826,79.125548,136.148879,-0.000681,0.000669,32.000000,-235.791743,138.611234,-0.516161,24.628053,0.667979,547945.247603,0.963438,35.178956,19.465460,2.301708,0.058896,0.043825,178.983884,32.000000,191.447211,180.875394,182.201013,163.929188,32.000000,158.223647,67.768092,60.419859,94.783170,51.281359,48.980286,70.886076,33.689766,26.555260,26.534618,59.531666,36.783285
60.201427,85.333110,138.972125,156.885736,115.393821,113.513810,29.689241,14.217812,138.222397,0.525850,85.440398,61.118356,155.329988,138.844726,153.738536,138.223580,79.105132,136.232827,-0.000682,0.000635,32.000000,-235.788581,138.741966,-0.516711,24.629469,0.663558,547796.480174,0.956499,34.943033,19.466011,2.293958,0.055285,0.045986,179.635070,32.000000,190.768774,180.970777,184.526419,163.952302,32.000000,158.622601,67.778429,60.421473,94.823995,51.281359,49.025245,70.886076,33.633863,26.555260,26.467141,59.526729,36.817034
60.255449,85.323177,138.922032,156.879027,115.401260,113.522693,29.648233,14.212104,138.250847,0.526034,85.530659,61.209298,155.290973,138.848642,153.666493,138.250793,79.115015,136.086895,-0.000682,0.000626,32.000000,-235.793142,138.693347,-0.517181,24.640799,0.661083,547903.335683,0.951261,34.766472,19.577980,2.286212,0.065884,0.053009,179.911960,32.000000,190.726903,181.705188,184.733824,163.065296,32.000000,159.478415,67.807455,60.453693,94.834914,51.281359,49.008144,70.886076,33.709326,26.555260,26.435987,59.535324,36.841098
60.362193,85.318486,139.016665,156.876791,115.392885,113.529073,29.880168,14.215386,138.225854,0.525852,85.573640,61.198611,155.320578,138.866279,153.572310,138.210071,79.147536,136.069936,-0.000681,0.000629,32.000000,-235.788384,138.699892,-0.516788,24.671876,0.669716,548283.938387,0.963131,35.272456,19.638956,2.308452,0.068451,0.054425,179.064627,32.000000,191.143872,182.107614,181.628298,162.532982,32.000000,159.708528,67.773479,60.420257,94.814043,51.281359,49.043302,70.886076,33.541408,26.555260,26.422980,59.542209,36.789007
60.366505,85.307172,138.966511,156.871760,115.471650,113.534127,29.769588,14.221665,138.241122,0.525944,85.578849,61.262068,155.238872,138.875331,153.638903,138.333369,79.158566,136.170731,-0.000680,0.000592,32.000000,-235.791940,138.752182,-0.516459,24.612055,0.668347,548258.883963,0.963564,35.214163,19.558552,2.305551,0.069255,0.061278,178.514040,32.000000,191.841136,181.951259,179.340581,162.976719,32.000000,159.589794,67.797118,60.465089,94.841005,51.281359,49.006863,70.886076,33.746130,26.555260,26.426220,59.536318,36.824737
60.220713,85.307172,138.993781,156.871760,115.472966,113.531578,29.593387,14.222378,138.226800,0.526055,85.500712,61.306639,155.307747,138.849129,153.663987,138.318599,79.123628,136.203603,-0.000680,0.000545,32.000000,-235.784834,138.708190,-0.515464,24.678695,0.666498,548153.257761,0.954268,35.114013,19.517833,2.303042,0.065226,0.051091,178.570539,32.000000,191.965792,181.092750,179.418321,163.562364,32.000000,158.873050,67.802623,60.452176,94.800637,51.281359,49.033145,70.886076,33.621534,26.555260,26.390082,59.533928,36.850930
60.219221,85.297790,139.040549,156.865890,115.454527,113.543262,29.680660,14.220951,138.249888,0.526175,85.361582,61.251283,155.264535,138.946720,153.685448,138.314565,79.187309,136.151082,-0.000681,0.000544,32.000000,-235.786916,138.745105,-0.515853,24.681344,0.667778,548135.941582,0.957752,35.098846,19.555522,2.302047,0.071069,0.058537,179.024329,32.000000,191.246004,180.917817,182.447029,163.935576,32.000000,158.291130,67.809140,60.434828,94.773284,51.281359,49.009150,70.886076,33.627697,26.555260,26.360584,59.533210,36.754745
60.226280,85.294479,139.003595,156.868405,115.451059,113.559992,29.700768,14.218668,138.223253,0.526386,85.430602,61.286685,155.307950,138.874129,153.680854,138.369976,79.090270,136.089215,-0.000680,0.000561,32.000000,-235.789200,138.722264,-0.516146,24.645755,0.668277,548278.965451,0.965999,35.229250,19.606343,2.308073,0.067434,0.052553,179.559305,32.000000,190.692187,181.091126,184.845148,163.536341,32.000000,158.619739,67.812415,60.403295,94.779963,51.281359,49.039064,70.886076,33.614841,26.555260,26.352111,59.522283,36.866117
60.169962,85.286201,138.977712,156.865051,115.452673,113.565060,29.639873,14.219096,138.300170,0.526478,85.513353,61.275093,155.344319,138.848131,153.669959,138.317762,79.148353,136.255496,-0.000681,0.000569,32.000000,-235.788772,138.879814,-0.515771,24.649165,0.668544,548182.020757,0.963261,35.221204,19.517283,2.308906,0.088597,0.056362,179.731908,32.000000,190.762674,181.736838,184.429506,162.895687,32.000000,159.708738,67.829567,60.428155,94.797105,51.281359,49.014337,70.886076,33.654367,26.555260,26.355107,59.537439,36.814466
60.124844,85.286201,139.059110,156.865051,115.434289,113.565067,29.545915,14.221808,138.276895,0.526161,85.580421,61.265622,155.297988,138.869275,153.601183,138.351602,79.120760,136.216418,-0.000682,0.000568,32.000000,-235.787044,138.711208,-0.515660,24.681396,0.669290,548465.393967,0.962619,35.211573,19.584421,2.308022,0.055525,0.053248,179.029076,32.000000,191.303300,182.194356,181.336959,162.578210,32.000000,159.641724,67.826826,60.429167,94.783708,51.281359,49.060244,70.886076,33.673206,26.555260,26.329290,59.541196,36.725838
60.134983,85.273508,138.980909,156.858901,115.406447,113.568807,29.718555,14.219096,138.259964,0.525990,85.576295,61.132635,155.268013,138.733779,153.671133,138.290055,79.133812,136.160000,-0.000682,0.000558,32.000000,-235.790083,138.816019,-0.515854,24.676335,0.669900,548383.333950,0.965612,35.253729,19.606685,2.309752,0.063786,0.050745,178.561231,32.000000,191.867069,181.909646,179.050289,162.888944,32.000000,159.529583,67.853738,60.450022,94.819511,51.281359,49.031923,70.886076,33.648761,26.555260,26.288064,59.528892,36.866704
60.224096,85.268541,139.067548,156.857504,115.424595,113.580250,29.659407,14.218811,138.239739,0.526297,85.442279,61.157690,155.255298,138.837731,153.661801,138.395054,79.142338,136.213584,-0.000682,0.000546,32.000000,-235.787254,138.744433,-0.515796,24.689448,0.670157,548467.291149,0.969482,35.294161,19.615401,2.312839,0.068225,0.050355,178.453966,32.000000,192.131229,181.048248,179.811263,163.731937,32.000000,158.866759,67.848895,60.456469,94.775471,51.281359,49.066947,70.886076,33.616293,26.555260,26.273592,59.537262,36.774701
60.037453,85.279854,138.999325,156.860579,115.434196,113.591705,29.682605,14.216242,138.235863,0.526553,85.399429,61.321458,155.264796,138.836141,153.714492,138.368202,79.141969,136.209546,-0.000683,0.000522,32.000000,-235.790970,138.777270,-0.516047,24.716959,0.669699,548430.974772,0.963672,35.272379,19.575090,2.311149,0.057797,0.052518,179.181510,32.000000,191.066613,180.974554,182.804462,163.784093,32.000000,158.168581,67.858517,60.440993,94.763013,51.281359,49.024113,70.886076,33.563789,26.555260,26.276325,59.531390,36.836916
60.843813,85.279854,139.052486,156.860579,115.493129,113.598092,29.649761,14.222807,138.261059,0.526792,85.381927,61.207818,155.290302,139.003875,153.721493,138.487547,79.103285,136.146570,-0.000685,0.000521,32.000000,-235.788995,138.849750,-0.516054,24.690077,0.668574,548413.459838,0.964108,35.187590,19.592454,2.309168,0.066084,0.052725,179.689895,32.000000,190.759259,181.185712,184.877683,163.451433,32.000000,158.875744,67.847487,60.421052,94.772992,51.281359,49.060498,70.886076,33.267543,26.555260,26.318436,59.539956,36.798985
60.854130,85.264126,139.055174,156.856945,115.514145,113.609525,29.690358,14.218240,138.226747,0.526835,85.484208,61.177099,155.297076,138.985606,153.685107,138.339559,79.151213,136.443673,-0.000684,0.000522,32.000000,-235.791431,138.777473,-0.516061,24.692543,0.670298,548586.964310,0.966773,35.366191,19.590872,2.315210,0.064707,0.041305,179.748877,32.000000,190.881304,181.868993,183.974648,162.968727,32.000000,159.340466,67.846207,60.420180,94.797495,51.281359,49.042103,70.886076,33.753426,26.555260,26.266591,59.536632,36.853644
60.038307,85.247570,139.077513,156.853870,115.519786,113.615882,29.669512,14.221522,138.290501,0.526728,85.518704,61.190940,155.299896,138.948433,153.634153,138.332248,79.111506,136.223642,-0.000683,0.000510,32.000000,-235.786510,138.698849,-0.516077,24.693696,0.659473,548268.916541,0.953795,34.646271,19.599127,2.285401,0.066521,0.056089,178.902899,32.000000,191.379447,182.186440,180.948935,162.412878,32.000000,159.474030,67.851391,60.443877,94.768569,51.281359,49.072969,70.886076,33.700936,26.555260,26.211764,59.536750,36.844106
59.971460,85.250605,139.033436,156.849957,115.500848,113.631133,29.598519,14.225518,138.276682,0.526995,85.566789,61.128499,155.251150,139.004466,153.653857,138.413170,79.152078,136.297668,-0.000681,0.000543,32.000000,-235.782842,138.751956,-0.516430,24.689763,0.659313,548194.423736,0.952371,34.621378,19.694662,2.285057,0.049287,0.047136,178.427994,32.000000,191.952974,181.680602,179.135378,162.944228,32.000000,159.713022,67.877609,60.435074,94.776573,51.281359,49.023100,70.886076,33.398371,26.555260,26.214283,59.526847,36.828112
60.538330,85.250605,139.131559,156.849957,115.433956,113.631154,29.649949,14.219382,138.245867,0.527106,85.467446,61.280252,155.261684,138.940582,153.715161,138.305824,79.185101,136.159796,-0.000681,0.000538,32.000000,-235.790945,138.733256,-0.515934,24.685357,0.671448,548721.854638,0.967312,35.333140,19.628145,2.316480,0.058048,0.054740,178.602240,32.000000,191.958253,181.101725,180.224260,163.664848,32.000000,158.591386,67.886291,60.467337,94.742890,51.281359,49.097319,70.886076,33.413288,26.555260,26.227366,59.534990,36.728406
60.587189,85.273784,139.004945,156.851913,115.374713,113.636187,29.754166,14.215100,138.220829,0.527464,85.359863,61.267199,155.248097,138.867136,153.688670,138.377979,79.122361,136.123846,-0.000682,0.000529,32.000000,-235.793915,138.783633,-0.516110,24.698391,0.672398,548748.175881,0.970958,35.396187,19.623325,2.318327,0.063383,0.073939,179.198583,32.000000,191.071295,181.024263,183.367435,163.657313,32.000000,158.419899,67.866345,60.420352,94.725605,51.281359,49.036355,70.886076,33.817774,26.555260,26.310515,59.535187,36.812632
59.989338,85.270197,139.082758,156.848839,115.354645,113.641211,29.630364,14.225661,138.266202,0.527609,85.425075,61.253393,155.298384,138.907385,153.710655,138.409727,79.138431,136.269570,-0.000683,0.000538,32.000000,-235.786797,138.781630,-0.516355,24.706364,0.664683,548368.865635,0.959297,34.888897,19.523701,2.298239,0.057032,0.049893,179.616290,32.000000,190.817334,181.261262,184.919910,163.428162,32.000000,159.012446,67.909628,60.407781,94.743006,51.281359,49.079906,70.886076,33.718537,26.555260,26.300839,59.526483,36.865383
60.193490,85.259711,139.003538,156.849677,115.368203,113.651394,29.668859,14.221808,138.251562,0.528004,85.570165,61.140707,155.328347,138.893255,153.647136,138.480681,79.173561,136.131859,-0.000682,0.000531,32.000000,-235.788355,138.773372,-0.516281,24.727685,0.662954,548538.803772,0.955186,34.868521,19.569068,2.294296,0.055400,0.056688,179.671888,32.000000,190.863512,181.929154,183.624288,162.664164,32.000000,159.328155,67.915985,60.420071,94.746471,51.281359,49.046498,70.886076,33.537407,26.555260,26.303589,59.535472,36.798398
60.098527,85.259711,139.038668,156.849677,115.425441,113.654570,29.784059,14.216242,138.227528,0.528277,85.554315,61.155446,155.289594,138.901718,153.639736,138.318493,79.171026,136.206118,-0.000683,0.000549,32.000000,-235.792773,138.872718,-0.516016,24.728420,0.672053,548845.712705,0.969731,35.399723,19.623403,2.318458,0.054247,0.050214,178.826797,32.000000,191.512795,182.217074,180.593107,162.658403,32.000000,159.599447,67.926992,60.433276,94.725030,51.281359,49.067821,70.886076,33.653729,26.555260,26.269841,59.523405,36.882844
59.879335,85.267713,138.914311,156.850236,115.390369,113.662902,29.617108,14.219382,138.180819,0.528232,85.550769,61.158261,155.251207,138.889361,153.638765,138.248781,79.215446,136.243865,-0.000682,0.000553,32.000000,-235.787667,138.754467,-0.515477,24.732485,0.668035,548690.458139,0.964923,35.206165,19.521742,2.309279,0.066624,0.058167,178.587066,32.000000,191.924651,181.472168,178.948610,163.278226,32.000000,159.036998,67.940484,60.420448,94.721898,51.281359,49.043577,70.886076,33.417904,26.555260,26.300309,59.536593,36.864869
60.537397,85.266885,139.006506,156.849118,115.390787,113.676859,29.499976,14.218383,138.253040,0.528411,85.425589,61.282501,155.267828,138.918377,153.678901,138.229855,79.241554,136.266373,-0.000682,0.000561,32.000000,-235.789649,138.741884,-0.515178,24.775863,0.669636,548763.522123,0.962888,35.291263,19.560160,2.313512,0.062708,0.038110,178.692244,32.000000,191.924466,180.953663,180.647198,163.874560,32.000000,158.479639,67.960439,60.416240,94.696744,51.281359,49.057563,70.886076,33.404439,26.555260,26.300157,59.531617,36.894583
60.221789,85.272680,138.938589,156.847720,115.343724,113.684981,29.684547,14.216242,138.270021,0.528465,85.442792,61.305701,155.257923,138.905470,153.703061,138.346036,79.254076,136.218361,-0.000682,0.000539,32.000000,-235.789659,138.805659,-0.515179,24.760442,0.672130,548836.835756,0.972303,35.496081,19.533974,2.319904,0.068041,0.051012,179.371771,32.000000,191.038144,180.976790,183.573533,163.673903,32.000000,158.392483,67.984478,60.396846,94.651788,51.281359,49.065890,70.886076,33.674090,26.555260,26.302873,59.532915,36.899205
60.034915,85.272680,139.044212,156.847720,115.349434,113.692585,29.663759,14.218097,138.263868,0.528680,85.407082,61.196124,155.313646,138.990031,153.694137,138.294272,79.127979,136.161776,-0.000683,0.000519,32.000000,-235.790262,138.797725,-0.515626,24.757059,0.661838,548491.593574,0.964617,34.906011,19.518736,2.296209,0.055342,0.054525,179.552613,32.000000,190.811898,181.241401,185.005917,163.209565,32.000000,159.129993,67.928506,60.362611,94.611360,51.281359,49.073197,70.886076,33.683961,26.555260,26.325758,59.540950,36.917841
59.882000,85.265506,139.023818,156.841291,115.369085,113.698714,29.660373,14.219096,138.243130,0.528954,85.474513,61.286626,155.298751,138.867869,153.665198,138.394851,79.149587,136.236723,-0.000682,0.000533,32.000000,-235.787296,138.813245,-0.515321,24.732695,0.666567,548680.988125,0.964231,35.193795,19.483024,2.307115,0.052645,0.052441,179.551375,32.000000,191.093754,181.908984,183.387848,162.667260,32.000000,159.447971,67.924176,60.393079,94.629365,51.281359,49.091670,70.886076,33.532364,26.555260,26.303585,59.535678,36.839631
60.673707,85.252813,138.995867,156.824240,115.405827,113.714925,29.523636,14.223235,138.143486,0.529262,85.534561,61.157891,155.258417,138.905122,153.634627,138.275125,79.213369,136.143407,-0.000681,0.000514,32.000000,-235.786764,138.819994,-0.515500,24.734688,0.670090,549094.596680,0.968274,35.361294,19.581781,2.316056,0.074142,0.049414,178.813929,32.000000,191.603754,182.140508,180.487650,162.592396,32.000000,159.633368,67.917221,60.419220,94.604528,51.281359,49.056374,70.886076,33.329515,26.555260,26.262192,59.541451,36.840805
60.701134,85.255848,138.967110,156.819209,115.386445,113.732671,29.638350,14.220666,138.219530,0.529418,85.550631,61.071667,155.230137,138.873843,153.679385,138.333022,79.198070,136.198626,-0.000681,0.000522,32.000000,-235.789497,138.851036,-0.515843,24.711425,0.672932,549149.324500,0.971138,35.491478,19.596382,2.321629,0.065054,0.048448,178.479762,32.000000,192.014277,181.382811,178.981326,163.375567,32.000000,159.188973,67.941838,60.403766,94.618126,51.281359,49.096806,70.886076,33.711086,26.555260,26.264764,59.536573,36.711825
60.288702,85.255848,139.034696,156.819209,115.395787,113.748422,29.835289,14.219524,138.287359,0.529718,85.465179,61.126079,155.267333,138.916256,153.669694,138.421355,79.211121,136.130719,-0.000682,0.000558,32.000000,-235.789819,138.716594,-0.515662,24.708095,0.661070,548640.644421,0.961749,34.770494,19.487514,2.290875,0.059768,0.046928,178.685904,32.000000,191.861007,181.010132,180.772652,163.707803,32.000000,158.119009,67.944920,60.397642,94.594253,51.281359,49.073334,70.886076,33.530969,26.555260,26.277901,59.531449,36.833321
60.229208,85.277923,138.960434,156.827595,115.413116,113.761129,29.702173,14.215957,138.188344,0.529453,85.495204,61.264319,155.236049,138.862446,153.690232,138.467496,79.172217,136.163227,-0.000684,0.000536,32.000000,-235.792731,138.818753,-0.516043,24.733088,0.661234,548751.014658,0.957707,34.749117,19.529496,2.289366,0.061060,0.044120,179.361997,32.000000,191.004608,180.990506,183.672548,163.645484,32.000000,158.383136,67.950007,60.382629,94.579817,51.281359,49.117108,70.886076,33.484668,26.555260,26.357265,59.538432,36.873600
60.204110,85.295031,139.041134,156.836260,115.353709,113.769305,29.687929,14.218954,138.212424,0.529827,85.542771,61.124696,155.304032,138.930041,153.698137,138.181043,79.229084,136.212258,-0.000685,0.000518,32.000000,-235.791537,138.851608,-0.516085,24.677069,0.667894,549018.787000,0.958682,35.117082,19.483631,2.306148,0.065460,0.115471,179.717035,32.000000,190.997716,181.489322,184.940752,163.204167,32.000000,159.251098,67.962432,60.364106,94.606259,51.281359,49.083679,70.886076,33.563884,26.555260,26.419525,59.530053,36.839411
60.207558,85.290616,138.969723,156.838217,115.277324,113.768004,29.756653,14.222664,138.212212,0.529784,85.628375,61.133279,155.345179,138.916623,153.611737,138.366637,79.182543,136.223151,-0.000685,0.000509,32.000000,-235.789138,138.749102,-0.516248,24.680898,0.667785,549231.776250,0.964186,35.192396,19.538246,2.307193,0.054501,0.057073,179.419664,32.000000,190.996405,182.005321,182.865126,162.592393,32.000000,159.573516,67.924111,60.388397,94.615774,51.281359,49.073790,70.886076,33.562344,26.555260,26.422527,59.536357,36.786660
60.147423,85.290616,139.021095,156.838217,115.232305,113.776843,29.775658,14.222521,138.234297,0.529590,85.642805,61.213868,155.225873,138.956609,153.599743,138.241490,79.206210,136.206521,-0.000684,0.000524,32.000000,-235.786822,138.795949,-0.516261,24.662409,0.670213,549185.972564,0.965202,35.231975,19.505066,2.309496,0.077543,0.046087,178.665963,32.000000,191.766261,182.088250,180.170765,162.686639,32.000000,159.683097,67.898875,60.376364,94.589427,51.281359,49.075004,70.886076,33.598565,26.555260,26.410162,59.526306,36.885045
60.157892,85.309380,138.943388,156.846043,115.164305,113.781869,29.597198,14.215386,138.208367,0.530028,85.607859,61.160600,155.164038,138.908692,153.621487,138.319919,79.180198,136.196610,-0.000683,0.000541,32.000000,-235.791826,138.777719,-0.515963,24.636943,0.669631,549274.156229,0.962890,35.224471,19.556871,2.308177,0.070908,0.046587,178.430033,32.000000,192.187295,181.224709,178.671739,163.496724,32.000000,158.869636,67.885319,60.357228,94.581207,51.281359,49.070712,70.886076,33.674369,26.555260,26.478366,59.525834,36.849169
60.308700,85.316278,139.012443,156.853590,115.141214,113.781814,29.671644,14.219524,138.188480,0.530215,85.507017,61.232963,155.309779,138.826210,153.695563,138.421192,79.256838,136.123536,-0.000682,0.000538,32.000000,-235.789327,138.749062,-0.515724,24.660468,0.671374,549296.897962,0.963409,35.278338,19.525170,2.311339,0.058139,0.057974,178.628405,32.000000,191.760404,180.891916,181.566530,163.676089,32.000000,158.173442,67.900123,60.398610,94.573041,51.281359,49.071634,70.886076,33.513567,26.555260,26.505478,59.536691,36.795611
60.215944,85.316002,138.902538,156.856386,115.133116,113.780563,29.725131,14.221380,138.158301,0.530437,85.560144,61.214351,155.310253,138.799518,153.650592,138.304562,79.225366,136.204889,-0.000682,0.000564,32.000000,-235.789275,138.724649,-0.516057,24.650712,0.671522,549400.270530,0.969121,35.287722,19.546394,2.309645,0.053620,0.069621,179.330055,32.000000,191.040330,180.883492,183.991672,163.849711,32.000000,158.448251,67.911045,60.346670,94.564696,51.281359,49.044729,70.886076,33.790536,26.555260,26.508696,59.540724,36.839558
60.051523,85.316002,138.983822,156.856386,115.116211,113.776792,29.648525,14.222378,138.188719,0.530513,85.619254,61.192608,155.328675,138.869357,153.645949,138.232547,79.119114,136.106311,-0.000682,0.000530,32.000000,-235.784178,138.769701,-0.516157,24.667654,0.669065,549159.772633,0.964047,35.159628,19.434442,2.305015,0.051142,0.044761,179.669798,32.000000,190.888826,181.599123,185.021548,163.196269,32.000000,159.011947,67.901371,60.353698,94.563933,51.281359,49.060871,70.886076,33.664276,26.555260,26.510954,59.526040,36.837283
60.029402,85.332834,138.891054,156.864492,115.083702,113.779321,29.636345,14.219239,138.162861,0.530427,85.705690,61.175174,155.306387,138.768994,153.590662,138.240001,79.134985,136.070034,-0.000681,0.000557,32.000000,-235.787645,138.718429,-0.516532,24.627581,0.670056,549273.854856,0.963932,35.242350,19.505226,2.306740,0.067336,0.051095,179.279747,32.000000,191.206158,182.169686,182.378501,162.432589,32.000000,159.519397,67.888070,60.350770,94.551701,51.281359,49.040298,70.886076,33.628984,26.555260,26.572700,59.533692,36.862008
59.985789,85.344424,139.002212,156.869244,115.086629,113.781901,29.797044,14.216670,138.156861,0.530210,85.695089,60.977843,155.248250,138.817810,153.612697,138.256826,79.232167,136.131619,-0.000682,0.000598,32.000000,-235.789558,138.678987,-0.516750,24.594667,0.673417,549590.488837,0.970154,35.426397,19.530433,2.313717,0.056402,0.056635,178.500860,32.000000,191.922837,182.004243,179.882508,162.678736,32.000000,159.896834,67.902288,60.372253,94.537905,51.281359,49.072135,70.886076,33.702307,26.555260,26.616347,59.539593,36.838310
60.221452,85.344424,138.904907,156.866728,115.124900,113.785699,29.592237,14.218954,138.223375,0.530487,85.643800,61.167254,155.230737,138.887791,153.689076,138.260577,79.180955,136.095214,-0.000682,0.000593,32.000000,-235.792029,138.536548,-0.516599,24.591782,0.673417,549590.488837,0.970154,35.426397,19.530433,2.313717,0.066163,0.075084,178.439585,32.000000,192.047540,181.256060,178.982855,163.495616,32.000000,158.770958,67.909221,60.383026,94.507742,51.281359,49.058865,70.886076,33.695217,26.555260,26.619851,59.540832,36.876535
