OSU 80 Ton Compressor Load Stand
60.206607,85.344424,138.987886,156.866728,115.126719,113.787007,29.630389,14.225090,138.176721,0.530604,85.443852,61.222284,155.263087,138.826556,153.703312,138.394814,79.232170,136.169422,-0.000681,0.000602,32.000000,-235.785401,138.838328,-0.517394,24.609485,0.675656,549430.541600,0.965743,35.477136,19.463019,2.317252,0.051357,0.056490,178.817924,32.000000,191.694651,181.017984,181.888163,163.759647,32.000000,158.371650,67.883259,60.337941,94.472570,51.281359,49.066016,70.886076,33.585585,26.555260,26.623356,59.531823,36.853277
60.150115,85.326488,138.915323,156.856945,115.143570,113.778074,29.593745,14.225803,138.241338,0.530988,85.518262,61.201069,155.312220,138.790240,153.683239,138.215762,79.185345,136.099942,-0.000681,0.000590,32.000000,-235.782064,138.786505,-0.516966,24.591126,0.671676,549434.037464,0.968276,35.265839,19.496636,2.306569,0.089426,0.041406,179.398921,32.000000,190.992913,180.932978,184.248361,163.847911,32.000000,158.660461,67.879099,60.350533,94.483018,51.281359,49.050368,70.886076,33.657806,26.555260,26.564491,59.533347,36.887026
60.255667,85.317382,138.990920,156.854429,115.157779,113.779349,29.781769,14.216813,138.257517,0.531379,85.571771,61.123205,155.277556,138.825783,153.675393,138.321183,79.178884,136.109887,-0.000682,0.000620,32.000000,-235.790727,138.666240,-0.517334,24.596424,0.671903,549337.044566,0.967303,35.279131,19.481286,2.308515,0.073566,0.093718,179.698089,32.000000,190.850882,181.672140,184.588792,162.974254,32.000000,159.017652,67.851761,60.358627,94.491591,51.281359,49.069070,70.886076,33.557793,26.555260,26.536180,59.542858,36.783285
60.632828,85.323177,138.918904,156.856386,115.163499,113.779543,29.599498,14.218811,138.293347,0.531416,85.619221,61.124715,155.320476,138.816851,153.571073,138.368163,79.150272,136.077278,-0.000683,0.000609,32.000000,-235.789549,138.698259,-0.517632,24.647670,0.672741,549399.455290,0.969381,35.311798,19.494530,2.309477,0.056416,0.040178,179.190829,32.000000,191.262382,182.030800,182.268001,162.748569,32.000000,159.426014,67.821627,60.357604,94.499370,51.281359,49.044053,70.886076,33.696774,26.555260,26.539409,59.533908,36.903974
60.222543,85.323177,138.993111,156.856386,115.168599,113.772132,29.528291,14.221094,138.179263,0.531315,85.637312,61.163872,155.235282,138.941479,153.591749,138.280971,79.189147,136.215704,-0.000682,0.000593,32.000000,-235.786774,138.710658,-0.518118,24.626820,0.671458,549349.190536,0.961394,35.208172,19.505799,2.306686,0.063688,0.055500,178.576318,32.000000,191.900990,181.801304,179.732325,162.855902,32.000000,159.691411,67.813968,60.346099,94.469814,51.281359,49.071023,70.886076,33.568382,26.555260,26.562808,59.524565,36.915640
60.243289,85.317934,138.973385,156.853590,115.106925,113.767016,29.711663,14.219810,138.233220,0.531005,85.396049,61.253065,155.271954,138.942316,153.669780,138.229489,79.177532,136.273187,-0.000682,0.000599,32.000000,-235.790189,138.775779,-0.517334,24.646516,0.664062,549218.459893,0.960712,34.877255,19.518648,2.291150,0.080229,0.055812,178.958637,32.000000,191.303345,180.992303,182.224970,163.639439,32.000000,158.391003,67.839355,60.364158,94.410399,51.281359,49.061926,70.886076,33.558012,26.555260,26.548944,59.538914,36.760834
60.233680,85.293651,139.042273,156.847441,115.075129,113.759462,29.869724,14.216528,138.229611,0.531238,85.396049,61.128117,155.271954,138.825987,153.669780,138.419173,79.177532,136.214076,-0.000683,0.000604,32.000000,-235.791176,138.783266,-0.517681,24.645021,0.671100,549320.139634,0.970186,35.243615,19.546668,2.307991,0.074611,0.052736,178.958637,32.000000,191.303345,180.992303,182.224970,163.639439,32.000000,158.391003,67.839355,60.364158,94.410399,51.281359,49.088926,70.886076,33.561135,26.555260,26.466745,59.536858,36.846674
60.187115,85.271576,139.083897,156.838496,115.023265,113.759798,29.563769,14.223235,138.267862,0.531160,85.470734,61.305059,155.310960,138.954060,153.630847,138.302343,79.115382,136.122186,-0.000682,0.000641,32.000000,-235.785617,138.776267,-0.518036,24.623122,0.670103,549302.949482,0.963777,35.219803,19.586049,2.306869,0.058790,0.054886,179.593341,32.000000,190.777665,181.707002,184.410772,162.870934,32.000000,159.321017,67.824048,60.335701,94.405386,51.281359,49.105623,70.886076,33.589149,26.555260,26.394042,59.535688,36.805368
60.022516,85.252813,138.949485,156.828433,115.075150,113.762327,29.632593,14.221237,138.197057,0.530984,85.573472,61.199101,155.292625,138.848150,153.604898,138.328377,79.141209,136.139614,-0.000682,0.000612,32.000000,-235.784992,138.757791,-0.517391,24.638858,0.670599,549234.221419,0.958723,35.204121,19.557497,2.308381,0.080991,0.053708,179.066320,32.000000,191.223608,181.996114,181.900700,162.540228,32.000000,159.487692,67.835067,60.360671,94.413424,51.281359,49.104525,70.886076,33.633580,26.555260,26.396806,59.544392,36.752397
60.238524,85.252813,139.020823,156.828433,115.172102,113.764941,29.940704,14.219667,138.181268,0.530685,85.537631,61.167318,155.178614,138.803026,153.599353,138.360218,79.193911,136.093479,-0.000681,0.000623,32.000000,-235.787873,138.748226,-0.517329,24.622073,0.672096,549362.990317,0.969418,35.223740,19.575246,2.310858,0.060787,0.050083,178.599456,32.000000,191.892836,181.805232,179.236669,162.901924,32.000000,159.462423,67.849776,60.365439,94.436178,51.281359,49.085816,70.886076,33.561904,26.555260,26.334258,59.527142,36.836623
60.047943,85.259711,138.932867,156.818930,115.269099,113.768860,29.543601,14.221094,138.211950,0.530648,85.450652,61.240867,155.219019,138.906081,153.629614,138.297757,79.166836,136.168038,-0.000682,0.000636,32.000000,-235.787921,138.803332,-0.517234,24.628839,0.673310,549378.294728,0.970059,35.352554,19.557841,2.314956,0.047555,0.037598,178.461244,32.000000,192.057933,181.140479,179.579112,163.510419,32.000000,158.495346,67.854310,60.356161,94.416022,51.281359,49.066503,70.886076,33.700617,26.555260,26.360818,59.528056,36.850709
60.026045,85.270197,139.031750,156.819489,115.319396,113.772704,29.600249,14.218668,138.201189,0.530580,85.362316,61.245751,155.219310,138.877718,153.659447,138.267136,79.141677,136.274330,-0.000681,0.000623,32.000000,-235.794609,138.819180,-0.516964,24.635632,0.670982,549158.329571,0.956313,35.158946,19.482841,2.307839,0.061378,0.050691,179.032756,32.000000,191.289016,180.829597,182.555932,163.690337,32.000000,158.578195,67.871685,60.375792,94.420741,51.281359,49.089560,70.886076,33.689810,26.555260,26.399887,59.547913,36.825691
60.191917,85.258883,138.980825,156.823961,115.387246,113.770214,29.682682,14.219382,138.175262,0.530474,85.370493,61.175642,155.290541,138.866197,153.703932,138.290830,79.164745,136.186894,-0.000680,0.000603,32.000000,-235.788814,138.753651,-0.517221,24.604213,0.673166,549350.913182,0.972601,35.336636,19.545950,2.313699,0.062435,0.070718,179.587533,32.000000,190.806950,181.032531,184.503443,163.691964,32.000000,158.665733,67.888933,60.376406,94.437765,51.281359,49.103803,70.886076,33.218284,26.555260,26.402636,59.536731,36.818061
60.419661,85.258883,138.980608,156.823961,115.376515,113.767626,29.701362,14.217812,138.196410,0.530480,85.453094,61.109909,155.244934,138.882245,153.642705,138.204837,79.162747,136.175530,-0.000681,0.000594,32.000000,-235.790875,138.801518,-0.516901,24.607413,0.673924,549454.352979,0.971187,35.366772,19.622456,2.316190,0.062257,0.045465,179.754083,32.000000,190.796767,181.834222,184.171576,162.778737,32.000000,159.202515,67.859536,60.346744,94.444272,51.281359,49.075476,70.886076,33.451145,26.555260,26.366007,59.530338,36.859807
60.664973,85.240120,138.908315,156.818650,115.408457,113.761328,29.603583,14.217812,138.175163,0.530766,85.573418,61.133625,155.239158,138.813079,153.557378,138.209563,79.152236,136.157410,-0.000681,0.000610,32.000000,-235.787106,138.825829,-0.517217,24.665844,0.671976,549283.631486,0.965507,35.206746,19.557153,2.308962,0.065542,0.044639,178.980198,32.000000,191.461424,181.902616,181.216418,162.702427,32.000000,159.773827,67.881050,60.385661,94.459352,51.281359,49.109424,70.886076,33.642423,26.555260,26.303394,59.528519,36.851516
60.261985,85.247018,139.040229,156.818091,115.407994,113.755016,29.685277,14.219524,138.240616,0.530763,85.607371,61.222404,155.183838,138.831104,153.609511,138.426082,79.197761,136.219032,-0.000681,0.000600,32.000000,-235.782770,138.802741,-0.517115,24.706337,0.668489,549152.751210,0.960878,35.003071,19.553659,2.300255,0.052224,0.037552,178.476158,32.000000,191.970243,181.657504,179.024308,163.048638,32.000000,159.382262,67.899620,60.401040,94.496833,51.281359,49.100116,70.886076,33.526742,26.555260,26.329802,59.533810,36.750416
60.193020,85.258883,138.992912,156.820607,115.436044,113.753273,29.723619,14.224091,138.265612,0.530709,85.439485,61.258159,155.224630,138.921312,153.633721,138.382407,79.232255,136.054807,-0.000682,0.000581,32.000000,-235.786072,138.790503,-0.517495,24.675102,0.662792,548985.537238,0.959664,34.765575,19.555415,2.289761,0.063882,0.054841,178.432193,32.000000,191.830034,181.134068,179.862487,163.470901,32.000000,158.357274,67.912067,60.402267,94.467410,51.281359,49.059243,70.886076,33.500723,26.555260,26.332315,59.523709,36.782918
60.208971,85.258883,138.982022,156.820607,115.399313,113.749507,29.639958,14.213816,138.193558,0.530388,85.378115,61.153508,155.228594,138.909732,153.648298,138.399838,79.192175,136.121746,-0.000680,0.000566,32.000000,-235.794707,138.823465,-0.517045,24.674420,0.668387,549082.416176,0.964031,35.132157,19.539662,2.307263,0.060053,0.048544,179.154669,32.000000,191.216653,180.837661,182.934676,163.827490,32.000000,158.688915,67.936812,60.400373,94.465127,51.281359,49.080887,70.886076,33.550318,26.555260,26.376128,59.539809,36.737650
60.052456,85.255296,138.998076,156.816693,115.363597,113.757009,29.549825,14.216099,138.183420,0.530525,85.398640,61.107222,155.236376,138.886405,153.640947,138.351598,79.160869,136.192916,-0.000681,0.000574,32.000000,-235.793735,138.776474,-0.517654,24.734871,0.669998,549050.961868,0.964015,35.205758,19.425800,2.309120,0.052244,0.033265,179.584785,32.000000,190.781830,181.155766,184.558661,163.487720,32.000000,158.676000,67.922082,60.372079,94.479534,51.281359,49.085751,70.886076,33.540558,26.555260,26.366288,59.543113,36.866777
60.227516,85.242603,139.023864,156.806631,115.335333,113.749705,29.731520,14.214102,138.256931,0.530631,85.465012,61.243296,155.253433,138.785878,153.615240,138.435816,79.177708,136.214915,-0.000680,0.000603,32.000000,-235.794258,138.786713,-0.517992,24.732931,0.669696,549113.035345,0.966422,35.191473,19.498239,2.308327,0.063059,0.059765,179.548982,32.000000,190.711432,181.868285,183.944526,162.754143,32.000000,159.399229,67.917560,60.389761,94.492452,51.281359,49.096963,70.886076,33.542285,26.555260,26.324791,59.531567,36.723417
60.441178,85.231014,139.006012,156.801040,115.384557,113.743385,29.697093,14.222807,138.226574,0.530398,85.428857,61.246153,155.228303,138.902573,153.572635,138.441261,79.229273,136.202888,-0.000680,0.000581,32.000000,-235.788667,138.844529,-0.518316,24.773660,0.670505,549297.883983,0.972203,35.328171,19.563937,2.314611,0.092730,0.051560,178.798320,32.000000,191.395890,181.909445,180.947101,162.665102,32.000000,159.846284,67.945227,60.417678,94.490697,51.281359,49.081445,70.886076,33.618485,26.555260,26.327260,59.523336,36.867364
60.213237,85.231014,139.138185,156.801040,115.414993,113.744642,29.694253,14.221950,138.276383,0.530430,85.380144,61.266577,155.196699,138.983607,153.606112,138.401290,79.226244,136.264227,-0.000679,0.000536,32.000000,-235.786081,138.844978,-0.518602,24.807308,0.668054,549112.693930,0.963082,35.158590,19.557727,2.308311,0.090128,0.049036,178.531375,32.000000,191.836172,181.745088,178.799570,163.048522,32.000000,159.141166,67.958281,60.418679,94.503449,51.281359,49.139910,70.886076,33.548468,26.555260,26.289389,59.537429,36.814099
60.347534,85.199834,139.004831,156.793773,115.399114,113.748242,29.630241,14.221380,138.340861,0.530498,85.238450,61.346737,155.191097,138.953347,153.628147,138.375947,79.244249,136.241292,-0.000676,0.000543,32.000000,-235.783210,138.874265,-0.518185,24.782026,0.663641,548835.988489,0.960368,34.955988,19.500352,2.299856,0.062279,0.058594,178.445583,32.000000,191.863222,181.110443,180.181694,163.611852,32.000000,158.484994,67.965843,60.413298,94.479198,51.281359,49.103725,70.886076,33.422883,26.555260,26.183316,59.537331,36.848288
60.223457,85.166446,139.091876,156.776442,115.418747,113.759491,29.718522,14.217812,138.252959,0.530319,85.222874,61.255291,155.244624,138.932977,153.652241,138.388514,79.216964,136.287513,-0.000676,0.000563,32.000000,-235.789072,138.841656,-0.517777,24.818349,0.666866,548973.030998,0.964471,35.159784,19.533010,2.310757,0.064175,0.049594,179.122682,32.000000,191.113911,180.689666,183.268343,164.083745,32.000000,158.351186,68.010604,60.424049,94.486666,51.281359,49.128970,70.886076,33.527998,26.555260,26.069363,59.523277,36.811971
60.364939,85.152097,139.007330,156.763584,115.483756,113.764587,29.703438,14.213673,138.270395,0.530493,85.323784,61.238157,155.234486,138.985933,153.657611,138.337275,79.190838,136.219711,-0.000676,0.000563,32.000000,-235.790097,138.811738,-0.517896,24.806390,0.664762,548831.257457,0.964143,35.008463,19.503927,2.303405,0.050890,0.052212,179.551933,32.000000,190.705489,181.249799,185.034121,163.294620,32.000000,158.726134,67.977820,60.388029,94.494466,51.281359,49.127741,70.886076,33.643012,26.555260,26.071057,59.528233,36.880717
59.920282,85.152097,139.085882,156.763584,115.463952,113.762033,29.651937,14.219810,138.273589,0.530664,85.412055,61.222527,155.233914,138.908548,153.569168,138.398987,79.181453,136.155980,-0.000677,0.000566,32.000000,-235.790353,138.798948,-0.517982,24.822152,0.666124,548962.662913,0.963472,35.086067,19.553535,2.309596,0.054450,0.048466,179.636530,32.000000,190.791451,181.906598,183.748150,162.551866,32.000000,159.484308,67.981350,60.407121,94.465882,51.281359,49.126102,70.886076,33.703534,26.555260,26.022808,59.534724,36.838164
59.954698,85.173620,138.942716,156.762746,115.509391,113.759594,29.595796,14.218525,138.240434,0.530532,85.528877,61.230827,155.267349,138.923414,153.540556,138.281010,79.223609,136.295409,-0.000677,0.000519,32.000000,-235.788031,138.752305,-0.517991,24.762383,0.663875,548945.917556,0.961485,34.945171,19.546914,2.302783,0.072321,0.056809,178.711929,32.000000,191.608355,181.890607,180.630996,162.641410,32.000000,159.505236,67.982374,60.407314,94.489969,51.281359,49.125002,70.886076,33.532273,26.555260,26.099196,59.541746,36.775435
60.337601,85.200937,139.078075,156.771970,115.512074,113.759660,29.765542,14.223806,138.213027,0.530100,85.490856,61.108756,155.116107,138.979100,153.582172,138.308944,79.176014,136.154752,-0.000678,0.000533,32.000000,-235.787341,138.803270,-0.518367,24.792910,0.670468,549192.341307,0.970996,35.343657,19.525507,2.321182,0.057097,0.047634,178.387085,32.000000,191.895089,181.564675,178.670761,162.972145,32.000000,158.956779,67.986480,60.412717,94.504904,51.281359,49.124966,70.886076,33.476082,26.555260,26.195860,59.534606,36.844840
60.469278,85.216665,138.949610,156.776163,115.490742,113.763449,29.752704,14.216813,138.239212,0.530074,85.423182,61.086656,155.192133,138.837691,153.593962,138.278482,79.220645,136.180407,-0.000679,0.000547,32.000000,-235.790071,138.793014,-0.518767,24.760835,0.670771,549103.939409,0.972256,35.334257,19.550703,2.317462,0.066180,0.051059,178.608008,32.000000,191.775753,180.942821,180.678769,163.575252,32.000000,158.473080,67.988197,60.438373,94.465277,51.281359,49.128114,70.886076,33.753697,26.555260,26.197905,59.540183,36.736697
59.884472,85.216665,139.024266,156.776163,115.421964,113.769773,29.535584,14.219667,138.171952,0.530159,85.404952,61.127034,155.218127,138.811672,153.616221,138.456864,79.286284,136.084991,-0.000680,0.000545,32.000000,-235.790332,138.778900,-0.518978,24.738858,0.665112,549042.025627,0.960034,35.018446,19.530351,2.304998,0.078821,0.049537,179.286272,32.000000,191.088697,180.790341,183.274219,163.755774,32.000000,158.380571,67.995587,60.418969,94.449526,51.281359,49.109836,70.886076,33.726631,26.555260,26.254694,59.534282,36.835522
60.360938,85.233773,138.928419,156.780356,115.381134,113.774860,29.572257,14.225375,138.169652,0.530174,85.522088,61.221270,155.255448,138.868275,153.616124,138.256242,79.199896,136.278099,-0.000680,0.000562,32.000000,-235.778395,138.782976,-0.519089,24.748797,0.663337,548915.159819,0.958217,34.916557,19.498119,2.297855,0.062084,0.073216,179.588512,32.000000,190.749748,181.376648,184.867018,163.161519,32.000000,158.705084,67.998808,60.365136,94.455774,51.281359,49.103191,70.886076,33.387725,26.555260,26.316388,59.526493,36.897958
60.295953,85.261643,139.005490,156.786505,115.393568,113.777382,29.768424,14.220809,138.185351,0.530360,85.550088,61.115667,155.255545,138.832552,153.559407,138.210442,79.202033,136.119433,-0.000680,0.000526,32.000000,-235.786403,138.778410,-0.518980,24.717824,0.673065,549114.709715,0.975687,35.440414,19.386364,2.321541,0.072078,0.057560,179.490004,32.000000,190.943477,181.809741,183.223616,162.699017,32.000000,159.560763,68.005985,60.406798,94.479251,51.281359,49.105173,70.886076,33.487537,26.555260,26.415583,59.531194,36.800673
60.098313,85.262746,138.959037,156.791257,115.403475,113.773582,29.594337,14.224519,138.228940,0.530289,85.551605,61.132860,155.198879,138.904286,153.535194,138.367515,79.193312,136.260266,-0.000680,0.000493,32.000000,-235.786135,138.767599,-0.518488,24.738543,0.665231,549101.654901,0.966107,35.030422,19.566057,2.301628,0.063956,0.051614,178.736382,32.000000,191.716047,181.930753,180.319631,162.529560,32.000000,159.924871,67.974822,60.418162,94.472697,51.281359,49.102909,70.886076,33.319905,26.555260,26.418245,59.529984,36.770152
60.339560,85.262746,139.045838,156.791257,115.410884,113.772280,29.540628,14.224519,138.219624,0.529992,85.546253,61.195723,155.140668,138.845723,153.576480,138.344372,79.246979,136.144528,-0.000681,0.000459,32.000000,-235.784332,138.761073,-0.517982,24.675627,0.667528,549183.332764,0.960967,35.116392,19.487264,2.305387,0.057651,0.062905,178.431409,32.000000,191.845172,181.382700,178.607662,162.961359,32.000000,158.738772,67.958601,60.432013,94.478251,51.281359,49.119956,70.886076,33.456671,26.555260,26.424749,59.536583,36.800453
60.185056,85.261643,138.924768,156.799083,115.389897,113.763432,29.645118,14.222093,138.127471,0.529919,85.470625,61.093398,155.163765,138.885221,153.612123,138.353191,79.271224,136.249188,-0.000680,0.000472,32.000000,-235.783644,138.756852,-0.518461,24.655852,0.669615,549294.682036,0.970086,35.294491,19.564028,2.312195,0.067473,0.051804,178.618817,32.000000,191.844445,180.786528,180.992665,163.597065,32.000000,158.434333,67.961139,60.422402,94.460940,51.281359,49.089779,70.886076,33.687577,26.555260,26.423584,59.531410,36.846821
60.217117,85.268541,139.011233,156.799922,115.445096,113.751989,29.920112,14.219667,138.172442,0.529917,85.552387,61.135968,155.304931,138.947719,153.630487,138.299101,79.231451,136.210360,-0.000679,0.000440,32.000000,-235.789676,138.740068,-0.518748,24.630597,0.668233,549038.882934,0.967567,35.078504,19.454446,2.304389,0.065070,0.051587,179.317066,32.000000,191.154988,180.698318,183.572384,163.903270,32.000000,158.532241,67.949279,60.400781,94.479527,51.281359,49.106946,70.886076,33.529536,26.555260,26.450210,59.530879,36.865089
59.903899,85.291720,138.939386,156.804674,115.447657,113.742915,29.568263,14.216670,138.179905,0.529920,85.588043,61.165783,155.216217,138.888117,153.614686,138.467721,79.212627,136.196589,-0.000678,0.000454,32.000000,-235.794148,138.751266,-0.518281,24.664087,0.670304,549025.408728,0.966801,35.215651,19.480766,2.308293,0.079810,0.051241,179.570428,32.000000,190.761740,181.382109,184.895239,162.964134,32.000000,158.774710,67.937334,60.408455,94.502973,51.281359,49.082449,70.886076,33.571473,26.555260,26.452943,59.540320,36.834128
60.179409,85.291720,138.972816,156.804674,115.439518,113.736371,29.528999,14.222807,138.091575,0.529907,85.633665,61.135696,155.291897,138.831450,153.524627,138.372973,79.210482,136.136939,-0.000677,0.000475,32.000000,-235.787684,138.778939,-0.518005,24.621077,0.670962,549050.489368,0.957275,35.193839,19.501783,2.308500,0.053409,0.039920,179.421169,32.000000,191.054457,181.720130,182.795525,162.416331,32.000000,159.773718,67.878777,60.378331,94.464968,51.281359,49.093379,70.886076,33.556465,26.555260,26.536353,59.526778,36.861641
60.262519,85.305792,138.876702,156.812221,115.450061,113.728771,29.740012,14.216813,138.179231,0.529946,85.636188,61.220992,155.210577,138.802782,153.538584,138.337806,79.216324,136.100256,-0.000678,0.000497,32.000000,-235.791055,138.627082,-0.518684,24.627082,0.674293,549251.060934,0.974215,35.498005,19.513954,2.319371,0.065326,0.048477,178.729758,32.000000,191.749716,181.916470,179.767982,162.705656,32.000000,159.487995,67.886201,60.421498,94.492086,51.281359,49.104517,70.886076,33.661265,26.555260,26.588257,59.532875,36.812338
60.324997,85.304965,139.039979,156.815575,115.481894,113.726226,29.550150,14.220381,138.191134,0.529669,85.577122,61.230245,155.120536,138.795257,153.553657,138.340559,79.193341,136.145124,-0.000677,0.000486,32.000000,-235.789946,138.740618,-0.518787,24.645755,0.671513,549075.154122,0.970546,35.250786,19.487276,2.309308,0.069202,0.044181,178.462568,32.000000,192.018837,181.230387,178.654149,163.210360,32.000000,158.816297,67.896515,60.441138,94.523142,51.281359,49.122179,70.886076,33.471581,26.555260,26.588492,59.533416,36.868684
60.185038,85.297238,138.896268,156.812780,115.445127,113.729901,29.538476,14.213388,138.145080,0.529694,85.440670,61.172735,155.180929,138.842585,153.631973,138.119902,79.210475,136.151354,-0.000677,0.000479,32.000000,-235.793988,138.756142,-0.518804,24.616959,0.669528,549001.649450,0.962168,35.190452,19.463704,2.304529,0.068992,0.052748,178.741859,32.000000,191.842067,180.572416,181.317640,163.854417,32.000000,158.646279,67.863140,60.451114,94.484725,51.281359,49.096552,70.886076,33.293788,26.555260,26.591595,59.541333,36.705222
60.292924,85.297238,139.019517,156.812780,115.380463,113.728061,29.462061,14.222664,138.158605,0.529794,85.459658,61.233016,155.212767,138.880408,153.628273,138.276021,79.187873,136.142347,-0.000677,0.000509,32.000000,-235.785860,138.730175,-0.518944,24.642949,0.669035,549005.988859,0.967223,35.133741,19.508371,2.304849,0.060171,0.041197,179.463602,32.000000,190.966300,180.801752,183.807940,163.815731,32.000000,158.315727,67.850340,60.426029,94.489535,51.281359,49.113755,70.886076,33.480343,26.555260,26.567805,59.531941,36.847188
60.291447,85.280406,138.951959,156.808867,115.293275,113.728010,29.526291,14.222236,138.161119,0.529779,85.500536,61.385766,155.248160,138.869377,153.605033,138.394079,79.164492,136.208357,-0.000677,0.000510,32.000000,-235.788255,138.754384,-0.519380,24.623909,0.671069,549049.199635,0.970093,35.251263,19.494249,2.307821,0.057895,0.040869,179.777064,32.000000,190.761017,181.444776,184.957333,163.007661,32.000000,159.074161,67.818158,60.390202,94.505277,51.281359,49.085967,70.886076,33.661122,26.555260,26.512299,59.523886,36.824371
60.061408,85.272680,139.007380,156.801040,115.245948,113.722853,29.961527,14.223806,138.130982,0.529919,85.534980,61.117040,155.239903,138.832612,153.532747,138.263147,79.097645,136.209438,-0.000676,0.000496,32.000000,-235.782751,138.677148,-0.519261,24.660258,0.669461,549032.074021,0.970679,35.154696,19.512499,2.305735,0.068262,0.056385,179.348078,32.000000,191.255957,181.690528,182.398883,162.881549,32.000000,159.732945,67.767467,60.433078,94.464594,51.281359,49.111448,70.886076,33.609506,26.555260,26.488312,59.538058,36.749756
59.929076,85.268265,138.899910,156.792375,115.225736,113.717744,29.682946,14.226374,138.169833,0.529923,85.617182,61.213985,155.219813,138.882814,153.574732,138.294237,79.174882,136.181970,-0.000676,0.000505,32.000000,-235.783952,138.767007,-0.519164,24.632747,0.669577,549059.571415,0.968552,35.139185,19.567776,2.304671,0.067545,0.052004,178.632949,32.000000,191.841501,181.888262,179.590198,162.576723,32.000000,159.238920,67.775307,60.455258,94.513874,51.281359,49.091441,70.886076,33.494908,26.555260,26.491086,59.537891,36.878736
60.128741,85.268265,138.985346,156.792375,115.174559,113.727885,29.332479,14.220951,138.197425,0.529955,85.484679,61.137252,155.199392,138.896477,153.584192,138.325647,79.190269,136.187974,-0.000676,0.000509,32.000000,-235.789375,138.770558,-0.518800,24.661832,0.672293,549293.734557,0.958441,35.337525,19.635144,2.314421,0.076697,0.051788,178.468301,32.000000,191.894113,181.061270,179.123092,163.419359,32.000000,158.779863,67.737020,60.421251,94.491487,51.281359,49.104969,70.886076,33.575300,26.555260,26.478494,59.529610,36.824297
60.212448,85.269645,138.855592,156.796568,115.099629,113.734190,29.821081,14.221522,138.189334,0.529782,85.425127,61.229600,155.202067,138.905204,153.650123,138.420419,79.229184,136.244210,-0.000677,0.000507,32.000000,-235.786346,138.758729,-0.519196,24.650371,0.674351,549163.594704,0.969731,35.451923,19.544637,2.317738,0.066405,0.047360,178.936049,32.000000,191.660716,180.672091,181.566508,163.806522,32.000000,158.295916,67.721242,60.436812,94.484559,51.281359,49.121892,70.886076,33.602694,26.555260,26.486021,59.535550,36.823417
60.178520,85.261919,139.063220,156.794332,115.131982,113.737602,29.279714,14.219524,138.206458,0.529350,85.363444,61.130464,155.297023,138.866503,153.637712,138.396582,79.207665,136.102478,-0.000675,0.000493,32.000000,-235.790147,138.696036,-0.519583,24.665976,0.671132,549070.965238,0.977823,35.272731,19.532151,2.311463,0.065817,0.050500,179.548611,32.000000,191.026061,180.880519,184.066287,163.698617,32.000000,158.428632,67.699286,60.439847,94.494064,51.281359,49.135135,70.886076,33.549195,26.555260,26.461924,59.542258,36.840511
60.095854,85.253641,138.975602,156.794052,115.068982,113.732526,29.059669,14.226945,138.154878,0.529186,85.474992,61.230637,155.296277,138.895619,153.561971,138.421442,79.100410,136.226942,-0.000675,0.000491,32.000000,-235.782562,138.763662,-0.520343,24.698706,0.669486,548973.735915,0.960388,35.199123,19.520402,2.306094,0.079356,0.057307,179.588364,32.000000,190.769263,181.466731,184.723142,162.903203,32.000000,159.375988,67.666842,60.431044,94.505627,51.281359,49.104483,70.886076,33.333495,26.555260,26.464589,59.538353,36.791135
60.342639,85.253641,139.062197,156.794052,115.033520,113.735089,29.118414,14.219239,138.162371,0.528772,85.515527,61.161854,155.279182,138.849741,153.532718,138.376414,79.205553,136.176467,-0.000673,0.000521,32.000000,-235.788629,138.769335,-0.520339,24.681029,0.670785,549042.495955,0.978762,35.221780,19.473435,2.310845,0.063042,0.069999,179.239839,32.000000,191.278451,181.763702,182.026379,162.699410,32.000000,159.588259,67.630546,60.421713,94.497634,51.281359,49.138024,70.886076,33.447977,26.555260,26.438441,59.539720,36.874994
60.152431,85.251985,138.993129,156.795170,115.072559,113.738960,29.756882,14.225661,138.079229,0.528870,85.528694,61.101352,155.164627,138.916031,153.575111,138.324815,79.218088,136.175053,-0.000673,0.000524,32.000000,-235.784830,138.716040,-0.520215,24.712291,0.670573,549287.422878,0.987600,35.287590,19.640835,2.312566,0.058100,0.050529,178.658920,32.000000,191.825478,181.978190,179.305167,162.663079,32.000000,159.621828,67.622191,60.466589,94.523263,51.281359,49.088858,70.886076,33.540514,26.555260,26.435264,59.539239,36.727966
60.322731,85.239844,139.014377,156.792375,115.100219,113.732945,0.000000,14.221950,138.209538,0.528927,85.403324,61.181784,155.168436,138.863545,153.577791,138.331209,79.184088,136.270104,-0.000674,0.000536,32.000000,-235.787065,138.698135,-0.520100,24.664822,0.667898,548935.377139,0.981198,35.066644,19.511307,2.304543,0.070183,0.050283,178.454974,32.000000,191.943257,181.023161,179.480083,163.575210,32.000000,158.674996,67.613901,60.414578,94.489849,51.281359,49.121143,70.886076,33.457171,26.555260,26.395651,59.535187,36.873160
60.057448,85.226599,138.960258,156.784269,115.099241,113.731483,28.959193,14.218240,138.192425,0.528485,85.355731,61.194642,155.220685,138.942377,153.622572,138.312179,79.187532,136.172856,-0.000676,0.000534,32.000000,-235.792250,138.809941,-0.520149,24.672899,0.669492,549026.553822,0.963514,35.235220,19.498087,2.310682,0.055709,0.039293,178.906311,32.000000,191.512142,180.695724,182.252139,163.836163,32.000000,158.384887,67.605258,60.449091,94.515819,51.281359,49.089688,70.886076,33.475916,26.555260,26.398091,59.526286,36.839924
60.241960,85.226599,139.055161,156.784269,115.032551,113.737617,29.715979,14.220809,138.269848,0.528346,85.333402,61.261536,155.189226,138.957180,153.606956,138.359893,79.129179,136.196973,-0.000676,0.000502,32.000000,-235.787551,138.747899,-0.519587,24.718952,0.668324,NaN,Inf,35.070646,19.578003,2.304511,0.059987,0.044661,179.502739,32.000000,190.774124,181.001250,184.192908,163.661282,32.000000,158.432179,67.582275,60.401147,94.509295,51.281359,49.137894,70.886076,33.499795,26.555260,26.354430,59.538344,36.724297
60.267924,85.214458,139.075603,156.777560,115.028552,113.739856,29.424495,14.218383,138.222150,0.528011,85.371983,61.178217,155.232916,138.993578,153.581803,138.376861,79.142862,136.171367,-0.000677,0.000522,32.000000,-235.795386,138.868005,-0.519521,24.704108,0.671696,549069.799884,0.991647,35.294995,19.527584,2.313789,0.067524,0.053756,179.688206,32.000000,190.958078,181.588641,184.300429,162.902000,32.000000,159.285926,67.579192,60.448403,94.531614,51.281359,49.108668,70.886076,33.584738,26.555260,26.314518,59.533938,36.723197
60.137962,85.202869,139.082066,156.776442,115.080291,113.739620,29.610694,14.220666,138.225741,0.528267,85.497754,61.224520,155.269239,138.885262,153.526162,138.439610,79.099284,136.236334,-0.000679,0.000501,32.000000,-235.789333,138.800946,-0.519325,24.705577,0.668298,549128.722210,0.963190,35.129656,19.597587,2.308277,0.069419,0.052844,179.114655,32.000000,191.401587,181.785506,181.365760,162.741130,32.000000,159.520946,67.561757,60.440052,94.533156,51.281359,49.150104,70.886076,33.557804,26.555260,26.276440,59.527545,36.852544
59.993960,85.204248,139.042473,156.771411,115.076174,113.733632,29.220420,14.213531,138.201281,0.528076,85.491054,61.268878,155.168126,138.915319,153.574072,138.373150,79.227515,136.261521,-0.000680,0.000484,32.000000,-235.795321,138.735237,-0.520200,24.714835,0.668422,549077.377507,0.972260,35.094281,19.571533,2.307622,0.066834,0.060972,178.468951,32.000000,191.915676,181.833076,179.377588,162.902889,32.000000,159.182516,67.553636,60.457044,94.540190,51.281359,49.144666,70.886076,33.550582,26.555260,26.278504,59.541255,36.830167
60.184660,85.204248,139.127728,156.771411,115.058888,113.727344,29.527667,14.219239,138.259943,0.527834,85.388735,61.257530,155.182955,138.970618,153.591204,138.427263,79.188581,136.213033,-0.000682,0.000485,32.000000,-235.789285,138.820567,-0.520507,24.708540,0.670331,549225.033138,0.968412,35.199071,19.646498,2.312717,0.059792,0.044511,178.530352,32.000000,192.001945,180.933485,179.622898,163.414272,32.000000,158.719752,67.576204,60.449167,94.522094,51.281359,49.170319,70.886076,33.535978,26.555260,26.285370,59.536524,36.729360
60.033745,85.194039,139.093843,156.763584,115.157364,113.727381,0.000000,14.217812,138.320132,0.527849,85.263231,61.210133,155.238711,138.939176,153.617532,138.381506,79.165958,136.282289,-0.000681,0.000462,32.000000,-235.792679,138.866782,-0.520644,24.677148,0.671958,548994.432689,0.983888,35.329626,19.530432,2.317608,0.062265,0.043178,179.090441,32.000000,191.441510,180.838659,182.387502,163.838251,32.000000,158.211354,67.530641,60.448962,94.497441,51.281359,49.146091,70.886076,33.493580,26.555260,26.251947,59.529128,36.777856
60.023044,85.185761,139.163073,156.760230,115.184839,113.732478,29.355482,14.219667,138.284724,0.527561,85.281247,61.320334,155.177227,138.869255,153.666137,138.259171,79.167400,136.296714,-0.000682,0.000465,32.000000,-235.786234,138.842205,-0.520898,24.702220,0.669743,548945.971750,0.970205,35.158611,19.545943,2.311681,0.082966,0.052884,179.515339,32.000000,190.822457,181.064403,184.532639,163.495291,32.000000,158.498984,67.548259,60.434413,94.530318,51.281359,49.186877,70.886076,33.629150,26.555260,26.225164,59.535619,36.928626
60.334226,85.175552,139.118314,156.754640,115.201237,113.743947,29.296417,14.216956,138.274658,0.527996,85.430199,61.267592,155.226868,138.907652,153.568546,138.439974,79.182208,136.279474,-0.000681,0.000482,32.000000,-235.790093,138.751878,-0.520596,24.680715,0.672626,NaN,Inf,35.283704,19.602018,2.316928,0.071485,0.069066,179.562630,32.000000,190.963239,181.524196,184.193136,162.896045,32.000000,159.613120,67.515105,60.448822,94.520671,51.281359,49.141672,70.886076,33.538225,26.555260,26.227055,59.541323,36.810944
60.011356,85.175552,139.100107,156.754640,115.219160,113.752826,29.339761,14.223092,138.342410,0.528140,85.483301,61.214276,155.272592,139.003671,153.493916,138.520428,79.162605,136.159915,-0.000681,0.000439,32.000000,-235.781989,138.782814,-0.520268,24.709563,0.672529,549078.121102,0.978784,35.285029,19.607542,2.318494,0.059506,0.051060,178.968105,32.000000,191.449595,181.974307,181.025665,162.634355,32.000000,159.372419,67.483465,60.445454,94.506649,51.281359,49.169375,70.886076,33.631712,26.555260,26.193409,59.521280,36.847335
59.866829,85.181898,139.102159,156.751006,115.243680,113.756658,0.000000,14.218383,138.342113,0.527957,85.470240,61.352999,155.181327,138.962748,153.532757,138.408479,79.226513,136.209891,-0.000682,0.000415,32.000000,-235.787518,138.862132,-0.520525,24.688005,0.668275,548918.126815,0.975270,34.996077,19.584409,2.305794,0.075045,0.056086,178.436632,32.000000,191.932840,181.724760,178.997165,162.819604,32.000000,159.201729,67.526971,60.464147,94.543642,51.281359,49.133344,70.886076,33.337170,26.555260,26.217263,59.535383,36.997811
60.858318,85.196522,139.089887,156.755199,115.300593,113.760473,29.167340,14.214102,138.322306,0.527971,85.463882,61.229814,155.147181,138.976900,153.591718,138.452277,79.226220,136.282497,-0.000682,0.000397,32.000000,-235.792291,138.813471,-0.520597,24.689684,0.672233,549175.584105,0.979669,35.285310,19.546256,2.317896,0.046451,0.057139,178.509549,32.000000,191.987637,180.873303,179.664172,163.811240,32.000000,158.506421,67.514347,60.472401,94.528431,51.281359,49.169966,70.886076,33.151279,26.555260,26.269918,59.534665,36.809037
60.354593,85.206456,139.044686,156.761907,115.348797,113.760471,29.185348,14.221522,138.177403,0.528008,85.357004,61.156178,155.150554,138.911729,153.587523,138.353272,79.192516,136.233762,-0.000682,0.000404,32.000000,-235.792738,138.789729,-0.520418,24.709275,0.675026,NaN,Inf,35.421512,19.506495,2.323526,0.068830,0.083641,179.101047,32.000000,191.345242,180.853183,182.674465,163.690322,32.000000,158.139881,67.498917,60.453902,94.510232,51.281359,49.136895,70.886076,33.580354,26.555260,26.271917,59.546103,36.752104
60.174584,85.206456,139.053448,156.761907,115.300529,113.757916,30.244040,14.219096,138.270751,0.527806,85.453582,61.187052,155.239942,138.945028,153.596419,138.421253,79.140258,136.151022,-0.000683,0.000421,32.000000,-235.790575,138.719755,-0.521023,24.713995,0.660287,548650.614599,0.970497,34.550056,19.541857,2.285470,0.063820,0.042883,179.551844,32.000000,190.842093,181.042924,184.718118,163.352698,32.000000,158.851526,67.491212,60.442355,94.549220,51.281359,49.158597,70.886076,33.524219,26.555260,26.308493,59.532374,36.839191
59.862610,85.218873,139.046089,156.761069,115.291571,113.754186,0.000000,14.215671,138.293149,0.527861,85.615938,61.178429,155.207350,138.817463,153.529668,138.405768,79.194550,136.206853,-0.000684,0.000431,32.000000,-235.792360,138.682883,-0.520877,24.704108,0.666927,549009.400130,0.978836,35.008775,19.552024,2.303796,0.081088,0.054960,179.493611,32.000000,191.019254,181.586231,183.813807,162.848145,32.000000,159.277063,67.494029,60.446875,94.582405,51.281359,49.148702,70.886076,33.234849,26.555260,26.353771,59.527938,36.815933
60.643508,85.247570,138.991017,156.768616,115.337570,113.755452,29.763505,14.221950,138.200549,0.527976,85.624404,61.187794,155.252754,138.879858,153.483504,138.342944,79.213398,136.203828,-0.000684,0.000422,32.000000,-235.786245,138.738762,-0.520563,24.703925,0.669498,549207.737780,0.947659,35.169844,19.564306,2.310834,0.059161,0.050154,178.778485,32.000000,191.584049,181.842870,180.795648,162.380342,32.000000,159.331467,67.492002,60.472110,94.572697,51.281359,49.135451,70.886076,33.257521,26.555260,26.455689,59.538432,36.713879
60.328460,85.262470,139.098941,156.777840,115.311979,113.761804,29.757028,14.222664,138.234113,0.528011,85.636127,61.160569,155.113888,138.848273,153.525405,138.326871,79.209696,136.165853,-0.000684,0.000419,32.000000,-235.787990,138.792665,-0.520470,24.731698,0.674375,NaN,Inf,35.462281,19.536990,2.322754,0.064714,0.060016,178.458816,32.000000,191.970228,181.493865,179.060125,162.871170,32.000000,159.277201,67.474778,60.468172,94.577124,51.281359,49.142607,70.886076,33.495774,26.555260,26.458208,59.533574,36.849389
60.239332,85.262470,139.026057,156.777840,115.281917,113.768126,29.512177,14.221950,138.247945,0.528072,85.516636,61.171713,155.199722,138.868113,153.574674,138.355493,79.334712,136.261778,-0.000683,0.000407,32.000000,-235.785917,138.754915,-0.520826,24.676151,0.662545,548846.149817,0.954849,34.792138,19.516680,2.291936,0.067269,0.056306,178.537778,32.000000,192.072946,180.911928,180.229150,163.600457,32.000000,158.532701,67.493122,60.487929,94.560850,51.281359,49.149421,70.886076,33.476239,26.555260,26.512591,59.541766,36.715640
60.341708,85.262470,138.997112,156.783430,115.281037,113.770954,0.000000,14.216242,138.291432,0.528203,85.446929,61.225132,155.212680,138.840709,153.575539,138.387922,79.257041,136.147352,-0.000685,0.000418,32.000000,-235.788675,138.790486,-0.520606,24.702587,0.667135,549076.115751,0.960636,35.088149,19.502036,2.305694,0.063132,0.051591,179.040182,32.000000,191.211216,180.758413,183.034824,163.661463,32.000000,158.238646,67.444129,60.457830,94.514357,51.281359,49.143898,70.886076,33.484617,26.555260,26.515262,59.528666,36.945720
60.191957,85.269093,139.066790,156.782592,115.281863,113.783612,29.237988,14.218668,138.325238,0.528632,85.505631,61.226259,155.253850,138.878696,153.624369,138.327601,79.182383,136.200546,-0.000685,0.000391,32.000000,-235.790511,138.736622,-0.520714,24.717116,0.669565,548880.548499,0.970236,35.167880,19.423358,2.307895,0.065316,0.056835,179.495587,32.000000,190.935239,181.112589,184.870944,163.426930,32.000000,158.981832,67.439103,60.443528,94.504710,51.281359,49.171330,70.886076,33.490647,26.555260,26.540938,59.534842,36.852617
60.361375,85.258331,139.004216,156.777560,115.245013,113.784838,29.749375,14.213388,138.332215,0.528630,85.566632,61.318116,155.297624,138.887282,153.565594,138.376593,79.294734,136.307085,-0.000686,0.000357,32.000000,-235.797594,138.779637,-0.521197,24.713340,0.667182,NaN,Inf,35.076307,19.445750,2.303500,0.069916,0.055465,179.636175,32.000000,191.078994,181.758145,183.361209,162.521491,32.000000,159.554351,67.419467,60.466956,94.463881,51.281359,49.130127,70.886076,33.623738,26.555260,26.543676,59.524949,36.823710
60.382194,85.258331,139.084617,156.777560,115.301041,113.791154,0.000000,14.218668,138.300722,0.528724,85.548718,61.253061,155.196660,138.917847,153.462136,138.323527,79.246606,136.258659,-0.000687,0.000345,32.000000,-235.790019,138.842838,-0.521319,24.715831,0.669499,549325.480524,0.980332,35.216920,19.546110,2.310388,0.071456,0.056032,178.642472,32.000000,191.695544,181.888696,180.655640,162.541135,32.000000,159.502531,67.420246,60.460607,94.423030,51.281359,49.178911,70.886076,33.384378,26.555260,26.508957,59.542307,36.968611
60.367905,85.247294,139.062605,156.778678,115.330734,113.790121,29.544864,14.219524,138.213976,0.528727,85.598471,61.196577,155.152561,138.885752,153.558096,138.323731,79.316359,136.329056,-0.000689,0.000300,32.000000,-235.786704,138.775004,-0.520998,24.708908,0.666721,548978.071549,0.960491,35.054589,19.485216,2.302867,0.070246,0.048900,178.304280,32.000000,192.075265,181.248676,178.823610,163.156203,32.000000,159.078676,67.419968,60.462425,94.421811,51.281359,49.156494,70.886076,33.491690,26.555260,26.473205,59.527801,36.851076
60.090154,85.243155,139.115521,156.775324,115.369855,113.791613,29.396264,14.218097,138.295412,0.528611,85.449779,61.326561,155.119781,139.017110,153.597216,138.487238,79.288247,136.233766,-0.000690,0.000277,32.000000,-235.789934,138.866578,-0.521262,24.706495,0.666843,NaN,Inf,35.035986,19.509958,2.303404,0.062344,0.046368,178.602735,32.000000,192.031602,180.708253,180.562927,163.682831,32.000000,158.415024,67.452550,60.488145,94.350612,51.281359,49.190921,70.886076,33.545531,26.555260,26.461342,59.529512,36.880056
60.150618,85.245914,139.087011,156.777281,115.374657,113.795458,29.252289,14.223520,138.269454,0.528299,85.382090,61.181405,155.201021,138.954019,153.581658,138.312896,79.219599,136.176177,-0.000690,0.000331,32.000000,-235.783364,138.861395,-0.521105,24.725220,0.667093,548936.045507,0.967042,35.037716,19.474198,2.303585,0.062576,0.051062,179.148694,32.000000,191.223296,180.786101,183.551792,163.694108,32.000000,158.207013,67.445442,60.443625,94.351709,51.281359,49.151848,70.886076,33.070324,26.555260,26.463816,59.524447,36.876828
60.251307,85.245914,139.155637,156.777281,115.411372,113.796726,29.974948,14.219239,138.410142,0.528111,85.450166,61.278485,155.249053,138.989378,153.628273,138.465074,79.238984,136.228867,-0.000690,0.000326,32.000000,-235.791743,138.878325,-0.521712,24.711583,0.671590,549147.346048,0.976875,35.282217,19.456293,2.315113,0.063223,0.055274,179.534327,32.000000,190.937982,181.171027,184.762379,163.206227,32.000000,158.999349,67.474192,60.458347,94.363502,51.281359,49.210863,70.886076,33.438879,26.555260,26.475895,59.530259,36.830753
60.501239,85.226875,139.151956,156.777001,115.461500,113.792879,29.471895,14.213959,138.379366,0.528008,85.391651,61.352799,155.208416,138.989970,153.547782,138.509339,79.228885,136.237136,-0.000693,0.000271,32.000000,-235.798662,138.848245,-0.521896,24.728079,0.670038,549287.777103,0.980638,35.230775,19.497120,2.312312,0.059978,0.050226,179.397478,32.000000,191.113011,181.730557,183.121722,162.682165,32.000000,159.635703,67.476892,60.440924,94.301939,51.281359,49.175362,70.886076,33.514387,26.555260,26.412191,59.521467,36.809624
59.975920,85.198730,139.191918,156.764423,115.472161,113.786543,29.849039,14.221094,138.431120,0.527923,85.417727,61.314614,155.250982,139.040660,153.559379,138.497569,79.272565,136.261738,-0.000693,0.000280,32.000000,-235.790708,138.919012,-0.522002,24.755354,0.669325,549197.284526,0.955248,35.140607,19.503191,2.309587,0.071668,0.060479,178.642198,32.000000,191.790797,182.010973,180.234311,162.619169,32.000000,159.668122,67.506697,60.469722,94.319867,51.281359,49.230135,70.886076,33.585920,26.555260,26.316725,59.529817,37.005368
60.009925,85.167550,139.223599,156.750447,115.487958,113.791778,29.500257,14.220809,138.398801,0.528196,85.406355,61.285902,155.133613,139.005140,153.553503,138.511952,79.178544,136.335727,-0.000693,0.000274,32.000000,-235.787387,138.829805,-0.521293,24.752836,0.665107,549037.917469,0.967060,34.898249,19.517284,2.299985,0.078414,0.054920,178.302127,32.000000,192.152069,181.215298,178.814912,163.310151,32.000000,159.092406,67.515639,60.461952,94.296427,51.281359,49.177808,70.886076,33.179851,26.555260,26.318747,59.529492,36.828259
60.427500,85.167550,139.172927,156.750447,115.562520,113.805385,30.288873,14.216242,138.323956,0.528097,85.287662,61.203203,155.140485,138.997310,153.596371,138.568502,79.232593,136.318428,-0.000693,0.000274,32.000000,-235.790806,138.902739,-0.521006,24.805865,0.672290,549152.460751,0.963921,35.340305,19.485485,2.320797,0.061815,0.065930,178.464284,32.000000,191.990173,180.750477,180.904997,163.633151,32.000000,158.130648,67.527367,60.475038,94.274521,51.281359,49.228806,70.886076,33.324914,26.555260,26.212240,59.535423,36.731561
60.132243,85.156512,139.197991,156.740105,115.593975,113.805391,29.792541,14.219667,138.439499,0.528405,85.244391,61.232456,155.218825,139.087519,153.566546,138.463057,79.231395,136.324628,-0.000695,0.000247,32.000000,-235.787709,138.886911,-0.520557,24.815097,0.672012,549319.970025,0.974678,35.278593,19.615233,2.320010,0.051855,0.049880,179.246845,32.000000,191.187222,180.789136,183.764467,163.683697,32.000000,158.311126,67.506665,60.427720,94.278588,51.281359,49.209967,70.886076,33.387008,26.555260,26.175565,59.542582,36.840438
59.971203,85.146579,139.209987,156.732278,115.620976,113.795137,29.632475,14.221950,138.439821,0.528310,85.376913,61.317582,155.178672,139.028303,153.553959,138.626200,79.182748,136.372782,-0.000698,0.000235,32.000000,-235.783459,138.887236,-0.520865,24.811819,0.664191,549041.820926,0.942201,34.904737,19.552834,2.303139,0.070521,0.052105,179.556470,32.000000,190.930835,181.246392,185.021910,163.033468,32.000000,159.329387,67.504488,60.420908,94.297332,51.281359,49.246015,70.886076,33.579412,26.555260,26.142650,59.536190,36.868244
60.206133,85.156512,139.203710,156.731999,115.651920,113.797700,29.570806,14.219239,138.468653,0.528130,85.437810,61.250383,155.205538,139.084317,153.484292,138.469963,79.184182,136.359623,-0.000698,0.000250,32.000000,-235.786170,138.909815,-0.520822,24.832695,0.668430,549186.801926,0.963046,35.157841,19.557025,2.314864,0.062905,0.067362,179.268250,32.000000,191.203755,181.874779,182.898491,162.597140,32.000000,159.272206,67.503272,60.429334,94.289059,51.281359,49.231384,70.886076,33.234545,26.555260,26.144141,59.537036,36.791282
60.251359,85.156512,139.231105,156.731999,115.635209,113.802784,29.872007,14.223520,138.447928,0.528434,85.419955,61.324512,155.194596,139.024979,153.468781,138.560460,79.248151,136.356558,-0.000698,0.000211,32.000000,-235.783856,138.888480,-0.520759,24.820368,0.670898,549317.183542,0.970996,35.292391,19.628917,2.321281,0.052356,0.038801,178.607279,32.000000,191.929703,181.941548,179.928945,162.567580,32.000000,159.475223,67.524518,60.449082,94.301111,51.281359,49.256430,70.886076,33.420284,26.555260,26.180208,59.529217,36.888347
60.646073,85.158444,139.182995,156.730042,115.674408,113.801850,29.676893,14.218811,138.449103,0.528834,85.421648,61.322402,155.132877,139.109500,153.548220,138.451119,79.233043,136.422532,-0.000696,0.000222,32.000000,-235.793810,138.862886,-0.520519,24.793487,0.666851,549214.506262,0.968893,35.091644,19.621132,2.312118,0.051976,0.060195,178.368588,32.000000,192.231938,181.102438,178.796759,163.329603,32.000000,158.759769,67.524400,60.474565,94.320549,51.281359,49.214495,70.886076,33.360954,26.555260,26.188517,59.536298,36.707570
60.270192,85.165066,139.154032,156.728924,115.717875,113.806195,29.465205,14.224519,138.374890,0.529274,85.308436,61.217328,155.149838,139.071980,153.582639,138.591121,79.249965,136.438362,-0.000694,0.000212,32.000000,-235.784824,138.868921,-0.520552,24.752784,0.666703,549073.447019,0.958374,35.051158,19.555682,2.310838,0.070096,0.057363,178.679864,32.000000,191.880813,180.842817,181.217796,163.334443,32.000000,158.013176,67.546403,60.469895,94.310963,51.281359,49.232016,70.886076,33.396038,26.555260,26.213134,59.533475,37.003607
60.436446,85.177759,139.167144,156.732558,115.688054,113.817372,29.654930,14.225090,138.341466,0.529014,85.379309,61.265005,155.192358,139.023776,153.562749,138.362055,79.247557,136.275365,-0.000693,0.000211,32.000000,-235.787859,138.831802,-0.520705,24.783757,0.661334,548894.271255,0.957766,34.700727,19.602631,2.295004,0.059357,0.049806,179.265083,32.000000,191.114938,180.756352,183.954625,163.594132,32.000000,158.473214,67.554929,60.443659,94.314647,51.281359,49.209399,70.886076,33.359040,26.555260,26.214814,59.535678,36.734789
