OSU 80 Ton Compressor Load Stand
60.335280,85.177759,139.072542,156.732558,115.654159,113.821439,29.933495,14.215814,138.379914,0.528986,85.400851,61.165902,155.158591,139.015642,153.542169,138.477784,79.264069,136.148719,-0.000693,0.000214,32.000000,-235.793365,138.846510,-0.520458,24.751394,0.667828,549090.153849,0.971322,35.042861,19.593346,2.308837,0.050109,0.037247,179.597510,32.000000,191.079103,181.378676,184.641969,162.905489,32.000000,158.993438,67.544803,60.415818,94.353872,51.281359,49.210590,70.886076,33.341662,26.555260,26.260673,59.522136,36.791502
60.768909,85.186589,139.178536,156.739825,115.616844,113.818760,29.661158,14.221237,138.269786,0.529124,85.485961,61.239223,155.170929,139.024653,153.499988,138.540086,79.240406,136.314934,-0.000693,0.000222,32.000000,-235.790237,138.895170,-0.520528,24.731462,0.664704,549076.154819,0.962312,34.906960,19.517076,2.302702,0.061553,0.048776,179.258648,32.000000,191.354515,181.925913,182.205861,162.327941,32.000000,159.487481,67.547567,60.451762,94.372564,51.281359,49.224785,70.886076,33.462650,26.555260,26.293186,59.542307,37.014319
60.007029,85.183829,139.078813,156.733396,115.528293,113.818608,29.678760,14.215814,138.446433,0.529209,85.566704,61.251506,155.172809,139.068332,153.503767,138.527166,79.303014,136.331059,-0.000693,0.000216,32.000000,-235.793201,138.870168,-0.520844,24.728761,0.666544,549112.035330,0.955150,34.997341,19.439383,2.304995,0.064593,0.049416,178.510707,32.000000,192.000042,181.810655,179.722497,162.545705,32.000000,159.643377,67.571277,60.471477,94.368355,51.281359,49.216235,70.886076,33.515120,26.555260,26.285499,59.543074,36.795024
59.946287,85.183829,139.143380,156.727247,115.508722,113.819877,29.877907,14.223948,138.321365,0.529443,85.494440,61.134726,155.115644,139.004038,153.519588,138.396117,79.234232,136.333806,-0.000692,0.000221,32.000000,-235.786378,138.907997,-0.521400,24.714363,0.661312,548933.982153,0.956352,34.619573,19.543333,2.290292,0.072847,0.052428,178.382227,32.000000,192.224724,180.980113,178.729595,163.273059,32.000000,158.578637,67.608216,60.479774,94.384648,51.281359,49.213255,70.886076,33.083409,26.555260,26.287369,59.537645,36.740365
60.436237,85.183829,139.030538,156.727247,115.528941,113.813502,29.609542,14.215243,138.284549,0.529523,85.391996,61.278875,155.131627,139.013766,153.562118,138.350905,79.339211,136.325265,-0.000693,0.000183,32.000000,-235.790822,138.846103,-0.522102,24.699047,0.672061,549202.352956,0.969136,35.297472,19.488510,2.317709,0.050860,0.045789,178.763553,32.000000,191.751253,180.718929,181.820389,163.637448,32.000000,158.173040,67.630804,60.469400,94.385383,51.281359,49.203148,70.886076,33.265454,26.555260,26.289240,59.530643,36.870885
60.327989,85.215838,139.125142,156.733117,115.511041,113.808461,29.529167,14.220095,138.348075,0.529214,85.416257,61.161249,155.205248,139.002632,153.555592,138.395198,79.248915,136.220582,-0.000693,0.000166,32.000000,-235.788592,138.821260,-0.521505,24.688241,0.673732,549392.415597,0.963759,35.352023,19.558618,2.321134,0.061086,0.053573,179.402577,32.000000,191.155838,180.648646,184.027785,163.719341,32.000000,158.581724,67.621137,60.439925,94.405938,51.281359,49.215204,70.886076,33.362732,26.555260,26.402412,59.534488,36.853424
60.709952,85.225495,139.062272,156.734235,115.544785,113.808485,29.723325,14.220666,138.286376,0.529294,85.496136,61.246612,155.177103,139.015926,153.530418,138.369366,79.267141,136.235845,-0.000693,0.000225,32.000000,-235.788021,138.764072,-0.521377,24.649715,0.666186,548866.461216,0.963773,34.913216,19.449515,2.300450,0.056559,0.055082,179.653069,32.000000,190.952268,181.334369,184.499676,162.733940,32.000000,159.139861,67.650905,60.457778,94.431919,51.281359,49.217388,70.886076,33.101433,26.555260,26.438158,59.531390,36.871032
60.765553,85.230462,139.075151,156.737869,115.570806,113.809039,29.778054,14.218668,138.263949,0.529523,85.547469,61.273528,155.208767,139.051937,153.479573,138.279034,79.301149,136.364113,-0.000693,0.000211,32.000000,-235.789528,138.840554,-0.521142,24.605157,0.668653,549145.664243,0.968340,35.041938,19.489258,2.306146,0.068057,0.053764,179.186635,32.000000,191.371576,181.766279,181.884547,162.352234,32.000000,159.478716,67.651225,60.453065,94.425415,51.281359,49.188132,70.886076,33.460872,26.555260,26.440453,59.532049,36.859587
60.101728,85.230462,139.086532,156.737869,115.576882,113.810361,29.615917,14.220951,138.366583,0.529559,85.563726,61.217821,155.152388,138.986849,153.504894,138.435169,79.238028,136.224703,-0.000693,0.000182,32.000000,-235.789867,138.793726,-0.521552,24.673083,0.663708,548914.947353,0.955379,34.710917,19.478404,2.290601,0.049973,0.041087,178.483224,32.000000,192.106920,181.601673,179.470272,162.610951,32.000000,159.581213,67.679040,60.463073,94.458564,51.281359,49.227412,70.886076,33.428790,26.555260,26.460035,59.536032,36.759294
60.172772,85.228806,139.064610,156.741223,115.667287,113.815426,29.630305,14.224234,138.333909,0.529768,85.507947,61.216717,155.098730,138.982301,153.510974,138.426553,79.302920,136.131184,-0.000695,0.000212,32.000000,-235.781995,138.810061,-0.521244,24.659498,0.664172,548822.064291,0.952680,34.666428,19.506331,2.288717,0.063818,0.053130,178.383107,32.000000,192.179728,180.843931,179.236699,163.297697,32.000000,158.661035,67.685719,60.481141,94.460231,51.281359,49.198421,70.886076,33.338760,26.555260,26.456623,59.533446,36.970518
60.411375,85.227151,138.989485,156.745975,115.668305,113.823022,29.729555,14.217098,138.321707,0.529997,85.438602,61.270496,155.127101,138.999472,153.544705,138.455599,79.306867,136.187712,-0.000694,0.000222,32.000000,-235.798473,138.837842,-0.521001,24.618952,0.672238,549322.916463,0.969553,35.259145,19.502134,2.314185,0.043107,0.041331,178.910669,32.000000,191.512411,180.653211,182.217055,163.430781,32.000000,158.075340,67.700719,60.465215,94.455640,51.281359,49.195440,70.886076,33.250150,26.555260,26.453199,59.542818,36.754672
60.801768,85.237636,139.113337,156.741502,115.687989,113.826850,29.653859,14.216528,138.245464,0.530047,85.450152,61.167915,155.116827,138.937565,153.574939,138.419499,79.209422,136.195793,-0.000695,0.000265,32.000000,-235.792979,138.844940,-0.521527,24.604869,0.671449,549162.011364,0.967864,35.193818,19.392057,2.311089,0.073016,0.056181,179.594497,32.000000,191.041094,180.637901,184.400130,163.587700,32.000000,158.686793,67.697316,60.467658,94.503453,51.281359,49.189519,70.886076,33.519513,26.555260,26.455511,59.527781,36.860907
59.968438,85.237636,139.001112,156.741502,115.651994,113.828095,29.652958,14.219382,138.296696,0.529859,85.508533,61.240617,155.193929,138.980875,153.529477,138.483144,79.266583,136.172855,-0.000696,0.000272,32.000000,-235.789797,138.855952,-0.521707,24.597604,0.668618,549060.087858,0.960503,34.978738,19.415425,2.300717,0.059949,0.055809,179.644445,32.000000,191.036533,181.487574,184.475664,162.784471,32.000000,159.194337,67.709371,60.465549,94.511635,51.281359,49.200658,70.886076,33.491116,26.555260,26.494319,59.542356,36.764796
60.209454,85.241224,139.061600,156.739546,115.601390,113.831754,29.659148,14.223806,138.248166,0.529818,85.597386,61.121751,155.205898,138.957241,153.472531,138.432970,79.222926,136.227068,-0.000696,0.000285,32.000000,-235.785865,138.858907,-0.521380,24.605944,0.663986,549098.932446,0.956209,34.641410,19.516774,2.287982,0.064052,0.048926,178.911943,32.000000,191.335431,181.758551,181.624792,162.361628,32.000000,159.608592,67.704656,60.475901,94.515111,51.281359,49.199599,70.886076,33.052522,26.555260,26.509210,59.547470,36.822977
60.246999,85.242879,138.981833,156.744857,115.493134,113.845332,29.600282,14.218668,138.270486,0.530009,85.686709,61.243802,155.112776,138.890442,153.462925,138.462221,79.244595,136.103417,-0.000698,0.000265,32.000000,-235.787069,138.715901,-0.521577,24.669857,0.675919,549427.297414,0.970878,35.385931,19.448531,2.317904,0.059478,0.047441,178.461418,32.000000,192.061272,181.635178,178.869299,162.684476,32.000000,159.682058,67.693689,60.482885,94.523904,51.281359,49.197222,70.886076,33.322693,26.555260,26.517416,59.538904,36.891722
59.920473,85.265230,139.087303,156.753801,115.529005,113.856797,29.709078,14.218525,138.200719,0.529666,85.582007,61.120694,155.123874,138.793891,153.542229,138.251999,79.300890,136.172652,-0.000697,0.000294,32.000000,-235.787867,138.701563,-0.521696,24.667234,0.672469,549417.543545,0.966443,35.173382,19.518380,2.309631,0.061140,0.057665,178.386823,32.000000,192.184417,180.848300,179.307553,163.518515,32.000000,158.534757,67.710897,60.484715,94.535271,51.281359,49.203539,70.886076,33.339171,26.555260,26.519887,59.531479,36.924517
60.257046,85.265230,138.967677,156.753801,115.565564,113.863161,29.578660,14.222093,138.196932,0.529329,85.462922,61.310740,155.087546,138.921272,153.538781,138.327115,79.308141,136.199563,-0.000696,0.000309,32.000000,-235.787250,138.769089,-0.521351,24.654803,0.669788,549415.481386,0.967821,35.141428,19.436962,2.306867,0.067446,0.058339,179.023014,32.000000,191.471422,180.585617,182.612811,163.691271,32.000000,158.378663,67.706278,60.499780,94.526668,51.281359,49.193476,70.886076,33.320672,26.555260,26.600154,59.543467,36.901333
60.099952,85.283993,139.061306,156.760789,115.586911,113.861052,29.758455,14.217241,138.231959,0.529605,85.442131,61.179187,155.195131,139.012501,153.564771,138.457861,79.273514,136.191773,-0.000697,0.000339,32.000000,-235.790299,138.737153,-0.521379,24.696004,0.675452,549557.739939,0.970208,35.456618,19.414126,2.321198,0.060683,0.057555,179.626314,32.000000,191.005770,180.812832,184.521526,163.722031,32.000000,158.602513,67.738987,60.492485,94.570877,51.281359,49.207974,70.886076,33.457886,26.555260,26.668100,59.542277,36.829066
60.080616,85.279303,139.002748,156.760230,115.657934,113.845908,29.726326,14.216099,138.320218,0.529607,85.571503,61.179020,155.170485,138.922619,153.524922,138.426079,79.225397,136.212995,-0.000696,0.000358,32.000000,-235.788326,138.806659,-0.521974,24.664717,0.670112,549391.840853,0.968557,35.154787,19.419877,2.306248,0.075991,0.070538,179.620315,32.000000,190.948343,181.507326,184.011231,162.717149,32.000000,158.969730,67.708113,60.507507,94.603846,51.281359,49.210138,70.886076,33.421663,26.555260,26.654694,59.521329,36.862375
60.156714,85.266334,139.121590,156.761907,115.653285,113.848438,29.624232,14.225518,138.255926,0.529958,85.568984,61.289474,155.186719,138.977387,153.454446,138.491073,79.261007,136.228127,-0.000694,0.000344,32.000000,-235.785300,138.856377,-0.521281,24.716907,0.671890,549570.316471,0.965501,35.314269,19.450740,2.313834,0.072800,0.046821,178.915562,32.000000,191.554210,181.638474,181.300506,162.460397,32.000000,159.834833,67.706844,60.508744,94.579557,51.281359,49.235686,70.886076,33.512363,26.555260,26.657536,59.529905,36.859954
60.121718,85.266334,139.004838,156.761907,115.654321,113.851010,29.620105,14.224091,138.224099,0.530335,85.544771,61.362444,155.086034,138.942845,153.530070,138.390392,79.343141,136.114717,-0.000694,0.000292,32.000000,-235.788366,138.817098,-0.521024,24.745965,0.672591,549606.921344,0.966746,35.326918,19.509109,2.313604,0.059813,0.053435,178.495476,32.000000,191.979950,181.457612,178.880079,162.832012,32.000000,159.291372,67.708359,60.499781,94.607849,51.281359,49.210761,70.886076,33.410198,26.555260,26.615236,59.538216,36.690548
60.114598,85.253089,139.118575,156.759112,115.660397,113.846181,29.662728,14.217955,138.295596,0.530214,85.395127,61.178925,155.134982,138.957589,153.593888,138.527188,79.283707,136.309040,-0.000693,0.000287,32.000000,-235.789749,138.809493,-0.521108,24.783626,0.670719,549480.439224,0.968719,35.245731,19.480810,2.312653,0.070762,0.049863,178.431594,32.000000,192.127122,180.902507,179.917844,163.442769,32.000000,158.423969,67.728117,60.539854,94.607511,51.281359,49.253991,70.886076,33.358677,26.555260,26.571890,59.531026,36.858266
60.136398,85.226599,139.066167,156.752683,115.630364,113.843488,29.769789,14.220381,138.284620,0.530065,85.322816,61.178103,155.205144,138.976164,153.548669,138.411944,79.244849,136.370396,-0.000692,0.000337,32.000000,-235.785520,138.779450,-0.521456,24.813051,0.669792,549328.931074,0.969496,35.277096,19.343877,2.312057,0.059284,0.057939,179.046938,32.000000,191.339987,180.483465,182.964377,163.791766,32.000000,158.606290,67.726709,60.556059,94.604813,51.281359,49.240287,70.886076,33.398731,26.555260,26.482442,59.532236,36.857753
60.056741,85.200385,139.123456,156.745416,115.655297,113.842364,29.608572,14.221237,138.333527,0.530076,85.314050,61.255305,155.198108,138.843909,153.563208,138.316317,79.162498,136.184342,-0.000691,0.000323,32.000000,-235.782205,138.826644,-0.521347,24.798679,0.669492,549423.273443,0.968155,35.270232,19.497186,2.314223,0.069013,0.048151,179.592527,32.000000,190.855498,181.005201,184.756585,163.306828,32.000000,158.777953,67.743927,60.503343,94.591238,51.281359,49.262325,70.886076,33.280047,26.555260,26.484747,59.535550,36.844253
60.782241,85.200385,139.016417,156.745416,115.703857,113.836175,29.669263,14.211818,138.254647,0.529770,85.469087,61.267653,155.183143,139.041498,153.515259,138.422613,79.253660,136.250340,-0.000689,0.000294,32.000000,-235.795722,138.803193,-0.521815,24.824224,0.668010,549444.990119,0.964202,35.224201,19.565665,2.312512,0.071097,0.046822,179.704441,32.000000,190.861999,181.748940,183.741930,162.564284,32.000000,159.301370,67.744098,60.561428,94.625973,51.281359,49.228854,70.886076,33.026628,26.555260,26.395811,59.538943,36.963255
60.679845,85.189900,139.098708,156.741502,115.689646,113.824351,29.748006,14.220095,138.307870,0.529996,85.514228,61.152639,155.186516,138.910465,153.492124,138.499830,79.262100,136.140594,-0.000689,0.000279,32.000000,-235.787117,138.812612,-0.522253,24.820001,0.669853,549621.633123,0.970792,35.269417,19.558167,2.316534,0.069104,0.058274,178.795361,32.000000,191.685619,181.746042,180.900452,162.712946,32.000000,159.578499,67.713694,60.566432,94.592730,51.281359,49.259183,70.886076,33.433594,26.555260,26.361389,59.540704,36.812852
60.184020,85.194315,139.033844,156.738987,115.690258,113.817838,29.706803,14.217812,138.405937,0.529640,85.531233,61.120305,155.060271,138.935261,153.512967,138.414427,79.309303,136.161981,-0.000688,0.000299,32.000000,-235.792842,138.759913,-0.522196,24.827843,0.657836,549001.687676,0.956039,34.621516,19.498887,2.287122,0.054692,0.050831,178.417318,32.000000,192.102801,181.359427,178.818974,162.913284,32.000000,159.102195,67.697894,60.566443,94.604437,51.281359,49.234821,70.886076,33.351829,26.555260,26.378658,59.528519,36.854378
60.255206,85.202041,139.106735,156.736471,115.652497,113.822933,29.623243,14.221237,138.273545,0.529507,85.382125,61.260503,155.127578,138.915685,153.548971,138.393895,79.259852,136.248169,-0.000687,0.000321,32.000000,-235.786303,138.902349,-0.522127,24.758737,0.659829,548963.088978,0.955155,34.702116,19.437424,2.292338,0.130165,0.046114,178.518402,32.000000,191.917274,180.714066,180.469510,163.416529,32.000000,158.510272,67.687097,60.575697,94.585681,51.281359,49.249041,70.886076,33.138091,26.555260,26.380635,59.528420,36.884458
60.241382,85.202041,139.011534,156.736471,115.619713,113.822891,29.699049,14.220951,138.247764,0.529586,85.316859,61.208237,155.187243,138.902512,153.568230,138.386112,79.221162,136.201196,-0.000687,0.000302,32.000000,-235.786425,138.828153,-0.522203,24.765687,0.666513,549102.298527,0.965109,35.149250,19.400556,2.310146,0.073796,0.045572,179.174847,32.000000,191.262541,180.646486,183.279354,163.680031,32.000000,158.339476,67.683289,60.553811,94.560968,51.281359,49.228895,70.886076,33.310823,26.555260,26.409505,59.534449,36.777709
60.148599,85.197350,139.109040,156.735632,115.659823,113.826657,29.824631,14.219239,138.301947,0.529499,85.352971,61.316657,155.156752,138.962625,153.592219,138.461651,79.192531,136.213196,-0.000686,0.000339,32.000000,-235.784695,138.841125,-0.522887,24.758160,0.667786,549209.813760,0.966636,35.093244,19.491645,2.308626,0.072023,0.051088,179.549025,32.000000,190.955702,181.029637,184.653801,163.223294,32.000000,158.639417,67.692997,60.570736,94.581631,51.281359,49.249621,70.886076,33.227222,26.555260,26.395249,59.532659,36.797885
60.214010,85.190176,139.021462,156.730881,115.682470,113.830475,29.664356,14.218954,138.290221,0.529187,85.447422,61.218747,155.234675,139.008015,153.563112,138.401390,79.234560,136.289634,-0.000687,0.000363,32.000000,-235.787275,138.839371,-0.523028,24.771824,0.667245,549301.813812,0.964412,35.105617,19.507646,2.307575,0.063341,0.048072,179.484191,32.000000,190.956331,181.697429,183.627988,162.527954,32.000000,159.474252,67.655197,60.565346,94.573731,51.281359,49.237994,70.886076,33.317847,26.555260,26.372334,59.534754,36.865603
60.220142,85.190176,139.110658,156.727247,115.665391,113.829317,29.545820,14.219382,138.322356,0.529173,85.472345,61.214627,155.168451,138.904695,153.524778,138.338908,79.281176,136.247619,-0.000686,0.000383,32.000000,-235.789470,138.849752,-0.523024,24.739277,0.669402,549426.070125,0.962001,35.184019,19.542073,2.312756,0.079581,0.098729,178.703904,32.000000,191.705847,181.787090,180.436607,162.411725,32.000000,159.691193,67.677165,60.580367,94.564696,51.281359,49.262772,70.886076,33.331826,26.555260,26.374269,59.534390,36.849609
60.043996,85.190176,139.097202,156.727247,115.666666,113.820557,29.765052,14.218097,138.327282,0.529359,85.453215,61.259150,155.117527,138.982200,153.540794,138.397111,79.272854,136.214340,-0.000687,0.000388,32.000000,-235.791737,138.836720,-0.522613,24.721889,0.667573,549307.029618,0.966058,35.118255,19.536964,2.308789,0.058894,0.051106,178.349371,32.000000,192.048132,181.377194,178.556316,162.999273,32.000000,158.908684,67.689349,60.645526,94.555710,51.281359,49.270605,70.886076,33.410865,26.555260,26.376204,59.528194,36.874627
60.121637,85.186313,139.112623,156.725290,115.673684,113.811665,29.769098,14.215814,138.299012,0.529236,85.336541,61.231689,155.089331,138.954469,153.555722,138.435572,79.335502,136.211567,-0.000685,0.000405,32.000000,-235.793529,138.881916,-0.522819,24.697237,0.668864,549195.101246,0.969815,35.112765,19.470056,2.310035,0.055171,0.050094,178.479725,32.000000,192.086275,180.754652,180.500884,163.529414,32.000000,158.297368,67.657897,60.598282,94.512423,51.281359,49.266605,70.886076,33.404410,26.555260,26.364706,59.531882,36.883431
60.282368,85.170861,139.073188,156.719141,115.713502,113.814546,29.590604,14.217812,138.278946,0.529503,85.253755,61.301098,155.142699,138.933956,153.533821,138.389166,79.238839,136.337791,-0.000685,0.000391,32.000000,-235.794809,138.921766,-0.522461,24.694798,0.671819,549265.313123,0.965704,35.270641,19.462302,2.316588,0.066224,0.034966,179.259453,32.000000,191.344113,180.580961,183.385445,163.710906,32.000000,158.708881,67.637167,60.608848,94.470251,51.281359,49.264409,70.886076,33.282634,26.555260,26.312922,59.536554,36.803387
60.328886,85.154305,139.167177,156.710196,115.836022,113.812700,29.500380,14.222664,138.339367,0.529510,85.297631,61.294580,155.184172,139.003080,153.564773,138.473714,79.252961,136.280285,-0.000684,0.000408,32.000000,-235.785532,138.940813,-0.521928,24.688058,0.671364,549036.798778,0.964117,35.197147,19.398315,2.313853,0.043972,0.036236,179.435021,32.000000,190.889819,181.192103,184.731210,162.995478,32.000000,158.756457,67.635801,60.621738,94.480904,51.281359,49.253771,70.886076,33.291231,26.555260,26.314661,59.542907,36.847775
60.173942,85.154305,139.095173,156.710196,115.858959,113.810617,29.812484,14.222093,138.334220,0.529553,85.354466,61.221237,155.179646,139.009850,153.481451,138.467113,79.283509,136.245434,-0.000684,0.000395,32.000000,-235.785611,138.942853,-0.521549,24.658449,0.668803,549155.887814,0.967076,35.037762,19.555935,2.307029,0.055155,0.045731,179.416721,32.000000,191.069819,181.675196,183.242694,162.496676,32.000000,159.616039,67.616671,60.623847,94.443571,51.281359,49.278381,70.886076,33.333964,26.555260,26.258773,59.531164,36.875581
60.006751,85.138301,139.206999,156.702090,115.805606,113.812133,29.836858,14.217241,138.292594,0.529120,85.408795,61.197542,155.101748,138.981344,153.492407,138.372623,79.258172,136.266537,-0.000683,0.000397,32.000000,-235.790627,138.889706,-0.521086,24.662304,0.668805,549064.545054,0.969154,34.979604,19.514047,2.306808,0.064087,0.045588,178.671734,32.000000,191.915687,181.798085,179.896686,162.607962,32.000000,159.827371,67.628706,60.657383,94.433994,51.281359,49.280304,70.886076,33.014483,26.555260,26.204693,59.546369,36.836843
60.837640,85.136921,139.166040,156.697059,115.793377,113.814674,29.500443,14.220666,138.306152,0.529010,85.403391,61.304277,155.081306,138.954101,153.549196,138.544079,79.333533,136.300651,-0.000685,0.000422,32.000000,-235.786546,138.850220,-0.521461,24.648037,0.671482,549070.738380,0.961707,35.118267,19.466668,2.311552,0.059853,0.065427,178.306074,32.000000,192.064011,181.158785,178.467434,163.126632,32.000000,158.457156,67.611198,60.642245,94.420138,51.281359,49.309979,70.886076,32.948606,26.555260,26.201307,59.535905,36.840511
60.804609,85.146303,139.151800,156.696500,115.750244,113.817159,29.546455,14.216385,138.327367,0.528901,85.330033,61.346778,155.105325,138.963033,153.549400,138.492534,79.246422,136.288208,-0.000683,0.000411,32.000000,-235.788860,138.917403,-0.522044,24.667864,0.674500,549199.816470,0.963840,35.252194,19.502197,2.319856,0.060693,0.047336,178.576896,32.000000,191.935821,180.521087,180.943010,163.702916,32.000000,158.498144,67.592280,60.650864,94.400260,51.281359,49.272890,70.886076,33.429534,26.555260,26.202700,59.542425,36.743887
60.343675,85.146303,139.224466,156.696500,115.706442,113.807762,29.656556,14.223520,138.328455,0.528984,85.297524,61.289588,155.169024,138.935749,153.547322,138.381510,79.267626,136.272163,-0.000683,0.000390,32.000000,-235.783528,138.832353,-0.522632,24.656980,0.662352,548596.965346,0.960210,34.508820,19.443310,2.287499,0.067091,0.068294,179.241411,32.000000,191.195534,180.498398,183.753713,163.719971,32.000000,158.296713,67.579178,60.652338,94.401740,51.281359,49.331552,70.886076,33.213997,26.555260,26.236748,59.544520,37.004341
60.307103,85.150994,139.172178,156.694543,115.655422,113.803902,29.751060,14.214387,138.205733,0.528818,85.364092,61.176657,155.166272,138.990561,153.563123,138.500478,79.275215,136.351506,-0.000683,0.000413,32.000000,-235.793645,138.873962,-0.522658,24.709957,0.662255,548832.971239,0.959332,34.547553,19.524412,2.288507,0.052592,0.052066,179.638182,32.000000,190.795067,181.356755,184.850496,162.742845,32.000000,158.960493,67.590296,60.648023,94.426141,51.281359,49.256068,70.886076,33.215817,26.555260,26.254548,59.530387,36.871106
60.005523,85.155133,139.117969,156.694823,115.574841,113.797530,29.333133,14.216242,138.266753,0.528630,85.500280,61.295630,155.137486,139.006119,153.490718,138.445942,79.298427,136.278924,-0.000681,0.000398,32.000000,-235.792445,138.981055,-0.522519,24.704187,0.669715,548988.284982,0.963730,34.958381,19.495459,2.307192,0.073721,0.062052,179.322314,32.000000,191.228951,181.649278,182.411793,162.571615,32.000000,159.648283,67.551115,60.621944,94.379579,51.281359,49.299137,70.886076,33.391850,26.555260,26.270463,59.541589,36.765603
60.286024,85.180242,139.152384,156.702929,115.485244,113.798818,29.346505,14.214387,138.310987,0.528131,85.520626,61.267460,155.171011,138.977185,153.472040,138.334077,79.280489,136.389215,-0.000680,0.000387,32.000000,-235.793973,138.870536,-0.522649,24.707963,0.668513,548981.492561,0.961288,34.995771,19.526180,2.307724,0.061455,0.059816,178.546227,32.000000,191.940245,181.724866,179.932224,162.665487,32.000000,159.395368,67.570962,60.678460,94.419628,51.281359,49.282595,70.886076,33.448972,26.555260,26.272041,59.534587,36.856359
60.111349,85.180242,139.117833,156.702929,115.449485,113.802579,29.473939,14.226802,138.290715,0.527857,85.490593,61.158210,155.128501,139.012275,153.494972,138.446724,79.322662,136.268426,-0.000680,0.000385,32.000000,-235.780738,138.813935,-0.522713,24.735527,0.672806,549067.356783,0.980329,35.270129,19.467923,2.318419,0.066533,0.048503,178.482574,32.000000,191.908791,181.120339,178.911129,163.062006,32.000000,158.815730,67.574099,60.656029,94.403402,51.281359,49.299367,70.886076,33.343541,26.555260,26.361019,59.521388,36.818575
60.029402,85.191556,139.162154,156.715228,115.467125,113.806444,30.530933,14.219239,138.242292,0.527776,85.405820,61.243723,155.101255,138.968987,153.551761,138.450080,79.356512,136.186914,-0.000680,0.000357,32.000000,-235.787481,138.852383,-0.523192,24.742844,0.668780,549000.790094,0.974943,35.043873,19.539107,2.308203,0.071259,0.052466,178.616542,32.000000,191.825810,180.538282,181.581704,163.828352,32.000000,158.399268,67.581974,60.660612,94.359229,51.281359,49.274988,70.886076,33.358491,26.555260,26.402192,59.536377,36.718942
60.281652,85.207836,139.093250,156.719700,115.528164,113.810289,28.911742,14.221522,138.296385,0.527429,85.399834,61.244869,155.114302,138.879593,153.547410,138.324099,79.228565,136.213684,-0.000680,0.000336,32.000000,-235.788968,138.898229,-0.523540,24.828262,0.670453,549018.444407,0.973863,35.200300,19.438620,2.314336,0.062859,0.051040,179.246514,32.000000,190.988539,180.576721,183.818559,163.709596,32.000000,158.121943,67.575945,60.644043,94.348420,51.281359,49.296574,70.886076,33.248979,26.555260,26.460697,59.536209,36.873380
60.126232,85.224667,139.124817,156.721657,115.662138,113.796613,29.409769,14.219524,138.299617,0.527470,85.500090,61.313856,155.196957,138.853616,153.520011,138.363824,79.311366,136.324322,-0.000680,0.000354,32.000000,-235.788671,138.858379,-0.524392,24.769726,0.671772,549022.804977,0.941617,35.285118,19.365395,2.318233,0.058289,0.045603,179.620865,32.000000,190.871578,181.379021,184.890692,162.873949,32.000000,158.960270,67.570813,60.658170,94.399558,51.281359,49.256883,70.886076,33.324020,26.555260,26.462811,59.528961,36.866777
59.980317,85.224667,139.129276,156.721657,115.735470,113.787650,29.512239,14.217098,138.240642,0.527490,85.573032,61.238496,155.173988,138.892461,153.459113,138.420396,79.310663,136.282718,-0.000680,0.000359,32.000000,-235.792245,138.890869,-0.524439,24.761255,0.665375,549212.250653,0.989851,35.075377,19.506274,2.307389,0.063128,0.047612,179.261310,32.000000,191.285906,181.585874,182.236847,162.556581,32.000000,159.587661,67.601287,60.656589,94.379909,51.281359,49.313963,70.886076,33.418256,26.555260,26.523513,59.532610,36.786953
59.865140,85.241224,139.093143,156.727247,115.701612,113.780394,29.664082,14.214530,138.197704,0.527724,85.650293,61.219034,155.125875,138.917950,153.470749,138.362252,79.344712,136.249787,-0.000680,0.000348,32.000000,-235.793502,138.807047,-0.525093,24.795663,0.669390,549074.327179,0.975780,35.231383,19.476905,2.313879,0.064486,0.042007,178.564155,32.000000,191.923969,181.810498,179.568757,162.408546,32.000000,159.474204,67.611573,60.698009,94.393211,51.281359,49.287810,70.886076,33.175450,26.555260,26.583369,59.535236,36.767364
60.720784,85.238740,139.070063,156.724452,115.660032,113.778846,29.885815,14.223663,138.292152,0.527791,85.557257,61.247335,155.070830,138.859548,153.512941,138.397135,79.292201,136.194113,-0.000678,0.000365,32.000000,-235.785188,138.807859,-0.524935,24.784439,0.671760,549110.647775,0.974916,35.362295,19.457520,2.319582,0.061333,0.048871,178.211169,32.000000,192.077120,180.865626,178.940389,163.388014,32.000000,158.633844,67.603411,60.693136,94.344010,51.281359,49.294583,70.886076,33.004331,26.555260,26.577196,59.521516,36.832074
60.652972,85.258883,139.069842,156.726967,115.607860,113.783708,29.545853,14.214958,138.241770,0.527734,85.472324,61.234081,155.089130,138.842198,153.561959,138.361213,79.382918,136.200590,-0.000677,0.000390,32.000000,-235.792746,138.771417,-0.525581,24.805026,0.672308,549088.065877,0.971956,35.482357,19.407568,2.323441,0.053372,0.042501,178.849834,32.000000,191.722631,180.486769,181.748024,163.654168,32.000000,158.332697,67.637287,60.702958,94.370263,51.281359,49.282287,70.886076,33.364826,26.555260,26.579625,59.545543,36.790768
60.258822,85.258883,139.115581,156.726967,115.555114,113.771063,29.527181,14.218525,138.225235,0.527476,85.518315,61.219943,155.204886,138.795685,153.557123,138.275468,79.324105,136.163510,-0.000678,0.000396,32.000000,-235.791309,138.757853,-0.525478,24.796398,0.659836,548730.465144,0.949783,34.714524,19.433186,2.290321,0.063026,0.051701,179.421865,32.000000,191.031244,180.804620,184.000543,163.593712,32.000000,158.378958,67.676080,60.681237,94.393123,51.281359,49.316507,70.886076,33.245227,26.555260,26.652167,59.536927,36.872426
60.301829,85.263298,139.054012,156.734514,115.578449,113.753223,29.624453,14.224947,138.217438,0.527413,85.506761,61.292640,155.126932,138.893784,153.539991,138.301285,79.273813,136.202417,-0.000678,0.000401,32.000000,-235.782757,138.794459,-0.526581,24.761333,0.660343,548621.257143,0.961984,34.795023,19.345597,2.292878,0.072357,0.058017,179.593355,32.000000,190.816098,181.465323,184.557113,162.716411,32.000000,159.113609,67.657260,60.672329,94.401772,51.281359,49.268977,70.886076,33.266185,26.555260,26.670153,59.534301,36.704048
60.155312,85.247294,139.100590,156.732558,115.550622,113.747907,29.786744,14.224804,138.265672,0.527380,85.540779,61.236943,155.171372,138.932792,153.480735,138.416042,79.211469,136.202438,-0.000679,0.000379,32.000000,-235.784047,138.806879,-0.526372,24.758265,0.666562,548901.235804,0.969414,35.146851,19.386494,2.308634,0.066792,0.043252,179.015045,32.000000,191.360417,181.584410,181.832763,162.465761,32.000000,159.856017,67.635441,60.667112,94.403418,51.281359,49.312732,70.886076,33.300176,26.555260,26.617235,59.542809,36.752324
60.176291,85.241499,139.081416,156.733117,115.536804,113.755533,29.476778,14.219524,138.217408,0.527188,85.581279,61.212820,155.140027,138.915604,153.489097,138.310367,79.337903,136.228010,-0.000678,0.000391,32.000000,-235.790147,138.765052,-0.526296,24.757321,0.666413,548909.929751,0.965333,35.112791,19.455583,2.305967,0.064937,0.046868,178.563196,32.000000,191.962529,181.813315,179.095551,162.632482,32.000000,159.416094,67.667929,60.686025,94.405073,51.281359,49.302904,70.886076,33.260008,26.555260,26.619751,59.529335,36.854598
60.233500,85.241499,139.068994,156.733117,115.558450,113.758199,29.656612,14.220381,138.234445,0.527518,85.463470,61.252499,155.085923,138.977469,153.551927,138.361746,79.317314,136.240946,-0.000677,0.000393,32.000000,-235.788962,138.757587,-0.526090,24.749742,0.668872,549076.066766,0.962561,35.227948,19.517938,2.312358,0.055755,0.049003,178.372047,32.000000,192.096818,180.836483,179.284270,163.311875,32.000000,158.653803,67.667044,60.650307,94.395321,51.281359,49.304936,70.886076,33.254033,26.555260,26.602098,59.526896,36.861568
60.328738,85.232394,139.136119,156.732837,115.513062,113.753066,29.889113,14.221237,138.225004,0.527319,85.365061,61.218106,155.148624,138.923515,153.552637,138.330007,79.229825,136.209154,-0.000678,0.000422,32.000000,-235.787614,138.796296,-0.526157,24.754174,0.668516,548814.701591,0.972361,35.203359,19.403858,2.311233,0.074034,0.054803,178.854977,32.000000,191.646432,180.522287,182.053540,163.757369,32.000000,158.410815,67.675729,60.664939,94.392418,51.281359,49.275368,70.886076,33.349841,26.555260,26.572891,59.537449,36.786220
60.017600,85.222184,139.171653,156.732837,115.492724,113.755639,29.671654,14.216813,138.269448,0.527126,85.366225,61.172099,155.172128,138.893317,153.579976,138.348400,79.281481,136.222524,-0.000679,0.000461,32.000000,-235.791219,138.781756,-0.526088,24.766893,0.667822,548842.397820,0.965478,35.152129,19.430695,2.308831,0.063535,0.058672,179.486163,32.000000,191.044638,180.845063,184.277252,163.521598,32.000000,158.277828,67.669562,60.641937,94.416569,51.281359,49.348476,70.886076,33.371607,26.555260,26.539789,59.540458,36.835742
59.871625,85.210595,139.176560,156.723893,115.420420,113.761846,29.576100,14.222949,138.269701,0.527430,85.454667,61.287393,155.161632,138.934363,153.537263,138.394955,79.236573,136.206786,-0.000678,0.000479,32.000000,-235.788033,138.860498,-0.526554,24.750450,0.666631,548944.445789,0.956240,35.057826,19.502826,2.306299,0.061427,0.045488,179.559111,32.000000,190.966461,181.425356,184.275414,162.605542,32.000000,159.446293,67.619310,60.658818,94.426479,51.281359,49.295721,70.886076,33.032208,26.555260,26.542049,59.531302,36.734569
60.493399,85.210595,139.140089,156.723893,115.402300,113.762971,29.608999,14.222378,138.271582,0.527698,85.509436,61.215350,155.176490,138.868215,153.461242,138.408237,79.311817,136.254371,-0.000677,0.000471,32.000000,-235.785325,138.863027,-0.526613,24.725220,0.671104,548996.228074,0.968737,35.326339,19.457630,2.318847,0.057927,0.059491,178.924362,32.000000,191.584107,181.615952,181.431314,162.611607,32.000000,159.416236,67.609868,60.669856,94.439128,51.281359,49.337143,70.886076,33.107347,26.555260,26.503972,59.540360,36.827012
60.367394,85.203145,139.152682,156.726408,115.394881,113.768070,29.728326,14.220095,138.309831,0.527451,85.473729,61.233533,155.078256,138.984198,153.468109,138.380204,79.317870,136.211441,-0.000676,0.000487,32.000000,-235.788920,138.815549,-0.527003,24.733534,0.673759,549185.454473,0.974497,35.445896,19.494935,2.324583,0.051112,0.052349,178.376244,32.000000,191.984923,181.711752,178.893981,162.487746,32.000000,159.086760,67.581208,60.675784,94.476135,51.281359,49.283196,70.886076,33.297587,26.555260,26.480208,59.530417,36.854231
60.543488,85.209767,139.095432,156.726967,115.327416,113.765510,29.647007,14.219524,138.408140,0.527489,85.434855,61.242871,155.068641,138.991784,153.558096,138.385337,79.316199,136.237315,-0.000678,0.000510,32.000000,-235.788835,138.864905,-0.526333,24.741218,0.665019,548691.340111,0.962426,34.888964,19.442677,2.300087,0.057702,0.058270,178.365128,32.000000,192.210311,180.729165,179.663124,163.304001,32.000000,158.998103,67.577698,60.670147,94.461182,51.281359,49.326514,70.886076,33.065316,26.555260,26.505280,59.537065,36.846161
60.403727,85.201213,139.205141,156.724452,115.323354,113.759074,29.578271,14.219810,138.361845,0.527355,85.271504,61.263786,155.162970,138.983587,153.537846,138.365413,79.336855,136.350889,-0.000678,0.000515,32.000000,-235.790681,138.866496,-0.526888,24.695663,0.666753,548758.416833,0.960790,34.994024,19.415886,2.305097,0.072430,0.053102,178.998623,32.000000,191.348596,180.605407,182.219043,163.576041,32.000000,158.301272,67.562109,60.654429,94.427437,51.281359,49.339644,70.886076,33.187141,26.555260,26.507415,59.539357,36.760981
60.106283,85.201213,139.187167,156.724452,115.304219,113.757698,29.682614,14.220523,138.411100,0.527432,85.336651,61.294226,155.151262,139.081034,153.563234,138.490153,79.269548,136.245496,-0.000680,0.000524,32.000000,-235.788328,138.997410,-0.526908,24.728551,0.663611,548665.415545,0.960337,34.843460,19.430057,2.297447,0.048662,0.057614,179.551488,32.000000,190.919072,180.951370,184.538681,163.355960,32.000000,158.566598,67.592498,60.664930,94.480267,51.281359,49.365534,70.886076,33.298721,26.555260,26.479775,59.544992,36.827525
60.221101,85.188796,139.185590,156.715228,115.244419,113.758499,29.733146,14.216242,138.443429,0.527449,85.367264,61.321945,155.111484,139.052284,153.507087,138.437467,79.247654,136.298023,-0.000682,0.000531,32.000000,-235.791134,138.892297,-0.527615,24.718874,0.667486,548652.672800,0.964944,34.959632,19.464243,2.304579,0.063698,0.052985,179.574988,32.000000,191.001703,181.459437,184.048022,162.836497,32.000000,159.463410,67.564105,60.691686,94.453908,51.281359,49.331430,70.886076,32.904955,26.555260,26.438645,59.539927,36.769492
60.575746,85.172240,139.181496,156.715228,115.302593,113.764848,29.664670,14.219524,138.342601,0.527481,85.380931,61.303298,155.173041,139.031750,153.478619,138.447758,79.302960,136.330036,-0.000685,0.000536,32.000000,-235.784573,138.903737,-0.527847,24.741585,0.670889,548953.305802,0.966775,35.225812,19.480658,2.315684,0.075008,0.049295,178.842495,32.000000,191.687346,181.709464,180.713377,162.362296,32.000000,159.674378,67.551141,60.691203,94.464303,51.281359,49.367831,70.886076,33.020772,26.555260,26.383052,59.524880,36.852397
60.819749,85.145199,139.237062,156.702090,115.311783,113.764061,29.589874,14.224804,138.444146,0.527381,85.350622,61.271867,155.094445,139.037030,153.508952,138.468684,79.334188,136.377758,-0.000686,0.000561,32.000000,-235.787325,138.859253,-0.527755,24.704397,0.669418,548925.560883,0.963086,35.110527,19.527920,2.311243,0.061506,0.054040,178.362112,32.000000,192.037564,181.538272,178.721887,162.575283,32.000000,159.251783,67.557831,60.661025,94.456681,51.281359,49.348607,70.886076,33.144153,26.555260,26.384805,59.533170,36.999132
60.188941,85.145199,139.097617,156.702090,115.246702,113.768136,29.673513,14.221094,138.403008,0.527141,85.263833,61.202370,155.122651,139.012113,153.556154,138.511748,79.340977,136.428244,-0.000687,0.000555,32.000000,-235.783332,138.953602,-0.527159,24.653754,0.663548,548619.025527,0.959106,34.777176,19.488071,2.297644,0.061521,0.054653,178.408147,32.000000,192.353028,180.675733,179.675355,163.491926,32.000000,158.456790,67.580559,60.691913,94.443187,51.281359,49.339929,70.886076,33.218319,26.555260,26.292435,59.543261,36.916667
60.136352,85.116779,139.280319,156.694264,115.217207,113.776053,29.567284,14.224662,138.483555,0.526997,85.212144,61.281633,155.126819,139.014050,153.541771,138.450287,79.261897,136.316890,-0.000687,0.000568,32.000000,-235.784353,138.973648,-0.527292,24.656403,0.661231,548375.106448,0.957213,34.532994,19.479879,2.289340,0.059208,0.054575,179.056004,32.000000,191.417448,180.531095,182.860627,163.601364,32.000000,158.197072,67.604289,60.691924,94.447336,51.281359,49.388750,70.886076,33.224853,26.555260,26.195085,59.529060,36.899059
60.326223,85.106293,139.196078,156.686996,115.271246,113.780887,29.608748,14.220951,138.469548,0.526818,85.230866,61.324218,155.167352,139.067923,153.570266,138.528881,79.273903,136.242823,-0.000688,0.000587,32.000000,-235.791178,138.918543,-0.526940,24.699728,0.671135,548720.253782,0.965564,35.095728,19.497453,2.311016,0.067685,0.051106,179.537684,32.000000,190.927194,180.959567,184.647542,163.223282,32.000000,158.767119,67.621862,60.669783,94.478497,51.281359,49.384037,70.886076,33.138839,26.555260,26.159848,59.540871,36.873673
60.767532,85.109053,139.207429,156.680008,115.334368,113.784133,29.658435,14.221237,138.500233,0.526826,85.312693,61.292665,155.121663,138.993333,153.488120,138.571541,79.296138,136.335503,-0.000687,0.000621,32.000000,-235.789909,138.903328,-0.526911,24.642870,0.672899,548915.879885,0.969963,35.114422,19.522787,2.316075,0.083093,0.052366,179.552521,32.000000,191.044829,181.495208,183.543113,162.568959,32.000000,159.338063,67.594036,60.693753,94.486638,51.281359,49.356610,70.886076,33.251849,26.555260,26.160930,59.539996,36.799719
59.852986,85.109053,139.205007,156.680008,115.362062,113.783475,29.870897,14.225946,138.369289,0.526802,85.393869,61.163851,155.139042,139.078464,153.444926,138.491990,79.300486,136.363882,-0.000687,0.000613,32.000000,-235.786347,138.923211,-0.526805,24.645021,0.668424,548793.612851,0.965267,34.933974,19.475013,2.307389,0.066743,0.046700,178.765263,32.000000,191.705142,181.729637,180.400109,162.458671,32.000000,159.400242,67.609838,60.684512,94.458645,51.281359,49.388388,70.886076,33.399756,26.555260,26.171615,59.533357,36.857166
60.012660,85.112640,139.218916,156.679170,115.417263,113.784928,29.704815,14.218954,138.341540,0.526792,85.400076,61.210463,155.070911,139.030853,153.468325,138.585882,79.278877,136.307427,-0.000688,0.000635,32.000000,-235.791045,138.956519,-0.526332,24.635868,0.663533,548528.524545,0.955985,34.543260,19.497531,2.290819,0.056880,0.042943,178.409501,32.000000,192.067052,181.315948,178.776499,162.810496,32.000000,159.292749,67.630132,60.693646,94.491049,51.281359,49.339710,70.886076,32.945459,26.555260,26.185198,59.532315,37.056505
60.637316,85.125056,139.150320,156.677772,115.482522,113.788679,29.528932,14.225233,138.380507,0.526747,85.342241,61.201797,155.050411,139.023755,153.519375,138.379311,79.366723,136.259510,-0.000687,0.000659,32.000000,-235.779521,138.908792,-0.525978,24.605131,0.677038,549009.223600,0.965147,35.361117,19.506883,2.325782,0.058719,0.041907,178.523739,32.000000,192.045885,180.654822,180.250127,163.499165,32.000000,158.632870,67.662908,60.693969,94.458411,51.281359,49.377276,70.886076,32.947983,26.555260,26.229479,59.532394,36.911017
60.796893,85.147683,139.214639,156.685319,115.501737,113.796292,29.588315,14.213816,138.373340,0.526916,85.287837,61.074725,155.136958,139.047737,153.525038,138.353552,79.351773,136.290863,-0.000688,0.000674,32.000000,-235.794052,138.910102,-0.526208,24.637704,0.674994,548981.855833,0.967726,35.221228,19.501239,2.319826,0.063707,0.062023,179.182709,32.000000,191.261650,180.667347,183.033016,163.509648,32.000000,158.046435,67.658726,60.679263,94.469127,51.281359,49.356344,70.886076,33.125878,26.555260,26.230752,59.534941,36.839998
60.494305,85.147683,139.137274,156.685319,115.565728,113.793734,29.723253,14.219810,138.331119,0.526811,85.383417,61.155278,155.142086,138.920783,153.564645,138.510627,79.268959,136.239233,-0.000689,0.000687,32.000000,-235.788058,138.826195,-0.526458,24.642661,0.666199,548488.349777,0.962525,34.675137,19.390253,2.294797,0.063669,0.048680,179.516989,32.000000,190.941049,180.981663,184.765463,163.105851,32.000000,158.964470,67.683511,60.683695,94.501064,51.281359,49.378865,70.886076,33.002017,26.555260,26.310779,59.525490,37.050635
60.228857,85.142440,139.214740,156.684201,115.696363,113.788454,29.623316,14.218097,138.404424,0.527181,85.379549,61.192875,155.148842,139.009606,153.474066,138.493594,79.258881,136.346075,-0.000690,0.000677,32.000000,-235.789771,138.889094,-0.526641,24.644890,0.663421,548506.593531,0.957937,34.555789,19.420343,2.289831,0.056810,0.039006,179.591735,32.000000,191.077591,181.530841,183.409831,162.562086,32.000000,159.517522,67.669727,60.685740,94.504469,51.281359,49.382496,70.886076,33.233200,26.555260,26.294051,59.542563,36.804341
60.196107,85.140232,139.182864,156.680847,115.683768,113.783399,29.628751,14.220523,138.418128,0.527218,85.504405,61.303322,155.122808,139.028834,153.427521,138.448268,79.381395,136.463912,-0.000691,0.000674,32.000000,-235.788328,138.911099,-0.525718,24.671273,0.667291,548838.256827,0.958818,34.825243,19.478224,2.300006,0.065313,0.051115,178.776045,32.000000,191.670955,181.877514,180.236055,162.409258,32.000000,159.474541,67.662290,60.692927,94.484531,51.281359,49.398704,70.886076,33.169088,26.555260,26.287832,59.539071,36.836843
60.165289,85.149062,139.196362,156.683083,115.685031,113.783385,29.728265,14.217669,138.399420,0.527357,85.495900,61.166295,154.993230,139.066761,153.481021,138.472468,79.400671,136.218809,-0.000692,0.000667,32.000000,-235.788560,138.834334,-0.525519,24.696214,0.671575,548971.972611,0.966661,35.057226,19.539893,2.311429,0.058255,0.056032,178.341791,32.000000,192.010444,181.145597,178.522956,163.018681,32.000000,159.107067,67.666548,60.688828,94.504285,51.281359,49.398053,70.886076,33.197956,26.555260,26.289259,59.538855,36.875067
60.220449,85.149062,138.999836,156.683083,115.659350,113.785937,29.728438,14.224376,138.375238,0.527519,85.353157,61.150910,155.098121,139.055688,153.510363,138.368187,79.392151,136.379289,-0.000692,0.000675,32.000000,-235.781361,138.836309,-0.525052,24.663169,0.671124,548694.487858,0.967014,35.084342,19.474244,2.312157,0.052010,0.050129,178.624251,32.000000,192.076972,180.585176,180.488898,163.595969,32.000000,158.548539,67.658002,60.726363,94.497121,51.281359,49.333048,70.886076,33.158765,26.555260,26.321420,59.537508,36.863475
60.083917,85.161479,139.157365,156.688394,115.603134,113.787200,29.637615,14.213959,138.268719,0.527531,85.367425,61.151051,155.086529,138.988828,153.473747,138.464520,79.352046,136.314023,-0.000692,0.000666,32.000000,-235.796204,138.768460,-0.524942,24.716067,0.671004,548677.850238,0.964341,35.120777,19.336646,2.313566,0.056087,0.042668,179.341395,32.000000,191.068195,180.720221,183.356587,163.602393,32.000000,158.195845,67.659805,60.688742,94.487545,51.281359,49.385819,70.886076,33.141739,26.555260,26.366113,59.533151,36.761641
59.920845,85.172792,139.097248,156.690351,115.622001,113.784368,29.707444,14.221094,138.283699,0.527322,85.403814,61.152176,155.129167,138.959586,153.515337,138.405486,79.395099,136.276756,-0.000691,0.000705,32.000000,-235.787265,138.863864,-0.524803,24.755931,0.669954,548681.976089,0.963385,35.071376,19.422654,2.308183,0.105028,0.047994,179.545201,32.000000,190.864815,181.088712,184.821434,162.999815,32.000000,159.021468,67.663049,60.681943,94.518168,51.281359,49.375427,70.886076,33.325185,26.555260,26.407057,59.537163,36.806616
60.116413,85.184657,139.074457,156.698736,115.592783,113.783743,29.623162,14.218097,138.364382,0.527073,85.496228,61.207007,155.189734,138.883346,153.462014,138.420580,79.366127,136.254171,-0.000692,0.000687,32.000000,-235.789443,138.861357,-0.524096,24.803400,0.671495,548866.842137,0.968794,35.206133,19.431254,2.316050,0.061459,0.059065,179.474082,32.000000,191.108997,181.590902,182.693670,162.560951,32.000000,159.504337,67.652326,60.676585,94.503402,51.281359,49.384699,70.886076,33.291100,26.555260,26.408816,59.528666,36.898692
59.976881,85.184657,139.085742,156.698736,115.589866,113.781806,29.555215,14.223235,138.421820,0.527124,85.509404,61.134662,155.121995,138.999246,153.429358,138.389210,79.358153,136.290977,-0.000694,0.000674,32.000000,-235.787747,138.764031,-0.524397,24.811478,0.672486,548863.671410,0.969412,35.363846,19.370206,2.321350,0.057147,0.044926,178.631324,32.000000,191.767690,181.925029,180.170364,162.283493,32.000000,159.682312,67.675959,60.688248,94.537509,51.281359,49.375615,70.886076,33.301954,26.555260,26.451872,59.538412,36.770225
60.225658,85.184657,139.144370,156.707960,115.606360,113.779175,29.585582,14.218668,138.342235,0.526831,85.517654,61.159822,155.014974,138.962054,153.489172,138.386436,79.335745,136.132474,-0.000695,0.000664,32.000000,-235.789036,138.794380,-0.523839,24.781108,0.668179,548835.995772,0.968718,35.200175,19.388270,2.313419,0.060832,0.049755,178.394194,32.000000,191.984886,181.010646,178.684443,163.050934,32.000000,159.019309,67.660937,60.697436,94.512661,51.281359,49.341921,70.886076,33.286967,26.555260,26.453751,59.521123,36.844840
59.933762,85.199558,139.030979,156.710755,115.637653,113.776669,29.667218,14.221094,138.266865,0.526613,85.404050,61.183689,155.110975,138.894662,153.503546,138.331983,79.368668,136.199380,-0.000695,0.000701,32.000000,-235.788085,138.776737,-0.523451,24.751656,0.670094,548920.259926,0.973412,35.325370,19.414019,2.318989,0.056182,0.051432,178.665553,32.000000,191.893396,180.655637,180.979060,163.598604,32.000000,158.233874,67.673399,60.698254,94.499044,51.281359,49.359339,70.886076,33.330843,26.555260,26.507392,59.539002,36.790548
59.778411,85.212802,139.127425,156.716905,115.607095,113.783020,29.758648,14.222378,138.280898,0.526613,85.402473,61.159309,155.192352,139.027100,153.495320,138.405956,79.320291,136.214867,-0.000696,0.000718,32.000000,-235.789095,138.810001,-0.523578,24.752653,0.667542,548819.799787,0.967974,35.102309,19.359855,2.310384,0.055966,0.050166,179.401077,32.000000,191.142439,180.639909,183.740707,163.691717,32.000000,158.425088,67.669772,60.681589,94.490615,51.281359,49.371646,70.886076,33.006645,26.555260,26.509423,59.533220,36.806616
60.604246,85.212802,139.008708,156.716905,115.673756,113.787051,29.653916,14.224519,138.313764,0.526613,85.464365,61.148617,155.148854,138.942294,153.510822,138.374034,79.281701,136.241983,-0.000696,0.000728,32.000000,-235.784824,138.802026,-0.523148,24.703662,0.672023,548916.310704,0.970496,35.379005,19.359262,2.319744,0.051344,0.070723,179.750708,32.000000,191.014890,181.121448,184.879772,162.998611,32.000000,159.179934,67.656009,60.680299,94.527703,51.281359,49.353291,70.886076,32.957655,26.555260,26.557554,59.541619,36.859954
