OSU 80 Ton Compressor Load Stand
60.587263,85.211975,139.099540,156.722216,115.629330,113.778201,29.573863,14.221665,138.318101,0.526470,85.529903,61.140077,155.218113,138.983811,153.430603,138.399049,79.321085,136.298385,-0.000697,0.000725,32.000000,-235.787678,138.780245,-0.522973,24.684019,0.674944,549157.930785,0.970365,35.531977,19.415121,2.327386,0.065843,0.059144,179.367817,32.000000,191.227583,181.691011,182.250956,162.402808,32.000000,159.211297,67.602843,60.665710,94.476472,51.281359,49.385832,70.886076,33.184970,26.555260,26.556841,59.534370,36.879103
60.070166,85.221356,138.981682,156.724731,115.617678,113.779284,29.831408,14.220238,138.341680,0.526599,85.602935,61.252519,155.120368,138.929204,153.464094,138.437878,79.336890,136.248965,-0.000696,0.000727,32.000000,-235.788777,138.788444,-0.523432,24.665530,0.663350,548816.830169,0.959243,34.792342,19.466810,2.293712,0.064679,0.054719,178.667605,32.000000,191.823634,181.769278,179.786250,162.438622,32.000000,159.399710,67.615497,60.706582,94.479907,51.281359,49.347065,70.886076,33.242280,26.555260,26.591589,59.539652,36.782698
60.731766,85.226047,139.133816,156.727247,115.629530,113.788200,29.945286,14.218811,138.237451,0.526566,85.495712,61.218604,155.097823,138.978510,153.485443,138.363273,79.307336,136.143717,-0.000697,0.000716,32.000000,-235.789057,138.817039,-0.522964,24.652836,0.664599,548696.426348,0.962059,34.806647,19.454663,2.295855,0.063546,0.056958,178.405936,32.000000,192.165201,180.877190,178.791629,163.227634,32.000000,158.866041,67.609405,60.679880,94.469411,51.281359,49.379232,70.886076,33.379302,26.555260,26.593841,59.542789,36.837650
60.200699,85.226047,139.055180,156.727247,115.694365,113.784411,29.738071,14.220951,138.342557,0.526469,85.330307,61.083972,155.096020,138.987665,153.499167,138.449511,79.407552,136.308282,-0.000698,0.000707,32.000000,-235.790850,138.791768,-0.522218,24.670696,0.672112,548958.673423,0.962821,35.278344,19.414993,2.313656,0.060797,0.053400,178.824724,32.000000,191.884917,180.637478,181.419515,163.567773,32.000000,158.274116,67.592856,60.702214,94.447322,51.281359,49.377145,70.886076,33.166649,26.555260,26.612421,59.539327,36.831561
60.317873,85.214734,139.135827,156.726967,115.740417,113.786965,29.393510,14.218240,138.313206,0.526573,85.343465,61.267090,155.200223,138.985769,153.498284,138.373296,79.260863,136.207137,-0.000699,0.000717,32.000000,-235.792742,138.889237,-0.521820,24.708436,0.663601,548716.439079,0.947755,34.692063,19.393698,2.290956,0.058769,0.054069,179.358306,32.000000,191.034174,180.632021,184.013420,163.624465,32.000000,158.494656,67.587308,60.694522,94.470117,51.281359,49.384298,70.886076,33.036449,26.555260,26.575381,59.523641,36.830387
60.195166,85.190176,139.071212,156.714948,115.717570,113.790780,29.177928,14.227516,138.246483,0.526722,85.332738,61.180527,155.134375,138.960136,153.525479,138.355517,79.328364,136.251509,-0.000700,0.000689,32.000000,-235.781008,138.909444,-0.521009,24.720211,0.670489,548765.585573,0.963595,35.166046,19.372975,2.309860,0.066860,0.049752,179.657203,32.000000,190.989486,181.234796,184.599958,162.858093,32.000000,159.300977,67.598875,60.679751,94.457813,51.281359,49.383195,70.886076,33.166567,26.555260,26.492254,59.533485,36.811605
59.963202,85.160099,139.140438,156.701811,115.783662,113.784459,29.596713,14.214244,138.297279,0.527010,85.475425,61.174565,155.160525,138.955673,153.439560,138.489741,79.292917,136.312676,-0.000700,0.000660,32.000000,-235.797394,138.726814,-0.520632,24.826295,0.668198,549019.146799,0.972802,35.049879,19.470814,2.306710,0.072896,0.059056,179.238320,32.000000,191.408546,181.768946,182.025360,162.415762,32.000000,159.470147,67.586050,60.690317,94.482666,51.281359,49.407929,70.886076,33.114015,26.555260,26.494189,59.526817,36.804268
60.024631,85.160099,139.068942,156.701811,115.770749,113.778097,29.679807,14.222664,138.331358,0.527251,85.467729,61.125807,155.146849,138.932120,153.504646,138.391736,79.388516,136.146101,-0.000699,0.000642,32.000000,-235.783729,138.757586,-0.520671,24.821942,0.669300,548918.814464,0.982159,35.135128,19.424748,2.310339,0.080777,0.053321,178.465754,32.000000,191.963218,181.637145,179.629873,162.543494,32.000000,159.577171,67.589721,60.725485,94.483464,51.281359,49.389297,70.886076,33.260618,26.555260,26.391437,59.527289,36.858340
60.345480,85.162031,139.077144,156.703488,115.737329,113.766907,29.724836,14.221522,138.266966,0.527097,85.464784,61.126777,155.015423,138.939950,153.519546,138.477625,79.405224,136.199155,-0.000699,0.000612,32.000000,-235.787329,138.776023,-0.520070,24.774132,0.670178,549047.075927,0.972253,35.313098,19.489732,2.320430,0.059489,0.051951,178.494480,32.000000,192.194393,180.874608,179.062798,163.333021,32.000000,158.590273,67.591524,60.732758,94.462781,51.281359,49.426338,70.886076,33.188471,26.555260,26.399782,59.523139,36.886293
59.940881,85.170309,139.032387,156.703767,115.766248,113.764589,29.599260,14.222378,138.282859,0.526951,85.390976,61.106354,155.065634,138.944884,153.541826,138.396177,79.332022,136.224008,-0.000698,0.000635,32.000000,-235.787784,138.856012,-0.520391,24.741743,0.668932,548770.672636,0.968386,35.257944,19.313670,2.316865,0.054064,0.038804,178.899697,32.000000,191.587210,180.573855,181.858955,163.546968,32.000000,158.230211,67.582295,60.733103,94.419863,51.281359,49.381145,70.886076,33.305307,26.555260,26.430187,59.535511,36.724958
60.356875,85.180794,139.057795,156.707681,115.723745,113.754550,29.554534,14.218525,138.289793,0.526626,85.369499,61.169425,155.110193,139.034503,153.523596,138.418238,79.330761,136.138371,-0.000697,0.000642,32.000000,-235.790326,138.850364,-0.520206,24.670329,0.665462,548510.767399,0.961177,34.972496,19.322598,2.304682,0.067580,0.052315,179.485458,32.000000,191.042473,180.683186,184.312935,163.612361,32.000000,158.665988,67.620525,60.712071,94.430724,51.281359,49.411605,70.886076,32.877513,26.555260,26.431920,59.540222,36.719529
60.122892,85.180794,139.021782,156.707681,115.674679,113.749435,29.738370,14.220381,138.304232,0.526577,85.403056,61.254611,155.089770,139.028365,153.469040,138.466216,79.246607,136.248129,-0.000696,0.000629,32.000000,-235.786504,138.827093,-0.520000,24.603138,0.672081,548891.474930,0.972423,35.343359,19.407806,2.319492,0.072279,0.059214,179.606537,32.000000,190.979052,181.258551,184.277055,162.791470,32.000000,159.245416,67.582231,60.701991,94.437955,51.281359,49.379500,70.886076,33.193633,26.555260,26.470150,59.526404,36.834128
59.940958,85.176655,139.041202,156.711594,115.724237,113.743173,29.724865,14.217669,138.274227,0.526554,85.457123,61.089787,155.180841,138.862037,153.458784,138.466764,79.335908,136.183386,-0.000696,0.000629,32.000000,-235.785937,138.908082,-0.520653,24.648142,0.667947,548636.113962,0.966456,34.981073,19.367689,2.303926,0.064887,0.050014,179.136294,32.000000,191.401215,181.785130,181.834501,162.196873,32.000000,159.349646,67.608416,60.730070,94.474505,51.281359,49.425422,70.886076,33.140903,26.555260,26.457597,59.531361,36.867290
60.539014,85.165342,139.084475,156.708240,115.803268,113.739466,29.804267,14.218525,138.303358,0.526257,85.461090,61.179821,155.135811,138.927981,153.471993,138.351090,79.372756,136.121884,-0.000697,0.000630,32.000000,-235.790326,138.823279,-0.521042,24.709144,0.673011,548923.529835,0.964550,35.190503,19.504872,2.312294,0.050467,0.041289,178.465604,32.000000,192.154485,181.509297,179.273198,162.596817,32.000000,159.705926,67.580066,60.704003,94.455469,51.281359,49.408893,70.886076,32.958236,26.555260,26.420093,59.519372,36.867217
60.606219,85.147683,139.105925,156.702090,115.796396,113.734446,29.602329,14.223377,138.337302,0.526187,85.300284,61.233567,155.048595,138.983239,153.512253,138.571563,79.304074,136.239535,-0.000697,0.000626,32.000000,-235.786293,138.879526,-0.521717,24.775207,0.674560,548788.534621,0.968146,35.349635,19.384294,2.319636,0.062925,0.051054,178.408912,32.000000,192.158529,180.729201,179.439410,163.412418,32.000000,158.567560,67.597661,60.736009,94.444828,51.281359,49.430242,70.886076,33.310547,26.555260,26.421775,59.539052,36.728039
60.223957,85.147683,139.106990,156.702090,115.739387,113.730511,29.654499,14.219524,138.434616,0.526403,85.163351,61.288679,155.063435,139.009728,153.546062,138.501867,79.293269,136.220011,-0.000698,0.000628,32.000000,-235.790802,138.870452,-0.522041,24.797578,0.664243,548348.978021,0.955022,34.803024,19.317726,2.297435,0.065426,0.052234,178.943868,32.000000,191.452801,180.567545,182.526291,163.553677,32.000000,158.196625,67.598184,60.731501,94.468492,51.281359,49.419611,70.886076,33.128722,26.555260,26.361990,59.541461,36.714980
60.323400,85.112088,139.087085,156.695661,115.758997,113.730507,29.721028,14.224947,138.406208,0.526594,85.180551,61.270386,155.095975,138.995412,153.513516,138.486917,79.342303,136.265918,-0.000698,0.000636,32.000000,-235.784888,138.923681,-0.521754,24.813759,0.661548,548414.851940,0.960278,34.725464,19.443254,2.295242,0.060723,0.055779,179.594797,32.000000,190.986226,180.738888,184.322869,163.448892,32.000000,158.782408,67.611948,60.728597,94.473127,51.281359,49.464145,70.886076,32.999223,26.555260,26.239719,59.528951,36.844326
60.195606,85.084495,139.127421,156.689233,115.739956,113.729041,29.600643,14.223235,138.323921,0.526247,85.290992,61.252592,155.135919,139.060419,153.488390,138.498895,79.329121,136.238087,-0.000697,0.000648,32.000000,-235.782830,139.010727,-0.522054,24.820499,0.666556,548624.925539,0.965252,35.066855,19.444627,2.309828,0.062835,0.042685,179.634256,32.000000,191.038006,181.447045,184.055514,162.625749,32.000000,159.248571,67.585594,60.709996,94.485984,51.281359,49.430900,70.886076,33.136728,26.555260,26.145004,59.549654,36.725471
60.218670,85.081736,139.109848,156.687276,115.731528,113.732848,29.619095,14.229514,138.304540,0.525953,85.359467,61.134931,155.147375,139.064577,153.446459,138.494743,79.307047,136.314886,-0.000697,0.000651,32.000000,-235.780157,138.938037,-0.522565,24.813471,0.664485,548410.584025,0.961258,34.942292,19.417768,2.305690,0.062776,0.043963,178.932997,32.000000,191.552771,181.672397,181.237123,162.287745,32.000000,159.484818,67.595293,60.750403,94.514300,51.281359,49.449959,70.886076,33.077355,26.555260,26.145864,59.542317,36.889667
60.240016,85.081736,139.171329,156.687276,115.749974,113.724015,29.751336,14.216242,138.363998,0.525657,85.377160,61.104928,155.055856,138.992254,153.441496,138.340495,79.300777,136.300961,-0.000697,0.000652,32.000000,-235.790314,138.844654,-0.522727,24.737651,0.666357,548459.902742,0.967342,35.029055,19.417507,2.311255,0.062454,0.051877,178.439947,32.000000,192.093746,181.487760,178.979016,162.897597,32.000000,159.300710,67.585680,60.731061,94.515801,51.281359,49.455566,70.886076,33.102217,26.555260,26.137119,59.529984,36.841905
60.166184,85.087530,139.089816,156.676095,115.749620,113.716439,29.862396,14.219810,138.314448,0.525727,85.400041,61.180943,155.025623,139.071023,153.500220,138.464993,79.310028,136.117945,-0.000696,0.000634,32.000000,-235.787894,138.779532,-0.523192,24.707727,0.666132,548511.475587,0.966358,35.005643,19.476668,2.310078,0.064533,0.050507,178.444583,32.000000,192.202141,180.743036,179.623845,163.282853,32.000000,158.397429,67.572791,60.719744,94.509971,51.281359,49.442435,70.886076,33.204174,26.555260,26.158100,59.537921,36.822536
59.959762,85.106017,139.121620,156.672741,115.665485,113.712843,29.591873,14.219524,138.220513,0.525820,85.291817,61.190729,155.089162,139.069921,153.507068,138.513601,79.368528,136.308488,-0.000696,0.000619,32.000000,-235.787852,138.822484,-0.523620,24.676912,0.668154,548470.654688,0.961613,34.986534,19.476215,2.310280,0.067872,0.052387,179.096954,32.000000,191.481470,180.635973,182.801852,163.494626,32.000000,158.399585,67.568245,60.733622,94.510602,51.281359,49.436727,70.886076,33.268978,26.555260,26.223213,59.517828,36.848068
60.089932,85.120642,139.063563,156.676654,115.640692,113.714069,29.545619,14.224662,138.292497,0.525379,85.308338,61.186282,155.115236,138.957281,153.515013,138.480113,79.375842,136.255185,-0.000696,0.000615,32.000000,-235.784190,138.897290,-0.523697,24.678144,0.669556,548459.412002,0.959280,35.058442,19.378550,2.311761,0.062304,0.045461,179.555194,32.000000,190.981261,180.724655,184.627329,163.297166,32.000000,158.664645,67.570316,60.724381,94.548846,51.281359,49.444175,70.886076,33.038569,26.555260,26.224292,59.537567,36.869712
60.090304,85.120642,139.107909,156.676654,115.628354,113.717865,29.528248,14.219952,138.339924,0.525260,85.427302,61.171664,155.057428,139.017823,153.424887,138.410538,79.300742,136.305488,-0.000694,0.000651,32.000000,-235.788571,138.846896,-0.523969,24.636917,0.673655,548456.015737,0.971729,35.262106,19.412098,2.320250,0.062118,0.043777,179.556294,32.000000,191.061835,181.419119,184.029127,162.467453,32.000000,159.334883,67.554535,60.718960,94.553274,51.281359,49.439011,70.886076,33.191528,26.555260,26.276273,59.533347,36.895684
60.193835,85.136094,139.029776,156.680008,115.524213,113.722871,29.611051,14.215957,138.098127,0.524831,85.504255,61.004256,155.104575,139.034055,153.417583,138.356671,79.330362,136.187387,-0.000694,0.000660,32.000000,-235.792895,138.772089,-0.523447,24.769673,0.672776,548580.322603,0.971576,35.159568,19.478436,2.314981,0.058412,0.056659,178.847956,32.000000,191.583319,181.736021,180.869404,162.243320,32.000000,159.614560,67.591870,60.759538,94.577949,51.281359,49.452974,70.886076,32.996121,26.555260,26.331232,59.540025,36.733688
60.743788,85.153753,139.089472,156.683083,115.452911,113.735515,29.305249,14.219096,138.182004,0.524728,85.486247,61.144981,155.043858,138.991193,153.465081,138.396480,79.373649,136.245049,-0.000693,0.000688,32.000000,-235.790411,138.832498,-0.523890,24.773607,0.672776,548580.322603,0.971576,35.159568,19.478436,2.314981,0.073378,0.065252,178.421685,32.000000,192.263563,181.311341,178.740474,162.680476,32.000000,159.360709,67.582459,60.767252,94.594280,51.281359,49.433982,70.886076,32.819145,26.555260,26.393965,59.535029,36.881157
60.259466,85.147959,139.015415,156.684760,115.438589,113.743121,29.838038,14.223235,138.221936,0.524868,85.367833,61.123616,155.022842,138.941336,153.496298,138.479337,79.354512,136.202990,-0.000695,0.000674,32.000000,-235.783486,138.801068,-0.523884,24.793670,0.667244,548505.503212,0.967107,35.082238,19.391773,2.309701,0.059552,0.053450,178.424775,32.000000,192.098828,180.713860,179.770737,163.244182,32.000000,158.375531,67.583879,60.742671,94.558532,51.281359,49.434337,70.886076,33.171066,26.555260,26.395529,59.532285,36.867584
60.106620,85.147959,139.081851,156.684760,115.452180,113.744344,29.802056,14.222664,138.129350,0.525245,85.393164,61.150010,155.142250,138.921027,153.539053,138.410316,79.364604,136.300690,-0.000695,0.000670,32.000000,-235.784712,138.706680,-0.524296,24.776361,0.659492,548202.312467,0.967618,34.609077,19.376341,2.289773,0.056897,0.045095,179.127774,32.000000,191.369325,180.531914,183.002408,163.480338,32.000000,158.343016,67.635008,60.773664,94.571275,51.281359,49.433895,70.886076,33.169356,26.555260,26.376924,59.538442,36.789521
60.054670,85.152925,139.025469,156.696500,115.509438,113.739262,29.628452,14.224804,138.245896,0.524914,85.350674,61.126810,155.143927,138.961013,153.514218,138.381001,79.334240,136.161138,-0.000695,0.000688,32.000000,-235.785522,138.776206,-0.523729,24.723909,0.665681,548532.518748,0.958800,35.035351,19.375162,2.306947,0.063549,0.045073,179.503359,32.000000,191.024676,180.825648,184.781231,163.152706,32.000000,158.892497,67.621042,60.707138,94.546674,51.281359,49.405263,70.886076,32.850448,26.555260,26.395701,59.538776,36.805002
59.782696,85.171964,139.061754,156.701252,115.469194,113.738048,29.615289,14.217812,138.273062,0.525130,85.515165,61.141260,155.112582,138.948474,153.427502,138.352496,79.303676,136.166062,-0.000695,0.000700,32.000000,-235.789728,138.762850,-0.524108,24.676912,0.668807,548600.109886,0.962653,35.172255,19.412258,2.313919,0.071070,0.051143,179.622069,32.000000,190.950106,181.676779,183.419402,162.391688,32.000000,159.273944,67.646457,60.719338,94.544865,51.281359,49.431372,70.886076,33.343309,26.555260,26.463397,59.532777,36.935302
59.892332,85.173068,139.063216,156.696779,115.451675,113.743228,29.759487,14.220381,138.097811,0.525484,85.561913,61.108417,155.120055,138.899169,153.433097,138.439650,79.371605,136.249435,-0.000694,0.000706,32.000000,-235.788799,138.749918,-0.524503,24.620683,0.670649,548675.862844,0.969183,35.223815,19.375212,2.314982,0.059858,0.040352,178.701086,32.000000,191.720089,181.556789,180.653143,162.387705,32.000000,159.652431,67.642201,60.759519,94.581382,51.281359,49.403864,70.886076,33.153440,26.555260,26.465147,59.543674,36.742493
60.288354,85.173068,139.076296,156.696779,115.450128,113.745855,29.658264,14.226945,138.272226,0.525597,85.590079,61.189865,154.991359,138.922372,153.460206,138.362118,79.336980,136.140098,-0.000694,0.000731,32.000000,-235.779611,138.762357,-0.524659,24.632721,0.676224,548912.767833,0.974500,35.487281,19.408156,2.326120,0.060071,0.040267,178.461468,32.000000,192.212093,181.109671,178.450720,162.782147,32.000000,159.341111,67.677804,60.736261,94.575178,51.281359,49.433961,70.886076,33.078695,26.555260,26.470738,59.527801,36.801260
60.578705,85.186865,139.027769,156.699575,115.406423,113.734191,29.549988,14.223663,138.191638,0.525540,85.512411,61.169202,155.026178,139.020228,153.512141,138.285821,79.357920,136.089966,-0.000695,0.000743,32.000000,-235.785352,138.694790,-0.524721,24.689763,0.676162,548732.494629,0.967874,35.389750,19.380504,2.321887,0.053959,0.040749,178.511375,32.000000,192.034305,180.696969,180.332876,163.154991,32.000000,158.080859,67.704475,60.758120,94.562285,51.281359,49.391803,70.886076,33.373018,26.555260,26.520474,59.539002,36.738311
59.922348,85.211147,139.040514,156.711314,115.422350,113.729026,29.689420,14.219810,138.189255,0.525305,85.474432,61.148293,155.064342,138.990112,153.507198,138.347648,79.387927,136.142268,-0.000695,0.000751,32.000000,-235.789369,138.750327,-0.525013,24.740222,0.670022,548605.337844,0.964187,35.034614,19.362304,2.306852,0.060403,0.057837,179.266590,32.000000,191.339024,180.409079,183.276933,163.548966,32.000000,158.478315,67.709864,60.745513,94.561935,51.281359,49.429521,70.886076,33.273886,26.555260,26.606729,59.519264,36.881524
60.259406,85.222460,139.032503,156.711594,115.418628,113.722658,29.712155,14.219667,138.178489,0.525539,85.499872,61.074566,155.130505,138.801558,153.516677,138.256890,79.376798,136.199912,-0.000697,0.000753,32.000000,-235.790168,138.685573,-0.524554,24.782891,0.663854,548367.034690,0.962553,34.789164,19.317133,2.294994,0.075463,0.054122,179.593715,32.000000,191.016423,180.940853,184.738025,163.107097,32.000000,158.752143,67.709459,60.733777,94.577210,51.281359,49.406110,70.886076,32.888826,26.555260,26.608878,59.535806,36.729507
60.198163,85.235429,138.974228,156.709917,115.376588,113.704814,29.669094,14.223235,138.284042,0.525330,85.548177,61.237810,155.098529,138.839708,153.431981,138.380246,79.374086,136.103576,-0.000698,0.000775,32.000000,-235.787584,138.737436,-0.524656,24.795401,0.672308,548666.921677,0.969596,35.400851,19.312406,2.320345,0.067205,0.050693,179.578352,32.000000,191.062217,181.675266,183.186834,162.283910,32.000000,159.315322,67.705469,60.739403,94.560429,51.281359,49.406080,70.886076,33.070724,26.555260,26.651159,59.544697,36.897224
60.171227,85.235429,139.059573,156.709917,115.358622,113.701002,29.601225,14.223377,138.198543,0.525348,85.587420,61.267029,155.055822,138.907059,153.427066,138.326117,79.344953,136.180606,-0.000698,0.000778,32.000000,-235.783671,138.755689,-0.524936,24.739408,0.666086,548497.120937,0.962871,35.109904,19.351389,2.307233,0.075004,0.066826,178.687800,32.000000,191.826187,181.562920,180.162706,162.496422,32.000000,159.732085,67.697990,60.757455,94.542281,51.281359,49.405626,70.886076,33.112204,26.555260,26.697764,59.543349,36.734936
60.294891,85.237636,139.020836,156.716625,115.286100,113.699732,29.768690,14.225090,138.232616,0.525355,85.563709,61.227482,154.993532,138.940581,153.437761,138.310554,79.374246,136.191623,-0.000698,0.000758,32.000000,-235.785073,138.828865,-0.525492,24.740458,0.666233,548467.742767,0.965227,35.177698,19.307546,2.308612,0.065214,0.051462,178.400785,32.000000,192.044606,180.975480,178.675437,162.847078,32.000000,158.877549,67.717226,60.739092,94.533565,51.281359,49.423004,70.886076,33.059172,26.555260,26.707828,59.535167,36.746088
60.191664,85.225495,139.062021,156.719141,115.297307,113.681978,29.677512,14.221522,138.247517,0.524967,85.423684,61.067000,155.002004,138.866543,153.489055,138.297697,79.333594,136.228539,-0.000696,0.000797,32.000000,-235.791099,138.757423,-0.526547,24.742503,0.668614,548529.434467,0.967884,35.201825,19.373906,2.311064,0.062994,0.046738,178.661312,32.000000,192.051973,180.518594,180.689375,163.235411,32.000000,158.284934,67.723638,60.772408,94.531116,51.281359,49.438640,70.886076,33.117667,26.555260,26.668875,59.533426,36.881597
60.196095,85.223288,138.961727,156.717464,115.308804,113.683246,29.600383,14.215529,138.205241,0.524896,85.374296,61.124032,155.101002,138.902473,153.518553,138.214614,79.283510,136.153821,-0.000697,0.000807,32.000000,-235.793651,138.820120,-0.527776,24.667103,0.666524,548395.268243,0.960263,35.093336,19.349936,2.305682,0.053543,0.056830,179.342126,32.000000,191.312905,180.373101,183.555969,163.673996,32.000000,158.550091,67.748132,60.735854,94.518593,51.281359,49.421730,70.886076,33.127924,26.555260,26.671169,59.543566,36.734936
59.991114,85.223288,139.080731,156.717464,115.332905,113.687062,29.435222,14.217241,138.281807,0.524763,85.370666,61.056221,155.104811,138.901902,153.538658,138.263264,79.318813,136.121906,-0.000697,0.000809,32.000000,-235.795052,138.728016,-0.527690,24.682472,0.668120,548437.411683,0.964850,35.173585,19.408422,2.310320,0.062664,0.073633,179.573292,32.000000,191.026948,180.893953,184.844507,162.869180,32.000000,158.891450,67.774375,60.753088,94.543207,51.281359,49.406952,70.886076,33.108260,26.555260,26.665023,59.535128,36.889227
60.153777,85.197350,138.994574,156.709917,115.362352,113.704819,29.859952,14.223663,138.196214,0.524376,85.449005,61.110725,155.098453,138.935076,153.468650,138.385075,79.341626,136.238188,-0.000696,0.000806,32.000000,-235.784205,138.803943,-0.527605,24.684649,0.669508,548546.520310,0.967291,35.167409,19.422405,2.308484,0.064441,0.054167,179.470496,32.000000,191.158882,181.555735,182.811310,162.376497,32.000000,159.399896,67.764465,60.765750,94.520055,51.281359,49.425101,70.886076,33.176557,26.555260,26.577859,59.540458,36.799939
59.918666,85.181622,139.064283,156.697059,115.363983,113.703528,29.721456,14.220095,138.187743,0.524437,85.469528,61.167584,155.048175,138.947821,153.439481,138.377759,79.354642,136.211114,-0.000696,0.000795,32.000000,-235.790067,138.772149,-0.526897,24.671195,0.672860,548597.424438,0.976406,35.351219,19.371678,2.318356,0.062175,0.044664,178.669181,32.000000,191.946799,181.609144,179.903418,162.286375,32.000000,159.760473,67.745327,60.761555,94.467510,51.281359,49.446074,70.886076,33.274276,26.555260,26.525229,59.526119,36.849976
59.951389,85.173068,139.018814,156.695661,115.353793,113.705868,29.567960,14.223806,138.233293,0.524469,85.436899,61.229122,154.989171,138.927226,153.473166,138.432318,79.344942,136.281100,-0.000696,0.000786,32.000000,-235.785046,138.793970,-0.527292,24.703925,0.669932,548508.215408,0.959744,35.179379,19.405050,2.310654,0.065174,0.051269,178.474923,32.000000,192.221718,180.876039,178.736528,162.940248,32.000000,158.719456,67.779827,60.748937,94.443858,51.281359,49.435871,70.886076,33.171411,26.555260,26.527077,59.535728,36.822610
60.253324,85.173068,139.121074,156.695661,115.408658,113.710901,29.246810,14.218240,138.285094,0.524549,85.344536,61.177911,155.075433,138.925412,153.490281,138.384542,79.351816,136.295777,-0.000696,0.000811,32.000000,-235.788808,138.823973,-0.527632,24.719503,0.674176,548576.118211,0.968327,35.374634,19.378955,2.320884,0.067351,0.058119,178.719108,32.000000,191.808750,180.459436,181.232019,163.396164,32.000000,158.222985,67.797792,60.776282,94.417136,51.281359,49.469363,70.886076,33.096214,26.555260,26.499151,59.538540,36.721216
60.334312,85.163962,139.019534,156.700134,115.391818,113.714687,29.343587,14.219239,138.272528,0.524835,85.278613,61.129529,155.128366,139.071104,153.517943,138.439975,79.417508,136.270657,-0.000696,0.000786,32.000000,-235.788793,138.747308,-0.527777,24.791992,0.672523,548579.259463,0.972769,35.336677,19.422459,2.318859,0.071572,0.042242,179.556505,32.000000,191.257279,180.351587,183.869207,163.616518,32.000000,158.549973,67.832748,60.772937,94.415564,51.281359,49.442330,70.886076,33.238503,26.555260,26.469249,59.530692,36.850783
59.819559,85.149614,139.183634,156.692028,115.344856,113.715890,29.514146,14.226089,138.288530,0.524805,85.334277,61.228319,155.089963,138.986277,153.518098,138.496208,79.265088,136.244369,-0.000695,0.000774,32.000000,-235.783910,138.735395,-0.527810,24.800620,0.668248,548425.737946,0.978076,35.065956,19.422672,2.308936,0.062241,0.045800,179.681127,32.000000,190.971514,181.086890,184.764137,162.676782,32.000000,159.187566,67.819191,60.772690,94.434339,51.281359,49.492952,70.886076,33.345424,26.555260,26.421072,59.549634,36.749096
60.011676,85.125332,139.103894,156.680568,115.395524,113.715865,29.791433,14.223806,138.279873,0.524898,85.376550,61.136857,155.181131,139.006342,153.448846,138.413250,79.355965,136.213519,-0.000695,0.000797,32.000000,-235.786521,138.834270,-0.528355,24.770854,0.664509,548241.355722,0.973421,34.984411,19.344850,2.304154,0.051551,0.045487,179.391083,32.000000,191.270505,181.561490,182.687849,162.150725,32.000000,159.528124,67.775583,60.755565,94.384508,51.281359,49.454243,70.886076,33.100270,26.555260,26.422594,59.541992,36.783945
60.414177,85.125332,139.178929,156.680568,115.401987,113.710784,29.803548,14.220523,138.310095,0.524907,85.388619,61.175159,155.044242,139.067332,153.445767,138.422354,79.316501,136.310793,-0.000694,0.000789,32.000000,-235.789475,138.866393,-0.527899,24.768913,0.672837,548837.713181,0.976932,35.431751,19.484575,2.326725,0.061250,0.052163,178.669568,32.000000,192.078139,181.438460,179.564847,162.385803,32.000000,159.757788,67.815885,60.773132,94.374353,51.281359,49.498259,70.886076,33.012241,26.555260,26.339599,59.542445,36.865970
60.030862,85.125056,139.157310,156.678611,115.352070,113.701921,29.555870,14.220666,138.327072,0.524822,85.398873,61.169616,155.012079,138.931264,153.506726,138.461612,79.351929,136.320240,-0.000695,0.000783,32.000000,-235.787694,138.855115,-0.527756,24.711766,0.670277,548497.353781,0.964375,35.234805,19.378796,2.317947,0.062252,0.060596,178.422448,32.000000,192.231953,180.852087,178.810446,162.979283,32.000000,158.707796,67.773002,60.765129,94.378120,51.281359,49.445762,70.886076,33.038078,26.555260,26.339914,59.543497,36.885192
60.651478,85.120090,139.111165,156.683363,115.389796,113.693055,29.527291,14.220381,138.358984,0.525041,85.211281,61.178265,155.075125,139.059196,153.522169,138.495226,79.352940,136.345094,-0.000695,0.000763,32.000000,-235.789618,138.885503,-0.527508,24.669149,0.664786,548344.657637,0.956878,34.874418,19.465238,2.303746,0.063504,0.050307,178.925550,32.000000,191.749310,180.423346,181.580022,163.363228,32.000000,158.336873,67.782059,60.763354,94.360154,51.281359,49.478275,70.886076,32.869939,26.555260,26.323933,59.536121,36.757973
60.889873,85.111536,139.188131,156.686717,115.402596,113.689268,29.843092,14.220381,138.326787,0.525176,85.264354,61.237717,155.110552,139.042231,153.559940,138.478765,79.240968,136.322893,-0.000696,0.000744,32.000000,-235.788962,138.816814,-0.527122,24.632511,0.671824,548430.110444,0.971599,35.217308,19.434373,2.318096,0.068716,0.055192,179.560481,32.000000,191.196713,180.396662,183.903837,163.639078,32.000000,158.470154,67.769877,60.743937,94.343266,51.281359,49.496780,70.886076,33.234833,26.555260,26.325155,59.529374,37.002580
60.069584,85.111536,139.212323,156.686717,115.340188,113.690551,29.493251,14.221950,138.343393,0.525012,85.280388,61.217358,155.084140,138.998614,153.466049,138.542104,79.325345,136.380944,-0.000694,0.000763,32.000000,-235.786409,138.789831,-0.527058,24.633901,0.663472,548043.878598,0.961510,34.657560,19.445359,2.293615,0.059213,0.048365,179.643411,32.000000,190.916319,181.248333,184.728466,162.607698,32.000000,159.064768,67.754121,60.753221,94.343918,51.281359,49.519422,70.886076,33.182339,26.555260,26.296604,59.543408,36.774334
60.193843,85.097739,139.111462,156.684760,115.310969,113.690043,29.514643,14.222521,138.304412,0.525251,85.379018,61.311655,155.121137,139.026101,153.438727,138.427123,79.338362,136.370088,-0.000694,0.000751,32.000000,-235.786166,138.826459,-0.526756,24.688792,0.661360,548130.560186,0.947183,34.437051,19.546614,2.285900,0.056840,0.047802,179.402568,32.000000,191.480249,181.545035,181.966184,162.274376,32.000000,159.801508,67.759476,60.769949,94.326460,51.281359,49.471975,70.886076,32.861367,26.555260,26.249764,59.524880,36.891355
60.861078,85.092773,139.146866,156.684760,115.312482,113.695011,29.766472,14.215386,138.372785,0.525312,85.352581,61.297860,155.033629,139.095798,153.441952,138.454702,79.350536,136.286066,-0.000692,0.000786,32.000000,-235.793465,138.832051,-0.526518,24.701302,0.673599,548392.924953,0.972842,35.169046,19.490259,2.317518,0.061248,0.048574,178.628529,32.000000,192.103508,181.572063,179.233795,162.537260,32.000000,159.530265,67.782156,60.789463,94.315031,51.281359,49.503131,70.886076,32.719704,26.555260,26.233505,59.541019,37.027305
60.888492,85.090014,139.208880,156.684201,115.320733,113.702631,29.698553,14.221950,138.324107,0.525336,85.259346,61.182596,155.071404,138.962400,153.458212,138.412699,79.420953,136.328707,-0.000692,0.000794,32.000000,-235.785754,138.813162,-0.526881,24.748771,0.669645,548274.474540,0.969892,35.043876,19.472003,2.311058,0.066910,0.057097,178.433619,32.000000,192.144279,180.695251,179.126580,162.995317,32.000000,158.470325,67.749673,60.777684,94.281393,51.281359,49.503363,70.886076,33.253953,26.555260,26.234449,59.542523,36.727012
60.113964,85.090014,139.094212,156.684201,115.367744,113.702649,29.597468,14.217812,138.298558,0.525334,85.157063,61.229951,155.050428,139.058258,153.513711,138.602505,79.339829,136.331751,-0.000693,0.000817,32.000000,-235.793990,138.906103,-0.527033,24.752076,0.659693,547903.633209,0.950119,34.443855,19.419263,2.286303,0.059709,0.050436,178.909312,32.000000,191.765718,180.365035,182.114591,163.516952,32.000000,158.546375,67.748222,60.788388,94.252059,51.281359,49.488026,70.886076,33.121403,26.555260,26.225788,59.535403,36.803828
60.327085,85.078701,139.188014,156.669946,115.435204,113.698791,29.504116,14.223092,138.320346,0.525609,85.260585,61.193809,155.104292,138.936789,153.533593,138.414329,79.327836,136.421753,-0.000692,0.000792,32.000000,-235.782645,138.824746,-0.527023,24.729390,0.658425,547766.917884,0.951877,34.416754,19.369437,2.286292,0.061198,0.047079,179.538581,32.000000,191.066003,180.583012,184.136266,163.315533,32.000000,158.537285,67.760907,60.769294,94.268508,51.281359,49.530209,70.886076,32.814505,26.555260,26.187365,59.543664,36.866924
60.317042,85.086151,139.182987,156.663238,115.500284,113.687436,29.788990,14.220523,138.383969,0.525363,85.355638,61.155991,155.125597,138.977775,153.439408,138.518674,79.319988,136.300672,-0.000693,0.000758,32.000000,-235.788656,138.887115,-0.526311,24.789789,0.669076,548362.568984,0.968680,35.107726,19.452030,2.313842,0.065691,0.056250,179.680679,32.000000,190.979960,181.276793,184.511364,162.564615,32.000000,159.082922,67.759808,60.776997,94.286208,51.281359,49.525288,70.886076,32.996292,26.555260,26.214047,59.540143,36.808890
60.440214,85.104362,139.134012,156.668548,115.499951,113.685189,29.745137,14.224662,138.285959,0.525009,85.455319,61.113348,155.106765,138.913237,153.414095,138.425026,79.343106,136.447809,-0.000692,0.000754,32.000000,-235.783042,138.874448,-0.526885,24.763694,0.667037,548240.237115,0.967909,34.905609,19.507462,2.307223,0.063223,0.052448,179.081087,32.000000,191.527296,181.526550,181.522128,162.509300,32.000000,159.784514,67.764044,60.808117,94.304902,51.281359,49.473269,70.886076,32.846828,26.555260,26.214923,59.532148,36.864649
59.807701,85.104362,139.086745,156.668548,115.473263,113.688977,29.615633,14.223377,138.272581,0.524890,85.467521,61.083962,155.031886,138.965948,153.436038,138.353335,79.292287,136.299445,-0.000693,0.000733,32.000000,-235.789244,138.792889,-0.526880,24.773738,0.665480,548217.058898,0.958751,34.922039,19.456865,2.307523,0.054387,0.053900,178.521743,32.000000,192.180722,181.386158,179.001674,162.535603,32.000000,159.455573,67.763596,60.794661,94.302141,51.281359,49.490406,70.886076,33.273285,26.555260,26.279188,59.539189,36.780497
59.999327,85.133886,139.115387,156.681686,115.407011,113.692825,29.514003,14.216242,138.350923,0.524719,85.392499,61.004867,154.986335,138.967621,153.457825,138.469085,79.310998,136.243174,-0.000693,0.000737,32.000000,-235.789823,138.786243,-0.527803,24.728997,0.664095,548119.175176,0.958037,34.830198,19.504765,2.302011,0.092280,0.040395,178.505332,32.000000,192.096705,180.699912,179.435565,163.127226,32.000000,158.490913,67.761730,60.780612,94.270108,51.281359,49.461494,70.886076,32.957648,26.555260,26.382915,59.541933,36.868905
60.064605,85.151270,139.027651,156.691469,115.440298,113.701712,29.748548,14.222807,138.222652,0.524604,85.348662,61.182316,155.087341,138.939929,153.477591,138.441098,79.314555,136.182483,-0.000692,0.000737,32.000000,-235.785061,138.761481,-0.527676,24.704003,0.672948,548587.258902,0.973455,35.397170,19.483973,2.325566,0.058950,0.052201,179.029527,32.000000,191.649578,180.293412,182.317110,163.593394,32.000000,158.187551,67.713126,60.789917,94.240927,51.281359,49.473224,70.886076,33.131450,26.555260,26.444666,59.532915,36.881817
60.035633,85.174724,139.138697,156.696220,115.447963,113.706731,29.654946,14.222093,138.223246,0.524222,85.384481,61.063023,155.075613,138.975593,153.495006,138.468580,79.306970,136.113862,-0.000692,0.000690,32.000000,-235.785775,138.823747,-0.527643,24.719110,0.671546,548505.316328,0.973484,35.254445,19.438087,2.318616,0.077679,0.044131,179.481035,32.000000,191.170029,180.464522,184.450476,163.366833,32.000000,158.416246,67.748481,60.786970,94.319399,51.281359,49.479577,70.886076,32.987176,26.555260,26.446205,59.536721,36.781817
60.116355,85.174724,139.064309,156.696220,115.444401,113.716775,29.496748,14.214958,138.340159,0.524090,85.476751,61.100070,155.095639,138.858347,153.471512,138.431620,79.404640,136.106073,-0.000692,0.000636,32.000000,-235.795533,138.839454,-0.527748,24.734478,0.670827,548530.009842,0.964772,35.213245,19.405211,2.314635,0.054743,0.080153,179.749457,32.000000,190.995547,181.288466,184.502054,162.567493,32.000000,159.148323,67.738485,60.779828,94.335144,51.281359,49.490869,70.886076,33.103078,26.555260,26.529381,59.544471,36.819382
60.034215,85.175552,139.117526,156.698177,115.416573,113.719533,29.541020,14.222807,138.258444,0.524061,85.554851,61.049929,155.143763,138.947759,153.453824,138.475813,79.360749,136.239454,-0.000691,0.000626,32.000000,-235.786700,138.754139,-0.527969,24.693172,0.671560,548620.929074,0.968431,35.262695,19.379633,2.317602,0.074364,0.050407,178.976174,32.000000,191.664953,181.452482,181.184133,162.337771,32.000000,159.621558,67.699503,60.820231,94.332333,51.281359,49.499804,70.886076,33.236150,26.555260,26.534037,59.528932,36.868538
60.003936,85.175827,139.051154,156.702370,115.393735,113.718231,29.701512,14.222949,138.230149,0.524009,85.570891,61.103838,155.045468,138.974002,153.454951,138.532020,79.423792,136.058400,-0.000691,0.000629,32.000000,-235.785574,138.832761,-0.528459,24.658344,0.669580,548410.907860,0.972273,35.190294,19.278200,2.313253,0.062857,0.059764,178.420283,32.000000,192.128920,181.392442,178.793321,162.639205,32.000000,159.238351,67.699077,60.801343,94.373741,51.281359,49.489608,70.886076,33.176174,26.555260,26.536782,59.542641,36.810211
59.906535,85.184933,139.105378,156.707960,115.437243,113.718228,29.575428,14.222093,138.281593,0.523931,85.454233,61.152688,155.100932,138.996963,153.481361,138.461735,79.452376,136.236292,-0.000690,0.000616,32.000000,-235.783480,138.764684,-0.529128,24.670775,0.672243,548568.538838,0.972302,35.264794,19.386540,2.317304,0.053175,0.052776,178.517736,32.000000,192.193214,180.646970,179.670193,163.296181,32.000000,158.504653,67.691054,60.811712,94.328427,51.281359,49.485174,70.886076,32.974866,26.555260,26.538571,59.527496,36.868024
60.651021,85.184933,139.028079,156.707960,115.490580,113.718208,29.434111,14.223235,138.289108,0.524037,85.355623,61.168774,155.098771,138.935790,153.503817,138.344228,79.367161,136.301098,-0.000689,0.000611,32.000000,-235.785617,138.845447,-0.529610,24.635868,0.673249,548437.955880,0.967575,35.292248,19.236001,2.317367,0.057422,0.052387,179.124535,32.000000,191.561285,180.288310,182.689426,163.535718,32.000000,158.685799,67.657885,60.798826,94.316046,51.281359,49.481979,70.886076,32.816945,26.555260,26.572055,59.541963,36.716667
60.755227,85.192659,139.097584,156.711873,115.490109,113.720311,29.570385,14.223520,138.307535,0.524198,85.392594,61.166623,155.136679,138.903776,153.528925,138.397971,79.416956,136.265797,-0.000689,0.000583,32.000000,-235.785495,138.742453,-0.529940,24.653256,0.674697,548443.706644,0.973459,35.388848,19.293384,2.322040,0.057395,0.051393,179.537547,32.000000,190.981168,180.755910,184.665452,163.256190,32.000000,158.470502,67.650929,60.780066,94.368230,51.281359,49.515963,70.886076,33.235506,26.555260,26.600802,59.538747,36.877855
60.148613,85.176931,139.098390,156.714669,115.532950,113.719939,29.838933,14.222236,138.337631,0.523862,85.397691,61.321441,155.160425,138.979324,153.453476,138.427326,79.397096,136.346622,-0.000689,0.000580,32.000000,-235.784976,138.760095,-0.529646,24.651866,0.664142,548230.725000,0.964934,34.722810,19.409898,2.292263,0.078369,0.058378,179.699846,32.000000,191.041884,181.405623,183.872627,162.513764,32.000000,159.438561,67.587605,60.795094,94.365647,51.281359,49.512511,70.886076,33.085278,26.555260,26.548124,59.536003,36.821876
60.173422,85.157340,139.108234,156.712991,115.573701,113.718637,29.721162,14.220523,138.327093,0.523914,85.453264,61.156316,155.051925,139.001918,153.409524,138.443215,79.412006,136.212195,-0.000689,0.000587,32.000000,-235.790787,138.889399,-0.529754,24.643395,0.662573,548086.823394,0.958710,34.637809,19.343055,2.289475,0.068651,0.054130,178.877505,32.000000,191.871189,181.389436,180.788840,162.427841,32.000000,159.901915,67.590924,60.808089,94.342387,51.281359,49.515663,70.886076,32.958129,26.555260,26.549925,59.528528,36.829360
59.966585,85.157340,139.040315,156.712991,115.523673,113.714857,29.612712,14.222807,138.234583,0.523954,85.488053,61.127412,155.036445,138.894254,153.425454,138.407199,79.349220,136.245821,-0.000690,0.000575,32.000000,-235.785225,138.752344,-0.528732,24.686038,0.671556,548432.832731,0.960589,35.163588,19.401941,2.312579,0.064800,0.058496,178.333144,32.000000,192.111376,181.322381,178.669877,162.588888,32.000000,158.933655,67.565561,60.803496,94.341168,51.281359,49.493577,70.886076,33.186459,26.555260,26.483534,59.534478,36.836183
60.717901,85.158996,139.121269,156.712712,115.500377,113.713626,29.572861,14.224091,138.318893,0.524100,85.394532,61.262382,155.104423,138.997982,153.482965,138.466666,79.440257,136.242371,-0.000690,0.000539,32.000000,-235.787547,138.789687,-0.528700,24.700489,0.671438,548348.807397,0.963899,35.121770,19.322115,2.311789,0.071149,0.045078,178.536385,32.000000,192.197051,180.602160,180.056108,163.296748,32.000000,158.462265,67.570480,60.812650,94.300777,51.281359,49.519577,70.886076,33.166275,26.555260,26.490892,59.543517,36.856505
60.170597,85.159548,139.066713,156.712432,115.525338,113.704744,29.850836,14.221665,138.260081,0.524271,85.292999,61.095732,155.047234,138.951838,153.508238,138.430830,79.423887,136.352091,-0.000692,0.000538,32.000000,-235.785383,138.831314,-0.529231,24.692674,0.672941,548580.793413,0.971067,35.307300,19.401143,2.318630,0.064716,0.059733,179.204410,32.000000,191.512564,180.256787,182.846448,163.514557,32.000000,158.429414,67.548307,60.792395,94.278631,51.281359,49.510743,70.886076,33.061631,26.555260,26.494427,59.533997,36.790475
60.027736,85.150166,139.160733,156.713830,115.497687,113.697079,29.983454,14.220523,138.288685,0.524130,85.338274,61.190103,155.131999,139.006975,153.544310,138.400189,79.349570,136.342951,-0.000692,0.000512,32.000000,-235.786525,138.824462,-0.529984,24.718323,0.661894,547972.412683,0.959140,34.637345,19.308441,2.291273,0.070956,0.054508,179.558138,32.000000,190.981073,180.890051,184.871848,162.810430,32.000000,158.633557,67.594179,60.802561,94.299559,51.281359,49.530389,70.886076,33.112838,26.555260,26.496050,59.535983,36.825471
60.230035,85.150166,139.077561,156.713830,115.519798,113.702161,29.124125,14.220095,138.324867,0.524296,85.418598,61.180091,155.109609,138.941622,153.466571,138.497711,79.301353,136.322118,-0.000694,0.000490,32.000000,-235.792690,138.879344,-0.529942,24.752154,0.669826,548262.594141,0.959650,35.126507,19.377790,2.311207,0.059366,0.051839,179.626255,32.000000,191.017363,181.372773,183.772186,162.313647,32.000000,159.766739,67.562873,60.791137,94.267080,51.281359,49.517811,70.886076,33.034215,26.555260,26.465019,59.540232,36.794363
60.363468,85.152097,139.195648,156.712991,115.512728,113.703548,29.249769,14.216956,138.324016,0.524202,85.421213,61.137480,155.034828,138.961810,153.450351,138.547702,79.342988,136.405822,-0.000694,0.000505,32.000000,-235.794846,138.889257,-0.530353,24.727843,0.671729,548452.050828,0.957818,35.245224,19.447695,2.318274,0.066673,0.057284,178.823485,32.000000,191.898098,181.583928,180.377451,162.309490,32.000000,159.537115,67.575433,60.828131,94.249113,51.281359,49.548027,70.886076,33.253406,26.555260,26.473263,59.522057,36.843006
60.026783,85.149890,139.080332,156.707122,115.459138,113.702256,29.546288,14.215243,138.316256,0.524253,85.454343,61.279362,155.045607,138.993049,153.428574,138.480310,79.358939,136.232217,-0.000693,0.000529,32.000000,-235.797542,138.845776,-0.530156,24.773633,0.667358,548472.861569,0.982482,35.063897,19.485854,2.309106,0.068770,0.054238,178.386626,32.000000,192.217334,181.321039,178.473770,162.551867,32.000000,159.326564,67.573566,60.806112,94.259148,51.281359,49.525877,70.886076,33.147385,26.555260,26.467142,59.546467,36.766704
60.615556,85.145751,139.201244,156.706842,115.427081,113.694690,29.481421,14.224519,138.265714,0.524346,85.321222,61.207581,155.080357,138.941968,153.529306,138.659735,79.388905,136.294710,-0.000693,0.000561,32.000000,-235.788430,138.841510,-0.529994,24.830806,0.666745,548320.106561,0.975900,34.946485,19.484622,2.305958,0.068246,0.055091,178.553328,32.000000,192.260562,180.437654,180.573407,163.444897,32.000000,158.680822,67.604744,60.819924,94.239392,51.281359,49.558872,70.886076,33.017101,26.555260,26.468667,59.534105,36.872279
60.004788,85.145751,139.107161,156.706842,115.343093,113.684537,28.771841,14.218097,138.368468,0.524699,85.193769,61.207007,155.046858,139.018578,153.560512,138.475830,79.408223,136.329098,-0.000695,0.000513,32.000000,-235.790098,138.902799,-0.529451,24.813602,0.669806,548454.721759,0.972051,35.245803,19.384854,2.316971,0.058918,0.056060,179.260853,32.000000,191.343810,180.447854,183.349821,163.504761,32.000000,158.206629,67.649012,60.801208,94.267262,51.281359,49.541459,70.886076,33.150873,26.555260,26.455786,59.536386,36.733468
60.064929,85.127540,139.146087,156.707681,115.292656,113.681977,29.698111,14.219524,138.329853,0.524930,85.259544,61.223216,155.108293,138.980202,153.552752,138.463730,79.321036,136.198953,-0.000695,0.000521,32.000000,-235.786540,138.958884,-0.530067,24.809930,0.660246,548030.023298,0.963711,34.715214,19.385069,2.296461,0.079883,0.045178,179.731090,32.000000,190.929779,181.031496,185.036644,162.872938,32.000000,158.792387,67.637159,60.807296,94.261419,51.281359,49.584761,70.886076,32.677797,26.555260,26.393943,59.531154,36.838164
60.381560,85.095532,139.174194,156.695661,115.305624,113.684635,29.492277,14.220951,138.363314,0.524664,85.336896,61.240725,155.123588,138.988806,153.454820,138.423923,79.415464,136.399371,-0.000695,0.000516,32.000000,-235.788883,138.873022,-0.530303,24.790103,0.669102,548267.882388,0.998452,35.261406,19.382354,2.318268,0.060923,0.064930,179.639952,32.000000,191.360462,181.524754,183.353720,162.454923,32.000000,159.574167,67.649002,60.820914,94.285678,51.281359,49.568224,70.886076,32.934229,26.555260,26.284048,59.543143,36.742199
60.217657,85.102430,139.128876,156.684481,115.319906,113.698587,29.529448,14.223092,138.284389,0.524888,85.317721,61.263495,155.059373,139.078057,153.414714,138.530533,79.386586,136.320217,-0.000694,0.000503,32.000000,-235.788382,138.918726,-0.530391,24.792569,0.668482,548384.807601,0.966179,35.189226,19.406689,2.316595,0.075421,0.053672,178.656562,32.000000,191.954974,181.612607,180.167809,162.267753,32.000000,159.410184,67.611606,60.822647,94.258091,51.281359,49.622889,70.886076,33.062596,26.555260,26.285020,59.539061,36.717621
60.136647,85.102430,139.204650,156.684481,115.275367,113.707478,29.942102,14.219810,138.417741,0.524830,85.305935,61.294324,155.012661,138.986849,153.470566,138.419522,79.390228,136.362153,-0.000694,0.000502,32.000000,-235.787402,138.850506,-0.530589,24.807570,0.664468,547974.582017,0.967257,34.873754,19.409034,2.304912,0.050808,0.032230,178.386350,32.000000,192.164956,181.061308,178.700112,162.754690,32.000000,158.816065,67.657560,60.840869,94.256427,51.281359,49.589669,70.886076,33.062345,26.555260,26.310003,59.536632,36.831414
60.009592,85.088358,139.185217,156.680568,115.264218,113.708730,29.495386,14.217098,138.375151,0.525207,85.270562,61.186678,155.046424,139.031281,153.492653,138.476950,79.383087,136.293002,-0.000696,0.000474,32.000000,-235.793556,138.907184,-0.530344,24.815648,0.666644,548202.842908,0.969068,35.027244,19.399705,2.310433,0.062872,0.047973,178.668931,32.000000,192.127266,180.409513,180.726004,163.453791,32.000000,158.476121,67.673915,60.874977,94.251827,51.281359,49.579835,70.886076,32.686632,26.555260,26.262111,59.542159,36.874921
60.799206,85.078425,139.183788,156.681686,115.311187,113.718437,29.542448,14.220095,138.263741,0.525323,85.239503,61.235483,155.096450,139.049938,153.476870,138.498363,79.351188,136.441773,-0.000696,0.000459,32.000000,-235.792034,138.953745,-0.530281,24.807072,0.667928,548281.943854,0.957204,35.099809,19.416306,2.314806,0.054562,0.059605,179.401186,32.000000,191.428167,180.553358,183.402798,163.481138,32.000000,158.202859,67.671142,60.836944,94.236196,51.281359,49.582445,70.886076,32.685127,26.555260,26.228503,59.537645,36.865970
60.200625,85.078976,139.110974,156.682524,115.334420,113.724871,29.948779,14.221665,138.306661,0.525082,85.303034,61.199692,155.110970,139.028670,153.543314,138.507756,79.345845,136.251209,-0.000697,0.000436,32.000000,-235.786203,138.829193,-0.530222,24.802954,0.669463,548350.321387,0.973939,35.199701,19.390062,2.319383,0.059368,0.044018,179.555155,32.000000,191.075583,180.920185,184.937137,162.788937,32.000000,159.163798,67.700439,60.842989,94.281776,51.281359,49.593479,70.886076,33.093006,26.555260,26.229301,59.532266,37.030753
60.049288,85.078976,139.152820,156.682524,115.363284,113.722804,29.635933,14.221094,138.383396,0.525005,85.385539,61.152989,155.121748,139.053384,153.461310,138.495776,79.390519,136.292591,-0.000697,0.000415,32.000000,-235.791691,138.937286,-0.529471,24.782026,0.658115,548028.966705,0.958559,34.484477,19.493771,2.289237,0.058818,0.058678,179.438798,32.000000,191.420005,181.414205,183.063051,162.315302,32.000000,159.638551,67.682345,60.859565,94.282129,51.281359,49.576996,70.886076,33.098160,26.555260,26.232019,59.534803,36.923270
