OSU 80 Ton Compressor Load Stand
59.950664,85.090841,139.065449,156.688673,115.394525,113.717878,29.484616,14.220523,138.261555,0.525157,85.361021,61.096377,155.071996,139.033728,153.428121,138.454135,79.341039,136.311446,-0.000696,0.000410,32.000000,-235.787017,138.866393,-0.529374,24.757714,0.666635,548392.250145,0.955961,35.019040,19.407121,2.310790,0.058272,0.055112,178.696840,32.000000,191.996066,181.678784,180.021149,162.313773,32.000000,159.373886,67.693739,60.870214,94.298432,51.281359,49.603679,70.886076,32.746540,26.555260,26.274081,59.534282,36.833615
60.782134,85.096360,139.160386,156.688394,115.363664,113.723066,29.607734,14.224234,138.371663,0.524977,85.367487,61.076859,155.027077,138.952612,153.475162,138.564107,79.371805,136.308953,-0.000696,0.000402,32.000000,-235.785765,138.863414,-0.530161,24.739828,0.669669,548366.032238,0.968713,35.154695,19.382433,2.317310,0.066887,0.060949,178.424089,32.000000,192.291256,180.930825,178.830960,162.896566,32.000000,158.662406,67.718363,60.868612,94.294793,51.281359,49.583250,70.886076,32.681187,26.555260,26.294176,59.543123,36.787247
60.196443,85.108225,139.092767,156.691189,115.380368,113.729424,29.819219,14.219810,138.224721,0.524971,85.307606,61.166973,155.048965,138.974125,153.468304,138.482921,79.431721,136.136228,-0.000693,0.000414,32.000000,-235.787894,138.891948,-0.530260,24.740667,0.671271,548522.935686,0.975433,35.255102,19.441017,2.319665,0.068320,0.054938,178.610371,32.000000,192.180601,180.326927,181.272874,163.568212,32.000000,158.223298,67.729554,60.893737,94.279072,51.281359,49.590902,70.886076,33.037180,26.555260,26.295156,59.541943,36.868758
59.943944,85.108225,139.072358,156.691189,115.347218,113.726594,29.669614,14.227801,138.258699,0.524945,85.360061,61.228407,155.131403,138.941988,153.523259,138.488956,79.356068,136.368838,-0.000694,0.000397,32.000000,-235.781870,138.873671,-0.529736,24.699781,0.660073,548040.135417,0.956824,34.517586,19.409047,2.289495,0.062461,0.053884,179.366803,32.000000,191.249697,180.535396,183.763016,163.385256,32.000000,158.263658,67.736659,60.851402,94.273673,51.281359,49.552275,70.886076,33.148657,26.555260,26.337435,59.522991,36.808817
59.840254,85.130299,139.038828,156.695382,115.319906,113.721437,29.522368,14.220951,138.318695,0.524917,85.398599,61.095668,155.097838,138.924535,153.478261,138.432887,79.425918,136.353010,-0.000694,0.000429,32.000000,-235.785113,138.852627,-0.529719,24.750319,0.668340,548269.594348,0.960298,35.052034,19.265693,2.310648,0.065540,0.051165,179.722087,32.000000,191.103803,181.061132,184.851265,162.752635,32.000000,159.143936,67.742154,60.855683,94.291116,51.281359,49.606765,70.886076,32.943166,26.555260,26.415295,59.528637,36.879910
60.263982,85.142716,139.054956,156.696500,115.332169,113.718926,29.759604,14.216670,138.316702,0.525211,85.454877,61.238230,155.119453,138.967560,153.381351,138.336197,79.397230,136.324080,-0.000693,0.000421,32.000000,-235.791525,138.846551,-0.529211,24.707203,0.673069,548562.420923,0.969587,35.278523,19.453693,2.320040,0.073183,0.056602,179.374676,32.000000,191.507100,181.426926,182.409089,162.289968,32.000000,159.535984,67.747637,60.868344,94.255244,51.281359,49.557056,70.886076,32.964471,26.555260,26.459756,59.531400,36.790842
60.236869,85.142716,139.055110,156.701531,115.366907,113.722671,29.879545,14.218668,138.195142,0.525401,85.494230,61.089324,155.046785,138.946068,153.425966,138.422618,79.381334,136.238581,-0.000693,0.000424,32.000000,-235.791167,138.919849,-0.529085,24.671404,0.673056,548473.336060,0.976289,35.393817,19.376204,2.323500,0.064603,0.054201,178.601574,32.000000,192.166347,181.589454,179.723492,162.270071,32.000000,159.385778,67.753366,60.884607,94.246472,51.281359,49.591335,70.886076,33.142974,26.555260,26.461208,59.535619,36.717254
60.170674,85.142716,139.117019,156.701531,115.340041,113.728995,29.603430,14.221808,138.269540,0.525300,85.385032,61.161499,155.017569,138.865850,153.479651,138.398051,79.488884,136.253147,-0.000694,0.000434,32.000000,-235.781143,138.771088,-0.529879,24.684465,0.668029,548313.359678,0.961030,35.026067,19.390924,2.307431,0.062070,0.049880,178.535840,32.000000,192.434008,180.665390,178.716511,163.005836,32.000000,158.921677,67.779460,60.905043,94.223126,51.281359,49.583118,70.886076,33.019769,26.555260,26.462660,59.537744,36.779323
60.792719,85.142716,139.067040,156.704606,115.346184,113.730791,29.601723,14.225803,138.310472,0.525265,85.294759,61.194409,155.032663,138.992027,153.536062,138.409870,79.398592,136.317868,-0.000695,0.000483,32.000000,-235.784195,138.890110,-0.529545,24.676728,0.669421,548380.074685,0.957678,35.050331,19.365534,2.308472,0.076127,0.049050,178.837346,32.000000,192.039313,180.332773,181.601581,163.453790,32.000000,158.305027,67.762787,60.886135,94.177908,51.281359,49.583735,70.886076,33.089806,26.555260,26.464112,59.543635,36.846821
59.980076,85.150442,139.093290,156.706004,115.356986,113.735804,29.879383,14.221808,138.335405,0.525538,85.307409,61.264972,155.092033,138.962094,153.514490,138.387131,79.400339,136.306037,-0.000695,0.000500,32.000000,-235.787208,138.845978,-0.529876,24.681396,0.670450,548209.698882,0.967834,35.109607,19.265018,2.312040,0.061841,0.045306,179.514100,32.000000,191.209849,180.491829,184.146859,163.202572,32.000000,158.202181,67.767385,60.856373,94.173171,51.281359,49.575968,70.886076,33.120857,26.555260,26.492404,59.528627,36.887393
60.059259,85.143820,139.084393,156.706283,115.333425,113.748456,29.636019,14.222378,138.389747,0.525885,85.373105,61.138679,155.107242,138.935586,153.440712,138.486141,79.346726,136.288488,-0.000693,0.000518,32.000000,-235.784342,138.877385,-0.529900,24.636576,0.661191,548082.581897,0.957012,34.554533,19.386563,2.287561,0.057259,0.044206,179.647881,32.000000,191.323452,181.025508,184.786006,162.649957,32.000000,159.418566,67.752920,60.890868,94.216882,51.281359,49.603414,70.886076,32.680711,26.555260,26.493935,59.532816,36.866557
60.281901,85.143820,139.078016,156.706283,115.294771,113.766262,29.608132,14.223377,138.337629,0.525581,85.415418,61.206440,155.155462,138.964480,153.421606,138.353172,79.415071,136.367843,-0.000693,0.000517,32.000000,-235.782687,138.888827,-0.529775,24.615569,0.673284,548552.140439,0.962323,35.288286,19.379105,2.318992,0.060675,0.051198,179.332016,32.000000,191.542348,181.520736,182.070457,162.171907,32.000000,159.571946,67.760643,60.890266,94.195727,51.281359,49.572893,70.886076,32.946095,26.555260,26.472415,59.534154,36.840145
60.040076,85.151822,139.078092,156.708519,115.296918,113.784038,29.730615,14.228372,138.359948,0.525566,85.474890,61.129891,155.025432,138.961807,153.403054,138.431344,79.448706,136.411362,-0.000695,0.000521,32.000000,-235.785397,138.864942,-0.529326,24.657242,0.673342,548678.283589,0.968910,35.210591,19.424243,2.315786,0.066669,0.076808,178.602757,32.000000,192.139097,181.534665,179.473290,162.348278,32.000000,159.596335,67.771056,60.918382,94.223961,51.281359,49.602828,70.886076,32.959234,26.555260,26.501704,59.534970,36.706836
60.197166,85.152373,139.197176,156.706004,115.317893,113.789199,29.670732,14.222664,138.325474,0.525553,85.336304,61.173076,155.013161,138.953815,153.477127,138.436392,79.446866,136.291222,-0.000693,0.000521,32.000000,-235.784876,138.891213,-0.529106,24.701486,0.670660,548495.394424,0.966035,35.011138,19.394210,2.307127,0.072953,0.055847,178.545295,32.000000,192.364819,180.585113,178.708145,163.249037,32.000000,158.626846,67.781681,60.897215,94.206013,51.281359,49.622660,70.886076,32.991521,26.555260,26.505166,59.548454,36.997518
60.024008,85.134714,139.125006,156.700972,115.339196,113.787424,29.737192,14.222664,138.280366,0.525510,85.286113,61.170965,155.087276,139.003406,153.471086,138.514459,79.430446,136.341500,-0.000694,0.000543,32.000000,-235.782254,138.835086,-0.528799,24.685199,0.673248,548649.817084,0.966488,35.235804,19.381579,2.316421,0.064588,0.049151,178.961717,32.000000,191.864966,180.372740,181.858524,163.473412,32.000000,158.070699,67.769637,60.912757,94.181393,51.281359,49.587738,70.886076,32.989914,26.555260,26.506716,59.538904,36.853791
59.990075,85.134714,139.152116,156.700972,115.321076,113.792449,29.536132,14.226660,138.365263,0.525529,85.316924,61.132077,155.122839,138.900227,153.511268,138.446418,79.416551,136.241675,-0.000693,0.000521,32.000000,-235.778094,138.893414,-0.529064,24.699020,0.670428,548593.168111,0.965705,35.095535,19.325425,2.312354,0.065030,0.050516,179.568935,32.000000,191.191228,180.530938,184.456003,163.283967,32.000000,158.576031,67.782567,60.893494,94.176202,51.281359,49.608431,70.886076,33.113684,26.555260,26.446799,59.530476,36.864356
60.024161,85.140784,139.109405,156.700972,115.317604,113.806785,29.789184,14.220095,138.416392,0.525746,85.426922,61.230610,155.136893,138.949126,153.482548,138.431542,79.392681,136.274125,-0.000692,0.000530,32.000000,-235.785478,138.921929,-0.528294,24.708462,0.672983,548688.078437,0.966546,35.233116,19.366120,2.317823,0.064242,0.054609,179.835412,32.000000,191.195585,181.050542,184.487216,162.675436,32.000000,159.147806,67.778482,60.896507,94.189445,51.281359,49.570611,70.886076,32.971869,26.555260,26.469278,59.540340,36.759220
60.323774,85.148510,139.204153,156.704885,115.309846,113.810942,29.684332,14.220666,138.362865,0.525465,85.389094,61.220622,155.094372,138.977102,153.398645,138.374907,79.347757,136.336727,-0.000693,0.000555,32.000000,-235.787038,138.828194,-0.529048,24.730964,0.673300,548759.712065,0.973774,35.263579,19.331811,2.319586,0.061826,0.054150,179.144374,32.000000,191.679748,181.506853,181.768857,162.181042,32.000000,159.458762,67.754149,60.910145,94.158989,51.281359,49.634861,70.886076,32.925022,26.555260,26.497550,59.542395,36.728259
60.771420,85.142992,139.134622,156.710755,115.264691,113.813505,29.468106,14.225518,138.212615,0.525416,85.461236,61.204195,155.064285,139.065149,153.469261,138.432401,79.506248,136.378961,-0.000691,0.000541,32.000000,-235.783005,138.881178,-0.528432,24.756272,0.672381,548872.715492,0.965035,35.239050,19.371353,2.317557,0.053563,0.052296,178.618742,32.000000,192.234339,181.442158,179.265380,162.363668,32.000000,159.702100,67.758064,60.912834,94.179683,51.281359,49.608101,70.886076,33.137815,26.555260,26.499061,59.545257,36.731047
59.971512,85.142992,139.190058,156.710755,115.294407,113.813446,29.559063,14.220095,138.333366,0.525626,85.332360,61.299645,155.069704,138.957935,153.438704,138.509445,79.378040,136.323587,-0.000690,0.000539,32.000000,-235.790231,138.912792,-0.528138,24.770250,0.667916,548842.356443,0.963209,34.978380,19.446504,2.307617,0.070353,0.049588,178.539846,32.000000,192.335254,180.620143,179.444697,163.164259,32.000000,158.612140,67.748218,60.921783,94.150033,51.281359,49.633120,70.886076,33.116288,26.555260,26.481364,59.537252,36.746528
60.226404,85.124505,139.043652,156.705444,115.314734,113.812148,29.707280,14.219382,138.370243,0.525476,85.299613,61.210403,155.094731,139.021167,153.482345,138.459349,79.450697,136.340340,-0.000689,0.000534,32.000000,-235.791764,138.894294,-0.527973,24.803426,0.660244,548256.896262,0.962422,34.573744,19.308400,2.289475,0.072456,0.044466,179.021695,32.000000,191.752898,180.478989,182.144751,163.348163,32.000000,158.151745,67.731662,60.922708,94.152891,51.281359,49.615042,70.886076,32.701488,26.555260,26.418533,59.525047,36.880203
60.448276,85.116779,139.216549,156.698177,115.285028,113.807686,29.667654,14.216956,138.288386,0.525142,85.298691,61.238678,155.059371,138.941093,153.491990,138.466702,79.332003,136.252213,-0.000688,0.000520,32.000000,-235.794518,138.891868,-0.527750,24.771745,0.672001,548969.842223,0.973549,35.288527,19.409876,2.320936,0.059179,0.056791,179.601775,32.000000,191.133404,180.616770,184.591499,163.362607,32.000000,158.506583,67.749328,60.884730,94.176180,51.281359,49.648281,70.886076,32.836633,26.555260,26.392960,59.536760,36.741979
60.072469,85.116227,139.121743,156.689792,115.249894,113.801325,29.506486,14.219524,138.387220,0.525233,85.343136,61.213957,155.124634,138.989500,153.458899,138.422985,79.336855,136.242538,-0.000689,0.000482,32.000000,-235.790802,138.921684,-0.527658,24.792385,0.666440,548638.536043,0.964129,35.041487,19.345309,2.308683,0.053441,0.042621,179.778914,32.000000,191.249835,181.210007,184.333411,162.540156,32.000000,159.501925,67.719639,60.881644,94.173285,51.281359,49.587737,70.886076,32.718622,26.555260,26.394148,59.539081,36.724151
60.864567,85.116227,139.153150,156.689792,115.233817,113.802520,29.634511,14.220809,138.361537,0.524899,85.449022,61.207932,155.099317,138.996983,153.400192,138.480986,79.413859,136.296713,-0.000690,0.000431,32.000000,-235.788043,139.007485,-0.528360,24.778512,0.664982,548744.938045,0.961463,34.835417,19.421449,2.303069,0.068609,0.057877,179.053543,32.000000,191.684193,181.565146,181.184022,162.232918,32.000000,159.564983,67.730884,60.923183,94.159030,51.281359,49.626611,70.886076,32.590709,26.555260,26.393416,59.539927,36.890475
60.768205,85.120090,139.107571,156.691189,115.302811,113.801245,29.719808,14.229942,138.306112,0.524914,85.450123,61.146242,155.039366,139.089800,153.438609,138.538524,79.399384,136.281033,-0.000688,0.000454,32.000000,-235.780549,138.907791,-0.527788,24.784386,0.669386,548905.356632,0.973313,35.171148,19.411924,2.315899,0.063220,0.042831,178.536527,32.000000,192.243160,181.408682,178.958862,162.470337,32.000000,159.479707,67.721902,60.948103,94.190388,51.281359,49.639814,70.886076,32.988244,26.555260,26.408031,59.539897,36.743373
60.370082,85.117882,139.182124,156.692866,115.371714,113.805049,29.674801,14.224947,138.406371,0.524697,85.340048,61.201187,155.090235,139.063273,153.467233,138.517720,79.452713,136.390797,-0.000686,0.000477,32.000000,-235.781937,138.930860,-0.527831,24.818585,0.658286,548316.367510,0.955249,34.464211,19.361083,2.286275,0.064391,0.049076,178.539475,32.000000,192.452350,180.530120,179.748905,163.328514,32.000000,158.655825,67.711319,60.961762,94.185538,51.281359,49.641250,70.886076,32.847793,26.555260,26.401585,59.538363,36.798472
59.947197,85.111260,139.125561,156.696220,115.423054,113.808787,29.590554,14.222236,138.453672,0.524806,85.259896,61.225765,155.070947,139.027936,153.503968,138.562761,79.416997,136.371925,-0.000686,0.000466,32.000000,-235.782190,138.977259,-0.528148,24.759445,0.659280,548399.482919,0.954169,34.553698,19.367985,2.289151,0.071353,0.066291,179.065604,32.000000,191.637446,180.466358,182.895414,163.338323,32.000000,158.162587,67.725039,60.970560,94.185517,51.281359,49.643525,70.886076,32.741069,26.555260,26.402784,59.543448,36.779103
60.259291,85.111260,139.207038,156.696220,115.446955,113.804929,29.548448,14.225518,138.361506,0.524736,85.283040,61.235707,155.051687,138.991905,153.511942,138.476079,79.421176,136.340437,-0.000684,0.000481,32.000000,-235.782842,138.909567,-0.528631,24.791467,0.664657,548512.622942,0.962582,34.906359,19.367646,2.305482,0.058291,0.056390,179.575682,32.000000,191.210921,180.582918,184.708068,163.151161,32.000000,158.773040,67.719651,60.902210,94.181961,51.281359,49.657706,70.886076,32.900733,26.555260,26.380933,59.528971,36.860321
60.157960,85.111260,139.090583,156.699295,115.482255,113.803663,29.779989,14.218240,138.377600,0.524445,85.354775,61.057708,155.135850,139.050367,153.454229,138.485099,79.424564,136.445958,-0.000683,0.000496,32.000000,-235.790447,138.857257,-0.529024,24.767339,0.672202,548828.008644,0.972829,35.278637,19.394254,2.320802,0.055870,0.043277,179.664385,32.000000,191.226084,181.323164,183.996651,162.325064,32.000000,159.288448,67.714510,60.931004,94.200624,51.281359,49.619781,70.886076,32.951371,26.555260,26.382065,59.536475,36.842639
60.324607,85.112088,139.280919,156.699575,115.481911,113.802408,29.527590,14.223663,138.406885,0.524326,85.420538,61.237101,155.128251,138.955467,153.391684,138.451896,79.392362,136.367475,-0.000682,0.000517,32.000000,-235.785516,138.878017,-0.529390,24.766080,0.667149,548630.812720,0.968636,34.998809,19.374876,2.310134,0.071580,0.059007,179.010178,32.000000,191.740282,181.738574,180.860896,162.013882,32.000000,159.533604,67.714051,60.945641,94.189535,51.281359,49.691537,70.886076,32.859906,26.555260,26.386073,59.541737,36.726132
59.903883,85.115399,139.191839,156.698177,115.429127,113.795656,29.506652,14.220523,138.342946,0.524374,85.429932,61.218043,155.060353,139.009748,153.434259,138.558930,79.415837,136.432570,-0.000681,0.000548,32.000000,-235.787017,138.913383,-0.529677,24.766002,0.668622,548673.610234,0.962875,35.089541,19.422414,2.312089,0.072322,0.057920,178.647062,32.000000,192.334117,181.290832,178.688137,162.637831,32.000000,159.348798,67.743336,60.974745,94.235616,51.281359,49.628796,70.886076,32.717746,26.555260,26.387213,59.533111,36.807863
60.248912,85.115399,139.212962,156.698177,115.426880,113.788317,29.883035,14.221237,138.484216,0.524415,85.285142,61.215020,155.035597,139.093330,153.478017,138.444092,79.428641,136.428713,-0.000680,0.000560,32.000000,-235.792860,138.933676,-0.529981,24.766841,0.667289,548648.635051,0.968146,34.941212,19.416743,2.308857,0.059865,0.048769,178.511139,32.000000,192.409765,180.465666,179.866392,163.390496,32.000000,158.389150,67.739805,60.976219,94.225613,51.281359,49.670045,70.886076,32.899535,26.555260,26.399879,59.532266,36.870299
60.144895,85.110156,139.117646,156.703208,115.400470,113.781882,29.765545,14.219239,138.396904,0.524416,85.234823,61.020859,155.014078,139.000960,153.485622,138.567750,79.484303,136.457404,-0.000681,0.000567,32.000000,-235.787645,138.976710,-0.530850,24.738412,0.672983,548797.668805,0.976269,35.321699,19.424681,2.323586,0.062410,0.041222,179.235160,32.000000,191.533237,180.385412,183.191882,163.554534,32.000000,158.309804,67.734429,60.932210,94.210955,51.281359,49.650551,70.886076,32.951932,26.555260,26.382823,59.530771,36.725545
60.301528,85.098291,139.253624,156.699575,115.359389,113.782927,29.596629,14.223663,138.327617,0.524685,85.266404,61.136065,155.053841,139.012887,153.502358,138.399580,79.424415,136.351804,-0.000683,0.000541,32.000000,-235.789122,138.864964,-0.531517,24.754567,0.667913,548547.617751,0.957842,35.012235,19.410016,2.310630,0.057631,0.049830,179.742515,32.000000,191.129935,180.643144,185.089141,163.238658,32.000000,158.821740,67.722022,60.929349,94.264222,51.281359,49.689290,70.886076,32.870632,26.555260,26.342726,59.534380,36.881817
60.096018,85.099119,139.194425,156.696220,115.315739,113.784212,29.503725,14.219667,138.438028,0.524571,85.394452,61.183562,155.122466,139.048858,153.432482,138.550251,79.397915,136.319078,-0.000684,0.000531,32.000000,-235.787381,138.828500,-0.531214,24.778852,0.669620,548442.783738,0.963385,35.100145,19.368197,2.313042,0.047399,0.052334,179.881831,32.000000,191.207577,181.412116,183.829461,162.273382,32.000000,159.387969,67.728071,60.965647,94.323692,51.281359,49.660346,70.886076,32.655268,26.555260,26.343726,59.537036,36.741759
60.836483,85.099119,139.194726,156.696220,115.245059,113.780437,29.846587,14.220951,138.398616,0.524729,85.387138,61.222694,155.102539,138.999083,153.404557,138.455052,79.461480,136.346970,-0.000685,0.000518,32.000000,-235.787736,138.890153,-0.531516,24.710979,0.667646,548475.761373,0.966095,34.948054,19.377124,2.309288,0.062173,0.055811,178.913927,32.000000,191.890768,181.620012,180.753301,162.219734,32.000000,159.614250,67.709050,60.967444,94.331730,51.281359,49.672530,70.886076,32.556766,26.555260,26.347607,59.549417,36.754085
60.773439,85.099395,139.169370,156.694264,115.239327,113.785495,29.733106,14.222521,138.368152,0.524924,85.366242,61.199248,155.052000,138.991192,153.405810,138.532244,79.443986,136.392452,-0.000685,0.000513,32.000000,-235.787805,138.981623,-0.531525,24.768257,0.669694,548651.458470,0.972796,35.132921,19.387825,2.316200,0.056725,0.056283,178.557854,32.000000,192.326725,181.097562,178.547242,162.731174,32.000000,159.215035,67.731229,60.967993,94.367778,51.281359,49.668325,70.886076,32.949307,26.555260,26.349575,59.536947,36.785192
60.176453,85.081460,139.225944,156.697338,115.277298,113.785614,29.532982,14.219096,138.420133,0.525159,85.250999,61.108270,154.999422,138.922353,153.461467,138.587817,79.420286,136.280472,-0.000685,0.000478,32.000000,-235.791558,138.885198,-0.531706,24.759130,0.660586,548094.500564,0.948718,34.472048,19.337726,2.288014,0.054394,0.045176,178.559050,32.000000,192.310204,180.442838,180.464973,163.297537,32.000000,158.282917,67.716220,60.967541,94.321483,51.281359,49.692115,70.886076,32.903348,26.555260,26.288281,59.532177,36.841979
60.214662,85.067939,139.222477,156.688114,115.314205,113.789387,29.712362,14.227801,138.436846,0.525122,85.199360,61.228244,155.103315,139.057155,153.470870,138.432566,79.414301,136.499921,-0.000686,0.000490,32.000000,-235.780067,138.944809,-0.531435,24.721050,0.659863,548193.109086,0.953470,34.528352,19.377173,2.289970,0.058043,0.052905,179.364929,32.000000,191.289101,180.414356,183.287347,163.387090,32.000000,158.116237,67.715313,60.985083,94.303495,51.281359,49.653534,70.886076,32.826910,26.555260,26.289110,59.531331,36.872426
60.127520,85.067939,139.237365,156.688114,115.304035,113.798281,29.832510,14.221665,138.388870,0.524974,85.208640,61.187022,155.069962,139.051182,153.505632,138.504007,79.356417,136.351275,-0.000685,0.000491,32.000000,-235.789809,139.005241,-0.532293,24.733744,0.669196,548538.338695,0.970373,35.043174,19.346813,2.313628,0.062296,0.054959,179.799466,32.000000,191.158987,180.678750,185.045260,163.086948,32.000000,159.017804,67.708560,60.949334,94.343000,51.281359,49.701935,70.886076,32.927429,26.555260,26.242878,59.531912,36.729580
60.058816,85.075389,139.234840,156.684760,115.332906,113.797012,29.647172,14.218525,138.388509,0.525004,85.324338,61.092755,155.076166,139.019332,153.440634,138.480984,79.408476,136.243172,-0.000684,0.000486,32.000000,-235.789670,138.908612,-0.531580,24.749138,0.669638,548532.126607,0.963841,34.995434,19.458709,2.312103,0.055930,0.049332,179.644740,32.000000,191.217924,181.428455,183.443380,162.343706,32.000000,159.570295,67.707067,60.963767,94.357876,51.281359,49.627188,70.886076,32.818927,26.555260,26.269476,59.530505,36.887466
60.272452,85.072354,139.206292,156.684481,115.336890,113.793967,29.461703,14.219239,138.410960,0.525056,85.371230,61.163641,155.043432,138.993782,153.405180,138.455132,79.478583,136.392271,-0.000683,0.000472,32.000000,-235.783220,138.950441,-0.531583,24.718270,0.670720,548747.481798,0.961564,35.073500,19.444866,2.315701,0.058518,0.055444,178.934131,32.000000,191.835743,181.648482,180.366078,162.217954,32.000000,159.723873,67.693507,60.994558,94.366297,51.281359,49.694302,70.886076,32.846983,26.555260,26.259699,59.536298,36.793996
60.284608,85.069595,139.213458,156.690351,115.333524,113.782582,29.707131,14.220381,138.481725,0.524863,85.342323,61.066183,154.997194,139.062621,153.436885,138.446984,79.502201,136.489235,-0.000683,0.000440,32.000000,-235.785520,138.947667,-0.531672,24.713969,0.671316,548673.439586,0.968800,35.142558,19.340609,2.318308,0.062019,0.039591,178.596989,32.000000,192.363350,180.918874,178.504881,163.002210,32.000000,159.171497,67.704614,60.998624,94.380240,51.281359,49.648368,70.886076,32.969384,26.555260,26.260435,59.529679,36.861494
59.920841,85.069595,139.188177,156.690351,115.365275,113.781365,29.800389,14.215386,138.324407,0.524777,85.231425,61.123727,155.018501,139.074102,153.446113,138.431559,79.443113,136.331774,-0.000684,0.000431,32.000000,-235.791335,138.990967,-0.531724,24.692962,0.668797,548386.779779,0.971066,34.948127,19.342487,2.309617,0.058038,0.050595,178.715971,32.000000,192.148328,180.396495,180.778269,163.418060,32.000000,158.182047,67.693114,60.974448,94.349574,51.281359,49.694644,70.886076,33.041478,26.555260,26.251567,59.526257,36.982404
59.893264,85.071526,139.179234,156.697059,115.344068,113.778482,29.639185,14.220951,138.434899,0.524823,85.223197,61.227730,155.094739,139.101038,153.482352,138.456356,79.479082,136.401330,-0.000683,0.000405,32.000000,-235.788392,138.942853,-0.531933,24.719818,0.668707,548270.523776,0.962726,34.934492,19.365654,2.309270,0.059670,0.047677,179.427667,32.000000,191.285607,180.369136,183.814622,163.494873,32.000000,158.512506,67.709202,60.968437,94.371224,51.281359,49.686977,70.886076,32.877697,26.555260,26.258991,59.543782,36.723711
60.266144,85.081184,139.310841,156.702090,115.346512,113.773040,29.583065,14.218668,138.453700,0.525047,85.242148,61.184187,155.079967,139.031709,153.507324,138.552023,79.432649,136.383049,-0.000681,0.000409,32.000000,-235.791003,138.885423,-0.532391,24.731514,0.674529,548589.161256,0.966112,35.260652,19.348756,2.322868,0.058527,0.054385,179.752138,32.000000,191.071001,180.821893,184.889179,162.894165,32.000000,158.753050,67.720820,60.985601,94.403424,51.281359,49.746135,70.886076,32.855096,26.555260,26.293268,59.533170,36.856872
60.257133,85.070699,139.127768,156.699016,115.346744,113.771825,29.979885,14.219524,138.366463,0.524880,85.284364,61.163114,155.125126,139.102384,153.412418,138.491925,79.429493,136.376722,-0.000681,0.000420,32.000000,-235.794244,138.907326,-0.532025,24.727607,0.674137,548515.066406,0.971839,35.287372,19.346361,2.323788,0.056034,0.053526,179.682849,32.000000,191.194536,181.549328,182.976062,162.183014,32.000000,159.269857,67.755545,60.982859,94.403145,51.281359,49.711225,70.886076,32.964791,26.555260,26.294094,59.534311,36.837650
59.908853,85.070699,139.223570,156.699016,115.357845,113.780736,29.761609,14.222378,138.372422,0.524789,85.330545,61.041866,155.121191,139.066251,153.413400,138.512544,79.457849,136.470502,-0.000682,0.000454,32.000000,-235.783686,138.925028,-0.532355,24.693670,0.669033,548403.136371,0.967037,34.962600,19.383972,2.311594,0.054285,0.037902,178.789102,32.000000,192.013518,181.396050,180.136591,162.271283,32.000000,159.895122,67.765361,61.019597,94.408838,51.281359,49.717632,70.886076,33.058769,26.555260,26.258424,59.540419,36.855111
59.794725,85.059938,139.175691,156.697059,115.330078,113.785950,29.569952,14.224662,138.375360,0.524997,85.293956,61.130079,154.998747,139.066250,153.432759,138.434479,79.444141,136.365046,-0.000683,0.000439,32.000000,-235.785173,138.945748,-0.532973,24.718034,0.668180,548393.817505,0.954359,34.960179,19.384073,2.308901,0.050358,0.049148,178.703224,32.000000,192.167066,180.966468,178.690425,162.965472,32.000000,158.864953,67.760827,60.989022,94.392133,51.281359,49.737591,70.886076,32.601538,26.555260,26.221724,59.535069,37.014099
60.791760,85.064628,139.241512,156.695382,115.377052,113.780888,29.766189,14.224091,138.323796,0.525033,85.251298,61.195783,155.054767,139.105971,153.493058,138.433582,79.436180,136.317788,-0.000684,0.000460,32.000000,-235.786891,138.968019,-0.533683,24.674237,0.674888,548563.561926,0.967581,35.272531,19.400970,2.323923,0.074256,0.047887,178.881169,32.000000,191.927242,180.379238,181.237775,163.423395,32.000000,158.327241,67.770471,61.006714,94.404475,51.281359,49.730796,70.886076,32.559395,26.555260,26.238629,59.523886,36.841832
60.478598,85.084495,139.024904,156.705444,115.447478,113.772604,29.932214,14.218954,138.271752,0.525174,85.339410,61.060858,155.047206,139.050917,153.483967,138.497547,79.508683,136.252089,-0.000683,0.000454,32.000000,-235.792684,138.898108,-0.533237,24.681344,0.675662,548663.324575,0.975914,35.364426,19.363790,2.327558,0.076230,0.052439,179.645569,32.000000,191.332915,180.396635,183.854535,163.701660,32.000000,158.595980,67.804170,60.999584,94.415657,51.281359,49.737936,70.886076,32.960174,26.555260,26.239287,59.538678,36.886072
60.200288,85.084495,139.126169,156.705444,115.510230,113.764949,29.915430,14.219524,138.338025,0.525186,85.397444,61.104312,155.082790,138.961769,153.476061,138.458514,79.402180,136.324812,-0.000683,0.000446,32.000000,-235.788507,138.819710,-0.533571,24.675443,0.662440,548124.398208,0.951972,34.477297,19.348938,2.290467,0.062874,0.055805,179.754257,32.000000,191.015596,180.971729,184.884524,162.738574,32.000000,159.116645,67.787999,60.955178,94.391218,51.281359,49.692505,70.886076,32.878759,26.555260,26.309094,59.541284,36.851223
60.659033,85.120642,139.034584,156.712712,115.446092,113.761151,29.498815,14.221380,138.215341,0.525292,85.500533,61.081477,155.122995,138.970638,153.387553,138.373828,79.409062,136.480929,-0.000682,0.000458,32.000000,-235.789930,138.817813,-0.533910,24.643421,0.665586,548122.765833,0.952068,34.776070,19.244707,2.298745,0.054136,0.059506,179.571058,32.000000,191.315407,181.592058,182.825873,162.221290,32.000000,159.458838,67.777331,60.985109,94.383059,51.281359,49.682530,70.886076,32.914538,26.555260,26.435647,59.535059,36.820335
60.018094,85.136921,139.096616,156.722495,115.402777,113.757449,29.560223,14.224519,138.230575,0.525512,85.558215,61.075357,155.033413,138.947677,153.373925,138.381857,79.448683,136.316910,-0.000681,0.000481,32.000000,-235.783841,138.854236,-0.533857,24.656272,0.670420,548471.109644,0.957384,35.024861,19.386328,2.311055,0.074652,0.054434,178.809667,32.000000,191.997530,181.438509,179.743583,162.413255,32.000000,159.589220,67.780671,60.977151,94.350613,51.281359,49.684413,70.886076,32.973250,26.555260,26.493429,59.538580,36.751003
60.039418,85.147959,139.037280,156.729483,115.431609,113.759064,29.792545,14.223092,138.296157,0.525663,85.513380,61.020651,155.077857,138.955549,153.458238,138.394609,79.496350,136.260635,-0.000682,0.000478,32.000000,-235.788054,138.846772,-0.534216,24.648902,0.664005,548247.559074,0.962884,34.651385,19.454785,2.292067,0.053756,0.045727,178.653063,32.000000,192.227051,180.717316,178.714954,162.940103,32.000000,158.621355,67.802539,61.026041,94.357142,51.281359,49.689509,70.886076,32.844059,26.555260,26.494822,59.541402,36.821949
60.172959,85.147959,139.018454,156.729483,115.420660,113.753054,29.822211,14.222093,138.263615,0.525576,85.409921,61.098921,155.022382,138.925187,153.511746,138.382201,79.460373,136.342072,-0.000681,0.000471,32.000000,-235.788233,138.838758,-0.534628,24.647486,0.673524,548510.213635,0.972187,35.240632,19.336010,2.317578,0.054748,0.060976,178.899261,32.000000,191.901213,180.346657,181.968789,163.416904,32.000000,158.346345,67.785589,61.047119,94.322171,51.281359,49.657674,70.886076,32.890648,26.555260,26.534632,59.523257,36.881670
60.253669,85.173068,139.044306,156.744297,115.418181,113.741711,29.664570,14.219667,138.272466,0.525544,85.407652,60.982951,155.108720,138.879532,153.488786,138.381242,79.400631,136.287736,-0.000680,0.000477,32.000000,-235.787873,138.760463,-0.534706,24.665241,0.673099,548416.847729,0.964270,35.232532,19.261168,2.315767,0.063131,0.055443,179.512517,32.000000,191.148371,180.327909,184.177624,163.561336,32.000000,158.404829,67.775765,60.995274,94.308613,51.281359,49.684505,70.886076,33.071403,26.555260,26.623452,59.526729,36.858193
59.953445,85.185485,139.152810,156.757155,115.400057,113.732873,29.983878,14.219239,138.244907,0.525269,85.494192,61.075762,155.138757,138.890523,153.482901,138.332735,79.412069,136.249925,-0.000680,0.000485,32.000000,-235.791415,138.723161,-0.535378,24.730649,0.670999,548396.266424,0.960909,35.112803,19.336468,2.310314,0.075938,0.046666,179.749127,32.000000,191.064723,181.090264,184.619051,162.750013,32.000000,159.006105,67.781781,60.979110,94.331557,51.281359,49.713765,70.886076,33.015858,26.555260,26.668348,59.555289,36.722610
60.100565,85.193487,138.992830,156.761069,115.384849,113.725263,29.424485,14.219952,138.316226,0.525071,85.541676,61.149898,155.123036,138.878839,153.410703,138.353495,79.418371,136.185832,-0.000681,0.000448,32.000000,-235.788407,138.726322,-0.535392,24.768126,0.669443,548466.214972,0.964558,35.065646,19.369974,2.307649,0.058347,0.045861,179.487496,32.000000,191.388856,181.665435,182.235338,162.246865,32.000000,159.653118,67.774880,61.015772,94.352679,51.281359,49.667860,70.886076,32.988987,26.555260,26.670235,59.545395,36.822463
60.306195,85.193487,139.153073,156.761069,115.334979,113.712628,28.900830,14.223806,138.220055,0.525148,85.464793,61.193223,155.127010,139.030648,153.457492,138.396300,79.441749,136.243555,-0.000682,0.000425,32.000000,-235.785701,138.821217,-0.535031,24.789159,0.672730,548578.603822,0.959497,35.347247,19.340278,2.321014,0.059982,0.059720,178.750585,32.000000,192.029554,181.558560,179.488739,162.451069,32.000000,159.765267,67.755123,61.006760,94.342182,51.281359,49.715676,70.886076,32.826422,26.555260,26.699975,59.546447,36.776682
60.157923,85.174172,138.976705,156.761628,115.367331,113.711407,30.095559,14.219810,138.259370,0.524891,85.463424,61.100536,155.071006,138.961075,153.468420,138.404039,79.490825,136.333749,-0.000681,0.000410,32.000000,-235.785108,138.828153,-0.535371,24.814625,0.668564,548460.402763,0.975061,35.223212,19.303014,2.312671,0.046795,0.044066,178.482890,32.000000,192.221325,180.687924,178.972220,163.134539,32.000000,158.673088,67.770454,60.991178,94.342028,51.281359,49.672548,70.886076,32.955138,26.555260,26.634779,59.538668,36.784826
60.119880,85.165066,139.146882,156.766380,115.340560,113.710179,29.506854,14.216385,138.223258,0.525103,85.339250,61.159000,155.101626,138.829759,153.511603,138.401103,79.430980,136.184550,-0.000682,0.000414,32.000000,-235.790827,138.778065,-0.535632,24.758160,0.665812,548237.933954,0.988897,35.039076,19.307519,2.307442,0.073842,0.053448,179.101464,32.000000,191.709769,180.439464,182.137702,163.444486,32.000000,158.459987,67.769206,61.024312,94.336838,51.281359,49.717906,70.886076,32.929242,26.555260,26.604919,59.540045,36.882111
60.189040,85.166722,139.106436,156.767498,115.371032,113.705136,29.510510,14.223520,138.304757,0.524980,85.351474,61.068998,155.111348,138.960707,153.510360,138.392266,79.405626,136.293874,-0.000682,0.000391,32.000000,-235.784020,138.814406,-0.535444,24.740851,0.666261,548175.856936,0.952158,35.152486,19.301998,2.310198,0.065354,0.057330,179.618917,32.000000,191.140203,180.458746,184.385547,163.505708,32.000000,158.579160,67.764512,61.014128,94.355477,51.281359,49.685258,70.886076,33.051631,26.555260,26.606598,59.545326,36.835009
60.138697,85.166722,139.098989,156.767498,115.443549,113.698086,29.883413,14.221237,138.339084,0.524586,85.410650,61.081334,155.129542,138.954346,153.493363,138.404325,79.361820,136.210134,-0.000681,0.000377,32.000000,-235.787451,138.817017,-0.535063,24.766002,0.669303,548306.220957,0.971798,35.177475,19.289786,2.314490,0.056728,0.047105,179.607928,32.000000,191.007679,181.222927,184.671541,162.584085,32.000000,159.003410,67.744180,60.972240,94.347908,51.281359,49.700780,70.886076,32.928931,26.555260,26.614040,59.543153,36.850489
60.052253,85.159548,139.074920,156.757714,115.463944,113.696573,29.884397,14.219667,138.271975,0.524657,85.488631,61.160658,155.144672,138.934832,153.422915,138.408623,79.403968,136.303244,-0.000680,0.000376,32.000000,-235.788692,138.837311,-0.535111,24.710507,0.668485,548304.347880,0.970410,35.117162,19.367944,2.311159,0.099107,0.049054,179.242988,32.000000,191.460617,181.516008,181.808222,162.226785,32.000000,159.649548,67.730877,61.008741,94.349006,51.281359,49.662544,70.886076,32.907656,26.555260,26.590790,59.529974,36.884092
60.316953,85.152373,139.108597,156.754360,115.411662,113.695647,29.571852,14.217812,138.301173,0.524693,85.439776,61.024467,155.088106,138.866258,153.441234,138.371075,79.408997,136.171122,-0.000679,0.000373,32.000000,-235.787597,138.810003,-0.534370,24.685802,0.668470,548392.931193,0.959124,35.162265,19.371304,2.312970,0.067033,0.058698,178.780948,32.000000,192.196312,181.464194,179.072867,162.535500,32.000000,159.617710,67.741012,61.025669,94.376540,51.281359,49.710876,70.886076,32.825447,26.555260,26.567490,59.534842,36.837577
60.312055,85.133886,139.107279,156.752683,115.378201,113.691990,29.517634,14.226945,138.179557,0.524613,85.345804,61.077133,155.068740,138.958097,153.462361,138.448985,79.430650,136.166380,-0.000677,0.000401,32.000000,-235.781251,138.806573,-0.533849,24.650161,0.671091,548330.202061,0.960580,35.232604,19.374126,2.315898,0.064649,0.051501,178.622340,32.000000,192.257551,180.785393,179.281857,162.986093,32.000000,158.529264,67.723026,61.006279,94.328042,51.281359,49.656889,70.886076,33.099118,26.555260,26.569041,59.535944,36.819602
59.743340,85.133886,139.050548,156.752683,115.364178,113.685619,29.763259,14.221237,138.204411,0.524531,85.229812,61.170187,155.081108,138.882733,153.502407,138.317784,79.387318,136.299916,-0.000676,0.000411,32.000000,-235.786467,138.872491,-0.534182,24.620080,0.668011,548158.890185,0.966023,34.988341,19.305280,2.306293,0.064204,0.040684,179.093185,32.000000,191.752606,180.343667,182.507932,163.529357,32.000000,158.694100,67.746624,61.033004,94.322955,51.281359,49.690345,70.886076,33.154487,26.555260,26.506242,59.533387,36.746748
60.099252,85.122021,139.040844,156.751285,115.401967,113.666560,29.678121,14.219524,138.288340,0.524453,85.279438,61.231663,155.111941,138.867808,153.504894,138.451669,79.365415,136.228500,-0.000676,0.000440,32.000000,-235.785557,138.860500,-0.533713,24.651420,0.668989,548068.741952,0.967808,34.974233,19.281336,2.306459,0.060352,0.054810,179.644390,32.000000,191.161761,180.483102,184.580340,163.438970,32.000000,158.593485,67.726472,60.982491,94.305858,51.281359,49.679902,70.886076,32.802971,26.555260,26.466347,59.547903,36.732661
60.252254,85.120642,139.101635,156.749049,115.465642,113.652556,29.525195,14.220809,138.303843,0.524184,85.331460,61.172846,155.098799,138.901880,153.478087,138.432581,79.384924,136.191749,-0.000675,0.000433,32.000000,-235.790173,138.828989,-0.533964,24.650660,0.677932,548442.134080,0.969817,35.484643,19.389170,2.327465,0.122655,0.047234,179.867191,32.000000,190.951439,181.363758,184.322788,162.321734,32.000000,159.286238,67.710758,60.980072,94.316567,51.281359,49.711678,70.886076,32.872420,26.555260,26.462795,59.533898,36.864723
59.866567,85.111536,139.089922,156.744018,115.469382,113.653783,29.742736,14.223235,138.181240,0.524078,85.404747,61.157891,155.182076,138.903817,153.417215,138.339502,79.410405,136.289834,-0.000673,0.000430,32.000000,-235.786928,138.935674,-0.534532,24.694405,0.671556,548187.394794,0.966079,35.152924,19.376582,2.313520,0.069841,0.048941,179.099193,32.000000,191.680710,181.517037,181.617644,162.374993,32.000000,159.609196,67.736266,61.025498,94.352108,51.281359,49.684819,70.886076,32.632060,26.555260,26.464023,59.524349,36.821876
60.735438,85.111536,139.070777,156.744018,115.495991,113.655036,30.037154,14.216385,138.377543,0.523689,85.388790,61.195061,155.011880,138.940522,153.473192,138.428646,79.440179,136.264375,-0.000673,0.000419,32.000000,-235.790500,138.953787,-0.535182,24.727895,0.669571,547991.324669,0.968248,35.014487,19.339319,2.308654,0.064426,0.058815,178.548511,32.000000,192.192934,181.308186,179.005540,162.600706,32.000000,159.576961,67.742412,61.036306,94.379767,51.281359,49.703697,70.886076,32.592325,26.555260,26.433556,59.538029,36.720409
60.426514,85.104086,139.139483,156.735073,115.475500,113.636048,29.634360,14.220666,138.198284,0.523595,85.266370,61.049575,155.074325,138.911852,153.522504,138.448899,79.444074,136.151776,-0.000672,0.000435,32.000000,-235.790808,138.856094,-0.534922,24.767864,0.674048,548137.761552,0.967965,35.351386,19.361214,2.323332,0.066704,0.051585,178.658452,32.000000,192.232990,180.763520,179.748458,163.310809,32.000000,158.570218,67.743735,61.014154,94.344468,51.281359,49.680907,70.886076,33.094886,26.555260,26.408785,59.539189,36.873453
60.034587,85.104086,139.097169,156.733117,115.407068,113.622083,29.537902,14.220523,138.178365,0.523759,85.167292,61.050732,155.045585,138.973371,153.498631,138.386010,79.371946,136.240926,-0.000672,0.000426,32.000000,-235.788820,138.840941,-0.534403,24.747066,0.660191,547609.125364,0.943415,34.574286,19.319147,2.289780,0.060448,0.057788,179.169103,32.000000,191.497501,180.385829,182.687700,163.499840,32.000000,158.355456,67.749966,61.011207,94.328415,51.281359,49.717572,70.886076,32.979377,26.555260,26.409844,59.546359,36.901626
59.996496,85.091117,139.082688,156.728924,115.395661,113.619598,29.809525,14.223377,138.323410,0.523925,85.213300,61.072429,155.142097,138.994495,153.558217,138.452589,79.421047,136.166077,-0.000672,0.000428,32.000000,-235.786949,138.809531,-0.534525,24.759078,0.663931,547662.672852,0.961441,34.842153,19.260853,2.302623,0.067197,0.055242,179.845428,32.000000,191.201031,180.610923,184.683788,163.530281,32.000000,158.759826,67.791698,61.013014,94.364588,51.281359,49.701827,70.886076,33.013860,26.555260,26.410903,59.529286,36.850709
59.920379,85.091117,139.079888,156.728924,115.383184,113.619612,29.820793,14.221808,138.399309,0.523888,85.316536,61.122027,155.089719,138.954590,153.463306,138.395932,79.394411,136.204501,-0.000672,0.000455,32.000000,-235.786552,138.838146,-0.534335,24.788084,0.669953,547965.860690,0.971390,35.192995,19.376054,2.316951,0.064901,0.042433,179.773846,32.000000,190.986604,181.338420,184.254879,162.514017,32.000000,159.233620,67.791880,61.016973,94.356553,51.281359,49.715014,70.886076,33.053377,26.555260,26.366822,59.525785,36.853351
59.970465,85.095532,139.071998,156.725570,115.381548,113.619637,29.602059,14.218097,138.195715,0.523767,85.345239,61.160388,155.083573,138.933589,153.431389,138.457739,79.426385,136.334812,-0.000671,0.000436,32.000000,-235.790590,138.882241,-0.534380,24.771640,0.670072,547846.318006,0.963158,35.214217,19.290793,2.318180,0.074120,0.042907,179.089570,32.000000,191.862619,181.451548,181.292317,162.459941,32.000000,159.776421,67.795933,61.019801,94.331916,51.281359,49.710003,70.886076,32.912824,26.555260,26.383101,59.545985,36.848802
60.288153,85.091945,139.128374,156.726129,115.404247,113.614715,29.614742,14.221237,138.200652,0.523795,85.398263,61.096441,155.052779,138.847661,153.467202,138.351520,79.483836,136.175853,-0.000671,0.000450,32.000000,-235.788270,138.930086,-0.534162,24.748588,0.670401,547946.345134,0.964139,35.282590,19.335994,2.321078,0.096694,0.044976,178.609271,32.000000,192.256438,181.220832,178.816025,162.828122,32.000000,159.319472,67.819039,61.031352,94.355729,51.281359,49.735806,70.886076,32.854679,26.555260,26.371612,59.542602,36.792896
60.168940,85.090841,139.037533,156.727247,115.359723,113.614166,29.717661,14.217812,138.328958,0.523964,85.270425,61.122904,155.052159,138.945048,153.498400,138.418991,79.411259,136.184998,-0.000671,0.000469,32.000000,-235.793826,138.845735,-0.534412,24.789186,0.670065,547858.084442,0.970383,35.242007,19.366952,2.319008,0.050744,0.051203,178.639982,32.000000,192.198159,180.628731,179.907016,163.177868,32.000000,158.274223,67.838742,61.047440,94.333584,51.281359,49.692703,70.886076,32.918610,26.555260,26.372548,59.535108,36.878002
59.951387,85.090841,139.097474,156.727247,115.334782,113.605373,29.719149,14.220951,138.094459,0.523895,85.219371,61.146836,155.089594,139.002346,153.509395,138.408603,79.437868,136.234334,-0.000671,0.000476,32.000000,-235.786589,138.878243,-0.534441,24.715438,0.666283,547529.030134,0.964297,34.953671,19.232727,2.307723,0.064956,0.052611,179.222167,32.000000,191.576042,180.278502,183.269973,163.633357,32.000000,158.665988,67.839169,61.034030,94.343610,51.281359,49.728121,70.886076,33.042050,26.555260,26.369641,59.535383,36.863109
60.029356,85.088634,139.108805,156.729203,115.337517,113.604071,29.594276,14.221094,138.319655,0.524285,85.253814,61.140806,155.127445,139.019291,153.506792,138.384625,79.374724,136.232681,-0.000671,0.000436,32.000000,-235.791363,138.834169,-0.535034,24.688845,0.666419,547748.236109,0.963045,35.059286,19.309723,2.310786,0.048731,0.051358,179.786035,32.000000,191.102411,180.745178,184.695179,163.092241,32.000000,158.740990,67.830487,61.020244,94.339618,51.281359,49.715596,70.886076,32.968780,26.555260,26.362890,59.545071,36.743446
60.600040,85.083667,139.128073,156.729763,115.375098,113.600312,29.663983,14.219952,138.329301,0.524367,85.307912,61.163705,155.122802,138.839852,153.434334,138.373216,79.412747,136.216848,-0.000672,0.000447,32.000000,-235.789063,138.874796,-0.534545,24.678564,0.671932,547766.027288,0.966765,35.254452,19.306947,2.320171,0.055749,0.050168,179.757489,32.000000,191.158074,181.429981,183.783297,162.273558,32.000000,159.383251,67.825377,61.003349,94.362478,51.281359,49.743653,70.886076,32.682155,26.555260,26.346538,59.532649,36.896784
60.544508,85.077045,139.086519,156.719979,115.354150,113.601511,29.589128,14.215529,138.351517,0.524276,85.362494,61.155220,155.152897,138.972128,153.399337,138.378082,79.435262,136.273150,-0.000671,0.000430,32.000000,-235.793814,138.858625,-0.534919,24.643500,0.671548,547852.774013,0.969441,35.182237,19.369294,2.317346,0.053370,0.058154,178.923938,32.000000,191.879542,181.470109,180.771462,162.452945,32.000000,159.720481,67.815233,61.037580,94.360815,51.281359,49.693197,70.886076,32.930164,26.555260,26.347389,59.530958,36.811018
59.839360,85.077045,139.153701,156.719979,115.324193,113.605250,29.739865,14.221237,138.247395,0.524080,85.389452,61.168076,155.054119,138.898230,153.459454,138.386072,79.501980,136.150061,-0.000671,0.000436,32.000000,-235.788926,138.822565,-0.535245,24.677515,0.663465,547436.018820,0.957104,34.666955,19.323621,2.295841,0.072122,0.056371,178.605289,32.000000,192.411197,181.191766,178.561110,162.866451,32.000000,159.121466,67.850883,61.057164,94.394948,51.281359,49.755844,70.886076,33.099184,26.555260,26.325190,59.529659,36.727746
59.732525,85.077045,139.080788,156.719420,115.286799,113.611596,29.932672,14.222093,138.271623,0.524014,85.258512,61.081865,155.062300,138.968579,153.518410,138.449512,79.436518,136.201685,-0.000670,0.000439,32.000000,-235.789217,138.826031,-0.535196,24.681554,0.664983,547412.743956,0.960488,34.709829,19.328300,2.297261,0.062978,0.045961,178.725182,32.000000,192.151336,180.638576,180.325379,163.259516,32.000000,158.356645,67.838669,61.038140,94.366487,51.281359,49.692013,70.886076,32.675353,26.555260,26.325974,59.538206,37.044179
60.672158,85.083667,139.086209,156.725011,115.333076,113.612853,29.007368,14.223948,138.260567,0.523829,85.220780,61.074949,155.059063,139.032259,153.492439,138.374767,79.424527,136.101515,-0.000672,0.000441,32.000000,-235.786542,138.810592,-0.534102,24.759891,0.674936,547662.671292,0.968045,35.341368,19.202119,2.325454,0.063911,0.056972,179.396659,32.000000,191.485406,180.352579,183.392038,163.680510,32.000000,158.427766,67.848420,61.008965,94.336141,51.281359,49.732851,70.886076,32.634839,26.555260,26.349763,59.539160,36.760247
60.315651,85.095808,139.055075,156.731999,115.352817,113.616558,29.614753,14.217526,138.250713,0.523851,85.307940,61.078111,155.135414,138.995006,153.559853,138.394259,79.479652,136.177203,-0.000673,0.000440,32.000000,-235.793292,138.829786,-0.534369,24.785776,0.676038,547896.051513,0.963754,35.437544,19.292525,2.328393,0.054306,0.045295,179.830605,32.000000,191.183390,180.701917,184.951517,163.182902,32.000000,158.971031,67.887097,61.017762,94.404055,51.281359,49.704319,70.886076,32.916604,26.555260,26.350615,59.527535,36.764796
60.543739,85.095808,139.104232,156.731999,115.292042,113.607647,29.423971,14.221808,138.425623,0.523949,85.359410,61.129661,155.156670,138.904021,153.446304,138.352417,79.479318,136.160426,-0.000672,0.000447,32.000000,-235.787044,138.845325,-0.534521,24.787586,0.660063,547430.285725,0.977597,34.602725,19.256110,2.292422,0.057514,0.047898,179.706270,32.000000,191.221853,181.440529,183.739760,162.259149,32.000000,159.428662,67.853498,61.025409,94.377507,51.281359,49.744092,70.886076,32.692613,26.555260,26.393724,59.535255,36.762375
60.860056,85.100499,139.071100,156.733955,115.339704,113.614847,29.614710,14.221380,138.295425,0.523741,85.337395,61.175690,155.114091,138.950574,153.418407,138.405120,79.475460,136.192973,-0.000673,0.000465,32.000000,-235.787308,138.889766,-0.534576,24.786274,0.664463,547538.029996,0.963838,34.932940,19.237562,2.305456,0.060997,0.056361,178.879226,32.000000,191.969998,181.502846,180.442008,162.342896,32.000000,159.664712,67.865712,61.018430,94.373311,51.281359,49.719566,70.886076,33.009529,26.555260,26.411010,59.536603,36.855845
