OSU 80 Ton Compressor Load Stand
60.312163,85.092497,139.225524,156.734794,115.440106,113.625135,29.735902,14.216956,138.243604,0.523918,85.314765,61.146576,155.000129,138.929021,153.445129,138.333875,79.405335,136.195568,-0.000675,0.000483,32.000000,-235.791896,138.856299,-0.534277,24.774027,0.661298,547373.069653,0.965991,34.729278,19.229791,2.297582,0.066135,0.053858,178.562583,32.000000,192.330218,181.060167,178.681602,162.918621,32.000000,158.909446,67.861360,61.002719,94.357612,51.281359,49.794132,70.886076,32.805021,26.555260,26.384235,59.540537,36.841098
60.103955,85.062973,139.180864,156.728365,115.445327,113.630068,29.645646,14.222949,138.277056,0.523857,85.227005,61.255880,155.109798,138.924575,153.500473,138.454442,79.513301,136.263593,-0.000674,0.000475,32.000000,-235.788361,138.861967,-0.534460,24.735920,0.656561,547253.866130,0.954351,34.452488,19.249373,2.285096,0.053171,0.050099,178.752213,32.000000,192.176666,180.470521,180.694053,163.367681,32.000000,158.356423,67.884283,61.026669,94.369372,51.281359,49.742309,70.886076,32.977018,26.555260,26.385176,59.537124,36.895317
60.457752,85.062973,139.099742,156.728365,115.392663,113.635109,29.501064,14.222236,138.257383,0.523863,85.151546,61.107998,155.104419,138.951756,153.456445,138.486813,79.440917,136.278061,-0.000672,0.000475,32.000000,-235.788091,138.884095,-0.533828,24.674788,0.665867,547739.673386,0.960037,34.932749,19.320753,2.308415,0.067825,0.051591,179.487478,32.000000,191.429492,180.300141,183.699509,163.710830,32.000000,158.394933,67.887515,61.008957,94.360727,51.281359,49.749617,70.886076,32.727445,26.555260,26.283353,59.528971,36.860247
60.685148,85.055247,139.173469,156.723054,115.354310,113.632575,29.886758,14.218383,138.426447,0.523611,85.227393,61.120551,155.116245,139.058177,153.506555,138.442542,79.486618,136.177406,-0.000670,0.000491,32.000000,-235.788993,138.902595,-0.533759,24.674027,0.669686,547595.769628,0.966599,35.089658,19.245646,2.315669,0.062783,0.051592,179.813617,32.000000,191.191791,180.961537,184.868491,162.964206,32.000000,158.620318,67.875569,60.995235,94.378633,51.281359,49.728092,70.886076,33.070923,26.555260,26.257128,59.541776,36.708230
59.834869,85.054695,139.088014,156.721377,115.334400,113.624918,29.669214,14.223663,138.353114,0.523690,85.275275,61.131517,155.117796,139.025938,153.424771,138.406262,79.403867,136.245371,-0.000670,0.000499,32.000000,-235.788139,138.920765,-0.532948,24.635737,0.665664,547588.541612,0.965128,34.773151,19.325018,2.300776,0.051624,0.040333,179.640224,32.000000,191.356478,181.386577,183.120106,162.363743,32.000000,159.572319,67.863964,60.980598,94.369480,51.281359,49.745876,70.886076,33.076216,26.555260,26.255773,59.535728,36.792749
60.066886,85.057730,139.150151,156.724172,115.299730,113.621243,29.634937,14.222236,138.360022,0.523563,85.293792,61.261989,155.081691,138.941805,153.427230,138.336058,79.505515,136.296834,-0.000671,0.000500,32.000000,-235.784649,138.945769,-0.532984,24.612343,0.662731,547340.202594,0.948705,34.562743,19.230696,2.293370,0.049617,0.046523,178.846439,32.000000,192.221212,181.408258,180.241064,162.391831,32.000000,159.740498,67.891623,61.039102,94.373414,51.281359,49.766179,70.886076,32.575505,26.555260,26.256329,59.537262,36.847261
60.412948,85.057730,139.104219,156.724172,115.271133,113.619947,29.627518,14.224376,138.409233,0.523490,85.342542,61.083986,155.045429,139.053241,153.482944,138.363135,79.464268,136.255063,-0.000670,0.000500,32.000000,-235.784639,138.872204,-0.532323,24.665163,0.675846,547943.457339,0.970544,35.323057,19.346280,2.324531,0.072887,0.051926,178.627492,32.000000,192.296831,180.909909,178.648526,162.968704,32.000000,158.887409,67.909959,61.024875,94.384089,51.281359,49.759071,70.886076,32.741982,26.555260,26.267450,59.541904,36.846161
60.761298,85.061041,139.199194,156.725849,115.299550,113.622260,29.601538,14.224804,138.407863,0.523723,85.247429,61.170019,155.055792,138.934750,153.477797,138.462328,79.466721,136.217782,-0.000670,0.000508,32.000000,-235.779949,138.839511,-0.532254,24.672034,0.673357,547582.788637,0.967517,35.117659,19.269485,2.316587,0.065093,0.052528,178.764946,32.000000,192.088308,180.446865,181.292446,163.593743,32.000000,158.301352,67.920945,61.019176,94.332850,51.281359,49.763219,70.886076,33.025469,26.555260,26.279552,59.542307,36.751077
60.230064,85.073734,139.084172,156.730601,115.301785,113.625013,29.671852,14.221665,138.291298,0.523693,85.259946,61.038879,155.132860,138.932915,153.511840,138.431971,79.529871,136.253657,-0.000670,0.000517,32.000000,-235.790956,138.895272,-0.532213,24.685252,0.666512,547479.447953,0.961652,34.807914,19.290559,2.302556,0.054357,0.057130,179.603349,32.000000,191.491064,180.272697,183.882144,163.726807,32.000000,158.384614,67.952089,61.029608,94.384455,51.281359,49.757452,70.886076,32.832310,26.555260,26.324266,59.536829,36.854158
59.962163,85.077597,139.123456,156.727526,115.310010,113.622430,29.565769,14.221237,138.334998,0.523659,85.329016,61.003526,155.105189,138.890237,153.491309,138.394872,79.490352,136.235926,-0.000671,0.000512,32.000000,-235.789581,138.855523,-0.532752,24.723279,0.661766,547302.291749,0.956451,34.500793,19.270099,2.290919,0.059117,0.052692,179.790399,32.000000,191.207150,181.054473,184.881736,162.851296,32.000000,158.980090,67.941606,61.006455,94.398440,51.281359,49.750198,70.886076,32.948116,26.555260,26.325016,59.529276,36.849976
60.265302,85.077597,138.994760,156.727526,115.315808,113.620419,29.733809,14.223235,138.294665,0.523655,85.448286,61.065626,155.186672,139.013927,153.409699,138.353192,79.512810,136.237434,-0.000670,0.000485,32.000000,-235.786436,138.768273,-0.533625,24.718821,0.668625,547483.049627,0.963505,34.987440,19.224277,2.309215,0.066825,0.055879,179.552181,32.000000,191.376067,181.568510,182.790573,162.305797,32.000000,159.304893,67.934353,61.022630,94.422538,51.281359,49.725334,70.886076,32.821271,26.555260,26.339212,59.542415,36.860761
60.393308,85.087530,139.111477,156.725011,115.313733,113.619151,29.729100,14.223520,138.286289,0.523611,85.469227,61.059414,155.089080,138.906712,153.399403,138.370916,79.463067,136.236413,-0.000670,0.000475,32.000000,-235.786970,138.834474,-0.533659,24.743474,0.671785,547707.297768,0.971702,35.231529,19.255232,2.320187,0.065943,0.064879,178.795648,32.000000,192.193750,181.538633,179.743092,162.463053,32.000000,159.742283,67.927624,61.030104,94.442606,51.281359,49.753008,70.886076,33.083061,26.555260,26.374543,59.534115,36.722683
59.799259,85.101327,138.992246,156.728365,115.315273,113.630531,29.596391,14.221950,138.297630,0.523289,85.425093,61.053296,155.016207,138.958485,153.459345,138.353049,79.425701,136.222274,-0.000671,0.000457,32.000000,-235.789524,138.872063,-0.533705,24.777331,0.666651,547484.209027,0.960850,34.959767,19.233503,2.306381,0.055863,0.042675,178.561710,32.000000,192.341981,180.920877,178.777762,163.021129,32.000000,158.839851,67.939783,61.046139,94.445400,51.281359,49.728888,70.886076,33.084521,26.555260,26.423361,59.531351,36.849829
59.966610,85.116779,139.087748,156.732837,115.326687,113.634426,29.598594,14.223520,138.310968,0.523275,85.338507,61.216329,155.086037,138.922862,153.495603,138.341417,79.423252,136.224986,-0.000670,0.000458,32.000000,-235.784839,138.772800,-0.534156,24.776938,0.664781,547533.546686,0.958775,34.855256,19.282753,2.303425,0.065038,0.047981,178.920882,32.000000,192.029934,180.363506,181.652914,163.486526,32.000000,158.297226,67.926771,61.047279,94.423631,51.281359,49.717772,70.886076,32.835217,26.555260,26.424392,59.540812,36.791649
59.938120,85.116779,139.064854,156.732837,115.263823,113.628093,29.804601,14.220666,138.327726,0.523434,85.391085,61.054286,155.109010,138.960790,153.489456,138.371811,79.541789,136.194218,-0.000671,0.000462,32.000000,-235.789661,138.793441,-0.533670,24.745572,0.672074,548011.828450,0.973731,35.401734,19.313289,2.324314,0.069788,0.048856,179.593399,32.000000,191.418303,180.263378,184.175455,163.760825,32.000000,158.458002,67.901302,61.013211,94.451837,51.281359,49.761418,70.886076,33.011150,26.555260,26.479207,59.536957,36.791429
60.212142,85.129195,139.092034,156.744577,115.259466,113.611384,29.673696,14.218954,138.251649,0.523565,85.397768,61.119173,155.121814,138.978000,153.464406,138.339621,79.400047,136.144839,-0.000672,0.000479,32.000000,-235.787439,138.793686,-0.533414,24.771221,0.670199,547968.412229,0.970743,35.266717,19.317047,2.319420,0.059727,0.050720,179.841300,32.000000,191.055910,181.128930,185.005886,162.588600,32.000000,158.781563,67.884194,61.006028,94.424213,51.281359,49.738790,70.886076,32.938269,26.555260,26.523572,59.524349,36.831120
59.946752,85.137473,139.011020,156.758273,115.277926,113.612441,29.612542,14.225233,138.189775,0.523685,85.463457,61.122041,155.223882,138.935341,153.447749,138.435701,79.457627,136.163525,-0.000673,0.000446,32.000000,-235.781324,138.788055,-0.532351,24.781134,0.671306,547692.948972,0.964483,35.292309,19.183648,2.320140,0.081298,0.057069,179.461899,32.000000,191.480554,181.442886,182.595142,162.351646,32.000000,159.662947,67.867981,61.021977,94.448552,51.281359,49.739331,70.886076,33.019007,26.555260,26.553643,59.533367,36.854158
59.965422,85.135266,139.052504,156.760230,115.327917,113.618790,29.700849,14.219382,138.307156,0.523951,85.515994,61.072819,155.093609,138.900616,153.443718,138.272250,79.565870,136.133024,-0.000671,0.000414,32.000000,-235.789634,138.851057,-0.532656,24.736392,0.666625,547793.292770,0.963780,35.058947,19.301529,2.310033,0.076051,0.051810,178.654711,32.000000,192.336087,181.394188,179.555943,162.643234,32.000000,159.555249,67.863139,61.023805,94.461800,51.281359,49.748017,70.886076,32.974005,26.555260,26.555042,59.538383,36.813219
60.151174,85.135266,138.979930,156.760230,115.369968,113.617490,29.780443,14.218240,138.248811,0.523758,85.478545,61.089708,155.046637,138.910894,153.440213,138.327662,79.459386,136.181182,-0.000672,0.000389,32.000000,-235.788480,138.721672,-0.532736,24.757924,0.669843,547827.984952,0.970502,35.305249,19.252978,2.318908,0.059389,0.048959,178.460481,32.000000,192.435833,180.773824,178.907904,163.155885,32.000000,158.500486,67.846393,61.016569,94.422047,51.281359,49.732662,70.886076,32.910543,26.555260,26.548757,59.535206,36.843519
60.221274,85.154029,139.102987,156.767218,115.379269,113.609795,29.712453,14.220809,138.241247,0.524152,85.298038,61.049068,155.039668,138.928796,153.484747,138.440730,79.515152,136.197626,-0.000671,0.000374,32.000000,-235.788534,138.784936,-0.532810,24.715700,0.671047,547607.277319,0.967334,35.286270,19.129997,2.318878,0.064077,0.061195,178.961150,32.000000,191.971108,180.281534,181.961604,163.609444,32.000000,158.519125,67.849124,61.015128,94.422824,51.281359,49.748283,70.886076,33.026298,26.555260,26.615379,59.536288,36.834275
59.962343,85.152649,138.974671,156.769454,115.359964,113.607270,29.619286,14.224662,138.250984,0.524154,85.348107,61.047073,155.148732,138.916174,153.517518,138.362442,79.485910,136.218782,-0.000669,0.000380,32.000000,-235.783042,138.786016,-0.532497,24.692621,0.667280,547735.368268,0.961462,35.119627,19.259750,2.310511,0.062524,0.046255,179.739889,32.000000,191.313065,180.467707,184.221344,163.440945,32.000000,158.472633,67.873466,61.016601,94.453367,51.281359,49.732644,70.886076,33.022361,26.555260,26.612153,59.539770,36.784239
60.160957,85.141612,139.129537,156.771411,115.356249,113.605925,29.658485,14.226089,138.304384,0.523977,85.405010,61.152298,155.187433,139.027874,153.485088,138.404777,79.439803,136.176298,-0.000670,0.000394,32.000000,-235.781943,138.790053,-0.532681,24.679823,0.668089,547566.806969,0.962409,35.075605,19.211930,2.309865,0.074661,0.051897,179.707631,32.000000,191.146202,181.203100,184.644796,162.489211,32.000000,159.258813,67.830778,61.004600,94.489110,51.281359,49.725526,70.886076,32.843350,26.555260,26.613706,59.529119,36.803241
60.057227,85.141612,139.068722,156.771411,115.401161,113.599510,30.116581,14.217526,138.291736,0.523849,85.502683,61.079086,155.192783,138.856185,153.414687,138.345039,79.541298,136.252131,-0.000671,0.000364,32.000000,-235.790177,138.861439,-0.532302,24.633482,0.671796,547756.117122,0.969997,35.306420,19.251392,2.317699,0.058782,0.052279,179.334110,32.000000,191.715780,181.409072,182.185386,162.445210,32.000000,159.869657,67.839995,61.048703,94.494511,51.281359,49.773794,70.886076,32.965478,26.555260,26.576842,59.542218,36.726352
60.118025,85.141060,139.095200,156.767777,115.368751,113.594408,29.674265,14.216956,138.284791,0.523773,85.460303,60.974392,155.079082,138.935220,153.431812,138.443396,79.555761,136.304613,-0.000671,0.000344,32.000000,-235.791404,138.847489,-0.532279,24.648037,0.670057,547727.006109,0.965160,35.117208,19.276974,2.312622,0.066304,0.053427,178.770503,32.000000,192.393847,181.428580,179.150204,162.514246,32.000000,159.696891,67.833008,61.041240,94.499052,51.281359,49.742631,70.886076,32.963243,26.555260,26.576364,59.549575,36.745867
59.864490,85.114019,138.986413,156.756037,115.360799,113.591849,29.499772,14.220666,138.243392,0.523616,85.314204,61.126246,155.055325,138.958179,153.499678,138.347364,79.405998,136.276981,-0.000670,0.000357,32.000000,-235.785399,138.789688,-0.531920,24.630702,0.672472,547529.854578,0.952231,35.210207,19.212115,2.315603,0.059587,0.050902,178.597919,32.000000,192.397890,180.749114,179.433868,163.181391,32.000000,158.617669,67.813105,61.033756,94.472012,51.281359,49.742703,70.886076,33.084479,26.555260,26.483861,59.523326,36.883064
60.023441,85.098291,139.094407,156.750447,115.349140,113.581643,29.558439,14.215671,138.348881,0.523483,85.198880,61.123688,155.128400,138.915829,153.536158,138.366164,79.465510,136.165227,-0.000670,0.000375,32.000000,-235.792360,138.848489,-0.532000,24.671168,0.671300,547440.946543,0.965306,35.155133,19.222995,2.313702,0.062872,0.055297,179.121101,32.000000,191.833978,180.233312,182.116061,163.612184,32.000000,158.288231,67.784111,61.007043,94.464772,51.281359,49.767519,70.886076,32.986449,26.555260,26.485021,59.531282,36.874334
60.262405,85.098291,138.967077,156.750447,115.344211,113.566367,29.743673,14.223092,138.309722,0.523612,85.258367,61.097646,155.145478,138.916724,153.518803,138.409766,79.442526,136.283162,-0.000669,0.000384,32.000000,-235.779858,138.823604,-0.532034,24.675076,0.674858,547853.031678,0.975449,35.355738,19.359415,2.321684,0.056657,0.060652,179.817873,32.000000,191.336476,180.467376,184.369151,163.500230,32.000000,158.523542,67.793755,61.022218,94.480898,51.281359,49.737071,70.886076,32.871815,26.555260,26.431437,59.537537,36.974407
60.483057,85.097188,139.122615,156.749888,115.279375,113.556228,30.081738,14.221380,138.333833,0.523447,85.339662,61.029172,155.171629,138.928388,153.493114,138.388333,79.453963,136.288305,-0.000669,0.000370,32.000000,-235.786980,138.815855,-0.531512,24.726217,0.671912,547561.761081,0.970554,35.197203,19.245919,2.317335,0.063826,0.059044,179.858801,32.000000,191.177885,181.268623,184.638822,162.652373,32.000000,159.236501,67.792166,61.043684,94.521583,51.281359,49.791404,70.886076,33.106464,26.555260,26.428600,59.540153,36.810944
59.789322,85.106293,138.970210,156.755478,115.278162,113.551157,29.583976,14.223520,138.217481,0.523516,85.410366,61.007434,155.116935,138.989091,153.426560,138.390800,79.412820,136.183523,-0.000669,0.000364,32.000000,-235.780578,138.822564,-0.531246,24.751892,0.667433,547411.480360,0.960175,34.983054,19.325871,2.306033,0.066011,0.051854,179.311155,32.000000,191.771307,181.384415,181.452970,162.376182,32.000000,159.674374,67.771909,61.043394,94.500498,51.281359,49.741500,70.886076,33.138539,26.555260,26.461221,59.537989,36.879836
60.016997,85.101602,139.095470,156.762187,115.303191,113.551385,29.311475,14.216242,138.309083,0.523420,85.410316,61.102167,155.103220,138.908406,153.403345,138.476256,79.524773,136.260804,-0.000669,0.000372,32.000000,-235.792773,138.832580,-0.531365,24.791441,0.663637,547217.276582,0.945487,34.784783,19.316918,2.300192,0.062509,0.051505,178.637647,32.000000,192.359701,181.344694,179.129303,162.643881,32.000000,159.544605,67.745997,61.044534,94.509725,51.281359,49.786323,70.886076,32.667154,26.555260,26.462302,59.534469,36.822903
60.477694,85.101602,138.998181,156.762187,115.280766,113.544091,29.256182,14.219524,138.345216,0.523356,85.304500,61.272435,155.050898,138.989174,153.462286,138.451506,79.456061,136.171692,-0.000668,0.000360,32.000000,-235.792277,138.863110,-0.531877,24.813104,0.672319,547669.189651,0.973649,35.415645,19.307449,2.324332,0.060343,0.057174,178.655206,32.000000,192.415151,180.636367,179.577248,163.165378,32.000000,158.616656,67.764549,61.028006,94.468793,51.281359,49.756368,70.886076,32.747293,26.555260,26.447056,59.539711,36.760101
60.080038,85.088910,139.152788,156.764982,115.376164,113.545333,29.133432,14.223520,138.348885,0.523351,85.197490,61.109607,155.141236,139.011113,153.516824,138.421765,79.487897,136.201806,-0.000667,0.000340,32.000000,-235.786315,138.841490,-0.531407,24.813707,0.668587,547295.919371,0.978594,35.206299,19.232827,2.317601,0.062033,0.059976,179.128328,32.000000,191.824676,180.222064,182.845305,163.718851,32.000000,158.732687,67.779101,61.027996,94.505737,51.281359,49.786106,70.886076,32.715824,26.555260,26.403954,59.537232,36.876681
60.647010,85.067663,139.128016,156.758833,115.457440,113.534440,29.858310,14.223092,138.298609,0.523292,85.169896,61.046641,155.137950,139.003671,153.472243,138.491255,79.370892,136.351560,-0.000668,0.000332,32.000000,-235.787235,138.803209,-0.531096,24.797630,0.660616,547161.684148,0.972169,34.793984,19.258491,2.298338,0.064004,0.053459,179.710233,32.000000,191.153798,180.607856,184.629287,163.311540,32.000000,158.467330,67.753018,61.021415,94.503650,51.281359,49.804434,70.886076,32.646312,26.555260,26.331050,59.539868,36.742493
59.963818,85.060765,139.188600,156.749888,115.448377,113.522863,29.497869,14.224662,138.342672,0.523000,85.233858,61.161754,155.142826,138.873598,153.466902,138.367983,79.410295,136.166056,-0.000667,0.000311,32.000000,-235.782714,138.876895,-0.530954,24.819005,0.667328,547294.015417,0.983355,35.137044,19.241204,2.316124,0.072989,0.048729,179.903672,32.000000,191.146082,181.369227,184.243696,162.413267,32.000000,159.456350,67.726349,61.054925,94.522215,51.281359,49.768777,70.886076,32.809983,26.555260,26.331739,59.548523,36.829580
60.205344,85.060765,139.109218,156.749888,115.399779,113.511762,29.434882,14.228515,138.420235,0.523238,85.357075,61.066358,155.123926,139.046613,153.393411,138.424641,79.421973,136.267037,-0.000667,0.000355,32.000000,-235.781812,138.921538,-0.530693,24.790576,0.659179,547162.975455,0.949475,34.609112,19.430529,2.294062,0.073433,0.054054,179.157995,32.000000,191.957827,181.388831,181.097239,162.439236,32.000000,159.709746,67.722604,61.019695,94.491346,51.281359,49.802241,70.886076,32.887196,26.555260,26.308417,59.533515,36.875287
59.937470,85.067388,139.155242,156.747093,115.420459,113.518134,29.716878,14.224376,138.300874,0.523210,85.376157,61.084311,155.104658,138.947535,153.432440,138.464018,79.447064,136.370474,-0.000668,0.000353,32.000000,-235.786114,138.935510,-0.531028,24.772873,0.668934,547375.924110,0.973014,35.213211,19.301534,2.321210,0.067073,0.049607,178.623821,32.000000,192.351852,181.373255,178.699446,162.632054,32.000000,159.067742,67.750075,61.047807,94.558762,51.281359,49.787947,70.886076,32.894711,26.555260,26.332063,59.531233,36.806616
60.549237,85.065456,139.174352,156.748770,115.468493,113.521946,29.748756,14.222093,138.375733,0.523248,85.258550,61.278090,155.136896,138.969231,153.521187,138.563108,79.442301,136.346480,-0.000670,0.000356,32.000000,-235.783152,138.910221,-0.531403,24.810770,0.665606,547167.332578,0.970700,34.996604,19.338637,2.310579,0.061968,0.040308,178.800595,32.000000,192.354718,180.543916,179.953176,163.270158,32.000000,158.615662,67.777653,61.062185,94.522622,51.281359,49.831569,70.886076,32.694607,26.555260,26.326039,59.532354,36.859587
60.363543,85.065732,139.130560,156.751285,115.452375,113.528177,29.581064,14.226374,138.429372,0.522997,85.173651,61.157457,155.074194,138.996350,153.528433,138.442547,79.469477,136.155035,-0.000670,0.000354,32.000000,-235.785264,138.889213,-0.531633,24.782419,0.670359,547299.435717,0.966286,35.243503,19.363487,2.321674,0.055393,0.056127,179.427515,32.000000,191.801351,180.248669,182.946562,163.557301,32.000000,158.440719,67.768138,61.049658,94.519895,51.281359,49.785583,70.886076,33.113456,26.555260,26.326705,59.537193,36.727159
59.848587,85.065732,139.140258,156.751285,115.399571,113.524107,29.507459,14.217384,138.465327,0.523061,85.229932,61.076344,155.115796,139.043475,153.528074,138.468271,79.399749,136.309612,-0.000670,0.000353,32.000000,-235.796221,138.867333,-0.531504,24.788268,0.660451,546995.272469,0.954555,34.694022,19.356667,2.298532,0.062616,0.047260,179.772743,32.000000,191.225481,180.666229,184.758724,163.014567,32.000000,158.626060,67.776480,61.022837,94.513866,51.281359,49.828175,70.886076,33.080312,26.555260,26.328331,59.531410,36.843226
60.117998,85.061041,139.168523,156.752683,115.428069,113.511155,29.772513,14.227944,138.262274,0.523112,85.242003,61.160976,155.162039,139.023204,153.466458,138.469216,79.425526,136.259610,-0.000671,0.000346,32.000000,-235.779924,138.881646,-0.532149,24.783757,0.663720,547063.456853,0.963270,34.860053,19.237025,2.304877,0.065904,0.054797,179.769356,32.000000,191.360621,181.246262,183.885743,162.382641,32.000000,159.504315,67.749992,61.036819,94.546867,51.281359,49.801223,70.886076,32.880677,26.555260,26.312689,59.533790,36.808376
60.110444,85.054971,139.050324,156.749888,115.411433,113.510943,29.780777,14.224947,138.293599,0.523150,85.354647,61.104699,155.144564,139.032605,153.450082,138.496859,79.439205,136.248288,-0.000672,0.000351,32.000000,-235.783576,138.883544,-0.532232,24.751682,0.671206,547476.421387,0.974780,35.321753,19.381421,2.324871,0.066717,0.063415,179.053830,32.000000,192.034284,181.476361,180.713914,162.298275,32.000000,159.584967,67.782764,61.065241,94.558700,51.281359,49.792906,70.886076,32.946905,26.555260,26.292222,59.546644,36.775655
59.774531,85.067939,139.172060,156.753801,115.319688,113.510892,29.445029,14.229514,138.312712,0.523289,85.367755,61.150687,155.116107,139.037987,153.451112,138.446502,79.476701,136.307703,-0.000671,0.000363,32.000000,-235.781305,138.957942,-0.532486,24.791257,0.667415,547204.433093,0.961222,35.075137,19.331497,2.314923,0.074473,0.054277,178.680817,32.000000,192.333218,181.206244,178.743762,162.522438,32.000000,159.152448,67.792216,61.073930,94.570150,51.281359,49.799991,70.886076,32.605081,26.555260,26.292781,59.534852,36.849829
60.847844,85.067939,139.063828,156.753801,115.348887,113.511205,29.636765,14.224804,138.236744,0.523098,85.258250,61.078404,155.114431,138.943232,153.507388,138.586680,79.490409,136.311972,-0.000672,0.000358,32.000000,-235.783391,138.779958,-0.532438,24.789317,0.667701,547168.537231,0.961071,35.075838,19.312350,2.313247,0.065854,0.052584,178.755981,32.000000,192.499595,180.428120,180.531781,163.446080,32.000000,158.599500,67.774978,61.062425,94.557411,51.281359,49.800796,70.886076,32.528424,26.555260,26.338480,59.533564,36.837797
60.593705,85.072630,139.166285,156.753242,115.360308,113.505796,29.916798,14.220666,138.310402,0.523075,85.202555,61.172215,155.098148,139.047247,153.460010,138.459982,79.474979,136.297550,-0.000673,0.000346,32.000000,-235.787694,138.832110,-0.531502,24.754934,0.672341,547287.100099,0.978068,35.390607,19.303548,2.328284,0.067527,0.047827,179.380769,32.000000,191.579157,180.293456,183.192531,163.492577,32.000000,158.339489,67.737502,61.024647,94.542646,51.281359,49.818533,70.886076,33.059966,26.555260,26.355482,59.536170,36.842492
60.193166,85.067388,139.097957,156.747372,115.379332,113.500334,29.527892,14.222664,138.275299,0.523273,85.235443,61.213198,155.116186,139.013194,153.548541,138.536135,79.425031,136.186748,-0.000674,0.000360,32.000000,-235.783893,138.786955,-0.531347,24.773896,0.655969,546680.668398,0.952903,34.430775,19.291901,2.285436,0.067289,0.040831,179.823543,32.000000,191.174795,180.867310,184.958669,163.005649,32.000000,158.830710,67.729480,61.022851,94.572191,51.281359,49.818882,70.886076,32.881859,26.555260,26.338009,59.540163,36.787980
59.849927,85.062145,139.133467,156.749049,115.365582,113.495176,29.473571,14.218954,138.353471,0.523613,85.298996,61.144675,155.157418,138.969028,153.452357,138.493636,79.481662,136.245885,-0.000674,0.000417,32.000000,-235.789078,138.925029,-0.531384,24.782708,0.661163,546832.211197,0.948309,34.661561,19.300366,2.296712,0.055418,0.060742,179.837581,32.000000,191.455744,181.404574,183.324625,162.455268,32.000000,159.642642,67.704132,61.038402,94.531873,51.281359,49.839667,70.886076,33.066181,26.555260,26.320711,59.531420,36.864282
60.653694,85.062145,138.989089,156.749049,115.337677,113.495155,29.737904,14.222236,138.260979,0.523869,85.308554,61.152831,155.168672,138.978183,153.434844,138.419177,79.473300,136.318218,-0.000675,0.000397,32.000000,-235.786124,138.881485,-0.531054,24.761648,0.666114,547121.305732,0.967777,35.014131,19.296797,2.310860,0.067195,0.060335,178.961884,32.000000,192.111056,181.392460,180.185397,162.337828,32.000000,159.533534,67.676576,61.050049,94.543819,51.281359,49.785695,70.886076,32.618074,26.555260,26.321132,59.531233,36.846454
60.629527,85.065732,139.136998,156.753242,115.367994,113.507443,29.506527,14.225803,138.261932,0.523916,85.356195,61.259221,155.101125,138.974083,153.458826,138.459415,79.486314,136.296647,-0.000675,0.000431,32.000000,-235.780753,138.876568,-0.531004,24.784806,0.671124,547150.305459,0.975619,35.316962,19.268733,2.324706,0.058696,0.057186,178.663979,32.000000,192.346120,180.986639,178.955232,162.838923,32.000000,158.976333,67.682529,61.044307,94.533624,51.281359,49.838565,70.886076,32.635514,26.555260,26.334461,59.525804,36.829946
60.699940,85.044762,139.133256,156.749329,115.341012,113.515326,29.449733,14.220095,138.348729,0.523937,85.166478,61.010507,155.135845,138.966254,153.501195,138.437246,79.536052,136.197728,-0.000675,0.000455,32.000000,-235.786297,138.948034,-0.531367,24.771798,0.658996,546737.073220,0.952861,34.597642,19.312024,2.291519,0.064835,0.056601,178.904605,32.000000,192.382523,180.285008,180.691903,163.347494,32.000000,158.445424,67.664990,61.071085,94.491371,51.281359,49.822349,70.886076,32.978390,26.555260,26.262209,59.538668,36.842346
59.817251,85.031241,139.077328,156.745975,115.307797,113.518083,29.848614,14.225518,138.197906,0.523781,85.187825,61.181778,155.104344,138.992068,153.495766,138.477383,79.467844,136.162831,-0.000675,0.000480,32.000000,-235.783333,138.864046,-0.531714,24.776676,0.659664,546785.638608,0.960867,34.622750,19.288595,2.294872,0.055390,0.057173,179.507281,32.000000,191.589279,180.404776,183.460641,163.377352,32.000000,158.253830,67.632812,61.034877,94.480780,51.281359,49.821057,70.886076,33.078821,26.555260,26.215696,59.533672,36.896124
59.908986,85.048625,139.068683,156.745975,115.347716,113.512998,29.784534,14.225233,138.280810,0.523522,85.268839,61.166061,155.099188,138.946433,153.501963,138.388600,79.440013,136.317134,-0.000675,0.000473,32.000000,-235.787061,138.832924,-0.531750,24.750004,0.658966,546643.075905,0.961506,34.539093,19.191080,2.292148,0.064502,0.049384,179.762825,32.000000,191.163427,180.897872,184.884415,162.675796,32.000000,158.988486,67.610492,61.027059,94.506660,51.281359,49.787003,70.886076,32.541572,26.555260,26.216014,59.534587,36.839558
60.664633,85.048625,139.107896,156.745975,115.317739,113.507945,29.624798,14.222521,138.228250,0.523287,85.398526,61.243432,155.132880,138.871946,153.456556,138.458903,79.501333,136.224477,-0.000674,0.000482,32.000000,-235.790756,138.848323,-0.532116,24.809117,0.671524,547260.939377,0.964058,35.315456,19.242426,2.325037,0.071123,0.060534,179.744907,32.000000,191.530863,181.306794,183.012115,162.356067,32.000000,159.590595,67.594317,61.053955,94.499990,51.281359,49.837737,70.886076,32.594792,26.555260,26.276838,59.541501,36.915566
60.142639,85.061317,139.064711,156.748770,115.326734,113.509219,29.524259,14.220523,138.251258,0.522931,85.401412,60.951158,155.104937,138.976144,153.433857,138.407197,79.492362,136.234396,-0.000675,0.000497,32.000000,-235.793409,138.868514,-0.532291,24.743788,0.670839,547276.762790,0.964505,35.250336,19.344790,2.321333,0.069060,0.057291,178.967597,32.000000,192.160454,181.507586,180.024633,162.388265,32.000000,159.579594,67.561059,61.068667,94.492784,51.281359,49.795062,70.886076,32.863727,26.555260,26.321469,59.530908,36.905368
59.992701,85.082839,139.089810,156.753242,115.364947,113.507904,29.829431,14.225090,138.217417,0.523027,85.431794,60.930222,155.053177,138.997186,153.477450,138.353580,79.469421,136.248430,-0.000677,0.000496,32.000000,-235.785728,138.896739,-0.532217,24.772847,0.658316,546709.440678,0.956384,34.574382,19.238721,2.293064,0.064545,0.052891,178.636937,32.000000,192.249232,180.925601,178.944321,162.827091,32.000000,158.889877,67.581898,61.062409,94.513790,51.281359,49.832569,70.886076,32.968721,26.555260,26.396859,59.538412,36.805809
60.030696,85.109053,139.044664,156.760230,115.404916,113.502768,29.651356,14.217812,138.188565,0.523306,85.345894,61.076772,155.133967,138.916338,153.467494,138.316151,79.437305,136.282452,-0.000676,0.000507,32.000000,-235.792842,138.862540,-0.531833,24.785016,0.667512,547035.600731,0.968851,35.053327,19.252484,2.312248,0.065286,0.054890,178.985257,32.000000,192.247829,180.214107,180.901689,163.519556,32.000000,158.414842,67.570546,61.093326,94.481815,51.281359,49.778106,70.886076,32.910187,26.555260,26.397702,59.543045,36.844620
60.041723,85.109053,139.043388,156.760230,115.475826,113.497651,29.538883,14.222807,138.260242,0.523294,85.305116,60.989827,155.084719,138.877452,153.506404,138.348363,79.497713,136.271613,-0.000674,0.000510,32.000000,-235.783422,138.768660,-0.531819,24.751525,0.669130,547193.010979,0.961616,35.209347,19.282203,2.318446,0.076048,0.059282,179.758631,32.000000,191.457288,180.358849,183.654681,163.512915,32.000000,158.205025,67.546292,61.046656,94.475054,51.281359,49.817271,70.886076,32.948990,26.555260,26.489785,59.536141,36.795097
60.258458,85.126988,139.049775,156.771690,115.543126,113.492549,29.701951,14.220095,138.279268,0.523469,85.450495,61.001735,155.213812,138.853045,153.506220,138.315175,79.434636,136.156918,-0.000675,0.000521,32.000000,-235.792690,138.831376,-0.531995,24.737992,0.667987,547257.545314,0.966738,35.201454,19.330750,2.316226,0.073402,0.060569,179.797117,32.000000,191.222711,180.821651,184.808478,162.771601,32.000000,159.141505,67.531941,61.036386,94.501375,51.281359,49.802693,70.886076,32.947063,26.555260,26.553261,59.532679,36.870005
60.079983,85.147959,139.029434,156.782033,115.564813,113.487423,29.981773,14.218811,138.351857,0.523322,85.556555,61.065426,155.183264,138.987482,153.447574,138.382668,79.462590,136.107151,-0.000674,0.000493,32.000000,-235.789385,138.827970,-0.532546,24.778931,0.668700,547094.419753,0.970180,35.191559,19.265108,2.315779,0.072166,0.063719,179.679036,32.000000,191.538700,181.191214,182.750588,162.356242,32.000000,159.641208,67.527855,61.080499,94.495782,51.281359,49.817876,70.886076,32.925480,26.555260,26.627404,59.537655,36.752324
60.120221,85.155409,139.040800,156.782592,115.506390,113.493757,29.647681,14.212104,138.350380,0.523089,85.509210,61.058394,155.138195,138.957121,153.411120,138.289908,79.506890,136.111871,-0.000674,0.000475,32.000000,-235.797075,138.806579,-0.532132,24.740536,0.665896,547116.669654,0.961038,35.015282,19.272777,2.307556,0.060515,0.054763,178.935239,32.000000,192.128164,181.498931,179.848398,162.272462,32.000000,159.434859,67.520268,61.086693,94.497387,51.281359,49.809060,70.886076,33.020519,26.555260,26.628909,59.545749,36.797812
59.946468,85.155409,138.984549,156.782592,115.448227,113.502669,29.587334,14.220523,138.283292,0.523109,85.448405,61.191728,155.068272,138.873863,153.502803,138.403938,79.502674,136.247618,-0.000674,0.000466,32.000000,-235.791442,138.771272,-0.531322,24.744837,0.667313,547157.487905,0.955186,35.196141,19.220769,2.314072,0.080654,0.070420,178.802129,32.000000,192.382234,180.607515,178.839217,163.107530,32.000000,159.050898,67.553988,61.109770,94.510181,51.281359,49.801187,70.886076,33.012265,26.555260,26.656346,59.538835,36.859514
60.125387,85.141612,138.992336,156.783430,115.457073,113.507730,29.673273,14.216385,138.251532,0.523105,85.286850,61.007284,155.111969,138.956182,153.504163,138.289952,79.557963,136.138190,-0.000676,0.000492,32.000000,-235.795089,138.844960,-0.532026,24.731593,0.670061,547228.057081,0.970439,35.323439,19.248559,2.318478,0.059783,0.046308,179.017803,32.000000,192.174841,180.156904,181.545702,163.676269,32.000000,158.358683,67.519693,61.111276,94.491940,51.281359,49.804556,70.886076,32.915373,26.555260,26.609472,59.532305,36.873967
60.083671,85.134438,139.017949,156.785946,115.457666,113.510320,29.893984,14.224662,138.248205,0.522811,85.351125,61.100678,155.148413,138.830369,153.544091,138.329683,79.528354,136.158383,-0.000675,0.000484,32.000000,-235.782550,138.718794,-0.532066,24.700017,0.670061,547228.057081,0.970439,35.323439,19.248559,2.318478,0.067970,0.054150,179.724923,32.000000,191.339656,180.434435,184.045910,163.429250,32.000000,158.336141,67.520281,61.101384,94.526958,51.281359,49.815552,70.886076,32.941343,26.555260,26.585991,59.536760,36.802580
59.920824,85.139405,139.012377,156.789021,115.452039,113.505267,29.620066,14.216385,138.159190,0.522827,85.399739,61.143894,155.180911,138.820624,153.489916,138.324177,79.436920,136.177531,-0.000675,0.000471,32.000000,-235.792466,138.798623,-0.532510,24.699755,0.667813,547012.625195,0.964473,35.149084,19.140400,2.311708,0.071019,0.064899,180.019524,32.000000,191.185129,181.003115,184.781696,162.835803,32.000000,159.393443,67.490722,61.094664,94.536289,51.281359,49.803417,70.886076,32.937487,26.555260,26.587359,59.544028,36.738017
59.761545,85.139405,138.969332,156.789021,115.433081,113.502300,29.574753,14.218954,138.224192,0.522737,85.504851,61.109427,155.163834,138.920742,153.418632,138.430237,79.424519,136.256006,-0.000675,0.000487,32.000000,-235.793996,138.784060,-0.532438,24.674237,0.671818,547373.635649,0.969806,35.330478,19.280452,2.319934,0.073338,0.063736,179.661022,32.000000,191.599864,181.474493,181.991085,162.349679,32.000000,159.550312,67.458602,61.104654,94.534584,51.281359,49.799212,70.886076,33.132456,26.555260,26.606014,59.531636,36.871252
60.011011,85.157340,139.058131,156.793773,115.385760,113.509602,29.737868,14.228943,138.341396,0.522660,85.420535,61.229061,155.164329,138.907568,153.463070,138.421647,79.451851,136.220452,-0.000675,0.000518,32.000000,-235.782859,138.810365,-0.532716,24.660442,0.671818,547373.635649,0.969806,35.330478,19.280452,2.319934,0.056551,0.055989,178.839862,32.000000,192.157893,181.463722,179.673592,162.419414,32.000000,159.577705,67.449157,61.109816,94.547336,51.281359,49.789187,70.886076,32.726076,26.555260,26.669800,59.534124,36.837577
60.428479,85.120642,139.014911,156.792654,115.277999,113.521063,29.586222,14.217812,138.166501,0.522395,85.353966,61.028690,155.127314,138.937871,153.504010,138.375476,79.568566,136.153003,-0.000673,0.000547,32.000000,-235.793170,138.885872,-0.532595,24.645913,0.674617,547474.271166,0.974112,35.473765,19.330764,2.325397,0.066893,0.057721,178.744347,32.000000,192.424387,180.576360,178.920696,163.215007,32.000000,159.093656,67.448358,61.109849,94.549552,51.281359,49.819749,70.886076,32.756574,26.555260,26.543912,59.537921,36.844473
60.104401,85.099395,139.084705,156.782312,115.235731,113.529764,28.612196,14.217526,138.244992,0.522856,85.232764,61.096954,155.075972,138.966785,153.499154,138.403874,79.467036,136.086931,-0.000673,0.000550,32.000000,-235.787227,138.810370,-0.532565,24.661989,0.671864,547341.382296,0.964449,35.267408,19.286257,2.317210,0.071015,0.063042,179.243253,32.000000,191.943176,180.335945,181.767619,163.476888,32.000000,158.455620,67.425542,61.112021,94.514268,51.281359,49.803884,70.886076,32.880479,26.555260,26.545140,59.539543,36.888934
60.127829,85.099395,138.999843,156.782312,115.243015,113.540912,29.659646,14.227088,138.163356,0.524779,85.268113,61.049012,155.187117,138.961991,153.543483,138.451410,79.507791,136.227738,-0.000673,0.000533,32.000000,-235.783239,138.775878,-0.532427,24.611924,0.665821,546858.804419,0.962037,34.856954,19.136956,2.300487,0.066473,0.061314,179.852231,32.000000,191.164170,180.458236,184.197202,163.483816,32.000000,158.558292,67.408488,61.076805,94.570465,51.281359,49.813229,70.886076,32.927522,26.555260,26.472415,59.540537,36.746014
60.051488,85.091669,139.083507,156.780356,115.269590,113.548423,29.701748,14.219524,138.248952,0.527595,85.320123,61.078809,155.159756,138.965031,153.487656,138.382729,79.401330,136.206136,-0.000674,0.000522,32.000000,-235.789327,138.817099,-0.532521,24.596188,0.670600,547265.511273,1.000712,35.125682,19.206550,2.314052,0.078542,0.058401,179.894500,32.000000,191.257981,180.963833,184.598877,162.988676,32.000000,159.311918,67.407080,61.119001,94.593661,51.281359,49.820805,70.886076,32.826774,26.555260,26.446561,59.525067,37.029065
60.416122,85.088082,139.052682,156.780356,115.261219,113.544590,29.533038,14.220666,138.250257,0.530500,85.375898,61.121210,155.162732,138.925717,153.435332,138.327154,79.476751,136.194871,-0.000673,0.000525,32.000000,-235.789333,138.772720,-0.532732,24.620473,0.671187,547219.604625,0.965052,35.104678,19.233838,2.311739,0.064572,0.057683,179.472834,32.000000,191.633315,181.344614,181.842478,162.367555,32.000000,159.547910,67.392459,61.113496,94.570602,51.281359,49.837292,70.886076,32.762117,26.555260,26.435032,59.528804,36.849609
60.565514,85.088910,139.070544,156.780356,115.286113,113.547118,29.608740,14.213816,138.289986,0.533673,85.428523,60.978725,155.112972,138.954429,153.451378,138.318186,79.451745,136.120929,-0.000674,0.000546,32.000000,-235.793560,138.755591,-0.533120,24.597027,0.673271,547518.213827,0.965076,35.165413,19.329863,2.316071,0.060839,0.052583,178.990870,32.000000,192.137213,181.458315,179.299298,162.573800,32.000000,159.458876,67.400101,61.130002,94.606516,51.281359,49.819255,70.886076,33.079200,26.555260,26.435928,59.529571,36.884165
59.749190,85.088910,139.012605,156.780356,115.278115,113.547314,29.738426,14.219810,138.267869,0.536372,85.314804,61.082343,155.077050,138.883753,153.484704,138.388882,79.525994,136.236784,-0.000672,0.000546,32.000000,-235.785108,138.801722,-0.533253,24.678879,0.666984,547132.106761,0.964107,34.835430,19.249001,2.301582,0.063776,0.051137,178.775469,32.000000,192.453818,180.583247,179.136309,163.366026,32.000000,158.724779,67.400507,61.135444,94.583117,51.281359,49.825522,70.886076,33.133212,26.555260,26.439706,59.536583,36.793703
59.985119,85.097464,139.105251,156.778958,115.279177,113.557500,29.604750,14.222949,138.292746,0.539069,85.256810,60.993706,155.106052,138.925880,153.526644,138.407178,79.535307,136.167118,-0.000672,0.000543,32.000000,-235.783115,138.671887,-0.533053,24.654882,0.665532,547119.052867,0.959055,34.702966,19.238274,2.296200,0.059781,0.052519,179.267042,32.000000,191.760348,180.339685,182.236978,163.635916,32.000000,158.346384,67.390401,61.137842,94.549523,51.281359,49.819204,70.886076,32.574909,26.555260,26.470355,59.536259,36.840878
60.434548,85.102706,139.012324,156.773368,115.260939,113.556630,29.603323,14.218668,138.200372,0.541725,85.261512,60.935008,155.143224,138.902024,153.560103,138.336076,79.390324,136.073871,-0.000673,0.000528,32.000000,-235.788544,138.828480,-0.533580,24.661701,0.675110,547399.425688,0.969232,35.434398,19.220004,2.326602,0.058725,0.048937,179.969122,32.000000,191.182863,180.605117,184.628029,163.507130,32.000000,158.826224,67.400530,61.122047,94.571147,51.281359,49.829141,70.886076,32.743417,26.555260,26.489559,59.540979,36.858560
60.079669,85.097739,139.015989,156.772809,115.312979,113.550522,29.675795,14.219382,138.261720,0.544434,85.317403,61.117327,155.182390,138.831940,153.485716,138.328315,79.440833,136.262148,-0.000674,0.000491,32.000000,-235.786519,138.792320,-0.533623,24.653151,0.672857,547312.354605,0.969508,35.230779,19.177034,2.318996,0.073545,0.053888,180.126745,32.000000,191.163384,181.158507,184.358885,162.631469,32.000000,159.502416,67.415354,61.120628,94.570785,51.281359,49.834929,70.886076,32.765132,26.555260,26.490604,59.547519,36.850856
60.180396,85.097739,138.990894,156.772809,115.271012,113.552570,29.866756,14.213959,138.252375,0.547159,85.422712,61.088513,155.145841,138.891279,153.434315,138.420842,79.478265,136.254440,-0.000675,0.000464,32.000000,-235.794073,138.813166,-0.533578,24.641192,0.665464,547390.443792,0.961633,34.833601,19.276947,2.300213,0.057888,0.054129,179.321685,32.000000,191.715121,181.523029,181.549563,162.362327,32.000000,159.643922,67.429218,61.143822,94.553942,51.281359,49.822355,70.886076,32.881344,26.555260,26.474361,59.523080,36.876828
60.135866,85.090014,139.077789,156.770572,115.282805,113.556365,29.668606,14.223520,138.290211,0.549792,85.378067,61.113018,155.120128,139.034604,153.475596,138.421276,79.457206,136.147774,-0.000675,0.000479,32.000000,-235.784676,138.908875,-0.534033,24.675863,0.670936,547436.087097,0.965455,35.146203,19.317416,2.313861,0.058028,0.045243,178.777438,32.000000,192.118602,181.473427,179.061435,162.557663,32.000000,159.638808,67.448353,61.156392,94.531628,51.281359,49.826945,70.886076,32.925770,26.555260,26.448490,59.539976,36.836036
59.878103,85.077873,139.054607,156.764143,115.327064,113.569121,29.494050,14.224804,138.230533,0.552465,85.233707,61.144516,155.086475,138.861016,153.514603,138.419790,79.493018,136.310503,-0.000676,0.000598,32.000000,-235.784211,138.843427,-0.534101,24.691913,0.669627,547309.601159,0.957534,35.055922,19.276261,2.309571,0.090799,0.049473,178.875456,32.000000,192.440358,180.612795,179.413338,163.461315,32.000000,158.725195,67.446678,61.145479,94.468018,51.281359,49.849502,70.886076,33.053540,26.555260,26.407230,59.539101,36.937943
59.884021,85.060765,139.153541,156.759392,115.369319,113.571760,29.919702,14.216528,138.281584,0.555318,85.138290,61.087346,155.112752,138.941970,153.496615,138.352515,79.511995,136.275291,-0.000676,0.000631,32.000000,-235.789209,138.862724,-0.534375,24.733114,0.669863,547385.036756,0.964727,35.088093,19.245788,2.312726,0.065971,0.054892,179.333213,32.000000,191.602256,180.369927,182.693553,163.565418,32.000000,158.128139,67.477690,61.135630,94.440695,51.281359,49.857152,70.886076,32.886248,26.555260,26.408022,59.535846,36.857312
60.417821,85.060765,139.055791,156.759392,115.388649,113.567995,29.775338,14.221808,138.357469,0.557995,85.181737,61.200159,155.125237,139.040884,153.520111,138.350298,79.407515,136.317627,-0.000675,0.000678,32.000000,-235.788355,138.835862,-0.534265,24.719346,0.673175,547491.178242,0.975111,35.307349,19.288582,2.322295,0.065328,0.052936,179.821442,32.000000,191.104810,180.483870,184.847134,163.337375,32.000000,158.725382,67.495181,61.087834,94.453336,51.281359,49.852253,70.886076,32.760690,26.555260,26.349269,59.526237,36.856726
60.576595,85.051108,139.120272,156.757435,115.396325,113.559296,29.636837,14.218668,138.322132,0.560819,85.215177,61.135618,155.176539,138.967111,153.470382,138.457821,79.376585,136.335219,-0.000672,0.000764,32.000000,-235.791003,138.869596,-0.534603,24.727869,0.672526,547432.730180,0.961115,35.284921,19.252602,2.323717,0.058792,0.045044,179.973003,32.000000,191.155450,181.289479,184.168206,162.693118,32.000000,159.466006,67.495064,61.101975,94.472542,51.281359,49.842939,70.886076,33.084896,26.555260,26.316305,59.530368,36.824591
59.826669,85.043934,139.027807,156.747931,115.413621,113.555738,29.611211,14.220381,138.196527,0.563332,85.283483,61.051239,155.162825,138.946638,153.450578,138.407054,79.467987,136.194422,-0.000673,0.000831,32.000000,-235.788143,138.758240,-0.534764,24.733429,0.664401,547357.113776,0.956363,34.806596,19.377525,2.301569,0.061945,0.049448,179.312434,32.000000,191.742107,181.697304,181.061856,162.252303,32.000000,159.494077,67.506184,61.118212,94.453494,51.281359,49.846335,70.886076,33.087498,26.555260,26.291903,59.547106,36.745501
60.043178,85.054971,139.126580,156.745136,115.477774,113.562042,29.737027,14.223377,138.318343,0.566117,85.297535,61.027109,155.080167,138.911953,153.438583,138.422601,79.482643,136.200521,-0.000672,0.000910,32.000000,-235.789244,138.761073,-0.534793,24.737153,0.662141,547283.244460,0.957964,34.655288,19.416947,2.296601,0.073307,0.051686,178.767831,32.000000,192.215100,181.269755,179.064181,162.730455,32.000000,159.499697,67.515480,61.138482,94.452172,51.281359,49.883234,70.886076,32.843941,26.555260,26.292350,59.543290,36.895537
60.056671,85.054971,139.012684,156.745136,115.487676,113.572202,29.654128,14.220381,138.364704,0.568695,85.313506,61.138468,155.074953,138.907651,153.509875,138.326543,79.523038,136.321261,-0.000671,0.000966,32.000000,-235.786668,138.846508,-0.534773,24.742923,0.672523,547456.455705,0.971973,35.319674,19.257546,2.323843,0.069822,0.055303,178.790911,32.000000,192.285957,180.554446,180.071478,163.479619,32.000000,158.610216,67.550938,61.148213,94.422914,51.281359,49.844627,70.886076,32.964055,26.555260,26.331214,59.535255,36.874847
59.720047,85.074010,139.116553,156.742341,115.466559,113.579697,29.610041,14.224662,138.262588,0.571758,85.220651,61.200414,155.204085,138.865767,153.522988,138.492336,79.492502,136.229556,-0.000671,0.001069,32.000000,-235.780911,138.914422,-0.534943,24.782026,0.669824,547355.016628,0.964105,35.136171,19.245838,2.317109,0.065057,0.050776,179.467071,32.000000,191.477269,180.613655,183.201714,163.275807,32.000000,158.461950,67.570338,61.100245,94.400554,51.281359,49.876982,70.886076,32.792015,26.555260,26.397977,59.526680,36.877195
60.688150,85.094428,139.044541,156.743738,115.477716,113.589651,29.672508,14.217812,138.205563,0.574596,85.303351,61.038924,155.177675,138.979794,153.496143,138.375802,79.442999,136.205240,-0.000670,0.001128,32.000000,-235.789728,138.836434,-0.534810,24.800961,0.668868,547309.681914,0.966647,35.124064,19.263755,2.314692,0.076560,0.048369,179.948963,32.000000,191.140754,180.685788,184.855732,163.241515,32.000000,158.826116,67.587453,61.096945,94.421263,51.281359,49.859831,70.886076,32.613367,26.555260,26.469663,59.539514,36.843446
60.653443,85.099119,139.159089,156.746534,115.451096,113.594810,29.802039,14.217526,138.226851,0.577342,85.352444,61.063329,155.088079,138.919478,153.423781,138.330371,79.506717,136.271230,-0.000671,0.001209,32.000000,-235.790505,138.896191,-0.535110,24.790208,0.673493,547621.808681,0.974198,35.445751,19.250006,2.329478,0.056223,0.048182,179.877841,32.000000,191.197210,181.499325,183.858004,162.361082,32.000000,159.226676,67.550823,61.099870,94.398396,51.281359,49.916760,70.886076,33.079713,26.555260,26.470623,59.550391,36.874114
60.173595,85.099119,139.066147,156.746534,115.375935,113.589770,29.708411,14.220238,138.309973,0.580140,85.427994,61.190793,155.141476,138.951226,153.425394,138.382628,79.475415,136.217297,-0.000672,0.001271,32.000000,-235.785991,138.851261,-0.535530,24.827476,0.658377,547287.097844,0.955237,34.599252,19.287762,2.291132,0.064694,0.051841,179.011443,32.000000,191.774642,181.681137,180.880855,162.078514,32.000000,159.689104,67.572153,61.116333,94.372459,51.281359,49.871517,70.886076,32.893009,26.555260,26.487911,59.533515,36.850636
60.221847,85.101327,139.103527,156.749049,115.312621,113.594494,29.565368,14.219382,138.274795,0.582889,85.423605,61.152413,155.072668,138.953633,153.449629,138.446311,79.497632,136.310957,-0.000673,0.001339,32.000000,-235.787831,138.887115,-0.536121,24.805577,0.659872,547198.271396,0.951738,34.634840,19.255918,2.294331,0.062849,0.056193,178.667152,32.000000,192.384693,181.229868,178.787024,162.749890,32.000000,159.372750,67.574224,61.102904,94.371311,51.281359,49.890208,70.886076,32.807279,26.555260,26.496596,59.533180,36.864062
