OSU 80 Ton Compressor Load Stand
60.063735,85.111812,139.031355,156.755758,115.237841,113.605454,29.730081,14.223806,138.363880,0.585662,85.270992,61.070420,155.070060,138.979589,153.500428,138.405101,79.472966,136.208621,-0.000672,0.001397,32.000000,-235.787504,138.769170,-0.536507,24.859838,0.665358,547500.444556,0.963076,35.063393,19.261171,2.311083,0.051426,0.038496,178.801608,32.000000,192.197874,180.720283,180.186469,163.258590,32.000000,158.216262,67.543888,61.127270,94.336973,51.281359,49.860463,70.886076,32.953735,26.555260,26.534052,59.533839,36.848949
59.910588,85.114847,139.155152,156.757155,115.217799,113.614299,29.778035,14.221950,138.304822,0.588398,85.265409,61.241886,155.085211,138.952449,153.491745,138.400149,79.582175,136.239741,-0.000673,0.001451,32.000000,-235.783623,138.888542,-0.535802,24.816985,0.665475,547453.253577,0.966928,35.022389,19.284188,2.309852,0.054368,0.084380,179.503843,32.000000,191.579785,180.438347,183.424221,163.663069,32.000000,158.350313,67.549331,61.108012,94.334636,51.281359,49.915850,70.886076,32.915884,26.555260,26.535189,59.544648,36.849169
59.997966,85.114847,139.046978,156.757155,115.178440,113.618108,29.665874,14.222093,138.293033,0.591604,85.344484,61.147653,155.130651,138.991416,153.522884,138.343250,79.464595,136.199400,-0.000673,0.001533,32.000000,-235.785775,138.811347,-0.535187,24.774158,0.666028,547659.388636,0.964474,35.174569,19.259428,2.314730,0.051600,0.086812,179.817427,32.000000,191.308142,180.780684,184.949891,163.120101,32.000000,158.924542,67.539429,61.099711,94.338424,51.281359,49.873384,70.886076,32.994944,26.555260,26.546892,59.536701,36.885265
60.269517,85.112364,139.126760,156.762746,115.256594,113.618127,29.545529,14.220238,138.279247,0.594422,85.413835,61.104051,155.133210,138.997717,153.483402,138.344980,79.454495,136.346747,-0.000674,0.001615,32.000000,-235.790089,138.820750,-0.535645,24.807281,0.670211,547550.575431,0.965710,35.315119,19.165252,2.322714,0.058914,0.048488,179.878104,32.000000,191.319362,181.601207,183.601829,162.190063,32.000000,159.232872,67.507705,61.123938,94.381741,51.281359,49.904625,70.886076,32.882339,26.555260,26.539425,59.543320,36.893409
59.924505,85.109328,139.021771,156.762187,115.300821,113.615571,29.723464,14.218525,138.312674,0.597281,85.374267,61.062866,155.139123,138.955223,153.476449,138.432417,79.505457,136.425675,-0.000674,0.001673,32.000000,-235.790162,138.815611,-0.535787,24.784386,0.669472,547778.700987,0.967841,35.236628,19.263343,2.317528,0.062907,0.057446,178.910673,32.000000,191.992772,181.552745,180.595612,162.188748,32.000000,159.759329,67.479256,61.142240,94.359642,51.281359,49.864666,70.886076,33.042072,26.555260,26.530024,59.537291,36.879469
59.789000,85.101327,139.134343,156.759392,115.351536,113.612036,29.841975,14.219952,138.240227,0.600243,85.394633,61.068192,155.041836,139.006567,153.516844,138.457313,79.549488,136.397229,-0.000675,0.001745,32.000000,-235.789391,138.847549,-0.535825,24.739618,0.665023,547653.440702,0.966964,34.990761,19.344603,2.308410,0.055107,0.057161,178.646237,32.000000,192.401912,181.036017,178.723912,162.728200,32.000000,159.030913,67.478690,61.134122,94.381155,51.281359,49.936251,70.886076,32.717578,26.555260,26.531136,59.543064,36.868318
60.371077,85.101327,139.086499,156.759392,115.374416,113.613482,29.649112,14.215386,138.323590,0.603173,85.242077,61.256601,155.062686,139.013909,153.514630,138.516308,79.502733,136.255377,-0.000675,0.001813,32.000000,-235.790843,138.889482,-0.536459,24.723752,0.670113,547711.634589,0.967233,35.297094,19.331735,2.319949,0.057288,0.055066,178.894550,32.000000,192.302242,180.686728,180.713284,163.305854,32.000000,158.414889,67.484165,61.116993,94.333970,51.281359,49.898328,70.886076,32.787134,26.555260,26.504396,59.527240,36.851443
60.218775,85.092497,139.106037,156.755199,115.378545,113.623459,29.539070,14.221522,138.305374,0.606339,85.206536,61.005599,155.121687,138.987746,153.501781,138.361421,79.477373,136.314240,-0.000676,0.001905,32.000000,-235.788968,138.826113,-0.536786,24.669673,0.673960,547658.858972,0.965742,35.410968,19.273976,2.327089,0.052392,0.042894,179.553888,32.000000,191.425199,180.421244,183.817284,163.520086,32.000000,158.445145,67.475874,61.093960,94.332835,51.281359,49.937190,70.886076,33.044806,26.555260,26.474724,59.543566,37.029726
60.104272,85.095532,139.088567,156.755478,115.415811,113.633788,29.652875,14.227659,138.453374,0.609215,85.281640,61.105786,155.120980,139.006280,153.543117,138.376358,79.475144,136.339149,-0.000676,0.001952,32.000000,-235.780701,138.948255,-0.536817,24.675784,0.665484,547451.870215,0.961736,34.888914,19.252247,2.303860,0.053562,0.055200,179.890775,32.000000,191.218128,180.942772,184.904167,162.959370,32.000000,158.807597,67.473015,61.099467,94.322575,51.281359,49.895126,70.886076,32.951106,26.555260,26.486209,59.538412,36.809257
60.097833,85.096636,139.112316,156.755758,115.428483,113.632029,29.868560,14.219810,138.294182,0.612156,85.303556,61.143582,155.115068,139.050632,153.440979,138.417892,79.480131,136.343380,-0.000677,0.001916,32.000000,-235.791172,138.923112,-0.536982,24.673083,0.669365,547626.003778,0.968068,35.016310,19.306031,2.310011,0.068338,0.065443,179.853552,32.000000,191.423636,181.634203,183.063767,162.316408,32.000000,159.420199,67.446944,61.097521,94.339984,51.281359,49.914070,70.886076,33.059598,26.555260,26.487181,59.539534,36.850930
60.054650,85.096636,139.020237,156.755758,115.456460,113.635776,29.503922,14.218097,138.329897,0.615095,85.350304,61.115555,155.110329,138.992477,153.440396,138.334527,79.482394,136.331710,-0.000677,0.001937,32.000000,-235.789279,138.905083,-0.537829,24.652233,0.670861,547747.108144,0.966469,35.121934,19.320285,2.314121,0.066204,0.060953,179.037675,32.000000,192.179137,181.522400,180.338360,162.379330,32.000000,159.736620,67.437148,61.118683,94.322442,51.281359,49.880292,70.886076,32.976990,26.555260,26.491995,59.526434,37.015272
59.960167,85.092773,139.086132,156.751285,115.453535,113.643798,29.377565,14.226945,138.285954,0.616551,85.338364,60.994128,155.055331,139.047653,153.498927,138.461861,79.481366,136.382347,-0.000676,0.001939,32.000000,-235.786824,138.873141,-0.538423,24.718349,0.671161,547732.989186,0.959591,35.128811,19.317342,2.314764,0.060563,0.044055,178.738230,32.000000,192.377412,180.954473,178.863152,162.813696,32.000000,158.961179,67.445686,61.126447,94.327483,51.281359,49.939349,70.886076,32.931525,26.555260,26.479545,59.545425,36.854378
60.116891,85.086702,139.105606,156.749888,115.485800,113.641321,29.210513,14.217526,138.323606,0.616992,85.193984,61.017359,155.080214,138.966785,153.538632,138.423595,79.474497,136.307796,-0.000676,0.001931,32.000000,-235.793292,138.855239,-0.538532,24.767523,0.671851,547769.386509,0.972251,35.167543,19.309445,2.314895,0.064284,0.058788,179.016158,32.000000,192.182086,180.601788,181.170048,163.283994,32.000000,158.210885,67.429379,61.123017,94.290473,51.281359,49.915841,70.886076,32.949255,26.555260,26.459401,59.528833,36.854525
60.013067,85.089462,139.134620,156.747931,115.434698,113.642621,29.498593,14.221950,138.481334,0.617119,85.220627,61.015611,155.149284,139.009217,153.535874,138.397053,79.548681,136.236313,-0.000677,0.001930,32.000000,-235.784442,138.824747,-0.538614,24.831383,0.671884,547855.766469,0.978184,35.248496,19.334915,2.319642,0.069048,0.050475,179.707036,32.000000,191.519228,180.360926,184.051334,163.483904,32.000000,158.494324,67.435506,61.129190,94.333567,51.281359,49.939196,70.886076,32.842453,26.555260,26.460283,59.545316,36.825398
60.225769,85.089462,139.035919,156.747931,115.374518,113.643949,29.793269,14.216813,138.343649,0.616873,85.302889,61.229439,155.168659,138.873742,153.525744,138.419785,79.445812,136.298757,-0.000677,0.001912,32.000000,-235.792530,138.893031,-0.538607,24.820552,0.668311,547764.153517,0.980922,35.101792,19.305796,2.313919,0.054382,0.063531,179.911263,32.000000,191.218080,181.079886,185.063915,162.716936,32.000000,159.031283,67.420629,61.097006,94.349807,51.281359,49.894074,70.886076,32.888978,26.555260,26.470770,59.541264,36.859440
60.168707,85.090289,139.061020,156.753522,115.319853,113.645239,29.999189,14.216956,138.340196,0.617214,85.364601,61.062109,155.205334,139.020046,153.455298,138.408356,79.401293,136.309021,-0.000677,0.001923,32.000000,-235.793535,138.808820,-0.538221,24.810376,0.668309,547666.444269,0.973208,35.197685,19.197091,2.318405,0.073312,0.053177,179.696239,32.000000,191.260672,181.589158,182.934501,162.064770,32.000000,159.444205,67.385678,61.103728,94.326206,51.281359,49.906440,70.886076,33.011780,26.555260,26.474558,59.543969,37.029286
60.071495,85.095532,139.022116,156.754081,115.344350,113.644565,29.498828,14.219239,138.319761,0.617703,85.375673,61.074301,155.112483,138.963278,153.449373,138.434923,79.475292,136.272942,-0.000677,0.001925,32.000000,-235.787809,138.702440,-0.537779,24.767733,0.664903,547785.266394,0.959852,35.007013,19.330117,2.308579,0.061005,0.069068,178.976977,32.000000,192.146302,181.579899,179.908822,162.454411,32.000000,159.839368,67.335046,61.122331,94.329579,51.281359,49.889971,70.886076,32.981411,26.555260,26.493689,59.543212,36.802801
59.825093,85.107673,139.030698,156.757155,115.344997,113.644606,29.496681,14.219952,138.212770,0.617952,85.324271,61.161106,155.094687,138.933486,153.502756,138.462202,79.544206,136.291123,-0.000675,0.001928,32.000000,-235.790866,138.839065,-0.537966,24.748666,0.666165,547921.392226,0.954271,35.058942,19.379591,2.311185,0.060349,0.050072,178.732382,32.000000,192.377698,180.998273,178.779571,163.028967,32.000000,158.711352,67.348334,61.127751,94.326343,51.281359,49.957183,70.886076,32.641146,26.555260,26.494661,59.539779,36.755185
60.757017,85.107673,139.130611,156.757155,115.357338,113.647181,29.767620,14.220523,138.270380,0.618111,85.226902,61.079321,155.095085,139.026061,153.504291,138.435881,79.543555,136.220847,-0.000675,0.001946,32.000000,-235.788328,138.830172,-0.537964,24.721181,0.668536,547815.095359,0.972191,35.151328,19.288171,2.314278,0.057749,0.052913,179.015911,32.000000,191.920663,180.540811,181.621082,163.284629,32.000000,158.386024,67.335036,61.136998,94.308356,51.281359,49.937230,70.886076,32.587091,26.555260,26.537892,59.538875,37.029579
60.540364,85.114019,139.047645,156.756037,115.329229,113.649755,29.697543,14.219810,138.266888,0.618343,85.211026,61.238446,155.132354,139.025184,153.475348,138.445924,79.536898,136.299305,-0.000674,0.001967,32.000000,-235.788386,138.835332,-0.539048,24.643972,0.672779,547815.820156,0.976695,35.384831,19.228036,2.323953,0.053955,0.065270,179.768789,32.000000,191.322119,180.431477,184.116493,163.599849,32.000000,158.290908,67.338612,61.099504,94.282043,51.281359,49.936651,70.886076,32.999949,26.555260,26.561056,59.546910,36.858340
60.217067,85.099947,139.117196,156.753242,115.304463,113.649848,29.611711,14.223092,138.319529,0.618656,85.272816,61.141342,155.133023,139.003508,153.484352,138.473327,79.458404,136.276795,-0.000673,0.002015,32.000000,-235.785104,138.818383,-0.539136,24.671719,0.660349,547326.342878,0.951510,34.551232,19.194746,2.289951,0.058965,0.060823,179.866118,32.000000,191.253207,181.197558,184.750242,162.677600,32.000000,158.883328,67.315206,61.076761,94.325075,51.281359,49.933960,70.886076,32.880604,26.555260,26.513330,59.544461,36.735596
60.255040,85.080356,139.070652,156.746254,115.226601,113.644769,29.629755,14.220809,138.310054,0.618905,85.280538,61.147343,155.159386,139.065496,153.423645,138.378961,79.488387,136.072420,-0.000673,0.001912,32.000000,-235.789026,138.871084,-0.539348,24.684622,0.665155,547480.692212,0.957550,34.750497,19.239295,2.296776,0.076809,0.057333,179.612905,32.000000,191.484326,181.580842,182.635761,162.230888,32.000000,159.732322,67.316348,61.089235,94.314216,51.281359,49.952120,70.886076,32.897141,26.555260,26.514347,59.540399,36.805295
60.034971,85.080356,139.132003,156.746254,115.187106,113.644783,29.786589,14.220809,138.375429,0.619120,85.312894,61.062875,155.094718,139.004813,153.438012,138.399497,79.453903,136.280062,-0.000674,0.001817,32.000000,-235.783781,138.887237,-0.539158,24.674656,0.669562,547805.974128,0.965966,35.025288,19.306919,2.310262,0.132173,0.050950,178.863139,32.000000,192.104828,181.572290,179.639844,162.468056,32.000000,159.519581,67.316317,61.091720,94.299673,51.281359,49.943437,70.886076,32.981414,26.555260,26.447174,59.527574,36.873160
60.145410,85.070147,139.024893,156.732837,115.223270,113.644790,29.720509,14.217098,138.197821,0.619147,85.203945,60.938799,155.011939,139.007465,153.476282,138.438161,79.578539,136.248601,-0.000674,0.001774,32.000000,-235.792409,138.862479,-0.539281,24.705288,0.668313,547662.665621,0.964618,34.971708,19.178184,2.308033,0.065488,0.058140,178.693839,32.000000,192.290831,180.903477,178.834224,162.874368,32.000000,158.351096,67.299677,61.082085,94.269337,51.281359,49.953741,70.886076,32.919832,26.555260,26.412491,59.534390,37.030606
60.139284,85.071526,139.117862,156.730881,115.236051,113.647327,29.559881,14.225233,138.348800,0.619429,85.144437,61.100436,155.082545,138.959810,153.514074,138.381429,79.550635,136.263755,-0.000676,0.001699,32.000000,-235.780996,138.844018,-0.539859,24.741638,0.672207,547860.304637,0.963408,35.168920,19.312998,2.317516,0.062483,0.036729,179.109094,32.000000,191.927896,180.345219,181.909884,163.443941,32.000000,158.636535,67.313735,61.102539,94.237860,51.281359,49.938430,70.886076,32.931329,26.555260,26.417997,59.544254,36.808523
59.984338,85.059110,139.057479,156.721657,115.264649,113.649040,29.664925,14.224234,138.288146,0.619813,85.170092,61.058666,155.126425,138.980996,153.531907,138.458171,79.471203,136.325767,-0.000676,0.001615,32.000000,-235.782979,138.955109,-0.539641,24.786720,0.669102,547511.642571,0.963576,35.059674,19.173167,2.311480,0.052656,0.048200,179.773169,32.000000,191.189110,180.536545,184.396903,163.500420,32.000000,158.475499,67.307940,61.087474,94.258993,51.281359,49.957051,70.886076,32.961204,26.555260,26.418725,59.546919,36.889521
59.900821,85.059110,139.078402,156.721657,115.289129,113.647878,29.846470,14.219952,138.247909,0.620176,85.225576,61.103603,155.105004,139.039519,153.503624,138.430747,79.450723,136.234152,-0.000677,0.001539,32.000000,-235.792669,138.821117,-0.539005,24.815674,0.668757,547590.625027,0.968946,35.066544,19.208390,2.313261,0.068436,0.039664,179.993188,32.000000,191.073087,181.322844,184.631507,162.533437,32.000000,159.091557,67.253962,61.066644,94.190843,51.281359,49.929438,70.886076,33.070152,26.555260,26.376234,59.536996,37.017107
59.823747,85.064628,139.065679,156.718023,115.260716,113.640216,29.672519,14.219524,138.104309,0.620414,85.337651,61.143135,155.120203,138.868623,153.446883,138.372462,79.496643,136.240906,-0.000678,0.001464,32.000000,-235.788835,138.829336,-0.539436,24.796634,0.669482,547838.886398,0.968242,35.193127,19.317767,2.318230,0.065994,0.053251,179.514000,32.000000,191.585848,181.528527,181.803052,162.373558,32.000000,159.658193,67.258211,61.091475,94.169027,51.281359,49.955567,70.886076,32.782418,26.555260,26.396025,59.543438,36.812485
60.324322,85.072630,139.019280,156.720538,115.216053,113.635086,29.595327,14.220951,138.335856,0.620457,85.352833,61.056033,155.093083,138.868582,153.437888,138.318639,79.572339,136.191402,-0.000679,0.001372,32.000000,-235.788064,138.769579,-0.539509,24.801617,0.670046,547922.365181,0.963817,35.268162,19.294004,2.321811,0.079728,0.056301,178.807973,32.000000,192.334725,181.533971,179.333378,162.343067,32.000000,159.551586,67.255404,61.087809,94.194653,51.281359,49.912838,70.886076,32.834530,26.555260,26.424480,59.534282,36.848435
60.227025,85.079252,139.017225,156.725570,115.188234,113.634132,29.734896,14.214102,138.265102,0.620716,85.275486,61.111072,155.047381,138.884570,153.493991,138.400449,79.500497,136.221281,-0.000679,0.001303,32.000000,-235.794258,138.806782,-0.539276,24.806101,0.671606,547834.268108,0.970789,35.342996,19.251347,2.324590,0.060956,0.061379,178.741049,32.000000,192.320469,180.856729,179.180819,163.040277,32.000000,158.612698,67.275013,61.101272,94.184920,51.281359,49.954449,70.886076,32.932476,26.555260,26.425219,59.535452,36.851883
60.622460,85.079252,139.075456,156.725570,115.191493,113.640421,29.766287,14.219096,138.277125,0.621041,85.115861,61.222951,155.103572,138.952368,153.511659,138.360951,79.463006,136.196729,-0.000678,0.001239,32.000000,-235.792378,138.821566,-0.538927,24.816277,0.663773,547384.493729,0.964419,34.902010,19.151737,2.304531,0.090281,0.055271,179.182008,32.000000,191.833737,180.368847,182.322434,163.631058,32.000000,158.283083,67.269453,61.083509,94.163786,51.281359,49.936663,70.886076,32.662035,26.555260,26.449008,59.533839,36.842859
60.665796,85.065456,138.963793,156.724731,115.248234,113.654369,29.665679,14.216242,138.342097,0.621205,85.125638,61.117436,155.116880,138.942011,153.514009,138.377980,79.435170,136.196650,-0.000678,0.001156,32.000000,-235.791626,138.772864,-0.538632,24.820709,0.665083,547600.798595,0.961606,34.995680,19.238013,2.308220,0.059820,0.050744,179.808302,32.000000,191.295848,180.524833,184.434116,163.478015,32.000000,158.312415,67.264127,61.050044,94.174338,51.281359,49.948038,70.886076,32.991444,26.555260,26.401841,59.544559,36.860541
59.979000,85.057454,139.093623,156.716905,115.314800,113.661012,29.646642,14.220666,138.252872,0.621430,85.199547,61.046814,155.075056,138.925065,153.438006,138.351601,79.410388,136.226050,-0.000676,0.001076,32.000000,-235.792611,138.755099,-0.538615,24.794300,0.659372,547500.192102,0.953753,34.642567,19.263644,2.294124,0.059841,0.057473,179.947678,32.000000,191.105932,181.340138,184.758982,162.475231,32.000000,159.119771,67.271769,61.043065,94.182246,51.281359,49.948542,70.886076,33.007748,26.555260,26.374709,59.536947,36.801627
60.109289,85.058558,138.976753,156.715787,115.302682,113.652373,29.790164,14.218383,138.184886,0.621721,85.285984,61.084003,155.117366,138.852311,153.408808,138.315744,79.500882,136.145901,-0.000677,0.001010,32.000000,-235.789157,138.749878,-0.538428,24.803216,0.658032,547583.890025,0.956319,34.590179,19.291440,2.290645,0.068943,0.057699,179.251562,32.000000,191.627113,181.507159,181.564282,162.308248,32.000000,159.576523,67.260915,61.061906,94.182475,51.281359,49.924192,70.886076,32.656791,26.555260,26.375293,59.537871,36.848215
60.419410,85.058558,139.035921,156.715787,115.297315,113.653895,29.707495,14.220381,138.312077,0.621942,85.340267,61.159098,155.057852,138.906672,153.427964,138.314972,79.516116,136.258739,-0.000677,0.000962,32.000000,-235.785520,138.803435,-0.538792,24.790969,0.669630,548028.854653,0.969032,35.196265,19.330426,2.319039,0.053291,0.038129,178.776548,32.000000,192.285009,181.476384,178.798771,162.530649,32.000000,159.284193,67.279050,61.070950,94.194633,51.281359,49.930051,70.886076,32.753195,26.555260,26.379720,59.542002,36.860467
60.282553,85.077321,138.993153,156.717184,115.285723,113.643781,29.549340,14.224947,138.107934,0.621874,85.260345,61.114446,155.031981,138.934403,153.444467,138.335836,79.474481,136.193929,-0.000676,0.000883,32.000000,-235.783085,138.760196,-0.539416,24.785881,0.666741,547718.623367,0.961994,35.080462,19.201207,2.312068,0.044886,0.038765,178.683622,32.000000,192.322723,180.651369,179.685301,163.138999,32.000000,158.562652,67.295104,61.064058,94.174667,51.281359,49.941342,70.886076,33.124093,26.555260,26.445560,59.544510,36.795977
59.812146,85.087806,139.019479,156.718582,115.284833,113.636128,29.704401,14.217955,138.208320,0.622058,85.199264,61.027534,155.116495,138.937524,153.473471,138.291358,79.497900,136.128006,-0.000675,0.000811,32.000000,-235.793028,138.762993,-0.539841,24.777200,0.662846,547527.095901,0.959239,34.802969,19.240488,2.301180,0.065644,0.062969,179.339729,32.000000,191.740237,180.373963,182.698317,163.351657,32.000000,158.505001,67.326143,61.050874,94.193664,51.281359,49.923364,70.886076,33.103188,26.555260,26.482772,59.533643,36.853644
60.102482,85.100223,138.995829,156.721377,115.320867,113.637068,29.854234,14.218525,138.306300,0.622178,85.216814,61.240898,155.089413,138.909385,153.480046,138.341801,79.475484,136.313039,-0.000674,0.000756,32.000000,-235.791965,138.794237,-0.540130,24.796529,0.664718,547670.849622,0.966742,34.944056,19.250815,2.305695,0.067428,0.059064,179.791418,32.000000,191.132820,180.705439,184.558940,163.159853,32.000000,158.352229,67.313389,61.020828,94.198248,51.281359,49.943002,70.886076,32.970290,26.555260,26.483665,59.535855,36.843226
60.135303,85.100223,139.078325,156.721377,115.330363,113.637967,29.646094,14.214958,138.255172,0.622377,85.276943,61.080740,155.085847,138.932570,153.450335,138.375066,79.439202,136.122887,-0.000673,0.000660,32.000000,-235.788648,138.795564,-0.540359,24.804265,0.672053,547851.548507,0.969975,35.376614,19.195540,2.324268,0.061956,0.058282,179.849211,32.000000,191.143910,181.360769,184.536655,162.453074,32.000000,159.354345,67.332772,61.037422,94.226718,51.281359,49.952557,70.886076,32.923657,26.555260,26.527777,59.529364,36.946601
60.657196,85.084771,138.991583,156.719420,115.308210,113.644789,29.597690,14.223377,138.264082,0.622456,85.325548,61.152186,155.093553,138.874108,153.428889,138.318457,79.440065,136.173260,-0.000673,0.000603,32.000000,-235.785802,138.730889,-0.539942,24.764271,0.667112,547770.114882,0.960021,35.128229,19.307341,2.312647,0.051804,0.046266,179.194227,32.000000,191.832346,181.500959,181.179538,162.299680,32.000000,159.656010,67.335847,61.062328,94.246932,51.281359,49.927727,70.886076,33.134161,26.555260,26.475066,59.540153,36.872720
59.869932,85.084219,139.054772,156.718861,115.302513,113.647351,29.630510,14.220666,138.236201,0.622455,85.378957,61.043403,155.050739,138.866665,153.445838,138.476443,79.466724,136.143287,-0.000672,0.000519,32.000000,-235.787038,138.720998,-0.539661,24.732118,0.666900,547833.042854,0.966188,35.098808,19.251765,2.312757,0.062842,0.054021,178.678113,32.000000,192.168174,181.422874,178.640920,162.520446,32.000000,158.928623,67.351141,61.065156,94.244100,51.281359,49.942037,70.886076,33.079163,26.555260,26.474011,59.539966,36.858486
60.112726,85.101051,138.957698,156.720538,115.289913,113.642589,29.773565,14.221950,138.236995,0.622664,85.259866,61.069702,155.015863,138.979692,153.484381,138.211094,79.420248,136.152733,-0.000672,0.000439,32.000000,-235.786245,138.768457,-0.539552,24.731174,0.659803,547560.667347,0.958631,34.617151,19.275245,2.291428,0.065307,0.054209,178.658795,32.000000,192.321561,180.591547,180.013382,163.324211,32.000000,158.370024,67.388914,61.058340,94.234708,51.281359,49.941858,70.886076,32.613653,26.555260,26.474868,59.539445,36.868538
60.300045,85.101051,139.090548,156.720538,115.282291,113.642465,29.686326,14.217098,138.241949,0.623202,85.231806,61.174658,155.089241,138.875822,153.460176,138.283983,79.437345,136.144780,-0.000672,0.000437,32.000000,-235.790442,138.689204,-0.539944,24.710639,0.672680,547937.820280,0.971450,35.321043,19.234101,2.322614,0.058026,0.060763,179.353542,32.000000,191.646860,180.257826,182.898279,163.526487,32.000000,158.492276,67.377718,61.041607,94.261606,51.281359,49.959460,70.886076,32.829369,26.555260,26.534311,59.541963,36.874040
59.911279,85.100223,138.971069,156.720538,115.257255,113.637417,29.490615,14.219952,138.203781,0.623525,85.230095,61.061532,155.085383,138.879981,153.482448,138.268421,79.382682,136.273982,-0.000671,0.000409,32.000000,-235.787260,138.738396,-0.539801,24.669333,0.668536,547911.047557,0.962490,35.119873,19.285142,2.311619,0.063715,0.052001,179.845612,32.000000,190.999908,180.826091,184.780203,163.063506,32.000000,158.586670,67.405520,61.034391,94.272811,51.281359,49.906869,70.886076,32.728696,26.555260,26.532460,59.541894,37.012044
60.647206,85.093877,139.076141,156.722775,115.206474,113.630590,29.668004,14.213388,138.258178,0.623755,85.253778,61.118480,155.137143,138.852373,153.493025,138.385720,79.497774,136.131438,-0.000672,0.000407,32.000000,-235.794644,138.763484,-0.539518,24.699965,0.667087,547772.105362,0.962020,34.952140,19.264202,2.306641,0.064786,0.055580,180.001191,32.000000,191.252377,181.364444,183.929359,162.420408,32.000000,159.559504,67.404240,61.034360,94.300855,51.281359,49.959293,70.886076,32.623986,26.555260,26.511434,59.531164,36.806029
60.558059,85.094152,138.961468,156.725011,115.175348,113.625461,29.783314,14.218097,138.162210,0.623750,85.341715,61.072509,155.127344,138.899658,153.387366,138.363701,79.473687,136.192466,-0.000673,0.000418,32.000000,-235.786492,138.676987,-0.538854,24.632459,0.673253,548078.181199,0.975272,35.299875,19.381283,2.319614,0.070946,0.054278,179.083029,32.000000,191.961764,181.364794,180.942669,162.369713,32.000000,159.576800,67.424251,61.026004,94.301778,51.281359,49.883731,70.886076,33.121823,26.555260,26.512389,59.546585,36.723050
59.896367,85.094152,139.020612,156.725011,115.190694,113.622873,29.442955,14.220809,138.196792,0.623768,85.332575,61.107058,155.003709,138.957343,153.430154,138.303991,79.536625,136.212481,-0.000673,0.000421,32.000000,-235.787387,138.775147,-0.539034,24.645021,0.662086,547383.516487,0.956435,34.635150,19.197326,2.293199,0.064824,0.052748,178.736639,32.000000,192.153574,181.295336,178.875550,162.601510,32.000000,159.210319,67.445872,61.059954,94.299928,51.281359,49.935302,70.886076,33.047448,26.555260,26.514304,59.537527,36.862301
60.405813,85.084219,139.038527,156.728085,115.179389,113.616433,29.459515,14.219667,138.043163,0.624088,85.270034,61.078302,155.033565,138.858978,153.466511,138.275632,79.518354,136.180650,-0.000672,0.000411,32.000000,-235.789020,138.729300,-0.538382,24.646516,0.664524,547461.146074,0.954233,34.714855,19.250902,2.294682,0.077270,0.050280,178.852829,32.000000,192.317210,180.470212,180.295705,163.374117,32.000000,158.501192,67.461262,61.072107,94.323513,51.281359,49.903932,70.886076,32.764154,26.555260,26.480721,59.536711,36.727232
60.041379,85.094704,138.953900,156.732837,115.239475,113.610060,29.726636,14.219382,138.189808,0.624338,85.243656,61.165408,155.089825,138.899475,153.456973,138.317069,79.486693,136.219216,-0.000672,0.000363,32.000000,-235.785372,138.677456,-0.538366,24.643736,0.674340,547667.931686,0.976978,35.307209,19.197634,2.321019,0.077252,0.057669,179.467750,32.000000,191.569371,180.280616,183.301884,163.615634,32.000000,158.086271,67.486991,61.045191,94.310936,51.281359,49.909769,70.886076,32.964748,26.555260,26.518003,59.544520,36.832514
59.768339,85.106293,139.009158,156.739825,115.248808,113.608057,29.839532,14.220666,138.284415,0.624294,85.286039,61.075728,155.119185,138.850516,153.539803,138.339541,79.473450,136.087622,-0.000673,0.000357,32.000000,-235.788841,138.730462,-0.538332,24.608252,0.666765,547386.777972,0.967297,34.840774,19.200527,2.301741,0.076441,0.057587,179.904015,32.000000,191.093067,180.886578,185.164462,162.882688,32.000000,158.839469,67.486853,61.023662,94.344710,51.281359,49.899840,70.886076,32.640989,26.555260,26.518966,59.537301,36.753057
60.750447,85.106293,138.975954,156.739825,115.197611,113.606057,29.751133,14.222378,138.222223,0.624511,85.363822,61.066719,155.178589,138.837710,153.469785,138.359181,79.485842,136.168669,-0.000674,0.000376,32.000000,-235.784834,138.712269,-0.538435,24.657793,0.671746,547638.076320,0.964978,35.177519,19.250820,2.314302,0.070542,0.056653,179.982707,32.000000,191.208162,181.353364,183.714204,162.466178,32.000000,159.725470,67.457368,61.011144,94.337129,51.281359,49.920200,70.886076,32.562925,26.555260,26.560268,59.537655,36.850636
60.047168,85.120366,138.970788,156.742900,115.210020,113.606331,29.236821,14.218811,138.023021,0.624738,85.385065,61.202685,155.052663,138.803964,153.442463,138.210236,79.434351,136.013125,-0.000674,0.000365,32.000000,-235.787910,138.698912,-0.537994,24.693618,0.677125,547820.728466,0.966167,35.434536,19.200471,2.325799,0.074363,0.054686,179.200164,32.000000,191.940106,181.686404,180.267534,162.386478,32.000000,159.426096,67.466888,61.063936,94.337732,51.281359,49.894302,70.886076,33.070854,26.555260,26.610283,59.547716,36.754965
59.861253,85.122849,138.989478,156.743738,115.236421,113.608388,29.590576,14.222378,138.206207,0.624948,85.396780,61.010678,155.076256,138.782084,153.444891,138.304746,79.554536,136.116596,-0.000675,0.000341,32.000000,-235.790407,138.723364,-0.537530,24.691126,0.661006,547255.907197,0.951803,34.555695,19.227250,2.287653,0.076750,0.056705,178.727645,32.000000,192.218266,181.103741,178.941785,162.953581,32.000000,159.157330,67.467475,61.020490,94.348603,51.281359,49.927229,70.886076,33.063572,26.555260,26.620135,59.542769,36.856579
59.901307,85.124780,138.966621,156.745975,115.266253,113.601252,29.093449,14.216242,138.188630,0.625024,85.320839,61.196056,155.060312,138.793892,153.484220,138.371135,79.489446,136.129885,-0.000676,0.000335,32.000000,-235.789331,138.642174,-0.537474,24.755983,0.670417,547767.492030,0.981072,35.197985,19.203548,2.314360,0.071485,0.052916,178.938371,32.000000,192.214075,180.312439,180.697931,163.530617,32.000000,158.454222,67.454915,61.038870,94.323729,51.281359,49.892563,70.886076,33.026437,26.555260,26.621385,59.538383,36.862448
60.065526,85.124780,138.932896,156.745975,115.288449,113.592393,29.838982,14.211533,138.129169,0.625138,85.234461,61.036219,155.087841,138.861121,153.513698,138.290478,79.444959,136.112606,-0.000676,0.000354,32.000000,-235.798794,138.639912,-0.537669,24.783285,0.673381,547619.639209,0.972677,35.367478,19.133389,2.321860,0.070851,0.053098,179.581577,32.000000,191.350473,180.437984,183.598589,163.472981,32.000000,158.170535,67.425707,61.027052,94.337271,51.281359,49.911616,70.886076,32.956621,26.555260,26.629357,59.536760,36.737430
60.151860,85.121469,138.981985,156.744297,115.297331,113.591087,29.575431,14.225090,138.151225,0.625497,85.298873,61.093146,155.100170,138.800945,153.496886,138.169578,79.464306,135.986103,-0.000676,0.000350,32.000000,-235.784909,138.653632,-0.537630,24.784937,0.670852,547709.040373,0.988513,35.333395,19.204903,2.319926,0.060489,0.057381,179.914982,32.000000,190.990155,180.899957,185.096982,162.888421,32.000000,158.716013,67.448438,61.010534,94.356293,51.281359,49.885604,70.886076,33.001947,26.555260,26.619113,59.535019,36.861421
60.067688,85.118434,139.002326,156.738148,115.250200,113.589839,29.641165,14.218383,138.164293,0.625697,85.348278,61.054602,155.114690,138.735349,153.412188,138.296187,79.436441,136.078483,-0.000676,0.000321,32.000000,-235.793583,138.743842,-0.537942,24.802272,0.667435,547675.476463,0.960843,35.185930,19.241037,2.313022,0.066100,0.042791,179.853002,32.000000,191.385095,181.476273,183.436295,162.398789,32.000000,159.458018,67.469835,61.014481,94.381336,51.281359,49.936630,70.886076,32.963757,26.555260,26.609805,59.545798,36.766043
59.872821,85.101051,138.922443,156.724731,115.171548,113.586027,29.638590,14.223948,138.086179,0.625872,85.383902,61.051883,155.064540,138.839606,153.433151,138.262638,79.445890,136.137265,-0.000676,0.000311,32.000000,-235.783920,138.625080,-0.537699,24.760914,0.666382,547572.862838,0.967856,35.105215,19.160523,2.310518,0.063530,0.053193,178.951241,32.000000,191.987649,181.533568,180.320024,162.240920,32.000000,159.586181,67.460819,61.015461,94.350691,51.281359,49.888863,70.886076,33.052515,26.555260,26.611010,59.547578,36.754598
60.163959,85.101051,138.984815,156.724731,115.131536,113.579706,29.802436,14.220666,138.052334,0.626220,85.310605,60.941229,155.066469,138.895376,153.471450,138.289832,79.483174,136.076848,-0.000675,0.000308,32.000000,-235.787202,138.767825,-0.537402,24.763982,0.667261,547670.688227,0.967180,35.177645,19.233061,2.314095,0.070821,0.053021,178.746140,32.000000,192.097672,181.133065,178.882503,162.812711,32.000000,158.926292,67.467521,61.017181,94.359516,51.281359,49.926656,70.886076,32.928091,26.555260,26.551708,59.537193,36.881084
60.034215,85.098843,138.942514,156.721097,115.103452,113.570176,29.699737,14.217955,138.118103,0.626339,85.210089,61.108428,155.069523,138.846663,153.482465,138.294944,79.491642,136.156737,-0.000675,0.000308,32.000000,-235.788438,138.701155,-0.537706,24.736943,0.670760,547711.470414,0.970650,35.335277,19.252024,2.320292,0.059176,0.066673,178.899710,32.000000,192.235556,180.376218,180.780128,163.526068,32.000000,158.452288,67.455900,61.035249,94.340411,51.281359,49.875791,70.886076,33.132115,26.555260,26.545061,59.545080,36.790475
60.004996,85.109053,138.974643,156.721097,115.131307,113.558792,29.526614,14.218240,138.233612,0.626563,85.163547,61.152409,155.118230,138.840097,153.491119,138.298652,79.467030,135.983334,-0.000675,0.000314,32.000000,-235.790775,138.738152,-0.537702,24.692936,0.669025,547444.314810,0.965650,35.188085,19.215683,2.314389,0.063257,0.063503,179.628760,32.000000,191.417367,180.450962,183.792113,163.617777,32.000000,158.281416,67.455420,61.025957,94.375913,51.281359,49.924778,70.886076,33.026202,26.555260,26.581533,59.541343,36.866777
60.100471,85.112640,138.875993,156.724172,115.170722,113.556164,29.740576,14.223235,138.109818,0.626667,85.270803,61.051007,155.153075,138.857489,153.494218,138.199177,79.523646,136.107168,-0.000674,0.000349,32.000000,-235.784141,138.687183,-0.537267,24.627318,0.670786,547471.933921,0.971759,35.224521,19.156460,2.316051,0.058365,0.039358,179.866866,32.000000,191.055685,181.028786,185.157728,162.939964,32.000000,159.145921,67.434685,61.000030,94.347273,51.281359,49.898464,70.886076,33.108932,26.555260,26.582642,59.537940,36.849169
59.767757,85.112640,139.016403,156.724172,115.204017,113.551108,29.811797,14.222378,138.138217,0.626821,85.397886,60.964221,155.146407,138.872619,153.451928,138.179905,79.546632,136.207194,-0.000674,0.000367,32.000000,-235.790079,138.767743,-0.537463,24.613786,0.670786,547471.933921,0.971759,35.224521,19.156460,2.316051,0.059555,0.049779,179.792682,32.000000,191.415010,181.486194,182.642453,162.493348,32.000000,159.493751,67.430673,61.051349,94.367052,51.281359,49.940074,70.886076,33.172678,26.555260,26.596237,59.536377,36.832661
60.081937,85.115951,138.851605,156.721657,115.265177,113.535875,29.711230,14.215814,138.130835,0.627005,85.424810,61.004601,155.101754,138.777966,153.420817,138.242606,79.505828,136.140394,-0.000674,0.000370,32.000000,-235.794840,138.599977,-0.537895,24.648089,0.670566,547290.499696,0.963069,35.142449,19.159723,2.310731,0.060351,0.038310,178.923937,32.000000,192.126699,181.662918,180.036628,162.368934,32.000000,159.231541,67.415220,61.034519,94.340644,51.281359,49.911958,70.886076,33.181109,26.555260,26.608897,59.539002,36.863549
60.000839,85.133058,138.992705,156.724731,115.318848,113.513901,29.540510,14.224376,138.058496,0.627197,85.370423,61.125733,155.004725,138.860914,153.446704,138.274963,79.538072,136.144875,-0.000673,0.000355,32.000000,-235.782016,138.693545,-0.538762,24.664192,0.676699,547396.958979,0.966606,35.441408,19.185072,2.325943,0.066618,0.053082,178.675863,32.000000,192.340165,180.839021,178.679481,162.977621,32.000000,158.915948,67.417441,61.032144,94.342902,51.281359,49.930821,70.886076,33.059695,26.555260,26.669507,59.532600,36.865456
59.903698,85.133886,138.877121,156.730042,115.301354,113.509323,28.170643,14.210962,138.083816,0.627391,85.258887,60.973597,155.080247,138.885019,153.512907,138.250466,79.526746,136.088039,-0.000674,0.000368,32.000000,-235.799364,138.690084,-0.538611,24.706626,0.670029,547247.459745,0.964183,35.162382,19.193599,2.311037,0.067652,0.055523,178.934278,32.000000,192.174806,180.337670,181.435838,163.621496,32.000000,158.187157,67.443983,61.051759,94.329345,51.281359,49.912718,70.886076,33.122403,26.555260,26.670861,59.530869,36.842346
60.118951,85.133886,139.026643,156.730042,115.232933,113.519938,29.653003,14.223520,138.091144,0.627195,85.266109,61.181405,155.089155,138.864300,153.479788,138.233525,79.430681,136.200990,-0.000673,0.000376,32.000000,-235.786642,138.692526,-0.538786,24.753230,0.671514,547140.602087,0.971051,35.252260,19.163522,2.316513,0.064408,0.057712,179.694255,32.000000,191.236619,180.657559,183.838476,163.266443,32.000000,158.197770,67.444634,61.027671,94.359134,51.281359,49.943919,70.886076,33.007444,26.555260,26.675096,59.543438,36.847921
60.465794,85.125056,138.849447,156.727247,115.253232,113.530035,29.530421,14.217098,138.208281,0.627559,85.394637,61.017581,155.153708,138.862119,153.431971,138.318534,79.472364,136.112621,-0.000672,0.000368,32.000000,-235.790114,138.696220,-0.538240,24.785147,0.671105,547196.234815,1.020047,35.340352,19.147376,2.318340,0.076613,0.056817,179.755388,32.000000,191.466469,181.666003,182.394260,162.267716,32.000000,159.565996,67.422480,61.038480,94.389629,51.281359,49.880567,70.886076,32.815375,26.555260,26.646179,59.532905,36.892529
59.959789,85.114019,139.023330,156.727247,115.287352,113.537649,29.605991,14.218240,138.099429,0.627763,85.394637,61.162317,155.153708,138.803720,153.431971,138.196790,79.472364,136.123721,-0.000672,0.000381,32.000000,-235.793562,138.688062,-0.538202,24.778459,0.667583,547343.342540,0.965331,35.147129,19.298027,2.312526,0.059263,0.051594,179.755388,32.000000,191.466469,181.666003,182.394260,162.267716,32.000000,159.565996,67.422480,61.038480,94.389629,51.281359,49.945460,70.886076,33.097013,26.555260,26.608685,59.535501,36.843666
59.956883,85.107121,138.942172,156.719979,115.288280,113.550357,29.823062,14.220809,138.161816,0.628195,85.286278,60.965900,155.062714,138.858162,153.497233,138.234236,79.524975,136.255903,-0.000672,0.000363,32.000000,-235.789518,138.671867,-0.537780,24.760311,0.660635,547099.160110,0.963287,34.828058,19.213640,2.296331,0.051832,0.058810,178.711365,32.000000,192.339500,180.808846,178.939293,163.309272,32.000000,158.916392,67.493352,61.050342,94.387304,51.281359,49.914581,70.886076,33.102220,26.555260,26.586268,59.532620,36.853864
60.367176,85.107121,139.008394,156.719979,115.311085,113.555411,29.607084,14.217812,138.145418,0.628411,85.286278,61.070112,155.062714,138.939013,153.497233,138.243952,79.524975,136.182549,-0.000671,0.000339,32.000000,-235.787433,138.672623,-0.537768,24.787481,0.669312,547391.921167,0.969788,35.270083,19.219006,2.318609,0.086555,0.054196,178.711365,32.000000,192.339500,180.808846,178.939293,163.309272,32.000000,158.916392,67.493352,61.050342,94.387304,51.281359,49.943813,70.886076,32.867608,26.555260,26.586995,59.535875,36.767217
60.089309,85.092773,138.938804,156.712991,115.353463,113.558642,29.555142,14.222236,138.162263,0.628811,85.192156,61.111734,155.075471,138.872477,153.484637,138.332147,79.522695,136.133267,-0.000672,0.000407,32.000000,-235.787271,138.811653,-0.537701,24.701853,0.669435,547331.718832,0.962872,35.265795,19.230259,2.317368,0.057832,0.039967,179.735335,32.000000,191.261707,180.626094,184.347933,163.396462,32.000000,158.449411,67.515303,61.009973,94.356826,51.281359,49.916081,70.886076,33.025531,26.555260,26.538506,59.542504,36.807643
60.638189,85.085599,138.966682,156.717743,115.353387,113.553866,29.477432,14.220238,138.113849,0.629127,85.242928,61.107787,155.085116,138.795114,153.494301,138.350521,79.375176,136.235743,-0.000672,0.000391,32.000000,-235.784516,138.685818,-0.538526,24.634006,0.663056,547133.126122,0.962692,34.898195,19.194823,2.302715,0.067495,0.056318,179.862852,32.000000,191.276271,181.081113,184.892483,162.806366,32.000000,159.003537,67.519263,61.016479,94.377578,51.281359,49.925712,70.886076,33.214629,26.555260,26.514504,59.535246,36.852103
59.837102,85.083943,138.939030,156.719141,115.350095,113.551382,29.552197,14.222093,138.147901,0.629407,85.381730,60.994636,155.153411,138.873965,153.382425,138.224438,79.394042,136.222253,-0.000671,0.000418,32.000000,-235.792331,138.762073,-0.538717,24.632878,0.669060,547281.073086,0.969282,35.132591,19.173288,2.312205,0.066382,0.052107,179.540557,32.000000,191.546135,181.685230,182.045546,162.177303,32.000000,159.477977,67.524951,61.017179,94.379183,51.281359,49.917211,70.886076,33.169040,26.555260,26.509623,59.534095,36.873894
60.297928,85.100223,138.893697,156.719979,115.348381,113.539982,28.090107,14.215243,138.059496,0.629629,85.394846,61.081188,155.108380,138.832043,153.371390,138.245947,79.476269,136.098850,-0.000669,0.000396,32.000000,-235.793936,138.679844,-0.538624,24.680216,0.662891,547277.547902,0.962106,34.634902,19.370320,2.291735,0.073410,0.049882,178.831554,32.000000,192.215643,181.581012,179.554435,162.379346,32.000000,159.595493,67.486610,61.026772,94.374912,51.281359,49.931410,70.886076,32.902318,26.555260,26.510477,59.536563,36.785706
59.992101,85.100223,138.940018,156.719979,115.344571,113.526585,0.000000,14.213245,138.044750,0.629652,85.313548,60.921788,155.087308,138.834286,153.444223,138.291375,79.490260,135.998254,-0.000669,0.000387,32.000000,-235.793475,138.675235,-0.538370,24.727738,0.674640,547653.124378,0.973788,35.350296,19.344938,2.321955,0.066648,0.054883,178.791688,32.000000,192.343440,180.681163,179.146083,163.115284,32.000000,158.642446,67.523340,61.038623,94.380601,51.281359,49.920529,70.886076,33.078797,26.555260,26.567996,59.539002,36.797151
60.494070,85.112640,138.841431,156.730881,115.391009,113.530372,30.148407,14.225803,138.158966,0.629700,85.210825,60.992499,155.119644,138.825475,153.480036,138.257322,79.448079,136.172584,-0.000671,0.000396,32.000000,-235.782228,138.793357,-0.538004,24.761071,0.666193,547191.814402,1.015807,34.953206,19.203079,2.303457,0.053423,0.048451,179.173001,32.000000,191.866171,180.396832,182.076720,163.426652,32.000000,158.060257,67.535634,61.034656,94.360104,51.281359,49.920824,70.886076,33.235486,26.555260,26.612193,59.537370,36.886953
59.810904,85.118158,138.956706,156.733396,115.465564,113.530819,29.598157,14.223663,138.198012,0.629704,85.270696,61.019110,155.139523,138.800007,153.467001,138.309453,79.413585,135.993001,-0.000672,0.000368,32.000000,-235.785188,138.700990,-0.538085,24.809825,0.669627,NaN,Inf,35.227269,19.140446,2.315972,0.052335,0.041470,179.731663,32.000000,191.175652,180.625130,184.575206,163.365856,32.000000,158.526804,67.539209,61.003448,94.379034,51.281359,49.921301,70.886076,33.195953,26.555260,26.632510,59.534567,36.863182
60.304837,85.123401,138.890075,156.737310,115.477011,113.525709,29.497423,14.218383,138.038610,0.629962,85.347225,61.063211,155.094172,138.790975,153.464738,138.276630,79.421833,136.035061,-0.000671,0.000374,32.000000,-235.791616,138.595041,-0.538496,24.729941,0.660797,547121.612735,0.943030,34.790409,19.266904,2.295125,0.050063,0.061621,179.922541,32.000000,191.236338,181.204862,184.442959,162.627243,32.000000,159.316339,67.539636,61.008073,94.402875,51.281359,49.928653,70.886076,32.952756,26.555260,26.633712,59.535895,36.820409
60.086891,85.123401,138.997843,156.737310,115.497820,113.524244,29.668739,14.221522,138.067736,0.630265,85.365748,61.041010,155.159520,138.846968,153.397639,138.251248,79.409021,136.086846,-0.000671,0.000391,32.000000,-235.788476,138.654796,-0.538069,24.712658,0.670249,547573.129423,0.972651,35.408084,19.214582,2.323267,0.061199,0.062117,179.321031,32.000000,191.652654,181.639811,181.773200,162.207243,32.000000,159.540370,67.503377,61.014311,94.423758,51.281359,49.937603,70.886076,33.042294,26.555260,26.653162,59.539357,36.730974
60.053241,85.120642,138.840298,156.734514,115.530035,113.528078,29.752281,14.222949,138.086487,0.630545,85.375005,60.994356,155.090315,138.808429,153.416552,138.262780,79.489385,136.150957,-0.000671,0.000391,32.000000,-235.788033,138.709576,-0.539189,24.659078,0.664692,547272.685146,0.967156,34.970205,19.226673,2.303133,0.052348,0.048692,178.755059,32.000000,192.198110,181.512448,179.364988,162.460406,32.000000,159.564609,67.524987,61.009666,94.429759,51.281359,49.917633,70.886076,32.996966,26.555260,26.644823,59.540084,36.731414
60.042226,85.114847,138.944378,156.735073,115.475435,113.526795,29.641588,14.218097,138.151750,0.630666,85.268243,60.949706,155.063272,138.859040,153.423167,138.167474,79.414791,136.064975,-0.000671,0.000421,32.000000,-235.787640,138.651372,-0.539718,24.605498,0.668996,547411.188709,0.965396,35.165388,19.264524,2.313281,0.065807,0.059032,178.790600,32.000000,192.445315,180.646946,179.471529,163.317158,32.000000,158.805657,67.504371,61.011957,94.432657,51.281359,49.921743,70.886076,33.066178,26.555260,26.625921,59.540055,36.840878
60.004709,85.110984,138.829712,156.732837,115.412685,113.528545,29.602076,14.217526,138.047560,0.630876,85.168544,60.995105,155.077056,138.819156,153.478649,138.188091,79.467582,136.121375,-0.000670,0.000446,32.000000,-235.791653,138.630243,-0.539841,24.634924,0.670055,547268.864352,0.963304,35.192813,19.215148,2.311953,0.059997,0.054082,179.315023,32.000000,191.617451,180.474929,182.400336,163.540904,32.000000,158.156644,67.531198,61.014248,94.412760,51.281359,49.913443,70.886076,33.194578,26.555260,26.627090,59.539061,36.887833
59.926226,85.110984,138.920568,156.732837,115.436027,113.532761,29.698213,14.221950,138.080912,0.630881,85.216325,60.991895,155.123466,138.761102,153.486138,138.291443,79.430678,136.109964,-0.000668,0.000436,32.000000,-235.785590,138.686714,-0.539517,24.682105,0.672267,547422.278586,0.967071,35.196902,19.248181,2.314111,0.077362,0.059312,179.853724,32.000000,191.173021,180.615833,184.630988,163.389030,32.000000,158.594927,67.529022,60.990664,94.435772,51.281359,49.911695,70.886076,33.146307,26.555260,26.614812,59.539229,36.825324
60.045429,85.112916,138.864379,156.732558,115.395070,113.532393,29.639894,14.218383,138.221170,0.631167,85.274017,61.144430,155.112106,138.816586,153.431949,138.173464,79.421876,136.183120,-0.000668,0.000447,32.000000,-235.791944,138.706805,-0.539789,24.757950,0.671354,547329.998317,0.969033,35.226710,19.222654,2.313647,0.060173,0.043030,179.873858,32.000000,191.232744,181.243260,184.227620,162.629554,32.000000,159.532493,67.491961,60.996934,94.421472,51.281359,49.912087,70.886076,33.088516,26.555260,26.622658,59.527220,36.922463
60.029240,85.109880,138.933587,156.732278,115.361099,113.525244,29.591075,14.224519,138.097700,0.631288,85.316699,61.017692,155.146215,138.862362,153.389230,138.316176,79.409347,136.140447,-0.000667,0.000474,32.000000,-235.783513,138.714246,-0.540209,24.787087,0.671791,547473.853682,0.967323,35.297203,19.254043,2.318193,0.066297,0.044559,179.287348,32.000000,191.746713,181.678003,181.093423,162.241649,32.000000,159.238671,67.484151,61.008356,94.414802,51.281359,49.916454,70.886076,33.098161,26.555260,26.613263,59.536967,36.850049
60.361676,85.092221,138.880331,156.720259,115.391651,113.520956,29.629456,14.224376,138.131062,0.631705,85.340163,61.005529,155.065660,138.816055,153.418741,138.252472,79.446265,136.098352,-0.000665,0.000474,32.000000,-235.783983,138.815915,-0.540211,24.792018,0.667644,547430.557210,0.967113,35.192096,19.298198,2.312655,0.056012,0.069972,178.740981,32.000000,192.308523,181.318794,179.188672,162.732343,32.000000,159.413876,67.499508,61.015025,94.445852,51.281359,49.904273,70.886076,33.294135,26.555260,26.614381,59.539868,36.841612
60.133099,85.092221,138.968287,156.720259,115.409204,113.520745,29.817909,14.222949,138.130125,0.631928,85.261622,61.048935,155.104616,138.805493,153.455506,138.314444,79.458954,136.074887,-0.000666,0.000460,32.000000,-235.780985,138.658671,-0.539685,24.762776,0.667446,547427.591827,0.968927,35.203588,19.290106,2.314432,0.049527,0.044533,178.747605,32.000000,192.368876,180.554910,179.785157,163.315840,32.000000,158.561332,67.521587,61.037275,94.410328,51.281359,49.926755,70.886076,33.052002,26.555260,26.554032,59.531085,36.866924
60.540125,85.090289,139.082602,156.714948,115.415787,113.518207,29.676985,14.220095,138.120243,0.631903,85.158517,61.073695,155.091676,138.810468,153.520572,138.250473,79.484086,136.162632,-0.000665,0.000464,32.000000,-235.790231,138.732338,-0.539914,24.754698,0.662048,547119.239741,0.961733,34.888209,19.232841,2.300803,0.048549,0.050471,179.363486,32.000000,191.591567,180.563501,182.898484,163.320074,32.000000,158.235085,67.532311,61.021661,94.391877,51.281359,49.963268,70.886076,33.055963,26.555260,26.548254,59.531853,36.865970
