OSU 80 Ton Compressor Load Stand
60.117942,85.087254,138.955268,156.713550,115.399103,113.520789,29.570500,14.220381,138.077054,0.632093,85.168315,60.968558,155.085677,138.848110,153.532364,138.227615,79.434117,136.238987,-0.000666,0.000502,32.000000,-235.786668,138.675518,-0.539835,24.735579,0.666709,547213.176839,0.959650,35.092781,19.208809,2.311012,0.069274,0.052838,179.882656,32.000000,191.259911,180.650468,184.866107,163.263358,32.000000,158.950884,67.544018,61.013328,94.408901,51.281359,49.928933,70.886076,33.048282,26.555260,26.538628,59.546290,36.808817
60.031938,85.080080,138.985162,156.708799,115.370070,113.529686,29.538345,14.216956,138.130015,0.632202,85.219576,61.101094,155.058392,138.882204,153.448204,138.231198,79.341244,136.143495,-0.000666,0.000496,32.000000,-235.790420,138.684167,-0.540291,24.653256,0.661577,546925.004870,0.957051,34.726981,19.226088,2.297362,0.061307,0.044650,179.933094,32.000000,191.287698,181.445426,183.867475,162.531776,32.000000,159.249930,67.500663,60.992282,94.415214,51.281359,49.923841,70.886076,33.285680,26.555260,26.539516,59.535855,36.841172
59.887988,85.080080,138.851359,156.708799,115.356165,113.541149,29.731893,14.223806,138.115945,0.632303,85.328611,60.998785,155.110734,138.790362,153.419967,138.298513,79.382445,135.995919,-0.000666,0.000496,32.000000,-235.787668,138.718264,-0.540015,24.617274,0.667589,547271.258690,0.967935,35.101400,19.312946,2.311378,0.070434,0.051948,179.168582,32.000000,191.806331,181.671854,180.923559,162.262414,32.000000,159.734195,67.522496,61.033579,94.452489,51.281359,49.888584,70.886076,33.195351,26.555260,26.515433,59.544048,36.810798
59.660272,85.082839,139.011848,156.709637,115.369499,113.548822,29.842933,14.219667,138.140572,0.632388,85.347051,61.111602,155.050047,138.905143,153.413703,138.327459,79.504122,136.063443,-0.000666,0.000476,32.000000,-235.789184,138.706947,-0.539986,24.649086,0.671304,547551.879275,0.970574,35.171367,19.359682,2.315187,0.062534,0.051409,178.745423,32.000000,192.255654,181.243265,178.923484,162.805178,32.000000,159.389445,67.539335,61.030837,94.453525,51.281359,49.914279,70.886076,33.002322,26.555260,26.525843,59.533210,36.857606
60.404001,85.082564,138.936520,156.709917,115.372202,113.559017,29.384329,14.219952,138.141021,0.632478,85.219852,61.019948,155.096565,138.864810,153.476986,138.294334,79.455998,136.017041,-0.000666,0.000484,32.000000,-235.790046,138.677864,-0.540527,24.694536,0.673724,547592.029171,0.966902,35.300668,19.247132,2.318518,0.067481,0.047852,178.711687,32.000000,192.328220,180.582786,180.037832,163.449932,32.000000,158.177898,67.544768,61.048894,94.444127,51.281359,49.922717,70.886076,32.914797,26.555260,26.525727,59.525145,36.820996
60.071840,85.086151,138.944578,156.706842,115.306920,113.565477,29.085076,14.223092,138.076007,0.632728,85.123511,60.937158,155.074854,138.875780,153.436667,138.302526,79.405524,136.057890,-0.000668,0.000452,32.000000,-235.786087,138.723751,-0.541131,24.777043,0.677251,547490.386701,0.967418,35.508457,19.158108,2.330057,0.059314,0.073549,179.438271,32.000000,191.519368,180.469900,183.165026,163.557914,32.000000,158.106647,67.522947,61.017256,94.423548,51.281359,49.910560,70.886076,33.287451,26.555260,26.526567,59.540153,36.821289
60.007783,85.086151,138.976364,156.706842,115.318947,113.564439,29.496804,14.218240,138.228708,0.632950,85.232495,61.046987,155.088153,138.784144,153.513633,138.299956,79.469225,136.041121,-0.000669,0.000462,32.000000,-235.792906,138.677946,-0.540994,24.795663,0.664573,547242.966092,0.969310,34.840737,19.183794,2.300121,0.060774,0.060464,179.926789,32.000000,191.250793,180.703593,184.948412,163.243493,32.000000,158.821322,67.564638,61.007267,94.474474,51.281359,49.941092,70.886076,33.141201,26.555260,26.539892,59.538707,36.853424
59.845459,85.092773,138.913586,156.708519,115.236483,113.566993,29.610867,14.216813,138.274025,0.633066,85.328040,61.161865,155.135366,138.799193,153.442379,138.326724,79.390483,136.084912,-0.000669,0.000475,32.000000,-235.792366,138.601466,-0.540953,24.762199,0.667344,547569.565043,0.985305,35.141637,19.254021,2.312974,0.065984,0.054973,179.787662,32.000000,191.253481,181.452175,183.804706,162.290533,32.000000,159.270757,67.547117,61.015612,94.471281,51.281359,49.914855,70.886076,33.224039,26.555260,26.563797,59.534439,36.866190
59.873045,85.096636,138.986387,156.707401,115.172033,113.571215,29.882021,14.217812,138.243317,0.633183,85.329901,60.988731,155.113491,138.876535,153.421215,138.228306,79.462530,136.066811,-0.000669,0.000477,32.000000,-235.792023,138.709660,-0.540818,24.774499,0.667976,547459.075615,0.972684,35.199117,19.182212,2.315972,0.074630,0.054212,179.046387,32.000000,191.861275,181.773006,180.656744,162.330183,32.000000,159.563510,67.567146,61.029088,94.471522,51.281359,49.945179,70.886076,33.233712,26.555260,26.578160,59.526817,36.831340
60.335061,85.099119,139.023225,156.706004,115.101201,113.569379,29.757439,14.222807,138.125243,0.633283,85.341874,61.080467,154.990572,138.836344,153.452600,138.309086,79.435692,136.148692,-0.000669,0.000491,32.000000,-235.787192,138.706171,-0.540898,24.657190,0.670945,547742.144741,0.971864,35.351607,19.282127,2.321205,0.064747,0.055353,178.668270,32.000000,192.355650,181.139325,178.732854,162.825836,32.000000,159.229447,67.559593,61.020637,94.454415,51.281359,49.903344,70.886076,33.323623,26.555260,26.579143,59.541894,36.707643
60.027612,85.099119,138.970836,156.706004,115.135936,113.563902,29.502194,14.217384,138.292737,0.633574,85.214787,61.024851,155.046582,138.813956,153.486372,138.292254,79.503789,136.008106,-0.000669,0.000450,32.000000,-235.795729,138.724406,-0.540544,24.642110,0.670663,547595.179399,0.962603,35.330661,19.201329,2.321352,0.073697,0.055410,178.840451,32.000000,192.304215,180.695731,180.243822,163.285005,32.000000,158.274092,67.612922,61.044607,94.464894,51.281359,49.941522,70.886076,33.155794,26.555260,26.588770,59.547687,36.886880
60.518799,85.099119,138.918203,156.707681,115.115143,113.551170,29.778153,14.223520,138.143117,0.633573,85.171150,60.969749,155.112756,138.841299,153.482224,138.213642,79.454223,136.137489,-0.000672,0.000434,32.000000,-235.783856,138.652879,-0.540449,24.626138,0.667189,547401.370910,0.958487,34.918898,19.267747,2.304186,0.063429,0.044616,179.440742,32.000000,191.394447,180.459903,183.515978,163.527131,32.000000,158.275852,67.593386,61.042532,94.438752,51.281359,49.905237,70.886076,33.157625,26.555260,26.589779,59.541038,36.848508
59.841419,85.093601,138.971069,156.712712,115.011811,113.544858,29.680738,14.219952,138.164229,0.633770,85.210878,61.099055,155.171173,138.758778,153.482429,138.247070,79.428849,135.985373,-0.000673,0.000425,32.000000,-235.785784,138.651921,-0.540528,24.639487,0.671829,547389.044942,0.972180,35.194287,19.131684,2.315115,0.063779,0.041541,179.853554,32.000000,191.148601,180.826482,185.022326,163.042895,32.000000,158.972445,67.603182,61.013400,94.483585,51.281359,49.939710,70.886076,33.263467,26.555260,26.571617,59.541933,36.838530
60.306525,85.097739,138.913630,156.706283,115.024518,113.537443,29.646674,14.224234,138.105913,0.633939,85.328871,60.905812,155.108599,138.760286,153.434496,138.303994,79.433586,136.179340,-0.000674,0.000433,32.000000,-235.783142,138.660608,-0.540820,24.736629,0.664596,547174.093975,0.954468,34.754830,19.243802,2.295455,0.054950,0.047692,179.884393,32.000000,191.291138,181.608474,183.192629,162.378791,32.000000,159.356642,67.582152,61.025757,94.464849,51.281359,49.885366,70.886076,33.305202,26.555260,26.572569,59.532108,37.014759
59.918703,85.097739,138.974682,156.706283,114.968262,113.527308,29.499434,14.218525,138.164109,0.633977,85.329443,60.929667,155.116829,138.788345,153.370765,138.151279,79.444423,136.018879,-0.000675,0.000437,32.000000,-235.793932,138.576747,-0.540860,24.795690,0.674560,547553.498465,0.969461,35.356069,19.195628,2.322322,0.066091,0.062521,178.964697,32.000000,191.920213,181.707223,180.408658,162.284559,32.000000,159.562181,67.578311,61.028597,94.441621,51.281359,49.941345,70.886076,33.230771,26.555260,26.587928,59.528076,36.830680
59.840011,85.097188,138.865360,156.707960,114.849590,113.523489,29.688846,14.222807,138.027834,0.634207,85.321466,61.082579,155.043822,138.719545,153.395721,138.204291,79.388331,136.116861,-0.000674,0.000397,32.000000,-235.781947,138.563570,-0.540874,24.812658,0.664641,547265.704256,0.962295,34.943033,19.284661,2.303459,0.068874,0.053112,178.608984,32.000000,192.443402,180.969913,178.463639,162.926583,32.000000,158.909529,67.603226,61.029802,94.428830,51.281359,49.886680,70.886076,33.262877,26.555260,26.587003,59.546851,36.706102
59.832965,85.108501,138.922566,156.706842,114.774796,113.524794,29.817816,14.215957,138.001535,0.634165,85.213553,61.010429,155.041283,138.699645,153.435226,138.153925,79.442228,136.047816,-0.000674,0.000389,32.000000,-235.793550,138.615620,-0.540455,24.761176,0.669078,547399.408502,0.973897,35.290719,19.196259,2.319387,0.073174,0.057825,178.793878,32.000000,192.190174,180.564593,180.955525,163.418312,32.000000,158.100125,67.603761,61.029083,94.387832,51.281359,49.920226,70.886076,33.298904,26.555260,26.627292,59.546890,36.740145
59.935937,85.109328,138.877749,156.707960,114.748679,113.518308,29.680094,14.216385,138.122417,0.634375,85.198932,60.891466,155.150425,138.719975,153.502926,138.209277,79.489769,136.101787,-0.000676,0.000399,32.000000,-235.791811,138.657817,-0.540180,24.704843,0.669137,547547.691593,0.969048,35.360924,19.299723,2.320611,0.061108,0.049752,179.606765,32.000000,191.353220,180.470640,183.687423,163.609658,32.000000,158.395362,67.612383,61.052032,94.376488,51.281359,49.888684,70.886076,33.292255,26.555260,26.628396,59.552742,36.715567
59.872491,85.109328,138.934678,156.707960,114.736212,113.519463,29.574106,14.223520,138.103239,0.634373,85.253885,61.003373,155.108438,138.755331,153.518428,138.210382,79.354690,136.063868,-0.000677,0.000419,32.000000,-235.785659,138.594794,-0.540949,24.708304,0.670989,547455.540056,0.965020,35.378576,19.212447,2.321840,0.057476,0.047391,179.860664,32.000000,191.182925,180.969180,184.926069,163.090526,32.000000,158.833068,67.594042,61.039838,94.367926,51.281359,49.923203,70.886076,33.295893,26.555260,26.632382,59.544864,36.845794
60.359283,85.109053,138.908183,156.707401,114.770270,113.523322,29.864950,14.219524,138.039425,0.634492,85.332026,60.941387,155.108051,138.765364,153.424476,138.204268,79.465915,136.057587,-0.000677,0.000439,32.000000,-235.789491,138.594388,-0.541005,24.612055,0.670696,547266.400269,0.967614,35.286821,19.190999,2.317103,0.060021,0.046401,179.710084,32.000000,191.211042,181.591410,183.164551,162.112123,32.000000,159.359539,67.563238,61.038150,94.342142,51.281359,49.889903,70.886076,33.260230,26.555260,26.632535,59.535482,36.718575
59.756092,85.106845,138.943337,156.711594,114.760486,113.516993,29.865033,14.221237,138.103734,0.634798,85.323269,60.965516,155.122231,138.750601,153.386409,138.195713,79.453344,136.086560,-0.000676,0.000439,32.000000,-235.789581,138.579784,-0.541097,24.627135,0.671878,547601.861158,0.972223,35.343850,19.307747,2.320509,0.059294,0.043566,178.995265,32.000000,192.099902,181.648020,180.169321,162.407061,32.000000,159.820497,67.573855,61.059755,94.327362,51.281359,49.927662,70.886076,33.366653,26.555260,26.625976,59.548680,36.802580
59.677674,85.108501,138.864133,156.719979,114.721208,113.514448,30.033755,14.218383,138.070480,0.634914,85.303969,60.988977,155.075096,138.688042,153.443349,138.199378,79.472344,136.099377,-0.000676,0.000461,32.000000,-235.788829,138.555393,-0.540967,24.621313,0.667134,547113.317666,0.954252,34.907181,19.193484,2.301356,0.056971,0.057747,178.516505,32.000000,192.330823,180.992935,178.588350,162.883975,32.000000,158.883704,67.583139,61.056949,94.325873,51.281359,49.883260,70.886076,32.954803,26.555260,26.627063,59.538757,36.734496
60.366580,85.108501,138.932874,156.719979,114.735130,113.513177,29.544390,14.223806,138.138009,0.635188,85.149394,61.141730,155.036605,138.789384,153.471071,138.241797,79.416990,135.961638,-0.000676,0.000444,32.000000,-235.788980,138.666053,-0.540705,24.659944,0.675866,547432.941658,0.964786,35.446116,19.220063,2.325174,0.079976,0.051734,178.885318,32.000000,192.024612,180.580946,181.302941,163.340810,32.000000,158.210695,67.550755,61.064155,94.260552,51.281359,49.920800,70.886076,33.035694,26.555260,26.633913,59.541471,36.836476
59.875222,85.098843,138.847109,156.730042,114.718832,113.515224,29.284663,14.213531,138.076415,0.635199,85.167020,60.914926,155.086816,138.750725,153.475171,138.255969,79.379466,136.172718,-0.000675,0.000401,32.000000,-235.796632,138.613521,-0.541184,24.744365,0.676726,547424.142679,0.960734,35.518429,19.207259,2.326903,0.065221,0.044707,179.656295,32.000000,191.322733,180.433203,184.004973,163.738069,32.000000,158.480347,67.576066,61.048982,94.259966,51.281359,49.890459,70.886076,33.335243,26.555260,26.601434,59.548837,36.816080
59.928451,85.090841,138.923400,156.729763,114.737801,113.509628,29.412216,14.221094,138.169783,0.635203,85.213183,61.020115,155.068845,138.719138,153.490119,138.203230,79.445545,136.010184,-0.000675,0.000398,32.000000,-235.785626,138.675905,-0.540531,24.781737,0.665806,547165.751187,0.964389,34.900107,19.196006,2.301487,0.048165,0.050477,179.883709,32.000000,191.146231,181.106170,185.043084,162.583821,32.000000,158.938363,67.590823,61.033658,94.265231,51.281359,49.917827,70.886076,33.291468,26.555260,26.574642,59.539445,36.838164
59.923779,85.082564,138.874392,156.728644,114.778329,113.512186,29.456403,14.219667,137.953763,0.635232,85.275139,60.902545,155.138217,138.783124,153.451676,138.274817,79.473888,135.999289,-0.000674,0.000409,32.000000,-235.787217,138.694873,-0.540324,24.755800,0.670313,547511.189090,0.981720,35.330910,19.335581,2.318941,0.057133,0.049561,179.661882,32.000000,191.277402,181.700004,182.840940,162.271948,32.000000,159.569863,67.584795,61.080007,94.270106,51.281359,49.873395,70.886076,33.374621,26.555260,26.575567,59.538737,36.712045
59.869618,85.082564,138.939256,156.728644,114.820359,113.518548,29.794556,14.213959,137.967504,0.635255,85.273813,61.129447,155.045990,138.717059,153.455853,138.234395,79.378587,136.000437,-0.000673,0.000413,32.000000,-235.790795,138.645928,-0.540683,24.777331,0.668901,547296.051168,0.976441,35.275061,19.190932,2.318154,0.069499,0.048263,178.869580,32.000000,192.202196,181.567800,179.782275,162.479997,32.000000,159.531933,67.580645,61.091761,94.258294,51.281359,49.928891,70.886076,33.333544,26.555260,26.547678,59.540881,36.746821
59.848928,85.077045,138.914047,156.727247,114.854266,113.518552,29.626131,14.222807,138.089287,0.635103,85.245629,61.111655,154.987044,138.724276,153.472929,138.252695,79.428381,136.070990,-0.000674,0.000413,32.000000,-235.785553,138.600280,-0.540882,24.711792,0.669389,547236.358982,0.975061,35.270982,19.157318,2.317517,0.068080,0.052916,178.631383,32.000000,192.327962,180.968289,178.639406,162.861148,32.000000,158.764728,67.584423,61.074180,94.219306,51.281359,49.879441,70.886076,33.049461,26.555260,26.529329,59.525804,36.878809
60.630497,85.090289,139.013200,156.728365,114.875897,113.521151,29.502510,14.227659,138.034157,0.635127,85.114905,61.165726,155.003058,138.777250,153.526854,138.260155,79.432907,136.101307,-0.000674,0.000453,32.000000,-235.780865,138.727012,-0.540895,24.676073,0.670029,547504.958427,0.965008,35.319670,19.253176,2.320697,0.077249,0.050218,179.013805,32.000000,192.023677,180.523931,181.499925,163.462099,32.000000,158.320162,67.582492,61.071395,94.204391,51.281359,49.948362,70.886076,32.922140,26.555260,26.576123,59.535275,36.897371
60.547588,85.066284,138.908710,156.726967,114.883019,113.517330,29.633398,14.212674,138.104651,0.635223,85.114066,61.033949,155.097103,138.775969,153.540404,138.253972,79.382411,136.071632,-0.000674,0.000427,32.000000,-235.796505,138.627675,-0.540779,24.602325,0.671958,547400.197331,0.970849,35.332760,19.237499,2.321078,0.065485,0.056350,179.622394,32.000000,191.407232,180.469129,184.097031,163.510262,32.000000,158.374599,67.579484,61.070461,94.237848,51.281359,49.917003,70.886076,33.326293,26.555260,26.577041,59.539966,36.772720
60.070463,85.066284,138.969044,156.726967,114.849137,113.513536,29.772740,14.223092,138.251048,0.635085,85.154244,61.240266,155.083941,138.847559,153.484791,138.298452,79.351743,135.976106,-0.000674,0.000407,32.000000,-235.787398,138.681982,-0.540983,24.636812,0.661961,547001.709481,0.961156,34.646444,19.247628,2.292793,0.063327,0.060157,179.917439,32.000000,191.147159,181.214756,184.873563,162.677845,32.000000,158.904290,67.567492,61.080183,94.257317,51.281359,49.935216,70.886076,33.224750,26.555260,26.494404,59.541805,36.707643
60.124433,85.043658,138.920842,156.719420,114.813327,113.522509,29.587973,14.220381,137.947285,0.635104,85.215353,61.073330,155.114105,138.740609,153.448347,138.287754,79.408358,136.253679,-0.000671,0.000407,32.000000,-235.789618,138.744371,-0.540840,24.686589,0.664499,547102.838034,0.958263,34.696321,19.283779,2.294207,0.052420,0.037026,179.569316,32.000000,191.523747,181.612889,182.530449,162.283808,32.000000,159.483129,67.579474,61.075064,94.258520,51.281359,49.901768,70.886076,33.207011,26.555260,26.416401,59.536052,36.831047
59.899683,85.034001,138.984218,156.709358,114.829076,113.523853,29.578017,14.217241,138.165113,0.635122,85.119095,61.187958,155.044898,138.889015,153.428242,138.255442,79.470797,136.054977,-0.000670,0.000445,32.000000,-235.796036,138.744168,-0.541309,24.730361,0.670967,547406.808453,0.962084,35.123005,19.268252,2.313434,0.058595,0.046598,178.896456,32.000000,192.161345,181.593985,179.455553,162.355022,32.000000,159.663697,67.563213,61.089291,94.264243,51.281359,49.945766,70.886076,33.319265,26.555260,26.383296,59.541687,36.830974
60.475769,85.023791,139.006871,156.702649,114.834759,113.517426,29.725329,14.219239,138.151584,0.635213,85.118461,61.092494,155.011843,138.746808,153.475807,138.287264,79.427896,136.074442,-0.000668,0.000456,32.000000,-235.786826,138.723487,-0.541557,24.813209,0.668540,547266.845787,0.967157,35.051987,19.345801,2.310556,0.071827,0.055766,178.684898,32.000000,192.295843,180.974916,179.014784,162.988697,32.000000,158.718380,67.600485,61.092883,94.277327,51.281359,49.922131,70.886076,33.312534,26.555260,26.383642,59.540429,36.783945
60.016964,85.023791,138.977005,156.702649,114.891863,113.509784,29.727982,14.221094,138.118300,0.635295,85.078503,60.938896,155.079445,138.823049,153.489377,138.256850,79.444015,136.165263,-0.000667,0.000437,32.000000,-235.787429,138.711311,-0.541031,24.789710,0.671058,547240.090351,0.971463,35.244075,19.187339,2.320283,0.062814,0.058634,179.044493,32.000000,191.913508,180.502594,181.950622,163.516529,32.000000,158.420844,67.608317,61.099519,94.270989,51.281359,49.943603,70.886076,33.257954,26.555260,26.348453,59.553607,36.810577
60.004241,85.016893,139.011894,156.695382,114.880301,113.499555,29.635850,14.222664,138.019846,0.635205,85.119743,60.932181,155.090146,138.863280,153.517524,138.276184,79.444785,136.192462,-0.000668,0.000427,32.000000,-235.790449,138.708149,-0.541488,24.777095,0.660399,546977.682663,0.956446,34.717890,19.239653,2.298555,0.066271,0.052038,179.786684,32.000000,191.316749,180.509055,184.327977,163.457852,32.000000,158.747711,67.647976,61.088325,94.293128,51.281359,49.925176,70.886076,33.224000,26.555260,26.324708,59.533938,36.820042
59.994529,85.029862,138.922856,156.693146,114.889730,113.499515,29.576770,14.223377,138.050142,0.635134,85.221267,61.012327,155.072729,138.897108,153.476207,138.220833,79.417635,136.049686,-0.000669,0.000447,32.000000,-235.783671,138.686510,-0.542062,24.750266,0.667567,547154.080100,0.964341,35.128517,19.267430,2.315629,0.053790,0.047220,179.915811,32.000000,191.022983,181.287766,184.882033,162.528874,32.000000,158.939717,67.645864,61.089132,94.301529,51.281359,49.922751,70.886076,33.281538,26.555260,26.369931,59.546801,36.812412
60.053156,85.053039,138.954293,156.696220,114.855382,113.489499,29.701779,14.218668,138.150523,0.635154,85.207910,61.066907,155.112034,138.750153,153.423543,138.270559,79.381938,136.093623,-0.000670,0.000414,32.000000,-235.791331,138.712801,-0.541885,24.678197,0.668225,547100.443226,0.967461,35.133040,19.279802,2.316701,0.066675,0.042511,179.439199,32.000000,191.608942,181.623698,182.182574,162.222739,32.000000,159.496054,67.615062,61.095413,94.254328,51.281359,49.909193,70.886076,33.428667,26.555260,26.370235,59.539199,36.764650
60.124361,85.053039,138.965450,156.696220,114.802577,113.481824,29.820466,14.216670,138.097369,0.635132,85.229136,61.098372,155.045173,138.844889,153.459959,138.288933,79.443665,136.186958,-0.000668,0.000413,32.000000,-235.793492,138.647497,-0.541870,24.654148,0.668605,547182.119850,0.969597,35.154728,19.237944,2.315592,0.058675,0.055961,178.791847,32.000000,192.354520,181.444875,179.360799,162.446013,32.000000,159.624328,67.618029,61.097984,94.252893,51.281359,49.942621,70.886076,33.216949,26.555260,26.451214,59.529296,36.846454
59.828449,85.044762,138.998932,156.699016,114.757478,113.485438,29.601518,14.224947,138.150918,0.635122,85.144981,60.866891,154.986769,138.860017,153.463563,138.265103,79.371486,136.018608,-0.000669,0.000450,32.000000,-235.781773,138.610905,-0.542123,24.647198,0.669847,547215.719407,0.964451,35.125286,19.294882,2.313855,0.078229,0.055659,178.678069,32.000000,192.389847,180.813268,179.149849,163.044835,32.000000,158.287169,67.620324,61.096103,94.240420,51.281359,49.919616,70.886076,32.990635,26.555260,26.422969,59.546123,36.733909
60.705527,85.039243,138.908743,156.693146,114.760330,113.486564,29.453980,14.218240,137.971458,0.635306,85.089484,61.012225,155.078373,138.896212,153.472392,138.220259,79.442016,136.184610,-0.000668,0.000433,32.000000,-235.790939,138.766541,-0.541796,24.651132,0.669456,547006.999531,0.959297,35.061431,19.278263,2.311300,0.070667,0.053553,179.204478,32.000000,191.791850,180.470763,182.396178,163.358177,32.000000,158.389458,67.588827,61.092038,94.207295,51.281359,49.918785,70.886076,32.893127,26.555260,26.404254,59.539357,36.708303
60.047128,85.040347,138.988894,156.689233,114.821840,113.486494,29.367684,14.224376,138.131062,0.635288,85.118600,61.047275,155.080515,138.763365,153.507116,138.206512,79.310685,136.165933,-0.000670,0.000453,32.000000,-235.779558,138.614903,-0.541126,24.729311,0.674261,547327.258010,0.971659,35.318900,19.269064,2.323292,0.071285,0.051512,179.719563,32.000000,191.249735,180.627281,184.363818,163.332792,32.000000,158.346612,67.618233,61.065478,94.218563,51.281359,49.917778,70.886076,33.094969,26.555260,26.404653,59.531961,36.863035
60.037102,85.040347,138.991015,156.689233,114.874473,113.485292,29.585798,14.218383,138.130952,0.635297,85.165867,60.984266,155.095549,138.874170,153.454376,138.264406,79.369680,136.059057,-0.000670,0.000437,32.000000,-235.792436,138.627673,-0.541226,24.782445,0.660641,546699.708701,0.961013,34.528603,19.278779,2.288239,0.056720,0.057788,180.011819,32.000000,191.102297,181.448520,184.575638,162.365268,32.000000,159.259115,67.594003,61.068737,94.222910,51.281359,49.951732,70.886076,33.259075,26.555260,26.408894,59.530033,36.844473
59.904734,85.045038,138.914590,156.687835,114.929077,113.477607,29.508287,14.224947,138.071978,0.635622,85.294034,61.045734,155.105214,138.817767,153.431482,138.259725,79.434373,136.061051,-0.000670,0.000490,32.000000,-235.782429,138.684653,-0.541700,24.806783,0.668716,547342.754901,0.975474,35.118002,19.401084,2.314663,0.056162,0.057035,179.389642,32.000000,191.643176,181.589709,181.532587,162.330020,32.000000,159.768851,67.595902,61.098331,94.232863,51.281359,49.908564,70.886076,32.969938,26.555260,26.425615,59.546605,36.714026
60.544480,85.050832,139.047687,156.687835,114.924016,113.478975,29.833048,14.223663,138.037026,0.637347,85.222824,61.083922,155.059822,138.800986,153.406072,138.326566,79.369566,136.079518,-0.000670,0.000518,32.000000,-235.784533,138.667379,-0.541997,24.793959,0.667434,547211.514670,0.968450,35.126999,19.290429,2.315085,0.061606,0.053881,178.732876,32.000000,192.220429,181.503294,179.105037,162.515642,32.000000,159.242028,67.576729,61.093267,94.256284,51.281359,49.971347,70.886076,32.974982,26.555260,26.446203,59.534478,36.862081
60.190040,85.057454,138.943056,156.687276,114.914105,113.477532,29.828832,14.220095,138.173361,0.639503,85.199662,60.954628,155.068856,138.749296,153.479524,138.219670,79.378911,135.960703,-0.000670,0.000506,32.000000,-235.792034,138.604911,-0.542204,24.712133,0.668259,547111.317600,0.973298,35.250572,19.226701,2.318925,0.073596,0.048005,178.654453,32.000000,192.394486,180.760425,179.519412,163.177141,32.000000,158.698924,67.593748,61.114192,94.231582,51.281359,49.924368,70.886076,33.363539,26.555260,26.446720,59.541550,36.863549
60.007966,85.057454,138.984547,156.687276,114.929246,113.472241,29.606412,14.224947,138.215967,0.641506,85.109725,61.186080,155.051322,138.854634,153.455892,138.286128,79.456376,136.165035,-0.000669,0.000532,32.000000,-235.787182,138.576316,-0.542334,24.698627,0.659960,546924.592187,0.951545,34.683641,19.300436,2.296620,0.115125,0.054112,179.211866,32.000000,191.734948,180.406988,182.568178,163.612455,32.000000,158.496904,67.574446,61.077546,94.199631,51.281359,49.949737,70.886076,33.276703,26.555260,26.470287,59.538373,36.824884
60.100149,85.053591,138.982799,156.688673,114.908292,113.466720,29.749537,14.222093,138.221448,0.643833,85.168697,60.922514,155.084415,138.881795,153.515190,138.299245,79.427940,136.299956,-0.000667,0.000551,32.000000,-235.790364,138.718673,-0.542132,24.653466,0.666771,547095.879977,0.957851,35.006998,19.233632,2.308406,0.074729,0.052396,179.831697,32.000000,191.223447,180.632823,184.498346,163.302423,32.000000,158.222999,67.560939,61.086580,94.229765,51.281359,49.902500,70.886076,33.303494,26.555260,26.457439,59.526748,36.815566
60.730937,85.054971,138.955582,156.682524,114.949981,113.468658,29.664841,14.219096,138.134608,0.645729,85.159679,61.037284,155.104169,138.777660,153.424753,138.254363,79.365049,136.277370,-0.000667,0.000576,32.000000,-235.788280,138.676355,-0.542273,24.647119,0.670050,547002.044276,0.968223,35.170257,19.254959,2.316102,0.062444,0.050513,179.900988,32.000000,191.090662,181.385547,184.409942,162.470800,32.000000,159.268960,67.556468,61.067396,94.227232,51.281359,49.940220,70.886076,32.874202,26.555260,26.462777,59.560019,36.800013
60.414200,85.053039,138.942360,156.676095,114.980827,113.468653,29.584398,14.215957,138.069035,0.647937,85.264946,60.894449,155.053311,138.764733,153.433263,138.196952,79.443861,136.207139,-0.000667,0.000561,32.000000,-235.791583,138.657878,-0.542098,24.666264,0.669856,546983.681228,0.961883,35.083689,19.348568,2.312520,0.054738,0.041326,179.145565,32.000000,191.825586,181.505928,181.369557,162.320884,32.000000,159.630221,67.557909,61.079752,94.228879,51.281359,49.921899,70.886076,33.441918,26.555260,26.463337,59.532590,36.867657
59.935168,85.053039,139.024222,156.676095,115.015422,113.478811,29.436143,14.220238,137.996501,0.650113,85.303944,60.948761,155.071553,138.809632,153.458362,138.210523,79.404211,136.262025,-0.000665,0.000573,32.000000,-235.787138,138.601954,-0.541857,24.710271,0.660562,546793.410752,0.953630,34.521724,19.400553,2.288053,0.051957,0.045510,178.710127,32.000000,192.291667,181.470946,178.895663,162.495836,32.000000,159.187515,67.569252,61.078182,94.260494,51.281359,49.965333,70.886076,33.320855,26.555260,26.457173,59.540350,36.776388
60.422772,85.038139,138.996251,156.674139,115.037948,113.485332,29.791069,14.224234,138.177499,0.652403,85.145475,61.179357,155.028526,138.858977,153.461840,138.253796,79.405632,136.065887,-0.000663,0.000550,32.000000,-235.784454,138.654082,-0.541990,24.770958,0.664630,546786.625132,0.961738,34.802105,19.287818,2.299830,0.052439,0.050986,178.702908,32.000000,192.234838,180.685724,179.747744,163.345711,32.000000,158.472649,67.548520,61.056031,94.207829,51.281359,49.896381,70.886076,33.169725,26.555260,26.405901,59.526906,36.850416
59.952674,85.054143,138.918822,156.679170,115.022487,113.486587,29.838503,14.222664,138.122158,0.654687,85.062931,61.174376,155.041157,138.801945,153.471844,138.294601,79.452029,136.086682,-0.000663,0.000534,32.000000,-235.787990,138.647128,-0.541841,24.785042,0.671067,547181.436412,0.975169,35.231223,19.353978,2.319577,0.064284,0.041981,179.345709,32.000000,191.719782,180.332999,182.948239,163.623498,32.000000,158.412666,67.550772,61.057042,94.219160,51.281359,49.925997,70.886076,33.310841,26.555260,26.461884,59.535668,36.854084
59.625131,85.052488,138.993678,156.676095,114.983928,113.485213,29.672011,14.222521,138.045854,0.656875,85.138795,60.989866,155.059797,138.744708,153.492038,138.288591,79.431684,136.109719,-0.000663,0.000526,32.000000,-235.785183,138.604400,-0.541909,24.828787,0.662076,546922.020251,0.955021,34.779550,19.257780,2.300395,0.069962,0.062442,179.876407,32.000000,191.099098,180.857265,184.968501,163.153732,32.000000,158.613246,67.540913,61.035782,94.233850,51.281359,49.911277,70.886076,32.950788,26.555260,26.462435,59.556135,36.859000
60.353076,85.052488,138.947597,156.676095,115.065543,113.473787,29.593343,14.221808,138.199915,0.659194,85.218440,61.061113,155.084399,138.726703,153.444338,138.286574,79.379893,136.209888,-0.000661,0.000527,32.000000,-235.788519,138.689672,-0.542204,24.758160,0.668222,547104.332199,0.961779,35.216599,19.221436,2.317141,0.074407,0.052321,179.843841,32.000000,191.206225,181.513213,184.073726,162.440166,32.000000,159.160283,67.519306,61.050494,94.268858,51.281359,49.937460,70.886076,33.090506,26.555260,26.457224,59.538275,36.823197
59.978393,85.057730,139.051279,156.676375,115.030972,113.471199,29.786154,14.226517,138.240091,0.661221,85.228509,61.251326,155.042515,138.838912,153.410701,138.325834,79.450004,136.240553,-0.000661,0.000546,32.000000,-235.776925,138.713470,-0.542432,24.743133,0.672328,547316.835023,0.973001,35.509799,19.252918,2.331126,0.063812,0.049043,179.032153,32.000000,191.914295,181.474979,180.874431,162.368567,32.000000,159.705129,67.528130,61.071970,94.254688,51.281359,49.938739,70.886076,33.372371,26.555260,26.475988,59.540665,36.860761
60.133402,85.045589,139.028588,156.667710,114.984692,113.463546,29.750684,14.219810,138.145127,0.663286,85.262393,60.972211,154.991450,138.858305,153.424689,138.297288,79.449069,136.242008,-0.000661,0.000589,32.000000,-235.790353,138.638563,-0.542376,24.766998,0.663122,546984.265786,0.962561,34.856163,19.353112,2.302245,0.078127,0.051022,178.668863,32.000000,192.251715,181.453443,178.677851,162.687429,32.000000,159.118040,67.555982,61.072358,94.303391,51.281359,49.970651,70.886076,33.220080,26.555260,26.434399,59.522864,36.859954
60.393150,85.045313,139.094196,156.665194,114.936187,113.457185,29.691662,14.224804,138.100110,0.665639,85.090029,61.237268,154.981339,138.866073,153.437287,138.423865,79.414258,136.329765,-0.000661,0.000633,32.000000,-235.785194,138.802637,-0.542350,24.721050,0.669664,547028.287628,0.962893,35.197086,19.297816,2.318356,0.066239,0.044876,178.780144,32.000000,192.273274,180.660766,180.066401,163.273454,32.000000,158.511587,67.551095,61.075401,94.276021,51.281359,49.935328,70.886076,33.383089,26.555260,26.434863,59.516638,36.874701
59.669313,85.045313,139.048372,156.665194,114.916351,113.453360,29.591314,14.217955,138.199985,0.667972,85.003586,61.033869,155.025263,138.892827,153.436599,138.351986,79.432912,136.173714,-0.000661,0.000639,32.000000,-235.789585,138.813735,-0.542832,24.722571,0.666517,546891.238072,0.961215,35.045877,19.299453,2.312003,0.063589,0.063149,179.369123,32.000000,191.538279,180.382389,183.188499,163.674437,32.000000,158.223044,67.555748,61.046959,94.278225,51.281359,49.983044,70.886076,33.482134,26.555260,26.434367,59.538137,36.875141
59.963953,85.038691,139.014076,156.662119,114.940797,113.443790,29.899563,14.220666,138.188477,0.670074,85.099498,61.005067,155.162000,138.885099,153.482707,138.345734,79.326201,136.188831,-0.000661,0.000601,32.000000,-235.789824,138.710393,-0.542694,24.663405,0.664269,546798.172949,0.958516,34.813180,19.376641,2.303145,0.065991,0.051023,179.831714,32.000000,191.196493,180.858978,184.847503,163.168977,32.000000,158.497812,67.584345,61.032581,94.291913,51.281359,49.939980,70.886076,33.051737,26.555260,26.411800,59.555279,36.836696
60.049658,85.034276,138.965262,156.663517,114.942051,113.434241,29.844037,14.213531,138.233479,0.672564,85.208268,60.989160,155.075610,138.767201,153.424924,138.303069,79.357272,136.076895,-0.000661,0.000617,32.000000,-235.794501,138.640115,-0.542747,24.674814,0.674670,547126.910619,0.974569,35.462780,19.282618,2.330316,0.067379,0.055403,180.007670,32.000000,191.278802,181.535957,183.628291,162.361982,32.000000,159.544956,67.565395,61.069263,94.311164,51.281359,49.953348,70.886076,33.275331,26.555260,26.396857,59.501089,36.871399
60.342533,85.040071,139.018559,156.670784,114.966960,113.434245,29.730284,14.217526,138.157717,0.674753,85.264868,61.222355,155.000080,138.843135,153.435988,138.252956,79.466758,136.073545,-0.000662,0.000596,32.000000,-235.792964,138.735154,-0.543017,24.626768,0.671628,547146.003802,0.959217,35.191016,19.396633,2.318294,0.063596,0.052608,179.014362,32.000000,192.079759,181.591198,180.601271,162.396853,32.000000,159.508027,67.550083,61.060123,94.304647,51.281359,49.954816,70.886076,33.404610,26.555260,26.397206,59.540684,36.757533
59.675487,85.040071,139.014974,156.670784,114.992199,113.436751,29.510676,14.225375,138.101008,0.676946,85.244490,60.961045,155.037003,138.843969,153.436999,138.255753,79.435023,136.235493,-0.000664,0.000607,32.000000,-235.778231,138.673334,-0.542789,24.638464,0.669694,546976.789463,0.959403,35.109662,19.311463,2.314172,0.064199,0.048895,178.648082,32.000000,192.261444,181.269021,178.525100,162.611872,32.000000,158.742764,67.527889,61.075081,94.332342,51.281359,49.969856,70.886076,33.499128,26.555260,26.417723,59.537812,36.850196
59.789837,85.043382,139.019831,156.676654,114.988334,113.446909,29.505286,14.221380,138.277284,0.679139,85.081621,61.098370,154.991172,138.801476,153.477066,138.267077,79.461125,136.127024,-0.000666,0.000633,32.000000,-235.793373,138.806881,-0.542761,24.683390,0.666976,546587.704249,0.957947,34.853170,19.200357,2.303824,0.072336,0.040761,178.739214,32.000000,192.327077,180.432599,180.669417,163.488505,32.000000,158.640620,67.531123,61.061984,94.308790,51.281359,49.956734,70.886076,33.268180,26.555260,26.429645,59.529089,36.844253
60.301439,85.037588,139.004379,156.675816,115.008093,113.446895,29.739921,14.213673,138.269414,0.681503,85.054707,61.165873,155.044497,138.898008,153.491101,138.336460,79.385842,136.071325,-0.000667,0.000640,32.000000,-235.791408,138.665874,-0.543273,24.746935,0.676584,547031.473722,0.976965,35.451970,19.310352,2.329516,0.064025,0.043989,179.598899,32.000000,191.494207,180.618962,183.399434,163.517080,32.000000,158.376175,67.513665,61.052360,94.330379,51.281359,49.972394,70.886076,33.156087,26.555260,26.409957,59.541294,36.879029
59.910110,85.036484,139.078545,156.673021,114.985192,113.445654,29.854743,14.220095,138.242495,0.683850,85.071263,61.175543,155.080284,138.857938,153.484535,138.318272,79.357078,136.104191,-0.000668,0.000626,32.000000,-235.792362,138.707049,-0.543248,24.743211,0.673742,546964.916901,0.975186,35.352271,19.231842,2.325141,0.070050,0.052797,179.898246,32.000000,191.149082,181.048950,184.909297,162.912835,32.000000,158.650486,67.495216,61.032928,94.315008,51.281359,49.958354,70.886076,33.259432,26.555260,26.410339,59.544628,36.735449
60.469911,85.036484,138.932136,156.673021,114.958480,113.454553,29.182233,14.223806,138.202567,0.686215,85.183826,61.091212,155.108258,138.964582,153.444382,138.334531,79.368601,135.967188,-0.000668,0.000581,32.000000,-235.787996,138.755138,-0.542580,24.750240,0.664334,546844.287159,0.958456,34.887430,19.280198,2.305159,0.044994,0.043158,179.824085,32.000000,191.374708,181.568613,183.417370,162.538626,32.000000,159.530129,67.497713,61.061867,94.370710,51.281359,49.943935,70.886076,33.069245,26.555260,26.406880,59.537753,36.846014
59.753342,85.028482,139.102058,156.665194,114.969642,113.457780,29.826334,14.222093,138.173561,0.688379,85.249552,61.115652,155.017221,138.966947,153.414524,138.289467,79.450411,136.264206,-0.000669,0.000575,32.000000,-235.786103,138.689794,-0.543032,24.796686,0.670638,547111.180493,0.961617,35.237186,19.324851,2.321454,0.058456,0.041179,179.033629,32.000000,192.079899,181.747948,180.091897,162.082764,32.000000,159.479939,67.472401,61.064040,94.361591,51.281359,49.987844,70.886076,33.463001,26.555260,26.379427,59.552348,36.727232
60.125048,85.028482,139.008570,156.662119,115.022783,113.463359,29.392390,14.223520,138.320774,0.690754,85.159511,61.065262,154.953794,138.792198,153.427871,138.382162,79.398114,136.163118,-0.000670,0.000562,32.000000,-235.787790,138.790585,-0.543150,24.801774,0.661383,546825.389777,0.973842,34.735812,19.247079,2.297542,0.075478,0.048673,178.656967,32.000000,192.302094,181.188069,178.657552,162.759878,32.000000,158.917702,67.471666,61.058266,94.378346,51.281359,49.977115,70.886076,33.272433,26.555260,26.379716,59.542051,36.858633
59.883016,85.014962,139.085873,156.653734,114.995248,113.460797,29.787024,14.221522,138.239836,0.693084,85.040151,60.932014,155.031733,138.922822,153.469978,138.372341,79.404734,136.219397,-0.000670,0.000542,32.000000,-235.788476,138.731807,-0.542404,24.800227,0.671716,547040.323016,0.965393,35.370230,19.308833,2.327938,0.055954,0.040212,178.850267,32.000000,192.450750,180.478333,180.836846,163.554862,32.000000,158.231362,67.495453,61.046168,94.387678,51.281359,49.995660,70.886076,33.316293,26.555260,26.380006,59.537685,36.775875
60.253920,85.014962,138.944822,156.653734,114.919462,113.463201,29.840823,14.219524,138.358455,0.695436,85.019518,60.974524,155.018454,139.002550,153.430534,138.307270,79.386693,136.121904,-0.000670,0.000533,32.000000,-235.786540,138.793441,-0.542138,24.811661,0.665568,546980.095417,0.973037,35.036258,19.312295,2.311991,0.066338,0.051493,179.552775,32.000000,191.525795,180.431387,183.743545,163.509021,32.000000,158.235034,67.477088,61.017176,94.378816,51.281359,49.957358,70.886076,33.206271,26.555260,26.333236,59.540684,36.754672
60.091893,85.014962,139.058566,156.659324,114.914039,113.470885,29.467839,14.216099,138.261053,0.697886,85.109282,61.009272,155.027081,138.874170,153.477060,138.324707,79.405872,136.116193,-0.000670,0.000546,32.000000,-235.795866,138.736337,-0.542064,24.827895,0.669594,547063.867426,0.964359,35.240021,19.332867,2.322626,0.061629,0.058375,179.864997,32.000000,191.211380,181.121420,185.185733,162.710427,32.000000,158.967503,67.482841,61.016682,94.412999,51.281359,49.968869,70.886076,33.365442,26.555260,26.333388,59.532885,36.818721
59.892955,85.024067,138.923736,156.661840,114.932054,113.465913,29.594015,14.215529,138.087566,0.700330,85.221092,60.826447,155.057733,138.866585,153.407009,138.287629,79.376017,136.110562,-0.000669,0.000518,32.000000,-235.793159,138.613234,-0.541990,24.793932,0.663007,546913.627667,0.956127,34.907316,19.303798,2.305988,0.061530,0.053500,179.746592,32.000000,191.499295,181.532931,183.064942,162.277063,32.000000,159.434202,67.477463,61.043138,94.412691,51.281359,49.951489,70.886076,33.414403,26.555260,26.365172,59.538786,36.738824
59.942297,85.034552,139.042736,156.664356,114.974908,113.459733,29.896008,14.226089,138.318113,0.702619,85.189130,61.088947,154.993398,138.853981,153.389137,138.336815,79.431011,136.239798,-0.000669,0.000473,32.000000,-235.780632,138.778632,-0.542736,24.783494,0.665659,546995.707537,0.971166,35.052463,19.281858,2.314099,0.058639,0.051446,178.892771,32.000000,192.214555,181.679409,179.866020,162.318164,32.000000,159.200571,67.478638,61.029223,94.431662,51.281359,50.010239,70.886076,33.433092,26.555260,26.365417,59.547814,36.728186
60.053302,85.034552,138.945546,156.664356,114.969013,113.461046,29.577407,14.222093,138.169475,0.704848,85.167274,61.204506,154.925373,138.915725,153.410380,138.208629,79.394084,136.113535,-0.000670,0.000457,32.000000,-235.786430,138.674783,-0.543542,24.799099,0.668721,547158.098907,0.970538,35.240190,19.308991,2.319534,0.065941,0.052583,178.587188,32.000000,192.438866,181.004783,178.910975,162.903159,32.000000,158.863413,67.483247,60.998218,94.439729,51.281359,49.957256,70.886076,33.346453,26.555260,26.402157,59.523050,36.765163
60.239193,85.033173,139.063901,156.663238,114.963388,113.471258,29.443553,14.222664,138.175275,0.707127,85.064679,60.971654,155.003402,138.869316,153.455985,138.407219,79.504263,136.097782,-0.000669,0.000430,32.000000,-235.785696,138.733438,-0.544309,24.740248,0.668947,546999.058397,0.959837,35.206330,19.316444,2.319610,0.066906,0.049200,178.968708,32.000000,192.306568,180.383454,181.196644,163.509425,32.000000,158.372250,67.507963,61.023126,94.439950,51.281359,49.986613,70.886076,33.486035,26.555260,26.397712,59.536957,36.747261
59.761422,85.031793,138.949529,156.657927,114.979459,113.478903,29.619569,14.220666,138.109374,0.709587,85.003634,61.009940,155.068261,138.914298,153.428924,138.382567,79.387007,136.031957,-0.000670,0.000407,32.000000,-235.786218,138.744820,-0.544499,24.741244,0.666325,547024.181126,0.968216,35.106668,19.292363,2.313704,0.059216,0.067490,179.709227,32.000000,191.414929,180.549207,183.915056,163.512165,32.000000,158.063668,67.521099,60.983938,94.438823,51.281359,49.964120,70.886076,33.515329,26.555260,26.393256,59.532482,36.879836
59.920516,85.017997,139.062976,156.658765,114.992313,113.472550,29.933251,14.223092,138.233724,0.710765,85.043433,61.022113,155.072255,138.917377,153.452625,138.386623,79.412163,136.168077,-0.000668,0.000391,32.000000,-235.783137,138.686224,-0.544946,24.705997,0.665906,546729.329633,0.969401,34.938707,19.174568,2.308529,0.075998,0.060620,179.899447,32.000000,191.249109,181.016822,185.130750,162.679769,32.000000,159.167217,67.559205,60.990047,94.449839,51.281359,49.988232,70.886076,33.163993,26.555260,26.393580,59.537488,36.737650
60.374585,85.017997,138.937756,156.658765,115.073909,113.462508,29.598944,14.222664,138.255687,0.710968,85.083501,61.062456,155.070017,138.946475,153.337869,138.300142,79.364969,136.190666,-0.000667,0.000416,32.000000,-235.784548,138.813876,-0.545412,24.712448,0.672351,547278.511310,0.972177,35.366266,19.259998,2.325071,0.066886,0.053427,179.688661,32.000000,191.671784,181.512450,182.687824,162.304252,32.000000,159.689575,67.543008,60.977078,94.432890,51.281359,49.957397,70.886076,33.182674,26.555260,26.345883,59.534311,36.702287
60.662759,84.998406,139.029155,156.652895,115.077145,113.470146,29.432823,14.221237,138.146391,0.711494,85.152440,60.922957,155.048827,138.876535,153.389751,138.334570,79.423360,136.230702,-0.000667,0.000412,32.000000,-235.785156,138.773780,-0.545265,24.676335,0.671532,547088.303431,0.959095,35.209348,19.300643,2.320791,0.068002,0.051922,178.930584,32.000000,192.223126,181.754757,179.519545,162.241012,32.000000,159.267026,67.603743,61.002222,94.449955,51.281359,50.003408,70.886076,33.537391,26.555260,26.277944,59.527230,36.892235
59.719204,84.993716,138.990336,156.652616,115.108613,113.480198,29.898330,14.226802,138.191018,0.711631,85.073093,61.089986,154.965424,138.855674,153.437251,138.332150,79.424582,136.167870,-0.000669,0.000376,32.000000,-235.785163,138.637397,-0.545283,24.673607,0.663850,546898.789175,0.961822,34.802451,19.358750,2.301262,0.076174,0.056199,178.642744,32.000000,192.559589,180.792719,178.855527,163.091830,32.000000,158.672388,67.614307,60.993157,94.409208,51.281359,49.979370,70.886076,33.549084,26.555260,26.261632,59.537340,36.801407
59.994059,84.994819,138.979023,156.653455,115.134193,113.480061,29.645886,14.223235,138.179932,0.711908,85.057577,60.944935,154.998354,138.857000,153.447518,138.314403,79.407215,136.108474,-0.000669,0.000387,32.000000,-235.787420,138.701704,-0.545343,24.641690,0.661124,546623.606485,0.962212,34.525833,19.319701,2.291837,0.058623,0.053628,178.997322,32.000000,192.224560,180.337798,181.466556,163.476146,32.000000,158.234403,67.610189,61.018365,94.370754,51.281359,50.117989,70.886076,33.149084,26.555260,26.261568,59.536642,36.700380
60.045340,84.994819,138.906174,156.653455,115.185447,113.478796,29.490336,14.215671,138.168446,0.712153,85.061066,60.974732,155.078830,138.884019,153.464138,138.321834,79.427983,136.223831,-0.000669,0.000370,32.000000,-235.793016,138.616314,-0.545239,24.651892,0.674994,547170.104913,0.963779,35.366217,19.288123,2.327398,0.080773,0.059508,179.724315,32.000000,191.372904,180.658360,184.144089,163.303636,32.000000,158.170695,67.628861,60.967143,94.371407,51.281359,49.955927,70.886076,33.364958,26.555260,26.265346,59.559351,36.837283
59.785926,85.008616,138.995404,156.652895,115.182206,113.464759,29.612805,14.221665,138.122957,0.712129,85.125763,61.014513,155.008689,138.896048,153.431356,138.235745,79.393036,136.120616,-0.000670,0.000365,32.000000,-235.786203,138.629976,-0.545777,24.647827,0.671703,547059.950468,0.967094,35.120108,19.276784,2.316546,0.077497,0.053102,179.966394,32.000000,191.385836,181.146744,184.773083,162.647265,32.000000,159.192215,67.611161,60.996697,94.374564,51.281359,49.998408,70.886076,33.257045,26.555260,26.313267,59.536544,36.837577
59.761838,85.026275,138.901652,156.647585,115.162172,113.448236,29.744574,14.218525,138.153322,0.712224,85.276341,61.086095,155.050643,138.828800,153.341942,138.341964,79.403717,136.158287,-0.000674,0.000354,32.000000,-235.793604,138.636300,-0.545537,24.637232,0.670227,546982.306517,0.971271,35.074079,19.311758,2.313355,0.074687,0.050099,179.493878,32.000000,191.764773,181.537774,181.982503,162.257969,32.000000,159.411290,67.609903,60.981168,94.362878,51.281359,49.953588,70.886076,33.537690,26.555260,26.374701,59.571231,36.840145
59.920101,85.044210,138.953705,156.650939,115.189332,113.441850,29.661899,14.213531,138.187553,0.712394,85.257424,60.887474,154.954995,138.786939,153.344594,138.320997,79.412850,136.280620,-0.000675,0.000353,32.000000,-235.792862,138.606015,-0.546021,24.619162,0.674666,547149.849517,0.971783,35.321025,19.296832,2.324885,0.056978,0.039316,178.737861,32.000000,192.360683,181.654897,179.560526,162.127999,32.000000,159.550134,67.606157,60.992912,94.373067,51.281359,49.987420,70.886076,33.351602,26.555260,26.374968,59.552260,36.882698
60.026729,85.044210,138.908282,156.650939,115.234749,113.439387,29.528711,14.220238,138.117281,0.712605,85.229903,60.907177,154.946863,138.829371,153.397060,138.258601,79.444442,136.272309,-0.000676,0.000375,32.000000,-235.786810,138.674233,-0.546312,24.629390,0.674714,547087.354499,0.967808,35.360371,19.304357,2.324253,0.061932,0.050128,178.679846,32.000000,192.498413,180.722020,178.972015,163.126078,32.000000,158.922257,67.632993,60.990601,94.362579,51.281359,49.957756,70.886076,33.400780,26.555260,26.437662,59.527535,36.882331
59.808737,85.054971,138.984250,156.656809,115.184085,113.445778,29.922157,14.222807,138.121320,0.712593,85.153585,60.961888,154.960396,138.786590,153.433349,138.203802,79.443393,136.032302,-0.000676,0.000352,32.000000,-235.782111,138.568954,-0.545925,24.660180,0.673133,546979.873412,0.967678,35.235933,19.354320,2.318983,0.075918,0.047928,179.097495,32.000000,192.045180,180.466722,181.931745,163.446319,32.000000,157.873426,67.640813,60.996387,94.347429,51.281359,49.984074,70.886076,33.403220,26.555260,26.475532,59.532384,36.840438
60.011196,85.083943,138.828577,156.664915,115.200439,113.447010,29.614992,14.219096,138.044390,0.712887,85.211890,60.978807,155.052235,138.853514,153.445443,138.327703,79.402385,136.132576,-0.000676,0.000363,32.000000,-235.788116,138.590533,-0.546637,24.654200,0.670987,546840.969359,0.970123,35.140171,19.318715,2.314107,0.074347,0.050695,179.827163,32.000000,191.394421,180.529598,184.488848,163.539478,32.000000,158.339896,67.665748,60.999292,94.370040,51.281359,49.930143,70.886076,33.420593,26.555260,26.576738,59.529591,36.866557
