OSU 80 Ton Compressor Load Stand
59.969387,85.106569,138.898448,156.676095,115.207842,113.452002,29.718393,14.223806,138.111532,0.713121,85.305310,60.936572,155.055890,138.840279,153.393797,138.108969,79.361693,136.114268,-0.000675,0.000323,32.000000,-235.783734,138.604053,-0.546741,24.661124,0.673897,547003.895943,0.961284,35.346848,19.203779,2.323812,0.067757,0.050284,179.924544,32.000000,191.319922,181.146931,184.833158,162.686109,32.000000,159.295578,67.650215,60.987828,94.390139,51.281359,49.960188,70.886076,33.471733,26.555260,26.577592,59.547018,36.908156
60.191095,85.106569,138.883817,156.676095,115.264913,113.449510,29.820672,14.223806,138.106956,0.713375,85.370651,60.908308,155.068211,138.784816,153.329239,138.183939,79.398401,136.097454,-0.000675,0.000310,32.000000,-235.785046,138.555595,-0.546572,24.677751,0.670196,547036.006516,0.967734,35.193846,19.293263,2.313378,0.057230,0.057190,179.428536,32.000000,191.646731,181.629043,181.770538,162.157224,32.000000,159.181486,67.660448,60.989754,94.390326,51.281359,49.948817,70.886076,33.332998,26.555260,26.657201,59.545454,36.830167
60.214672,85.115123,138.844751,156.681686,115.261252,113.446975,29.826161,14.217812,137.969722,0.713369,85.415581,60.951695,155.026763,138.733636,153.366124,138.239063,79.416467,135.975233,-0.000676,0.000280,32.000000,-235.791367,138.585659,-0.546269,24.680400,0.671108,547205.168581,0.965204,35.254013,19.325107,2.316156,0.059883,0.050304,178.823146,32.000000,192.329817,181.611195,179.312161,162.393198,32.000000,159.398576,67.664342,61.021781,94.433096,51.281359,49.990293,70.886076,33.286476,26.555260,26.688029,59.549063,36.833321
59.576509,85.125608,138.822021,156.689512,115.243506,113.444455,29.664599,14.218811,138.040672,0.713636,85.321056,60.825343,154.998322,138.803312,153.453925,138.193287,79.471204,136.075483,-0.000677,0.000292,32.000000,-235.790368,138.570669,-0.546562,24.694929,0.667267,546993.435517,0.957977,35.055168,19.280272,2.307381,0.069440,0.061999,178.720948,32.000000,192.546482,180.633045,179.370464,163.266644,32.000000,158.581236,67.677562,61.035106,94.430438,51.281359,49.927808,70.886076,33.675208,26.555260,26.725626,59.554010,36.720629
59.874975,85.138301,138.849886,156.701531,115.252575,113.443190,29.477496,14.219382,138.159899,0.713689,85.210414,60.862300,155.038493,138.728844,153.439628,138.163544,79.392272,135.996229,-0.000678,0.000242,32.000000,-235.790125,138.594734,-0.547179,24.708593,0.666615,546939.971291,0.957388,35.042610,19.203104,2.305829,0.066188,0.054287,179.219534,32.000000,191.898855,180.469709,182.345412,163.330478,32.000000,158.151309,67.622744,60.997886,94.410117,51.281359,49.953399,70.886076,33.317609,26.555260,26.726904,59.544461,36.824444
60.226813,85.138301,138.824664,156.701531,115.312962,113.436870,29.763222,14.222807,138.017211,0.713889,85.215459,60.925177,155.034684,138.761306,153.446418,138.185711,79.383846,135.978759,-0.000677,0.000252,32.000000,-235.783750,138.601912,-0.546791,24.767680,0.675597,547169.423726,0.973946,35.626795,19.196847,2.330147,0.055310,0.055049,179.666512,32.000000,191.203420,180.679359,184.759312,163.371116,32.000000,158.581826,67.640189,60.998693,94.428052,51.281359,49.927246,70.886076,33.323718,26.555260,26.772361,59.552830,36.806616
60.620919,85.137473,138.848986,156.704606,115.267785,113.428012,29.789049,14.219096,137.991600,0.714032,85.266000,60.903598,155.023993,138.697728,153.426613,138.136041,79.403901,135.982231,-0.000677,0.000234,32.000000,-235.790902,138.625939,-0.546897,24.727738,0.670942,547192.512186,0.974781,35.370591,19.237455,2.318997,0.061636,0.049604,179.973584,32.000000,191.308655,181.290388,184.371290,162.423070,32.000000,159.190579,67.631750,61.021224,94.447767,51.281359,49.938214,70.886076,33.645695,26.555260,26.770890,59.541323,36.776535
59.905445,85.131679,138.789255,156.700972,115.234249,113.416673,29.576181,14.222807,138.015903,0.714036,85.284763,60.989665,155.114178,138.712694,153.366972,138.257422,79.420871,136.124696,-0.000676,0.000223,32.000000,-235.783914,138.586412,-0.546696,24.757373,0.663956,546990.759597,0.959170,35.054918,19.237431,2.305031,0.067258,0.054330,179.241953,32.000000,191.812537,181.726020,181.438575,162.146028,32.000000,159.447748,67.637811,61.034463,94.462029,51.281359,49.911296,70.886076,33.508218,26.555260,26.752159,59.560698,36.856432
59.792498,85.111536,138.871365,156.695661,115.231427,113.411595,29.617303,14.222664,137.971959,0.714031,85.232700,61.220346,154.982756,138.784327,153.364078,138.227128,79.393119,136.018447,-0.000676,0.000235,32.000000,-235.790121,138.658712,-0.546768,24.779115,0.659316,546691.146985,0.951409,34.702159,19.219056,2.290447,0.075096,0.050540,178.606645,32.000000,192.371244,181.511892,178.969218,162.475604,32.000000,159.325740,67.629638,61.028323,94.468628,51.281359,49.973611,70.886076,33.507302,26.555260,26.753499,59.533406,36.730240
60.126311,85.111536,138.903959,156.695661,115.256419,113.409102,29.846944,14.220095,138.032641,0.714037,85.171359,60.972009,154.971541,138.793503,153.428228,138.284698,79.424894,136.035304,-0.000677,0.000240,32.000000,-235.792362,138.597406,-0.546001,24.779456,0.668652,546977.838834,0.970742,35.336574,19.270970,2.316805,0.068596,0.052799,178.645611,32.000000,192.535566,180.665900,179.436962,163.279800,32.000000,158.487440,67.655993,61.028464,94.480908,51.281359,49.954336,70.886076,33.400238,26.555260,26.684728,59.531912,36.855111
60.547505,85.077873,138.896176,156.682804,115.284565,113.404417,29.761019,14.223377,138.031837,0.714111,85.064091,60.908042,155.015833,138.789445,153.470713,138.234034,79.430638,136.120370,-0.000677,0.000216,32.000000,-235.783835,138.686999,-0.546455,24.784963,0.670152,547042.756064,0.971314,35.418029,19.247354,2.322555,0.074041,0.055854,179.326086,32.000000,191.782111,180.571588,182.573772,163.528541,32.000000,158.123483,67.637332,61.041950,94.449447,51.281359,49.963592,70.886076,33.646845,26.555260,26.568806,59.541756,36.878442
59.815008,85.067388,138.887148,156.673021,115.275511,113.398943,29.627262,14.217669,138.118635,0.714291,85.150094,60.969420,155.089666,138.749643,153.495452,138.299222,79.389389,135.943422,-0.000676,0.000230,32.000000,-235.788887,138.570180,-0.546259,24.801643,0.665363,546781.342915,0.957939,35.118180,19.223731,2.310203,0.071255,0.053298,179.855336,32.000000,191.294932,180.653747,184.884068,163.385201,32.000000,158.631395,67.648280,61.021528,94.507311,51.281359,49.950577,70.886076,33.576050,26.555260,26.533173,59.561672,36.745574
59.775275,85.074010,138.959687,156.669666,115.231973,113.385091,29.648270,14.217669,138.109482,0.714423,85.166569,61.039106,155.046901,138.831859,153.412823,138.235823,79.344952,136.015085,-0.000675,0.000258,32.000000,-235.791838,138.662201,-0.545672,24.815438,0.658897,546470.926789,0.953234,34.707984,19.259111,2.294003,0.059225,0.049269,179.835293,32.000000,191.359558,181.335870,184.037636,162.650283,32.000000,159.244947,67.631999,61.027766,94.505578,51.281359,49.939699,70.886076,33.209331,26.555260,26.533859,59.510108,36.865750
60.302721,85.074010,138.870763,156.669666,115.227867,113.370359,29.835067,14.212104,137.970715,0.714659,85.266477,60.838128,155.050712,138.793505,153.376107,138.153821,79.361712,136.096690,-0.000674,0.000285,32.000000,-235.791994,138.617967,-0.545952,24.809747,0.669141,546910.775968,0.970370,35.353620,19.214795,2.321945,0.062200,0.051930,179.071610,32.000000,191.879139,181.620064,181.326324,162.306885,32.000000,159.397096,67.638690,61.036607,94.498659,51.281359,49.945323,70.886076,33.306863,26.555260,26.557594,59.544431,36.749976
59.846238,85.072078,139.008355,156.671623,115.248037,113.367808,29.724116,14.217526,138.118492,0.715037,85.249792,61.097441,155.012248,138.816545,153.395146,138.209930,79.401009,136.183243,-0.000672,0.000304,32.000000,-235.792636,138.589942,-0.545897,24.780688,0.669716,546973.750672,0.970288,35.396008,19.293894,2.324702,0.062332,0.064332,178.639989,32.000000,192.377267,181.393402,178.977533,162.591769,32.000000,159.456195,67.642958,61.063556,94.488888,51.281359,49.952578,70.886076,33.345098,26.555260,26.551631,59.575086,36.818501
60.575469,85.082564,138.812760,156.673300,115.254527,113.355111,29.668637,14.218525,137.919117,0.715297,85.180853,60.924794,154.968084,138.740875,153.450523,138.200661,79.413183,136.057078,-0.000672,0.000281,32.000000,-235.790326,138.634505,-0.545697,24.740274,0.661472,546583.170999,0.954820,34.922705,19.316592,2.302894,0.064570,0.052433,178.666104,32.000000,192.548733,180.659665,179.943876,163.382218,32.000000,158.272289,67.655932,61.036791,94.439144,51.281359,49.920434,70.886076,33.159809,26.555260,26.588789,59.525175,36.841392
60.659330,85.089186,138.859566,156.673300,115.257223,113.349875,29.649185,14.221808,138.078972,0.715230,85.099589,61.123164,155.010224,138.751824,153.425696,138.206225,79.383328,136.016611,-0.000672,0.000270,32.000000,-235.790158,138.603361,-0.545658,24.749742,0.669774,546728.489098,0.966399,35.330213,19.319125,2.322758,0.067686,0.056297,179.270206,32.000000,191.587091,180.509918,183.066212,163.487977,32.000000,158.110221,67.637400,61.034888,94.445290,51.281359,49.956847,70.886076,33.686021,26.555260,26.589629,59.543330,36.879543
59.751180,85.089186,138.772774,156.673300,115.197967,113.349803,29.876996,14.220095,137.913495,0.715470,85.099498,60.947643,155.041882,138.801823,153.447949,138.193104,79.347948,135.898998,-0.000671,0.000271,32.000000,-235.787773,138.636401,-0.545402,24.741559,0.658922,546262.622261,0.955312,34.687746,19.245971,2.291567,0.062286,0.049616,179.731675,32.000000,191.352944,180.695739,185.138580,163.265511,32.000000,158.826485,67.607749,60.999969,94.408090,51.281359,49.904818,70.886076,33.619957,26.555260,26.613519,59.524122,36.884458
60.132245,85.076769,138.889820,156.666871,115.134311,113.354865,29.577532,14.220095,137.912841,0.715603,85.192141,61.093350,155.037153,138.751743,153.419724,138.280461,79.352411,136.082154,-0.000670,0.000272,32.000000,-235.786297,138.535732,-0.545229,24.689684,0.657693,546266.933487,0.954456,34.619665,19.256257,2.289171,0.058166,0.044580,179.813950,32.000000,191.413539,181.474758,183.772444,162.575156,32.000000,159.210990,67.623766,61.032050,94.447166,51.281359,49.929789,70.886076,33.235303,26.555260,26.571250,59.545287,36.823637
60.043987,85.072078,138.759159,156.663797,115.106622,113.349795,29.611486,14.225661,137.935404,0.715751,85.238051,61.018021,155.004486,138.817339,153.335844,138.184165,79.361205,135.986020,-0.000671,0.000292,32.000000,-235.786305,138.610640,-0.544337,24.643106,0.670809,546831.006646,0.963024,35.432881,19.234740,2.322511,0.075328,0.049840,179.094425,32.000000,191.898953,181.725925,180.851187,162.261191,32.000000,159.377625,67.573660,61.005874,94.409021,51.281359,49.897284,70.886076,33.459289,26.555260,26.555736,59.535482,36.718428
59.694063,85.077321,138.911498,156.669107,115.060607,113.347775,29.550670,14.220381,138.048780,0.716121,85.313599,61.061473,154.954486,138.719566,153.409244,138.133903,79.420565,136.010287,-0.000670,0.000343,32.000000,-235.791257,138.497186,-0.544344,24.611530,0.667233,546624.131889,0.966012,35.078096,19.318866,2.309739,0.066804,0.052814,178.639864,32.000000,192.570114,181.190886,178.705828,162.848296,32.000000,159.297923,67.604764,61.033450,94.450434,51.281359,49.911401,70.886076,33.163744,26.555260,26.556469,59.537350,36.839117
60.564731,85.077321,138.847267,156.669107,115.039594,113.351650,29.914432,14.214672,137.926704,0.716217,85.216013,60.994688,154.986991,138.747136,153.395597,138.174969,79.390973,136.042287,-0.000672,0.000357,32.000000,-235.791065,138.561472,-0.543795,24.578276,0.669012,546619.451777,0.966410,35.152553,19.263584,2.310958,0.075129,0.049492,178.735895,32.000000,192.381729,180.654586,180.195280,163.222163,32.000000,158.267099,67.590606,61.020438,94.413276,51.281359,49.931749,70.886076,33.163844,26.555260,26.575451,59.526975,36.783285
60.527789,85.089462,138.870770,156.667151,114.987895,113.356614,29.883809,14.222807,137.954614,0.716173,85.159423,61.138782,155.042303,138.744177,153.454810,138.034956,79.379150,136.216927,-0.000672,0.000351,32.000000,-235.789815,138.602075,-0.543827,24.621496,0.675975,546676.346090,0.974636,35.472477,19.215961,2.327057,0.083280,0.058863,179.485432,32.000000,191.583234,180.482043,183.483612,163.469767,32.000000,158.307140,67.621112,61.030633,94.420208,51.281359,49.894699,70.886076,33.643409,26.555260,26.618455,59.526198,36.823270
60.045547,85.108777,138.869667,156.672462,114.960034,113.356604,29.242992,14.229942,138.240737,0.716243,85.177329,61.055602,155.042419,138.746908,153.481064,138.173289,79.364476,136.081227,-0.000673,0.000374,32.000000,-235.780057,138.555205,-0.543516,24.638805,0.663591,546291.850084,0.947606,34.692074,19.261029,2.292543,0.072467,0.048073,179.865776,32.000000,191.308670,180.801501,184.896418,163.217416,32.000000,158.564937,67.610005,60.985046,94.433615,51.281359,49.933188,70.886076,33.460804,26.555260,26.686463,59.541727,36.702067
60.116349,85.104086,138.883758,156.669107,114.954643,113.353972,29.182778,14.223377,138.142648,0.716283,85.239575,60.943291,155.115990,138.727130,153.391139,138.172429,79.345927,135.872897,-0.000673,0.000346,32.000000,-235.782360,138.488272,-0.544403,24.692516,0.663154,546382.814463,0.949285,34.737153,19.357258,2.294331,0.069201,0.042607,179.729488,32.000000,191.364790,181.495953,183.506704,162.225878,32.000000,159.275193,67.592368,60.977755,94.413364,51.281359,49.902888,70.886076,33.364107,26.555260,26.687570,59.531312,36.737944
59.968704,85.104086,138.868390,156.669107,114.961232,113.351478,29.557290,14.215386,138.147731,0.716535,85.234857,61.074996,155.059413,138.708046,153.381038,138.190351,79.373148,135.939996,-0.000675,0.000323,32.000000,-235.791826,138.585028,-0.544239,24.737074,0.669858,546700.739897,0.978709,35.187851,19.306352,2.312739,0.067292,0.047642,179.047552,32.000000,191.990997,181.670350,180.480203,162.262009,32.000000,159.698034,67.605824,61.009353,94.375584,51.281359,49.938016,70.886076,33.497681,26.555260,26.672350,59.561937,36.822390
60.600225,85.090841,138.937517,156.672741,114.898134,113.348218,29.327536,14.217384,138.041860,0.716617,85.225806,60.874921,154.958531,138.796175,153.429587,138.223314,79.413621,135.933016,-0.000677,0.000332,32.000000,-235.791795,138.606931,-0.544427,24.808331,0.667406,546680.138801,0.979424,35.119659,19.224128,2.310249,0.073325,0.043027,178.673520,32.000000,192.399503,181.122437,178.610611,162.850672,32.000000,158.930877,67.610049,61.003546,94.377456,51.281359,49.921713,70.886076,33.529870,26.555260,26.627353,59.527329,36.862668
60.026276,85.065732,138.855100,156.673021,114.799501,113.348272,29.915766,14.221522,138.096664,0.717077,85.090690,60.981720,154.992868,138.789873,153.438232,138.141237,79.387438,136.079010,-0.000678,0.000327,32.000000,-235.787165,138.578601,-0.544000,24.794955,0.668287,546689.667313,0.969611,35.252143,19.229377,2.315681,0.066014,0.041016,178.709063,32.000000,192.452201,180.616654,180.600424,163.356114,32.000000,158.152952,67.627869,61.011021,94.348487,51.281359,49.929536,70.886076,33.469896,26.555260,26.541050,59.530594,36.799646
60.116465,85.062697,138.830572,156.662958,114.811497,113.345746,29.505896,14.217526,138.124376,0.717104,85.044625,61.131715,155.073625,138.695669,153.455513,138.226391,79.387522,136.168062,-0.000676,0.000356,32.000000,-235.793947,138.578521,-0.543956,24.800043,0.657445,546225.246431,0.965950,34.673963,19.185526,2.292690,0.056987,0.045980,179.506997,32.000000,191.600535,180.491039,183.652590,163.526907,32.000000,158.487422,67.664742,60.982759,94.336065,51.281359,49.933878,70.886076,33.413224,26.555260,26.541719,59.547667,36.874994
59.913274,85.062697,138.832544,156.662958,114.807101,113.343171,29.531015,14.216670,138.044906,0.717233,85.123086,61.077092,155.059212,138.723523,153.472132,138.106560,79.330416,135.882187,-0.000675,0.000363,32.000000,-235.790214,138.528717,-0.543567,24.781291,0.665705,546555.876306,0.956862,35.162099,19.282320,2.313239,0.059033,0.044203,179.853223,32.000000,191.258543,180.957394,184.907347,162.916846,32.000000,158.831576,67.659280,60.951667,94.332767,51.281359,49.923727,70.886076,33.533301,26.555260,26.531823,59.537380,36.846161
59.835499,85.056902,138.902051,156.657647,114.767684,113.347018,29.623658,14.220523,137.981259,0.717355,85.210123,61.087280,155.097907,138.767505,153.378321,138.223683,79.346432,136.070829,-0.000676,0.000353,32.000000,-235.787508,138.578908,-0.543959,24.707098,0.664076,546492.248304,0.968525,35.078168,19.325275,2.309360,0.068369,0.045868,179.695240,32.000000,191.405749,181.580775,183.386835,162.237952,32.000000,159.365992,67.665255,60.982437,94.363034,51.281359,49.901325,70.886076,33.497156,26.555260,26.512312,59.533662,36.835302
59.989446,85.043934,138.817988,156.650659,114.769264,113.343153,29.815095,14.218097,138.001388,0.717645,85.199962,60.970336,155.047698,138.689878,153.398089,138.217183,79.443632,135.961480,-0.000677,0.000359,32.000000,-235.789443,138.515787,-0.543997,24.664454,0.667580,546709.965873,0.971288,35.260555,19.244136,2.317225,0.069813,0.054366,178.912633,32.000000,192.063112,181.704469,180.302227,162.348199,32.000000,159.628626,67.692377,60.990063,94.369447,51.281359,49.915614,70.886076,33.507580,26.555260,26.467839,59.543418,36.746528
59.777125,85.055247,138.762828,156.645069,114.751393,113.344462,29.483827,14.225518,138.070588,0.717791,85.252311,60.989615,154.997931,138.705455,153.429668,138.222811,79.391664,135.924499,-0.000678,0.000346,32.000000,-235.784153,138.517170,-0.543431,24.630806,0.671155,546729.480334,0.969653,35.324697,19.319369,2.321399,0.067298,0.061660,178.739474,32.000000,192.519054,181.030520,178.691058,162.925971,32.000000,158.953361,67.720820,60.986859,94.375635,51.281359,49.883287,70.886076,33.633670,26.555260,26.468286,59.540881,36.792089
59.719208,85.055247,138.834500,156.645069,114.685638,113.338405,29.573717,14.222807,138.003809,0.718079,85.144027,60.945969,155.045993,138.683984,153.448280,138.098517,79.434526,136.031322,-0.000678,0.000350,32.000000,-235.782603,138.529959,-0.542887,24.574578,0.669492,546393.436668,0.960645,35.173365,19.169287,2.314040,0.076309,0.051978,178.849753,32.000000,192.220100,180.547997,181.131770,163.407441,32.000000,158.122369,67.727947,61.000755,94.342745,51.281359,49.918819,70.886076,33.681028,26.555260,26.508110,59.530702,36.812632
59.706737,85.070423,138.756013,156.651218,114.696980,113.335829,29.841973,14.219810,137.955540,0.718316,85.075672,60.914545,155.030115,138.734819,153.443355,138.174076,79.367702,135.974946,-0.000679,0.000357,32.000000,-235.790845,138.484215,-0.543651,24.587061,0.673288,546644.448684,0.975271,35.375578,19.203362,2.321337,0.057206,0.052419,179.578145,32.000000,191.477721,180.441843,183.828256,163.517774,32.000000,158.322981,67.686756,60.937420,94.352884,51.281359,49.910199,70.886076,33.606918,26.555260,26.561444,59.534990,36.864062
59.891771,85.075389,138.858233,156.657088,114.686174,113.333308,29.705304,14.221950,137.927445,0.718702,85.169169,61.002291,155.079290,138.703355,153.452856,138.201642,79.359897,136.071276,-0.000679,0.000354,32.000000,-235.786737,138.511645,-0.543821,24.665372,0.676076,546554.721781,0.973291,35.427744,19.212173,2.324788,0.073702,0.060507,179.945443,32.000000,191.250302,181.062640,184.988327,162.894875,32.000000,158.962067,67.682212,60.954650,94.392004,51.281359,49.922652,70.886076,33.612161,26.555260,26.579414,59.528007,36.768611
59.956667,85.076217,138.872629,156.659883,114.691529,113.332038,29.469189,14.223806,138.048446,0.718860,85.204061,60.912206,155.056822,138.754801,153.384124,138.168293,79.328387,136.016650,-0.000680,0.000354,32.000000,-235.786357,138.455089,-0.543905,24.709065,0.675473,546717.262537,0.964778,35.454158,19.251731,2.323959,0.061001,0.051457,179.666822,32.000000,191.471985,181.644301,183.198598,162.276390,32.000000,159.174861,67.618784,60.928043,94.369498,51.281359,49.897745,70.886076,33.701945,26.555260,26.580181,59.573680,36.698766
59.979358,85.076217,138.862365,156.659883,114.688838,113.329006,29.597914,14.215386,137.956509,0.719065,85.222371,60.987767,155.011698,138.696954,153.385124,138.134123,79.397008,136.067650,-0.000681,0.000372,32.000000,-235.791007,138.587802,-0.543573,24.740720,0.671159,546631.004915,0.965917,35.292577,19.306121,2.318486,0.071259,0.055728,178.875822,32.000000,192.172125,181.631035,179.987719,162.263626,32.000000,159.524629,67.650258,60.971095,94.367577,51.281359,49.927270,70.886076,33.574463,26.555260,26.583830,59.521585,36.827158
60.455521,85.072078,138.834731,156.661001,114.630546,113.315931,29.793280,14.221808,137.937272,0.719185,85.223794,60.929213,154.980360,138.676296,153.407516,138.139567,79.401323,136.056442,-0.000680,0.000372,32.000000,-235.785732,138.550171,-0.543274,24.774735,0.669080,546659.803553,0.972489,35.235085,19.311217,2.316217,0.065823,0.061188,178.554165,32.000000,192.541252,180.949714,178.658854,162.931543,32.000000,158.667389,67.659873,60.957298,94.356087,51.281359,49.877851,70.886076,33.732442,26.555260,26.570213,59.536967,36.801553
60.124990,85.062973,138.804165,156.659883,114.566090,113.302885,29.629239,14.220381,138.103858,0.719306,85.057899,60.831786,154.994426,138.593959,153.441309,138.142214,79.387025,136.052240,-0.000679,0.000386,32.000000,-235.790274,138.497022,-0.543565,24.790287,0.667808,546483.294761,0.967831,35.214706,19.267257,2.315169,0.064222,0.056765,178.964367,32.000000,192.105302,180.510894,181.384069,163.312719,32.000000,158.336239,67.662456,60.946898,94.355343,51.281359,49.900632,70.886076,33.503451,26.555260,26.539314,59.545031,36.818134
60.236652,85.061869,138.788111,156.658486,114.515758,113.302792,29.513428,14.226089,138.099433,0.719748,85.103062,60.980114,155.000291,138.684003,153.443398,138.147923,79.332275,136.054030,-0.000678,0.000352,32.000000,-235.783910,138.500283,-0.543980,24.769306,0.659634,546148.099408,0.953038,34.784249,19.257523,2.296477,0.063431,0.049678,179.700593,32.000000,191.356896,180.561781,183.847058,163.336326,32.000000,158.725459,67.658508,60.935789,94.339436,51.281359,49.880042,70.886076,33.763741,26.555260,26.539955,59.525903,36.757533
60.217389,85.061869,138.768183,156.658486,114.477795,113.297672,29.732681,14.224234,137.904722,0.720308,85.154252,61.059965,155.050010,138.594386,153.438668,138.121621,79.338621,135.947538,-0.000678,0.000349,32.000000,-235.785601,138.535465,-0.543822,24.758790,0.663810,546280.592604,0.963979,35.070801,19.269788,2.308594,0.077295,0.059258,179.859866,32.000000,191.285983,181.236908,184.849716,162.680881,32.000000,158.893025,67.667460,60.937263,94.354145,51.281359,49.886543,70.886076,33.457843,26.555260,26.536754,59.546752,36.878662
60.439693,85.073734,138.806975,156.662119,114.446418,113.295140,29.791939,14.215814,138.106973,0.720482,85.218871,60.992906,155.077414,138.691999,153.354374,138.133084,79.335195,136.084076,-0.000677,0.000326,32.000000,-235.793037,138.496045,-0.544918,24.719818,0.662633,546338.376589,0.965785,34.969678,19.325404,2.304048,0.072929,0.051276,179.562925,32.000000,191.551053,181.611335,182.406281,162.203385,32.000000,159.710774,67.666000,60.951730,94.339482,51.281359,49.884580,70.886076,33.703829,26.555260,26.578641,59.538501,36.824517
59.674546,85.074010,138.772605,156.661001,114.397889,113.285857,29.563363,14.225090,137.978144,0.720673,85.262665,60.930709,155.025361,138.657557,153.367372,138.175445,79.342255,135.969126,-0.000678,0.000320,32.000000,-235.784253,138.476768,-0.545593,24.704607,0.663055,546308.327447,0.958957,34.986922,19.267553,2.304454,0.068972,0.048084,178.939944,32.000000,192.244435,181.583556,179.838293,162.341395,32.000000,159.682779,67.675698,60.952698,94.344003,51.281359,49.882830,70.886076,33.771725,26.555260,26.580350,59.526148,36.695171
59.831804,85.078425,138.802145,156.667430,114.363825,113.275283,29.588993,14.222664,138.015597,0.720879,85.182736,60.843491,154.962798,138.585312,153.428179,138.105546,79.410989,135.956415,-0.000680,0.000313,32.000000,-235.784384,138.489190,-0.545467,24.645336,0.661057,546204.483194,0.953185,34.800035,19.337011,2.296619,0.065246,0.041015,178.656738,32.000000,192.345386,180.901456,178.910525,162.955977,32.000000,158.428171,67.644289,60.952914,94.318393,51.281359,49.855813,70.886076,33.287391,26.555260,26.581103,59.538786,36.643447
60.086453,85.078425,138.741846,156.667430,114.359787,113.277386,29.492791,14.221380,137.979337,0.720937,85.061502,60.930410,155.013013,138.739651,153.416369,138.115507,79.389447,135.990554,-0.000680,0.000314,32.000000,-235.782882,138.509932,-0.545912,24.614756,0.672542,546554.286661,0.974027,35.486759,19.274363,2.325491,0.066612,0.045975,179.029718,32.000000,192.090160,180.446524,181.950625,163.378163,32.000000,158.241453,67.660859,60.975489,94.314962,51.281359,49.870792,70.886076,33.543943,26.555260,26.597223,59.547155,36.765530
59.775129,85.081460,138.816798,156.667710,114.394675,113.285411,30.086244,14.226374,138.080433,0.721150,85.111138,61.007852,155.029705,138.662430,153.414912,138.075194,79.379443,135.958493,-0.000681,0.000319,32.000000,-235.786739,138.501058,-0.545438,24.631724,0.671926,546274.776948,0.970293,35.349544,19.199480,2.319872,0.060035,0.041988,179.762595,32.000000,191.425168,180.446669,183.988979,163.475059,32.000000,158.378035,67.668413,60.922703,94.309968,51.281359,49.877981,70.886076,33.619967,26.555260,26.608575,59.536967,36.744033
59.947916,85.071526,138.710316,156.662679,114.402870,113.283328,29.729770,14.212104,137.981338,0.721348,85.150932,61.071064,155.038750,138.653053,153.426248,138.123507,79.314327,135.951079,-0.000684,0.000304,32.000000,-235.790027,138.466230,-0.545795,24.597893,0.668631,546194.945841,0.968941,35.120804,19.237535,2.309037,0.072141,0.042549,179.985653,32.000000,191.167667,181.285220,184.794994,162.536040,32.000000,158.851612,67.643832,60.915122,94.302024,51.281359,49.856581,70.886076,33.636251,26.555260,26.574896,59.497657,36.770739
59.648771,85.068215,138.818752,156.661001,114.465514,113.288379,29.423306,14.220951,138.003098,0.721426,85.223466,61.005840,155.052292,138.610516,153.366704,138.099433,79.327543,136.135084,-0.000685,0.000343,32.000000,-235.788883,138.489598,-0.546089,24.658999,0.673292,546427.297569,0.955344,35.403590,19.232030,2.322317,0.075145,0.050503,179.368459,32.000000,191.604960,181.440938,182.219807,162.197244,32.000000,159.439997,67.652496,60.925114,94.299687,51.281359,49.864243,70.886076,33.689926,26.555260,26.575624,59.512173,36.739705
60.211338,85.068215,138.771795,156.661001,114.476744,113.293471,29.260565,14.227230,137.928312,0.721358,85.214316,61.029825,155.010960,138.619731,153.379459,138.106364,79.374482,135.867445,-0.000686,0.000336,32.000000,-235.778343,138.448888,-0.546223,24.701014,0.670993,546452.276171,0.963694,35.238257,19.293560,2.313847,0.069628,0.051216,178.791619,32.000000,192.277314,181.582122,179.455113,162.433027,32.000000,159.448311,67.693967,60.979922,94.316789,51.281359,49.873775,70.886076,33.512431,26.555260,26.564827,59.571103,36.765457
60.026654,85.072630,138.855241,156.655691,114.570925,113.294718,29.479570,14.218097,138.027701,0.721621,85.119231,60.843472,155.001539,138.731312,153.444647,138.132108,79.365078,136.037387,-0.000688,0.000352,32.000000,-235.792065,138.533897,-0.546331,24.810271,0.674452,546606.361729,0.979136,35.504204,19.369319,2.327269,0.060759,0.058731,178.687449,32.000000,192.418798,180.891578,179.059850,162.904658,32.000000,158.585382,67.716884,60.963598,94.311175,51.281359,49.868858,70.886076,33.607854,26.555260,26.580872,59.568320,36.792162
60.460342,85.064076,138.776177,156.655691,114.613867,113.290871,29.601588,14.219810,138.054256,0.721757,85.024715,60.866626,155.014006,138.653255,153.452594,138.066836,79.393602,135.978537,-0.000688,0.000331,32.000000,-235.788878,138.510810,-0.546318,24.779849,0.664702,546221.454825,0.974517,34.998687,19.192935,2.304745,0.070167,0.051238,179.058208,32.000000,191.941536,180.355686,182.195128,163.520949,32.000000,158.390617,67.690662,60.966524,94.305332,51.281359,49.878356,70.886076,33.368426,26.555260,26.551897,59.531449,36.918501
60.606321,85.053039,138.823698,156.655970,114.654519,113.278166,30.132645,14.219382,137.928145,0.721832,85.049764,60.831274,155.037028,138.668650,153.459752,138.026153,79.346775,135.821235,-0.000688,0.000355,32.000000,-235.787994,138.599140,-0.546508,24.763772,0.664987,546356.562134,0.970572,35.168658,19.284553,2.313226,0.063188,0.039413,179.763106,32.000000,191.275301,180.549083,184.355365,163.405545,32.000000,158.614158,67.703102,60.942153,94.302458,51.281359,49.849936,70.886076,33.806986,26.555260,26.552548,59.510944,36.732808
59.829909,85.053039,138.691055,156.655970,114.648112,113.273906,29.762100,14.223948,137.962293,0.721903,85.112166,60.976999,155.053032,138.593448,153.398890,138.112208,79.348480,135.832331,-0.000690,0.000320,32.000000,-235.782280,138.448379,-0.546508,24.729338,0.658939,546028.436903,0.958894,34.771944,19.227568,2.295326,0.058094,0.065014,179.848433,32.000000,191.296156,181.279985,184.681751,162.635419,32.000000,159.143048,67.694920,60.947747,94.341651,51.281359,49.840188,70.886076,33.726629,26.555260,26.514784,59.516028,36.815860
59.935497,85.040347,138.824278,156.652616,114.700927,113.280166,29.557926,14.218240,138.008231,0.721958,85.192791,60.860671,155.084206,138.660984,153.360044,138.132740,79.340350,136.100541,-0.000690,0.000269,32.000000,-235.792087,138.426029,-0.546200,24.700673,0.657404,545972.435261,0.939366,34.630731,19.198273,2.290581,0.059921,0.060201,179.320159,32.000000,191.695833,181.542622,181.837408,162.343996,32.000000,159.650383,67.665987,60.942908,94.343340,51.281359,49.865936,70.886076,33.323377,26.555260,26.471188,59.527653,36.718942
60.226641,85.037036,138.787945,156.647026,114.764995,113.286618,29.557772,14.218668,138.074198,0.722196,85.162322,61.073080,154.995435,138.712797,153.370342,138.099757,79.375524,135.915364,-0.000690,0.000252,32.000000,-235.790183,138.505099,-0.546480,24.665320,0.668973,546365.785889,0.964610,35.325865,19.201939,2.318089,0.066996,0.046624,178.803272,32.000000,192.312672,181.523121,179.064330,162.563982,32.000000,159.331564,67.684370,60.999608,94.357750,51.281359,49.877510,70.886076,33.500117,26.555260,26.460096,59.579030,36.864136
59.890728,85.035656,138.913558,156.637802,114.772954,113.288994,29.891893,14.218383,137.929761,0.722113,85.090221,60.974357,154.970813,138.621487,153.405526,138.088552,79.348392,136.037509,-0.000690,0.000232,32.000000,-235.788993,138.411161,-0.546383,24.615831,0.668969,546341.577023,0.969415,35.218234,19.339815,2.316228,0.063969,0.056656,178.746694,32.000000,192.276064,180.715960,179.350450,163.136795,32.000000,158.285718,67.658936,60.922797,94.314133,51.281359,49.835492,70.886076,33.400992,26.555260,26.460472,59.523857,36.808890
60.202771,85.035656,138.747163,156.637802,114.671678,113.280586,29.603339,14.215386,137.977429,0.722201,85.043534,60.991503,155.010723,138.601851,153.428849,138.082948,79.366721,136.027167,-0.000691,0.000224,32.000000,-235.797071,138.519438,-0.546071,24.586694,0.665436,546131.750557,0.964314,34.953806,19.215082,2.304428,0.073412,0.052890,179.225712,32.000000,191.941444,180.323494,182.555916,163.370861,32.000000,158.396551,67.689546,60.959527,94.335784,51.281359,49.859053,70.886076,33.515130,26.555260,26.456047,59.513058,36.809037
60.029797,85.041451,138.844114,156.628578,114.652569,113.279330,29.689676,14.222093,138.100504,0.722114,85.065520,61.109155,155.041500,138.650318,153.441127,138.149794,79.340998,135.872265,-0.000691,0.000263,32.000000,-235.786594,138.579335,-0.546089,24.637179,0.672510,546383.039055,0.959435,35.253782,19.301299,2.319450,0.068113,0.055789,179.867910,32.000000,191.296531,180.609994,184.514188,163.367718,32.000000,158.341385,67.702616,60.928241,94.352045,51.281359,49.836195,70.886076,33.715487,26.555260,26.476559,59.527486,36.785486
60.299648,85.052763,138.773002,156.622987,114.574212,113.283900,29.725273,14.223520,137.937023,0.722421,85.161146,60.896164,155.047482,138.598893,153.409996,138.214946,79.350533,135.974249,-0.000692,0.000251,32.000000,-235.787954,138.497715,-0.546085,24.608908,0.667639,546134.100854,0.963195,34.973799,19.277967,2.304664,0.066764,0.051987,179.918566,32.000000,191.208139,181.338228,184.406495,162.456395,32.000000,159.004084,67.709615,60.941169,94.346897,51.281359,49.864985,70.886076,33.470249,26.555260,26.516281,59.527211,36.825838
59.815864,85.054143,138.862989,156.617677,114.651881,113.280033,29.637504,14.213673,137.815221,0.722548,85.255639,61.016268,155.023114,138.556094,153.372697,138.080746,79.379446,135.932407,-0.000689,0.000248,32.000000,-235.795997,138.493252,-0.546010,24.685698,0.669405,546284.319727,0.963442,35.134658,19.228751,2.312920,0.063981,0.052260,179.246769,32.000000,191.851573,181.383266,181.614714,162.311571,32.000000,159.905400,67.713169,60.954400,94.377742,51.281359,49.865246,70.886076,33.641222,26.555260,26.516818,59.554777,36.806249
60.554943,85.054143,138.737308,156.617677,114.716269,113.278770,29.624780,14.215243,137.991342,0.722512,85.251417,60.968619,154.978484,138.657661,153.343885,138.123876,79.348495,135.981153,-0.000691,0.000256,32.000000,-235.794592,138.423685,-0.546881,24.778039,0.665800,546158.427586,0.957618,34.904208,19.268563,2.301390,0.052614,0.045970,178.692838,32.000000,192.273884,181.463672,178.928272,162.348793,32.000000,159.183472,67.714812,60.944311,94.377971,51.281359,49.851344,70.886076,33.330771,26.555260,26.522157,59.540468,36.809917
59.781390,85.062697,138.846863,156.622149,114.698615,113.280180,29.622548,14.221522,138.010860,0.722561,85.072482,60.977334,154.966358,138.596079,153.398031,138.098374,79.364878,136.015346,-0.000690,0.000215,32.000000,-235.785854,138.482827,-0.546641,24.780688,0.671402,546338.450863,0.968970,35.339605,19.219407,2.321508,0.063713,0.054915,178.610774,32.000000,192.439056,180.749422,179.767939,163.053042,32.000000,158.277324,67.729343,60.934213,94.365437,51.281359,49.845590,70.886076,33.777127,26.555260,26.552451,59.522136,36.891502
60.135045,85.058006,138.741132,156.624665,114.738466,113.276391,29.776280,14.220666,137.886608,0.722808,85.055918,61.144276,155.014304,138.652806,153.422209,138.176725,79.384197,135.921116,-0.000690,0.000189,32.000000,-235.786874,138.489639,-0.546412,24.772820,0.657284,546003.720202,0.956370,34.677623,19.273941,2.291098,0.066087,0.059450,179.261386,32.000000,191.710492,180.283763,182.745629,163.528847,32.000000,158.553053,67.771290,60.942528,94.348932,51.281359,49.848570,70.886076,33.579758,26.555260,26.536794,59.573267,36.851076
59.789322,85.061869,138.814714,156.632211,114.678190,113.271460,29.730242,14.221094,138.037562,0.722754,85.122815,61.031973,155.067105,138.656660,153.450494,138.160204,79.330140,135.958600,-0.000689,0.000169,32.000000,-235.788249,138.502141,-0.545938,24.773135,0.669268,546403.612186,0.970096,35.379189,19.274095,2.322577,0.070568,0.055426,179.806097,32.000000,191.259797,180.748460,184.739235,163.222359,32.000000,158.451962,67.787794,60.921416,94.378483,51.281359,49.837326,70.886076,33.487939,26.555260,26.537384,59.532128,36.846307
60.608893,85.061869,138.715864,156.632211,114.629642,113.263949,29.625789,14.213103,137.990509,0.722977,85.212559,61.035027,155.012105,138.632356,153.396518,138.006672,79.304175,136.009212,-0.000689,0.000182,32.000000,-235.796732,138.378144,-0.546585,24.750555,0.663608,546144.136058,0.958806,35.056822,19.209193,2.307159,0.063073,0.041376,179.922635,32.000000,191.242025,181.430663,184.031083,162.242717,32.000000,159.347428,67.800489,60.925826,94.362236,51.281359,49.836510,70.886076,33.316299,26.555260,26.551420,59.504581,36.809917
60.598361,85.070423,138.823564,156.639199,114.660214,113.262593,29.754799,14.225518,137.934281,0.723080,85.242180,60.920254,154.979428,138.659779,153.329297,138.108889,79.371546,136.115001,-0.000689,0.000193,32.000000,-235.788742,138.480460,-0.547153,24.733822,0.669115,546431.218725,0.966364,35.371221,19.281385,2.321731,0.067928,0.041463,179.047218,32.000000,191.983052,181.413568,181.148159,162.386353,32.000000,159.472275,67.811124,60.915996,94.328022,51.281359,49.843466,70.886076,33.902021,26.555260,26.581794,59.520788,36.748289
59.731050,85.069043,138.731986,156.638361,114.739505,113.266320,29.801872,14.222093,137.952430,0.723095,85.221364,60.987489,154.987455,138.546407,153.358936,138.134148,79.382037,135.969394,-0.000690,0.000198,32.000000,-235.789053,138.397740,-0.547525,24.716566,0.657032,546012.581769,0.955294,34.637269,19.331832,2.288705,0.062519,0.052184,178.649509,32.000000,192.313079,181.378317,178.817588,162.490837,32.000000,158.922262,67.834102,60.945456,94.328251,51.281359,49.840713,70.886076,33.807813,26.555260,26.577718,59.564996,36.971105
59.704677,85.074838,138.796206,156.639199,114.789108,113.272927,29.508831,14.225946,137.914116,0.723122,85.158536,61.072074,154.980700,138.649441,153.396491,138.165708,79.409845,136.083924,-0.000689,0.000193,32.000000,-235.784380,138.506504,-0.547454,24.704187,0.658256,545878.101539,0.951344,34.655206,19.315608,2.290880,0.052248,0.041163,178.698573,32.000000,192.343676,180.539023,180.147199,163.061510,32.000000,158.519104,67.848301,60.938800,94.307586,51.281359,49.845333,70.886076,33.551465,26.555260,26.578420,59.505702,36.859807
59.780638,85.074838,138.742507,156.639199,114.824811,113.274501,29.630854,14.224376,137.932649,0.723135,85.084824,60.865670,154.973769,138.637105,153.406973,138.158922,79.370413,135.988327,-0.000689,0.000234,32.000000,-235.784475,138.496776,-0.547568,24.681973,0.672168,546330.688687,0.975177,35.460428,19.262287,2.324712,0.065867,0.040564,179.346847,32.000000,191.648272,180.327881,183.006436,163.533186,32.000000,158.130792,67.878947,60.899231,94.253889,51.281359,49.839412,70.886076,33.801052,26.555260,26.599291,59.578174,36.742639
60.547864,85.084495,138.801447,156.636404,114.792882,113.279273,29.745428,14.222949,138.096947,0.723457,85.080146,61.057706,155.004441,138.641877,153.438843,138.146087,79.327100,136.036362,-0.000688,0.000234,32.000000,-235.785574,138.548212,-0.546827,24.669306,0.672168,546330.688687,0.975177,35.460428,19.262287,2.324712,0.061309,0.042809,179.781952,32.000000,191.143493,180.885491,184.731729,162.887584,32.000000,158.344021,67.886489,60.909353,94.299655,51.281359,49.827866,70.886076,33.677159,26.555260,26.633635,59.553804,36.673821
59.823640,85.077045,138.790988,156.631652,114.823904,113.288985,29.784701,14.224662,138.048812,0.723559,85.138916,60.954159,155.010510,138.703620,153.370674,138.110477,79.325946,135.894749,-0.000690,0.000243,32.000000,-235.784517,138.493309,-0.547838,24.620395,0.671339,546382.433918,0.969818,35.392007,19.255493,2.320860,0.057114,0.056836,179.803431,32.000000,191.302056,181.343074,183.898112,162.323944,32.000000,159.589626,67.876111,60.878753,94.265843,51.281359,49.854445,70.886076,33.780650,26.555260,26.608614,59.556843,36.750270
59.983682,85.065180,138.827288,156.627460,114.835965,113.304561,29.601126,14.226660,137.979060,0.723829,85.259719,61.031528,155.024052,138.634657,153.336131,138.054618,79.351988,135.951270,-0.000690,0.000240,32.000000,-235.780225,138.514396,-0.547545,24.602613,0.660717,546102.672224,0.952691,34.714285,19.322036,2.292425,0.056819,0.047484,179.133408,32.000000,192.036397,181.572841,180.461903,162.271917,32.000000,159.537459,67.898084,60.927757,94.268047,51.281359,49.834569,70.886076,33.530098,26.555260,26.609397,59.511229,36.860761
59.906026,85.065180,138.791541,156.627460,114.926981,113.309382,29.568578,14.220666,138.085839,0.724100,85.233103,61.066306,154.926900,138.638778,153.362661,138.121150,79.355778,135.899242,-0.000691,0.000241,32.000000,-235.785563,138.327623,-0.547617,24.629784,0.672747,546528.289820,0.964175,35.355510,19.254684,2.320002,0.045131,0.046319,178.638055,32.000000,192.316553,181.256499,178.706562,162.514304,32.000000,159.089681,67.901008,60.911829,94.283070,51.281359,49.855227,70.886076,33.738401,26.555260,26.568883,59.524831,36.741686
60.569872,85.072078,138.816286,156.635286,115.008833,113.315781,29.831820,14.218240,138.066252,0.723685,85.143177,61.069566,154.959183,138.604216,153.389706,138.035605,79.379915,135.933219,-0.000693,0.000246,32.000000,-235.792906,138.517398,-0.547269,24.627397,0.671365,546499.226848,0.969900,35.269554,19.227026,2.316821,0.072577,0.049056,178.715591,32.000000,192.389984,180.444557,180.413198,163.329661,32.000000,158.493074,67.887858,60.904441,94.246691,51.281359,49.829278,70.886076,33.812516,26.555260,26.593534,59.536042,36.886513
60.298666,85.078425,138.725490,156.634448,115.064916,113.329090,29.457029,14.214244,137.857632,0.723858,85.074105,60.940330,155.008593,138.656662,153.422926,138.087836,79.359548,135.992071,-0.000693,0.000264,32.000000,-235.792640,138.436228,-0.546271,24.588609,0.671365,546499.226848,0.969900,35.269554,19.227026,2.316821,0.056265,0.050498,179.501024,32.000000,191.673604,180.277475,183.205295,163.658183,32.000000,158.139607,67.893969,60.896761,94.242802,51.281359,49.841166,70.886076,33.740781,26.555260,26.616580,59.550096,36.870152
60.249149,85.074838,138.833659,156.627460,115.130604,113.336738,29.546702,14.222949,138.041379,0.724083,85.079847,60.834030,155.001226,138.617571,153.390163,138.102246,79.305870,135.867571,-0.000693,0.000279,32.000000,-235.784591,138.489149,-0.545318,24.623594,0.661789,546131.522623,0.949828,34.682250,19.219330,2.291837,0.060815,0.049157,179.895370,32.000000,191.141462,180.867583,184.947921,162.997299,32.000000,158.513765,67.883783,60.881456,94.263453,51.281359,49.865600,70.886076,33.552697,26.555260,26.604916,59.534075,36.784972
59.680260,85.061041,138.789475,156.617118,115.176817,113.337988,29.531187,14.219952,138.089865,0.724210,85.152296,60.987785,155.020498,138.630886,153.354543,138.046281,79.332945,135.859841,-0.000694,0.000269,32.000000,-235.789391,138.486805,-0.545249,24.708409,0.666407,546396.322650,0.966804,34.930747,19.268169,2.300639,0.076409,0.051095,179.815264,32.000000,191.378139,181.384481,183.692291,162.396894,32.000000,159.445577,67.876702,60.864248,94.256183,51.281359,49.840993,70.886076,33.583204,26.555260,26.605678,59.556961,36.743006
60.283384,85.061041,138.817547,156.617118,115.211990,113.336731,29.429255,14.220238,137.991434,0.724326,85.201998,60.949085,155.016631,138.694791,153.321874,138.080955,79.355428,135.858983,-0.000694,0.000276,32.000000,-235.793039,138.509932,-0.545563,24.723332,0.666859,546569.416590,0.964798,34.971462,19.261607,2.304326,0.055450,0.050187,178.991702,32.000000,192.138528,181.481757,180.365189,162.377348,32.000000,159.583703,67.860799,60.895193,94.244400,51.281359,49.858031,70.886076,33.540341,26.555260,26.558418,59.539002,36.873600
59.884931,85.064076,138.737764,156.616559,115.215762,113.344403,29.227886,14.222093,137.870548,0.724248,85.191892,61.109805,154.923968,138.684901,153.359723,138.042554,79.362417,135.955028,-0.000696,0.000274,32.000000,-235.788233,138.482093,-0.546141,24.784360,0.672735,546802.275330,0.975402,35.468639,19.230791,2.325551,0.067906,0.053226,178.644772,32.000000,192.215601,181.204644,178.811254,162.615012,32.000000,158.473132,67.850358,60.883826,94.246027,51.281359,49.839688,70.886076,33.847130,26.555260,26.569594,59.566776,36.813072
59.863366,85.058282,138.845153,156.617118,115.172900,113.349464,29.855349,14.223377,137.935736,0.723969,85.067959,61.097607,154.941873,138.637411,153.409108,138.064211,79.439482,136.026670,-0.000694,0.000259,32.000000,-235.789736,138.436224,-0.546348,24.786720,0.663543,546421.894015,0.968009,34.927033,19.207893,2.302750,0.062673,0.062063,178.799534,32.000000,192.395823,180.446772,180.669941,163.429416,32.000000,158.535279,67.870476,60.912502,94.209646,51.281359,49.865090,70.886076,33.792050,26.555260,26.550116,59.552810,36.782258
59.915444,85.052212,138.803304,156.616559,115.143169,113.355862,29.550737,14.220381,137.964446,0.724099,85.052059,61.196783,155.014511,138.676827,153.373547,138.196323,79.335560,135.975190,-0.000696,0.000253,32.000000,-235.790765,138.437959,-0.546788,24.767969,0.667382,546663.787842,0.981886,35.287413,19.247381,2.316739,0.069673,0.050408,179.484607,32.000000,191.570037,180.370576,183.601269,163.486962,32.000000,158.262235,67.856802,60.892422,94.203078,51.281359,49.827819,70.886076,33.764407,26.555260,26.550709,59.520838,36.806909
59.875069,85.052212,138.857267,156.616559,115.141086,113.362238,29.511532,14.218525,137.896726,0.724475,85.080304,61.063353,155.045289,138.704171,153.435831,138.224293,79.313309,135.925832,-0.000695,0.000273,32.000000,-235.790818,138.518825,-0.546850,24.797971,0.668278,546524.093932,0.961660,35.301010,19.204967,2.319368,0.074755,0.044279,179.801660,32.000000,191.134335,181.077571,185.088056,162.674427,32.000000,158.871480,67.845325,60.883366,94.213477,51.281359,49.868316,70.886076,33.800619,26.555260,26.530173,59.557630,36.938237
59.981804,85.040623,138.814271,156.610130,115.078829,113.363460,29.529135,14.219667,137.905058,0.724322,85.110530,61.013002,155.038214,138.597160,153.359415,138.076147,79.360362,135.914731,-0.000695,0.000283,32.000000,-235.788037,138.494677,-0.547144,24.759943,0.667800,546744.355679,0.970684,35.248120,19.283992,2.316653,0.055918,0.057408,179.673809,32.000000,191.408319,181.445165,183.366983,162.263871,32.000000,159.729257,67.851684,60.887680,94.179050,51.281359,49.833916,70.886076,33.774160,26.555260,26.490406,59.561799,36.776755
59.882308,85.020480,138.767650,156.599508,115.056118,113.367845,29.782793,14.212389,137.947139,0.724310,85.131675,60.898840,154.987352,138.661984,153.328524,138.164863,79.380155,135.990705,-0.000694,0.000315,32.000000,-235.794823,138.538468,-0.547384,24.731908,0.667939,546844.821042,0.972749,35.284415,19.282362,2.319117,0.066453,0.053060,178.937124,32.000000,192.142356,181.619768,179.899295,162.294946,32.000000,159.316976,67.799875,60.892069,94.147271,51.281359,49.835805,70.886076,33.806518,26.555260,26.420846,59.507777,36.898618
59.974308,85.022136,138.736810,156.596993,115.017411,113.378005,29.738191,14.212532,137.978988,0.724233,85.151522,61.017887,154.905047,138.645488,153.398349,138.174947,79.341598,136.002765,-0.000695,0.000296,32.000000,-235.796320,138.573200,-0.547798,24.690864,0.667122,546672.451575,0.970250,35.176915,19.229938,2.314273,0.065592,0.061048,178.580567,32.000000,192.439557,181.081434,178.744671,162.707629,32.000000,158.784266,67.831621,60.920723,94.142442,51.281359,49.839727,70.886076,33.762171,26.555260,26.421055,59.543182,36.776828
60.459777,85.022136,138.838397,156.596993,115.032933,113.378011,29.548691,14.218097,137.944021,0.724442,85.027395,61.043920,154.940656,138.656763,153.399554,138.161444,79.380316,135.965071,-0.000695,0.000316,32.000000,-235.791410,138.456723,-0.547566,24.678800,0.669076,546674.797876,0.963732,35.246175,19.246901,2.317340,0.070425,0.067088,178.881482,32.000000,192.241662,180.343284,180.809164,163.453599,32.000000,158.351567,67.860817,60.896889,94.121202,51.281359,49.856276,70.886076,33.497521,26.555260,26.427026,59.564238,36.797958
60.608080,85.040347,138.687453,156.609850,114.979123,113.367821,29.863022,14.219239,137.792512,0.724663,85.015948,61.036777,154.968334,138.656273,153.412891,138.099350,79.309626,135.966050,-0.000695,0.000328,32.000000,-235.788465,138.534713,-0.547858,24.606128,0.668698,546761.069285,0.963640,35.165160,19.291290,2.313271,0.059575,0.053053,179.591240,32.000000,191.418907,180.451411,183.544295,163.502377,32.000000,157.927907,67.839686,60.881035,94.107775,51.281359,49.822725,70.886076,33.868186,26.555260,26.490576,59.522854,36.785119
59.717291,85.048073,138.887565,156.613484,114.914573,113.360189,29.866604,14.224234,137.941986,0.724716,85.096017,61.060615,155.032061,138.626033,153.402498,138.155031,79.339085,135.972514,-0.000695,0.000342,32.000000,-235.783306,138.464328,-0.547756,24.623122,0.662433,546414.687840,0.961258,34.730507,19.234339,2.296376,0.080912,0.063144,179.789042,32.000000,191.150202,181.052293,185.032017,162.750018,32.000000,158.835106,67.886929,60.936223,94.141989,51.281359,49.871138,70.886076,33.913080,26.555260,26.517826,59.512055,36.696931
