OSU 80 Ton Compressor Load Stand
60.139403,85.054971,138.769048,156.613484,114.909268,113.361646,29.695522,14.215386,137.913852,0.725002,85.218241,60.998325,155.025781,138.640186,153.327255,138.135427,79.362048,135.865068,-0.000694,0.000328,32.000000,-235.794941,138.502796,-0.547743,24.597919,0.661306,546468.166169,0.948537,34.616470,19.305503,2.288267,0.069019,0.059166,179.756912,32.000000,191.546274,181.436246,182.660300,162.329868,32.000000,159.468709,67.871283,60.923383,94.150446,51.281359,49.802553,70.886076,33.440995,26.555260,26.518315,59.511908,36.872426
60.239461,85.054971,138.831650,156.613484,114.954690,113.361280,29.622383,14.219096,137.856437,0.725111,85.196664,60.970523,155.026645,138.612902,153.330015,138.090570,79.350842,135.828622,-0.000693,0.000365,32.000000,-235.788116,138.470612,-0.547133,24.547250,0.675196,546857.555858,0.963948,35.422296,19.279170,2.325751,0.060341,0.058286,178.951739,32.000000,192.240031,181.593112,179.773300,162.279052,32.000000,159.324004,67.877641,60.937344,94.164040,51.281359,49.850658,70.886076,33.614580,26.555260,26.542814,59.522588,36.711018
59.819283,85.060489,138.810910,156.608453,114.946759,113.351085,29.762597,14.215814,138.079025,0.725249,85.164673,61.231039,154.921737,138.667530,153.387795,138.137322,79.324975,135.853090,-0.000693,0.000367,32.000000,-235.790251,138.473693,-0.547322,24.604528,0.668917,546596.259908,0.962053,35.049880,19.204219,2.307456,0.065930,0.044014,178.624725,32.000000,192.311767,180.870060,178.660328,162.806973,32.000000,158.491049,67.853728,60.962727,94.141025,51.281359,49.813432,70.886076,33.490621,26.555260,26.562563,59.515783,36.863475
60.575864,85.066836,138.819426,156.610130,115.066317,113.343427,29.542834,14.221380,138.022975,0.725220,85.037972,61.018776,154.948358,138.560375,153.376964,138.062213,79.343029,135.780790,-0.000693,0.000385,32.000000,-235.784194,138.537669,-0.547941,24.608567,0.669178,546564.676129,0.962663,34.960266,19.197781,2.304663,0.066364,0.050788,178.881899,32.000000,192.208597,180.260410,181.557313,163.501365,32.000000,158.587984,67.847659,60.951994,94.135780,51.281359,49.844579,70.886076,33.422668,26.555260,26.585225,59.496831,36.813512
60.562062,85.067112,138.787648,156.607894,115.041990,113.347300,29.668025,14.216528,137.915157,0.725258,85.077895,60.999304,155.006688,138.617511,153.377451,138.091424,79.308405,135.909306,-0.000694,0.000388,32.000000,-235.794782,138.460048,-0.548433,24.685802,0.673697,546807.038704,0.965457,35.342875,19.235494,2.320504,0.072384,0.048880,179.661766,32.000000,191.332499,180.505413,183.725033,163.516020,32.000000,158.214554,67.868577,60.924849,94.139661,51.281359,49.788040,70.886076,33.894641,26.555260,26.585905,59.500381,36.726425
59.976506,85.067112,138.766121,156.607894,115.017022,113.353647,29.785982,14.222664,138.001868,0.725416,85.104157,61.062294,155.009228,138.603909,153.390225,137.972555,79.289478,135.888344,-0.000692,0.000368,32.000000,-235.788974,138.444158,-0.547983,24.733796,0.662379,546331.488697,0.959236,34.671667,19.182434,2.291662,0.066418,0.047397,179.867337,32.000000,191.153032,181.173865,184.735079,162.747297,32.000000,158.928427,67.870125,60.954932,94.178346,51.281359,49.820437,70.886076,33.757456,26.555260,26.587546,59.554797,36.939190
59.948358,85.055523,138.799739,156.602024,115.063606,113.363679,29.755452,14.220381,137.877170,0.725477,85.166017,60.950203,155.044581,138.636698,153.315787,138.089898,79.279147,135.901242,-0.000693,0.000400,32.000000,-235.789782,138.527696,-0.548299,24.757793,0.660349,546436.625477,0.955462,34.684244,19.279271,2.291660,0.059470,0.048780,179.567879,32.000000,191.585697,181.440290,182.320437,162.394799,32.000000,159.577865,67.872002,60.964375,94.173030,51.281359,49.787837,70.886076,33.608388,26.555260,26.547931,59.532482,36.796197
59.818093,85.046141,138.862857,156.591123,115.017700,113.368773,29.639995,14.223377,137.956493,0.725667,85.193386,60.904306,154.949330,138.662859,153.330961,138.049869,79.338902,136.026833,-0.000692,0.000435,32.000000,-235.785802,138.495451,-0.548028,24.806128,0.667616,546822.392435,0.961958,35.208161,19.288053,2.313675,0.056475,0.061801,178.774359,32.000000,192.280404,181.631306,179.697122,162.302194,32.000000,159.315210,67.872856,60.963978,94.215240,51.281359,49.854881,70.886076,33.852781,26.555260,26.515905,59.565871,36.760541
59.771685,85.045038,138.776478,156.587489,115.056812,113.376298,29.636495,14.221094,138.078422,0.725645,85.111769,61.164522,154.919452,138.639206,153.375277,138.084256,79.319764,135.984066,-0.000692,0.000479,32.000000,-235.785790,138.498389,-0.548251,24.774945,0.667614,546891.707291,0.963499,35.221855,19.304626,2.315322,0.071143,0.060599,178.645162,32.000000,192.340865,180.881030,178.882671,162.911184,32.000000,158.603617,67.892397,60.975712,94.217807,51.281359,49.808868,70.886076,33.834037,26.555260,26.516375,59.562675,36.730460
59.883167,85.045038,138.805719,156.587489,115.133605,113.381330,29.719490,14.220951,137.935762,0.725661,85.068644,60.996094,154.970610,138.618183,153.445477,137.941181,79.351551,136.054280,-0.000692,0.000465,32.000000,-235.789539,138.473119,-0.548047,24.771142,0.668622,546843.363985,0.969588,35.329598,19.305627,2.321419,0.063221,0.054950,179.069850,32.000000,192.075640,180.350681,181.725593,163.765180,32.000000,158.139386,67.909581,61.012751,94.226467,51.281359,49.830874,70.886076,33.837492,26.555260,26.513002,59.502161,36.847995
59.992494,85.050556,138.622723,156.580781,115.163886,113.376204,29.698176,14.210819,137.868263,0.725758,85.119974,60.999606,154.980964,138.571021,153.397514,138.015635,79.310027,135.862134,-0.000692,0.000462,32.000000,-235.794590,138.465598,-0.547638,24.743421,0.669701,546944.374669,0.970592,35.370269,19.304080,2.321776,0.063386,0.047599,179.693498,32.000000,191.364236,180.502795,184.167714,163.332237,32.000000,158.103696,67.915566,60.968035,94.226388,51.281359,49.808654,70.886076,33.857802,26.555260,26.532650,59.563088,36.862155
59.728691,85.071802,138.831084,156.586371,115.044679,113.376209,29.595543,14.217669,137.939834,0.725856,85.170759,61.086863,155.035996,138.576729,153.389394,138.077897,79.296676,135.910121,-0.000692,0.000480,32.000000,-235.788723,138.384179,-0.546965,24.751997,0.668345,546839.907466,0.965944,35.269960,19.306249,2.317942,0.071399,0.049563,179.879717,32.000000,191.283929,181.191703,184.730444,162.576693,32.000000,159.130440,67.930360,60.997632,94.262079,51.281359,49.835773,70.886076,33.942532,26.555260,26.606972,59.550303,36.748068
59.593452,85.074286,138.698059,156.588048,115.000900,113.378507,29.604870,14.224804,137.959554,0.725813,85.268147,60.985815,155.040009,138.497896,153.345681,138.108664,79.323602,135.916277,-0.000692,0.000473,32.000000,-235.785686,138.458046,-0.547228,24.721785,0.666385,546852.252515,0.964671,35.177249,19.254819,2.310668,0.069113,0.057499,179.326136,32.000000,191.667798,181.426974,181.897170,162.386492,32.000000,159.495755,67.919385,61.017184,94.271607,51.281359,49.789992,70.886076,33.844165,26.555260,26.607703,59.552102,36.756359
60.150481,85.074286,138.782693,156.588048,114.954320,113.380722,29.751771,14.219810,137.906182,0.726070,85.263945,61.062039,154.962441,138.599913,153.332733,137.986325,79.346425,135.840925,-0.000691,0.000444,32.000000,-235.786091,138.499552,-0.547373,24.736052,0.671324,547056.898442,0.972769,35.435755,19.291394,2.324362,0.079448,0.053074,178.734577,32.000000,192.297751,181.551169,179.219503,162.389113,32.000000,159.336499,67.953420,61.009141,94.281136,51.281359,49.815258,70.886076,33.727558,26.555260,26.617077,59.557944,36.711458
59.880747,85.079528,138.716301,156.595316,114.934645,113.383128,29.708824,14.219810,137.875619,0.726098,85.168886,60.945084,154.951429,138.593225,153.386861,138.051354,79.318578,136.031101,-0.000692,0.000445,32.000000,-235.786583,138.508199,-0.548083,24.684203,0.673408,547085.137374,0.974913,35.560180,19.267446,2.327404,0.061212,0.040795,178.586443,32.000000,192.462581,180.662926,179.073521,163.106490,32.000000,158.741739,67.941721,60.996086,94.236409,51.281359,49.766191,70.886076,33.863076,26.555260,26.636063,59.534459,36.943519
59.969080,85.078149,138.797186,156.599788,114.909283,113.378162,29.599746,14.218811,137.816436,0.726112,85.067857,60.820957,154.959582,138.646058,153.375331,138.108864,79.306847,135.912242,-0.000689,0.000450,32.000000,-235.790204,138.558921,-0.547407,24.654148,0.665244,546745.212777,0.960248,35.059268,19.208154,2.307258,0.072093,0.055268,179.104963,32.000000,191.979046,180.275537,182.081599,163.381745,32.000000,158.299327,67.919079,61.013939,94.215596,51.281359,49.818144,70.886076,33.840375,26.555260,26.632080,59.542051,36.862522
59.963388,85.077597,138.766648,156.601465,114.906698,113.373443,29.601055,14.223806,137.912139,0.726230,85.095697,60.989364,155.017214,138.568510,153.428155,138.004011,79.298137,135.892751,-0.000691,0.000442,32.000000,-235.787013,138.544826,-0.547801,24.619844,0.670279,546973.607469,0.966433,35.306627,19.328014,2.316543,0.058332,0.055625,179.658066,32.000000,191.288618,180.509414,184.341200,163.273335,32.000000,158.271410,67.932572,60.990216,94.225995,51.281359,49.760804,70.886076,33.982077,26.555260,26.632875,59.531381,36.805662
60.008782,85.077597,138.757713,156.601465,114.906349,113.383881,27.904093,14.224091,137.917654,0.725933,85.186638,61.033508,155.006725,138.666998,153.411205,138.080244,79.287332,135.951966,-0.000690,0.000420,32.000000,-235.788858,138.589002,-0.547835,24.598286,0.670223,546923.992615,0.968378,35.225867,19.282249,2.314479,0.061619,0.051788,179.838092,32.000000,191.276879,181.187536,184.408043,162.551809,32.000000,159.284336,67.945158,60.999132,94.244824,51.281359,49.801341,70.886076,33.832874,26.555260,26.631749,59.523050,36.850709
60.065158,85.078425,138.778260,156.602583,114.859529,113.383898,29.581009,14.217098,137.970480,0.726359,85.250328,61.087429,155.015518,138.575506,153.307877,137.966827,79.302664,135.896817,-0.000688,0.000431,32.000000,-235.790769,138.490640,-0.548609,24.613760,0.671037,546921.667644,0.968395,35.230428,19.281527,2.314190,0.058101,0.060673,179.265190,32.000000,191.832431,181.408904,181.527949,162.417263,32.000000,159.613565,67.909076,61.003434,94.236901,51.281359,49.759244,70.886076,33.812563,26.555260,26.635417,59.534597,36.779250
60.024172,85.077873,138.799014,156.602304,114.867979,113.379450,29.488527,14.217812,137.924123,0.726516,85.221738,60.995553,154.974214,138.727927,153.339985,138.108191,79.306915,135.961684,-0.000688,0.000440,32.000000,-235.789236,138.563796,-0.549030,24.598024,0.670953,546972.400176,1.026527,35.189667,19.320984,2.312290,0.060625,0.054154,178.643938,32.000000,192.187607,181.504419,178.888947,162.444722,32.000000,158.976929,67.870285,60.977743,94.218084,51.281359,49.811845,70.886076,33.834382,26.555260,26.634298,59.559665,36.843813
60.608352,85.062421,138.842942,156.602024,114.894496,113.378108,29.495703,14.218954,138.003388,0.726544,85.077136,61.003355,154.918676,138.614880,153.387758,138.128075,79.323228,135.957766,-0.000689,0.000436,32.000000,-235.792356,138.398679,-0.550358,24.650187,0.669823,546908.634844,0.967337,35.139905,19.278967,2.310462,0.069486,0.053689,178.678953,32.000000,192.391530,180.634987,179.415984,163.149346,32.000000,158.492787,67.878231,60.997500,94.227668,51.281359,49.761883,70.886076,33.902870,26.555260,26.635090,59.544205,36.765603
59.784011,85.062421,138.764863,156.602024,114.923008,113.381378,29.713230,14.216242,138.119332,0.726462,84.991096,60.931607,155.007475,138.650503,153.418775,138.044526,79.350911,136.005985,-0.000689,0.000465,32.000000,-235.793757,138.527474,-0.550851,24.666815,0.670955,546900.135933,0.971060,35.176129,19.306102,2.312385,0.063249,0.054427,179.276853,32.000000,191.791904,180.365675,182.339154,163.598215,32.000000,158.234991,67.876099,61.004157,94.241169,51.281359,49.796448,70.886076,33.969968,26.555260,26.582099,59.556430,36.767731
59.837287,85.038967,138.827775,156.595036,114.983033,113.388991,30.007149,14.219524,138.046453,0.726668,85.054020,61.109023,155.032651,138.566350,153.424682,138.152441,79.299796,135.883735,-0.000688,0.000431,32.000000,-235.788671,138.581009,-0.550796,24.722781,0.661120,546520.968253,0.960485,34.638303,19.287894,2.290822,0.052475,0.042994,179.809438,32.000000,191.247798,180.781338,184.503371,163.272672,32.000000,158.197245,67.895065,60.997276,94.246185,51.281359,49.780502,70.886076,33.505701,26.555260,26.501179,59.530161,36.855332
60.383953,85.037864,138.765548,156.591403,115.001360,113.389026,0.000000,14.218525,138.102330,0.726763,85.126596,61.032165,154.994137,138.590962,153.368284,138.057403,79.279398,135.883063,-0.000689,0.000406,32.000000,-235.790490,138.442793,-0.550391,24.763877,0.672441,546920.507243,0.967952,35.376553,19.283535,2.321103,0.058556,0.051646,179.876356,32.000000,191.229612,181.182221,184.289165,162.476210,32.000000,159.436658,67.871407,60.964614,94.247512,51.281359,49.793658,70.886076,33.635998,26.555260,26.497741,59.507089,36.912411
59.891814,85.053591,138.866767,156.591123,115.041001,113.387737,29.763608,14.224091,138.014409,0.726940,85.188622,60.911355,155.008524,138.627684,153.318675,137.991421,79.306579,135.954904,-0.000688,0.000382,32.000000,-235.780499,138.479196,-0.550179,24.786799,0.670494,547003.308578,0.957541,35.305155,19.275504,2.320088,0.061902,0.049774,179.136857,32.000000,191.940108,181.513942,181.251507,162.208537,32.000000,159.516447,67.855206,60.966315,94.250836,51.281359,49.789332,70.886076,33.759245,26.555260,26.498126,59.493969,36.802140
60.494642,85.053591,138.778293,156.591123,115.041091,113.381856,29.547846,14.214672,138.169082,0.727098,85.238718,60.814545,154.910584,138.654969,153.379651,138.126727,79.318386,136.015842,-0.000687,0.000354,32.000000,-235.797785,138.573709,-0.549854,24.792202,0.660946,NaN,Inf,34.813947,19.295577,2.298053,0.065654,0.057819,178.661289,32.000000,192.362340,181.400805,178.963527,162.259233,32.000000,159.250659,67.895536,60.970907,94.257200,51.281359,49.800954,70.886076,33.567929,26.555260,26.553255,59.556105,36.806909
60.556489,85.064076,138.840639,156.595316,115.059642,113.374191,29.425628,14.216528,137.999655,0.727348,85.150057,61.092544,154.971010,138.597283,153.383751,138.094683,79.312620,135.819360,-0.000686,0.000356,32.000000,-235.792979,138.555496,-0.550054,24.798443,0.668203,546975.766465,0.964434,35.270740,19.303159,2.318627,0.046371,0.041888,178.633185,32.000000,192.301532,180.652815,179.916721,163.269870,32.000000,158.498189,67.882983,60.975027,94.241041,51.281359,49.784628,70.886076,34.060266,26.555260,26.590261,59.512291,36.786586
59.782195,85.082288,138.756940,156.600906,115.132322,113.371646,30.009719,14.222949,137.962112,0.727688,85.062635,60.984772,155.009107,138.698645,153.375709,138.094586,79.324533,135.971066,-0.000687,0.000343,32.000000,-235.787705,138.453907,-0.549709,24.773030,0.658620,546598.380890,0.960784,34.730849,19.320827,2.294059,0.063782,0.036734,179.237599,32.000000,191.722609,180.373489,182.800180,163.508671,32.000000,158.034520,67.856264,60.940956,94.218865,51.281359,49.785176,70.886076,33.977052,26.555260,26.654177,59.509892,36.806616
59.970763,85.080080,138.813746,156.606217,115.153320,113.366307,29.613287,14.214102,137.901127,0.727940,85.120046,60.842888,155.042948,138.644448,153.403558,138.029836,79.274399,136.062938,-0.000688,0.000342,32.000000,-235.791471,138.480301,-0.550098,24.753308,0.657884,546553.928488,0.963651,34.686177,19.231519,2.292746,0.066981,0.046519,179.725681,32.000000,191.248281,180.757485,184.680984,163.095755,32.000000,158.429151,67.872702,60.955433,94.280924,51.281359,49.800766,70.886076,33.614838,26.555260,26.655014,59.552948,36.780937
60.046815,85.080080,138.819832,156.606217,115.227404,113.366003,29.565592,14.218097,137.934705,0.728274,85.219617,60.972935,154.960998,138.635393,153.353640,138.017860,79.303944,135.886879,-0.000688,0.000371,32.000000,-235.790426,138.541892,-0.549705,24.682131,0.669519,546961.403660,0.958386,35.398056,19.293022,2.321041,0.062042,0.058203,179.809847,32.000000,191.235220,181.280779,184.120192,162.485727,32.000000,159.407051,67.859487,60.957629,94.284151,51.281359,49.809943,70.886076,33.828663,26.555260,26.648168,59.575686,36.674334
60.683420,85.085047,138.811562,156.607335,115.210848,113.362189,29.797839,14.220523,137.952985,0.728356,85.292989,61.181169,155.004175,138.598343,153.318485,138.074558,79.318836,135.912812,-0.000686,0.000336,32.000000,-235.786197,138.416401,-0.549661,24.679823,0.667550,546941.590820,0.967809,35.226287,19.387588,2.314690,0.061200,0.043375,179.075861,32.000000,191.918488,181.544814,180.608330,162.304558,32.000000,159.332641,67.855829,60.969459,94.299195,51.281359,49.777410,70.886076,34.040832,26.555260,26.666253,59.530712,36.814099
59.662312,85.091945,138.786173,156.609850,115.193627,113.358387,29.735238,14.216528,137.914013,0.728365,85.264847,60.997518,154.941649,138.592389,153.347133,138.093053,79.312871,136.006271,-0.000686,0.000341,32.000000,-235.792979,138.537549,-0.549976,24.639435,0.668377,546832.187727,0.968018,35.158017,19.272877,2.311860,0.056614,0.054117,178.517368,32.000000,192.286708,181.326244,178.706638,162.569177,32.000000,158.853982,67.839861,60.961329,94.276791,51.281359,49.796912,70.886076,34.046024,26.555260,26.691082,59.515566,36.888274
59.825734,85.092497,138.858646,156.606217,115.172426,113.354561,29.592894,14.221380,137.961849,0.728272,85.161756,61.031121,154.911113,138.745197,153.352146,138.031573,79.323659,135.880530,-0.000685,0.000342,32.000000,-235.786488,138.479258,-0.549728,24.649348,0.658987,546447.095580,0.949373,34.594081,19.270535,2.287471,0.113239,0.058200,178.773197,32.000000,192.421296,180.446337,179.998382,163.378723,32.000000,158.445905,67.847447,60.925355,94.245440,51.281359,49.757277,70.886076,33.589154,26.555260,26.692018,59.570110,36.849829
59.987296,85.092497,138.756470,156.606217,115.241435,113.348252,29.669050,14.218668,137.910597,0.727879,85.069373,61.085263,154.981610,138.768586,153.363687,138.134146,79.267758,136.000902,-0.000686,0.000333,32.000000,-235.792806,138.541973,-0.550193,24.586825,0.675054,547002.187710,0.969279,35.515724,19.321712,2.326195,0.075205,0.056447,179.365988,32.000000,191.731425,180.348456,183.069281,163.437107,32.000000,158.209484,67.855959,60.920096,94.275203,51.281359,49.780149,70.886076,33.877107,26.555260,26.694874,59.511298,36.829286
60.089693,85.094152,138.834772,156.607055,115.245268,113.357100,29.804086,14.217669,137.917933,0.727894,85.177087,60.929623,155.013901,138.660739,153.410440,137.989400,79.294884,135.880738,-0.000685,0.000354,32.000000,-235.790690,138.413711,-0.550338,24.606888,0.672739,546871.662558,0.970987,35.369079,19.250090,2.321052,0.082944,0.049691,179.726391,32.000000,191.111931,180.881653,184.772732,162.905816,32.000000,158.444488,67.858210,60.911040,94.303484,51.281359,49.774178,70.886076,33.952752,26.555260,26.701572,59.549477,36.829066
59.798838,85.104362,138.761226,156.605378,115.328029,113.360938,29.664786,14.218383,137.980590,0.727707,85.236576,61.029586,155.026145,138.672545,153.323453,138.060194,79.313342,135.949196,-0.000685,0.000336,32.000000,-235.789649,138.457172,-0.550435,24.643133,0.671395,546878.279811,0.965574,35.223857,19.364230,2.313098,0.068247,0.044517,179.896554,32.000000,191.386029,181.330152,183.746946,162.490960,32.000000,159.488721,67.843812,60.916656,94.295408,51.281359,49.778371,70.886076,33.997219,26.555260,26.737997,59.551198,36.716080
59.999892,85.107397,138.827402,156.601185,115.290187,113.366842,29.525210,14.220381,137.888448,0.727806,85.291038,61.081127,155.005653,138.688409,153.306705,138.080283,79.332040,135.967355,-0.000684,0.000303,32.000000,-235.790438,138.442854,-0.550203,24.672768,0.669834,546807.157232,0.959477,35.133626,19.278965,2.310459,0.059099,0.052243,178.991334,32.000000,192.000986,181.575042,180.459311,162.250133,32.000000,159.523898,67.839982,60.930831,94.320648,51.281359,49.774571,70.886076,33.671816,26.555260,26.739058,59.523001,36.863549
59.748471,85.107397,138.691648,156.601185,115.184367,113.360507,29.816432,14.220238,137.936846,0.727923,85.282302,61.025756,154.913317,138.596589,153.329350,138.099534,79.300203,135.972762,-0.000683,0.000308,32.000000,-235.786974,138.523148,-0.550236,24.707806,0.672801,546957.867877,0.969196,35.405147,19.293633,2.320467,0.068311,0.068474,178.612764,32.000000,192.259509,181.242367,178.823199,162.651913,32.000000,158.937022,67.819086,60.904309,94.333724,51.281359,49.749837,70.886076,34.032494,26.555260,26.750685,59.577112,36.751517
60.610531,85.114571,138.818335,156.605099,115.181854,113.345277,29.631229,14.222378,137.925748,0.728054,85.176324,61.073542,154.925843,138.658597,153.399486,138.104446,79.326529,135.858675,-0.000685,0.000272,32.000000,-235.787128,138.490210,-0.550245,24.760547,0.669419,546842.103407,0.970249,35.227448,19.283720,2.313794,0.060765,0.053274,178.755458,32.000000,192.339064,180.417787,180.339942,163.566815,32.000000,158.510573,67.823717,60.922401,94.301917,51.281359,49.781857,70.886076,34.082576,26.555260,26.776724,59.521959,36.874847
59.822554,85.119538,138.753100,156.605378,115.163847,113.342735,29.610861,14.216528,137.851580,0.728464,85.106486,61.046899,154.965182,138.737898,153.413901,138.075778,79.280760,135.969378,-0.000685,0.000282,32.000000,-235.792652,138.524169,-0.550397,24.776020,0.671385,547016.423576,0.965163,35.453533,19.318173,2.321259,0.085804,0.062431,179.524284,32.000000,191.567432,180.343593,183.307656,163.511659,32.000000,157.977958,67.813338,60.911936,94.304525,51.281359,49.773262,70.886076,33.995467,26.555260,26.795144,59.507974,36.904341
59.895907,85.107397,138.857404,156.602583,115.193613,113.341439,29.603079,14.215957,137.957571,0.728150,85.166127,61.018551,154.987838,138.668325,153.436223,138.061354,79.301828,136.009618,-0.000684,0.000273,32.000000,-235.787158,138.524578,-0.550947,24.777751,0.657901,546431.621766,0.955904,34.688511,19.236643,2.290334,0.053223,0.057919,179.800561,32.000000,191.184654,180.772530,184.998708,162.783910,32.000000,158.848789,67.817051,60.895546,94.350651,51.281359,49.782854,70.886076,33.584166,26.555260,26.796360,59.560334,36.808230
60.420856,85.107397,138.701565,156.602583,115.221785,113.335010,29.806226,14.216385,137.838853,0.728333,85.207537,61.171183,155.013877,138.533032,153.333889,137.968232,79.283900,135.980989,-0.000684,0.000244,32.000000,-235.793942,138.512279,-0.551460,24.765372,0.668711,546951.959693,0.970419,35.398981,19.335980,2.319411,0.153217,0.056928,179.678484,32.000000,191.434456,181.240434,183.518760,162.463415,32.000000,159.365846,67.806598,60.913110,94.346338,51.281359,49.750188,70.886076,33.663096,26.555260,26.755318,59.505092,36.886366
60.613533,85.102430,138.792560,156.594198,115.200291,113.338766,29.752344,14.221808,137.891509,0.728267,85.199518,61.136484,154.988024,138.644324,153.290175,137.961757,79.305315,135.837373,-0.000684,0.000246,32.000000,-235.781798,138.498286,-0.551663,24.725823,0.668151,546842.522084,0.969327,35.320866,19.334375,2.318312,0.063187,0.047134,178.872695,32.000000,192.058088,181.445115,180.182024,162.166957,32.000000,159.389298,67.781893,60.921339,94.326244,51.281359,49.798623,70.886076,34.042083,26.555260,26.739140,59.545897,36.827966
59.763636,85.101602,138.723814,156.586092,115.165637,113.352786,29.667966,14.217241,137.888087,0.728348,85.213412,61.080912,154.908647,138.679397,153.332627,138.082195,79.327198,135.886349,-0.000685,0.000243,32.000000,-235.790463,138.538099,-0.551607,24.745362,0.659797,546568.256675,0.953471,34.850517,19.338456,2.295591,0.069674,0.042595,178.612315,32.000000,192.331305,181.054629,178.749954,162.666462,32.000000,158.892865,67.813117,60.941075,94.364699,51.281359,49.755551,70.886076,34.031513,26.555260,26.737306,59.555309,36.820702
60.036323,85.088358,138.808117,156.577427,115.237228,113.365533,29.548326,14.224947,137.970810,0.728022,85.061793,61.064252,154.938149,138.629519,153.378100,138.012487,79.333117,135.972248,-0.000684,0.000230,32.000000,-235.780462,138.484947,-0.551871,24.709694,0.658569,546425.912068,0.951877,34.673695,19.247545,2.289795,0.048465,0.062448,178.785039,32.000000,192.244118,180.297064,180.518420,163.258488,32.000000,158.285888,67.815209,60.918017,94.342281,51.281359,49.781156,70.886076,33.724937,26.555260,26.738340,59.543881,36.866263
60.026961,85.088358,138.644405,156.577427,115.319576,113.367576,29.841343,14.218240,137.837930,0.728077,85.092558,61.104490,155.032355,138.663594,153.381578,138.112042,79.309317,135.976478,-0.000685,0.000210,32.000000,-235.788808,138.440060,-0.551463,24.645650,0.670268,546901.951364,0.969643,35.434080,19.249368,2.321208,0.054435,0.062964,179.516749,32.000000,191.543716,180.373125,183.516266,163.395431,32.000000,158.272001,67.825269,60.933613,94.349945,51.281359,49.725013,70.886076,33.887389,26.555260,26.693274,59.540104,36.847775
59.795680,85.080356,138.761452,156.566806,115.304293,113.370173,29.672485,14.218240,137.810636,0.728006,85.148886,61.247272,154.993474,138.628685,153.407019,137.952649,79.266293,135.961623,-0.000685,0.000187,32.000000,-235.793726,138.475955,-0.551291,24.658632,0.667731,546785.124568,0.968786,35.175708,19.285011,2.312069,0.062209,0.050671,179.703992,32.000000,191.127784,180.887332,185.024166,162.752505,32.000000,158.945330,67.817845,60.887956,94.357269,51.281359,49.781356,70.886076,33.651722,26.555260,26.666348,59.544402,36.821216
60.437718,85.098291,138.710404,156.564010,115.405860,113.370451,29.456352,14.218954,137.854497,0.728011,85.232236,61.126970,154.994919,138.659903,153.296706,138.086516,79.292527,135.899978,-0.000685,0.000201,32.000000,-235.787111,138.456437,-0.551291,24.615097,0.668666,546852.135553,0.959455,35.184111,19.310857,2.309702,0.077108,0.055831,179.653758,32.000000,191.434454,181.332587,183.185800,162.288486,32.000000,159.594350,67.827340,60.923537,94.387091,51.281359,49.743481,70.886076,33.663948,26.555260,26.729471,59.539838,36.839264
60.351234,85.102982,138.758112,156.567085,115.365812,113.380611,29.433660,14.218097,137.919015,0.728177,85.248759,61.157951,154.925985,138.655621,153.317040,138.095438,79.323642,136.016655,-0.000685,0.000189,32.000000,-235.788459,138.480707,-0.550647,24.630911,0.672431,547071.480234,0.969021,35.383985,19.346694,2.320593,0.064767,0.049901,178.821215,32.000000,192.040259,181.615803,180.002727,162.220702,32.000000,159.242138,67.830530,60.956534,94.386617,51.281359,49.782965,70.886076,34.014115,26.555260,26.730471,59.527171,36.866630
59.892070,85.102982,138.758494,156.567085,115.370884,113.398371,29.682756,14.215529,137.888826,0.728212,85.216639,61.167078,154.907091,138.586986,153.351147,138.131169,79.340728,136.068609,-0.000684,0.000160,32.000000,-235.792011,138.483197,-0.550637,24.611583,0.663820,546695.749139,0.964780,34.826355,19.290634,2.295097,0.064401,0.054152,178.572762,32.000000,192.322012,180.873776,178.588664,162.754470,32.000000,158.726940,67.861742,60.967871,94.385261,51.281359,49.758870,70.886076,33.971863,26.555260,26.747798,59.553096,36.710651
59.746564,85.088358,138.865375,156.559538,115.366636,113.405919,29.900574,14.223806,138.029323,0.728356,85.118763,61.220838,154.914100,138.606192,153.366884,138.164219,79.306336,136.010774,-0.000686,0.000195,32.000000,-235.782259,138.507463,-0.550199,24.658554,0.665017,546731.997752,0.967144,34.908303,19.315963,2.299176,0.058603,0.045044,178.868812,32.000000,192.213885,180.274243,181.060971,163.614408,32.000000,158.243731,67.868621,60.969774,94.347418,51.281359,49.788663,70.886076,33.784338,26.555260,26.697993,59.546860,36.790181
60.110140,85.095532,138.774289,156.557861,115.362249,113.408246,29.293905,14.220381,137.822582,0.728492,85.144535,61.168681,154.922885,138.751050,153.395385,138.071319,79.287735,135.810644,-0.000687,0.000178,32.000000,-235.786504,138.568160,-0.550238,24.657950,0.672472,547028.262015,0.967268,35.319900,19.324000,2.316809,0.079117,0.056399,179.573021,32.000000,191.345581,180.422343,183.776088,163.385459,32.000000,157.812607,67.851663,60.950998,94.402145,51.281359,49.767018,70.886076,33.855470,26.555260,26.723815,59.528548,36.874627
60.003035,85.117054,138.804538,156.564010,115.341072,113.404439,29.566977,14.219524,137.914885,0.728261,85.153307,61.052819,154.997773,138.666020,153.391248,138.029392,79.278162,135.780730,-0.000687,0.000167,32.000000,-235.790147,138.604014,-0.549869,24.754672,0.674001,547195.605255,0.962821,35.436212,19.330425,2.324240,0.065200,0.047517,179.722791,32.000000,191.119633,180.974608,184.965642,162.670580,32.000000,158.931275,67.855856,60.945159,94.411290,51.281359,49.791871,70.886076,33.936922,26.555260,26.724787,59.539376,36.794363
60.169110,85.117054,138.734153,156.564010,115.306197,113.400580,29.934826,14.219096,138.071357,0.727821,85.272643,61.106483,155.010510,138.715019,153.311194,138.041187,79.276867,135.968682,-0.000687,0.000175,32.000000,-235.795984,138.659060,-0.549058,24.781868,0.668102,547059.015219,0.976266,35.116673,19.252184,2.308667,0.078791,0.055297,179.614194,32.000000,191.545871,181.387187,182.401056,162.252119,32.000000,159.319583,67.828271,60.960129,94.420908,51.281359,49.747675,70.886076,33.834108,26.555260,26.800672,59.545602,36.753424
60.544759,85.111812,138.823202,156.564569,115.255481,113.410994,29.509827,14.220238,138.088679,0.728071,85.224836,60.994730,154.934074,138.717955,153.324766,138.143213,79.270251,135.961172,-0.000687,0.000198,32.000000,-235.792547,138.588575,-0.548682,24.770172,0.667264,547151.289091,0.969168,35.234283,19.247273,2.313292,0.054858,0.044308,178.783487,32.000000,192.222937,181.563319,179.835741,162.015536,32.000000,159.290176,67.848582,60.949988,94.418842,51.281359,49.800707,70.886076,33.806137,26.555260,26.783632,59.540910,36.821362
59.890512,85.101051,138.807836,156.562613,115.182633,113.416401,30.090345,14.223806,137.865723,0.727746,85.157130,61.212878,154.877932,138.760347,153.361709,138.146291,79.299683,136.034607,-0.000686,0.000232,32.000000,-235.787013,138.523942,-0.549225,24.778905,0.663651,547049.130653,0.954321,35.085347,19.339536,2.305737,0.072360,0.052380,178.533578,32.000000,192.237733,180.783066,178.941176,162.846034,32.000000,158.685131,67.927832,60.992148,94.445352,51.281359,49.774989,70.886076,33.981882,26.555260,26.747387,59.546526,36.857166
59.875530,85.084495,138.832302,156.555625,115.165587,113.408753,29.519627,14.223806,138.007423,0.727454,85.088722,61.161710,154.914908,138.689061,153.376785,138.087782,79.353438,135.940254,-0.000685,0.000249,32.000000,-235.783243,138.510889,-0.549193,24.716198,0.659003,546903.826271,0.961534,34.744371,19.342518,2.292902,0.069618,0.047735,178.818485,32.000000,192.169785,180.251052,181.587767,163.397360,32.000000,158.275447,67.928995,60.982415,94.429621,51.281359,49.793079,70.886076,33.496426,26.555260,26.748415,59.538285,36.841172
60.642411,85.084495,138.742983,156.555625,115.130114,113.413837,29.617950,14.223377,137.999640,0.727438,85.105156,61.233080,154.970749,138.662369,153.409250,138.092406,79.297057,136.024547,-0.000685,0.000284,32.000000,-235.784490,138.663994,-0.549410,24.711137,0.668338,547202.537451,0.954340,35.319371,19.348604,2.317693,0.072627,0.061639,179.513101,32.000000,191.378559,180.460084,183.978082,163.245685,32.000000,158.260208,67.905574,60.955863,94.439140,51.281359,49.748468,70.886076,33.556309,26.555260,26.691818,59.547352,36.844693
60.423851,85.096360,138.807812,156.557582,115.106113,113.421230,29.677162,14.216528,137.989848,0.727428,85.112163,61.282920,154.981549,138.748175,153.370444,138.092401,79.224138,135.889880,-0.000685,0.000313,32.000000,-235.789537,138.568222,-0.549874,24.667838,0.670330,547029.724572,0.972952,35.316285,19.249212,2.318682,0.061316,0.047089,179.820377,32.000000,191.088078,180.996221,184.930600,162.661429,32.000000,159.044496,67.868371,60.908702,94.446122,51.281359,49.786944,70.886076,33.875485,26.555260,26.733935,59.533170,36.861494
60.472233,85.098291,138.792838,156.557302,115.063770,113.431155,29.732647,14.227373,138.050215,0.727441,85.231734,61.202476,154.954027,138.729006,153.340972,138.122479,79.254675,136.081270,-0.000686,0.000335,32.000000,-235.780822,138.511520,-0.550173,24.605997,0.658649,546766.931265,0.956284,34.630040,19.346366,2.287887,0.063757,0.045221,179.343874,32.000000,191.595349,181.335772,182.180647,162.305995,32.000000,159.319022,67.878856,60.965414,94.478153,51.281359,49.761008,70.886076,33.646900,26.555260,26.741625,59.539720,36.781157
60.587263,85.096636,138.787811,156.548917,114.999446,113.438826,29.576280,14.216813,137.906454,0.727203,85.297766,61.122717,154.910820,138.708984,153.318513,138.093502,79.292082,135.939138,-0.000685,0.000332,32.000000,-235.790727,138.526902,-0.549868,24.617877,0.663461,547095.062130,0.958268,34.836805,19.354136,2.297235,0.062192,0.046430,178.723331,32.000000,192.163680,181.621770,179.477856,162.318759,32.000000,159.189494,67.863348,60.959424,94.465308,51.281359,49.799919,70.886076,33.949017,26.555260,26.742626,59.542218,36.716154
59.717212,85.096636,138.860528,156.548917,114.949640,113.451508,29.564841,14.226089,137.929458,0.727247,85.204755,61.270877,154.880747,138.731147,153.347861,138.136677,79.299135,136.023341,-0.000686,0.000353,32.000000,-235.781287,138.559020,-0.550171,24.624512,0.664387,547056.091905,0.955725,34.795546,19.416174,2.295150,0.051067,0.051984,178.532715,32.000000,192.423392,180.607445,178.902325,163.016303,32.000000,158.555085,67.881012,60.961716,94.442796,51.281359,49.788549,70.886076,34.060574,26.555260,26.737863,59.542415,36.821436
59.961523,85.105465,138.819733,156.543886,114.940732,113.462899,29.887872,14.217384,137.997405,0.727212,85.099403,61.181766,154.943705,138.689490,153.374575,138.094073,79.326924,135.916202,-0.000685,0.000308,32.000000,-235.791795,138.567936,-0.549704,24.687166,0.662394,546944.362151,0.958832,34.691308,19.310027,2.290709,0.058629,0.047003,179.019606,32.000000,191.990724,180.332356,181.708397,163.352117,32.000000,157.942723,67.893290,60.971159,94.463658,51.281359,49.780239,70.886076,33.476454,26.555260,26.769550,59.536878,36.822903
60.532865,85.104086,138.834946,156.543886,114.957366,113.476665,29.749965,14.211818,137.997560,0.726975,85.115628,61.107164,154.947941,138.667286,153.383745,138.102523,79.277306,135.996827,-0.000686,0.000305,32.000000,-235.794247,138.532187,-0.550522,24.711661,0.675626,547459.561785,0.974692,35.470931,19.343705,2.325302,0.055313,0.050659,179.609051,32.000000,191.269146,180.491222,184.205075,163.239087,32.000000,157.962939,67.887968,60.938529,94.456835,51.281359,49.783291,70.886076,33.591000,26.555260,26.765830,59.532875,36.825618
60.574475,85.106017,138.815415,156.539973,115.009239,113.498258,29.671132,14.216385,138.016182,0.727000,85.213860,61.214067,154.953604,138.632539,153.348882,138.086066,79.234500,135.975439,-0.000684,0.000274,32.000000,-235.790991,138.467574,-0.550513,24.800463,0.670115,547333.984969,0.959958,35.259972,19.264088,2.315147,0.046701,0.046582,179.728921,32.000000,191.203857,181.028290,184.782532,162.439609,32.000000,159.218844,67.839287,60.917966,94.470424,51.281359,49.790097,70.886076,33.956300,26.555260,26.766889,59.555476,36.887100
59.710582,85.106017,138.775768,156.539973,115.027294,113.517283,29.628613,14.219524,137.947083,0.727103,85.327264,61.043885,155.027045,138.686248,153.313746,138.076493,79.325275,135.985598,-0.000684,0.000277,32.000000,-235.789819,138.546582,-0.550663,24.769542,0.661175,547200.360081,0.954513,34.747252,19.352710,2.293547,0.091060,0.053620,179.273353,32.000000,191.667617,181.598165,181.834724,162.146039,32.000000,159.429312,67.877665,60.952049,94.494707,51.281359,49.752029,70.886076,34.059482,26.555260,26.774671,59.542238,36.848875
59.898806,85.116227,138.697003,156.540811,115.010487,113.527438,29.834997,14.218954,137.957135,0.727564,85.308765,61.156046,154.850017,138.611291,153.300399,137.933805,79.287232,135.975232,-0.000685,0.000268,32.000000,-235.788914,138.460353,-0.550752,24.805655,0.658217,547378.724736,0.956512,34.712086,19.385170,2.291649,0.054184,0.061556,178.560061,32.000000,192.147005,181.566974,179.176617,162.185222,32.000000,159.102620,67.880482,60.936014,94.490388,51.281359,49.790157,70.886076,33.566931,26.555260,26.811251,59.547677,36.753131
60.566314,85.126988,138.761779,156.543047,115.029853,113.527405,29.711381,14.214387,137.932629,0.727930,85.279193,61.133774,154.886965,138.579972,153.364699,138.011705,79.327006,136.015883,-0.000685,0.000258,32.000000,-235.793973,138.551561,-0.550908,24.771588,0.671692,547736.680332,0.973300,35.486287,19.299309,2.324140,0.067156,0.057003,178.639489,32.000000,192.328182,180.643609,179.123619,163.057585,32.000000,158.715604,67.905324,60.954772,94.491166,51.281359,49.748778,70.886076,33.573837,26.555260,26.849817,59.542818,36.830607
60.112504,85.126160,138.689483,156.538855,115.034014,113.530327,29.715947,14.218811,137.932477,0.728204,85.138831,61.147781,154.932550,138.702173,153.366428,138.045954,79.331194,135.961377,-0.000684,0.000256,32.000000,-235.790040,138.526290,-0.550547,24.679613,0.667538,547783.096940,0.963340,35.327089,19.332340,2.315522,0.058312,0.046002,178.973948,32.000000,191.862084,180.315222,182.176834,163.303949,32.000000,158.091095,67.894744,60.935295,94.475115,51.281359,49.775657,70.886076,33.729237,26.555260,26.851109,59.541461,36.856726
60.558869,85.126160,138.712784,156.538855,115.024531,113.543499,29.539520,14.218383,137.731838,0.728504,85.169544,61.115516,154.927006,138.667978,153.349887,137.997284,79.243738,135.966826,-0.000682,0.000268,32.000000,-235.788010,138.538588,-0.550622,24.650948,0.659006,547352.908946,0.955654,34.740330,19.312227,2.291072,0.051735,0.051275,179.644198,32.000000,191.164799,180.695315,184.280913,163.148807,32.000000,158.179815,67.889893,60.906074,94.467402,51.281359,49.727624,70.886076,33.569085,26.555260,26.849520,59.543163,36.761495
60.731635,85.130851,138.653673,156.539414,115.018994,113.562455,27.981970,14.221237,137.954189,0.728425,85.277224,61.152157,154.916662,138.665775,153.325504,138.044469,79.252787,135.802685,-0.000683,0.000252,32.000000,-235.784172,138.377141,-0.550224,24.600384,0.667760,547599.886064,0.963469,35.145181,19.281674,2.307165,0.068876,0.051484,179.730974,32.000000,191.183710,181.090172,184.310972,162.543516,32.000000,159.238740,67.878511,60.902148,94.461373,51.281359,49.751914,70.886076,34.001276,26.555260,26.867115,59.532738,36.850856
59.988090,85.142716,138.696676,156.537457,115.024067,113.589128,30.016990,14.222807,137.815856,0.728302,85.376790,61.177442,154.971958,138.628357,153.284683,137.974654,79.295478,135.933868,-0.000682,0.000241,32.000000,-235.783586,138.439243,-0.550450,24.609196,0.662146,547615.701130,0.961478,34.746140,19.371767,2.290544,0.072604,0.051610,179.054835,32.000000,191.747661,181.549613,181.381181,162.146133,32.000000,159.233624,67.913145,60.910226,94.510189,51.281359,49.716445,70.886076,33.883807,26.555260,26.909664,59.533584,36.892089
60.065237,85.148510,138.706103,156.537457,115.039720,113.595542,29.788269,14.222521,137.860516,0.728007,85.332848,61.245056,154.866822,138.583702,153.295263,138.083890,79.323962,135.988758,-0.000680,0.000265,32.000000,-235.783380,138.512379,-0.549672,24.604974,0.660731,547599.066159,1.012000,34.596983,19.283279,2.283055,0.059462,0.048644,178.590183,32.000000,192.136262,181.473571,178.949647,162.289802,32.000000,159.133711,67.948470,60.950882,94.549881,51.281359,49.762347,70.886076,33.573761,26.555260,26.911116,59.549142,36.779910
60.026822,85.148510,138.828737,156.537457,114.977156,113.594312,29.456816,14.223806,138.029650,0.728312,85.244601,61.282726,154.870022,138.642243,153.359087,138.040518,79.289061,135.939437,-0.000681,0.000222,32.000000,-235.784062,138.461126,-0.550172,24.708462,0.671939,548053.378261,0.956516,35.273363,19.304081,2.312070,0.068844,0.043850,178.473747,32.000000,192.347668,180.479980,179.549202,163.346545,32.000000,158.337067,67.912058,60.939331,94.511142,51.281359,49.762865,70.886076,33.860707,26.555260,26.932737,59.533043,36.866630
60.203917,85.140232,138.662942,156.536618,114.970833,113.599472,29.460566,14.219810,137.748301,0.728601,85.110619,61.021917,154.901376,138.670873,153.378380,138.044997,79.314084,135.910139,-0.000681,0.000249,32.000000,-235.786911,138.420093,-0.550197,24.773581,0.671005,547990.114022,0.962568,35.209919,19.302151,2.309258,0.053994,0.047140,179.134379,32.000000,191.651172,180.371396,182.305092,163.310794,32.000000,157.892131,67.932826,60.938042,94.502664,51.281359,49.730605,70.886076,33.887403,26.555260,26.905464,59.534006,36.842272
60.601531,85.135266,138.758597,156.531028,114.968008,113.604605,29.248267,14.223377,137.959761,0.728729,85.143377,61.139840,154.950741,138.635943,153.417235,138.018903,79.316517,135.875672,-0.000680,0.000257,32.000000,-235.781540,138.468856,-0.550010,24.823699,0.669476,548080.319778,0.974074,35.244387,19.313195,2.312778,0.065078,0.044056,179.702291,32.000000,191.228368,180.597220,184.633390,163.059548,32.000000,158.458725,67.948867,60.928212,94.538127,51.281359,49.733603,70.886076,33.540125,26.555260,26.889637,59.541845,36.732221
60.153505,85.123953,138.725145,156.525159,114.939011,113.604828,29.704940,14.221522,137.936332,0.728860,85.215145,61.296524,154.957090,138.613044,153.362605,138.081098,79.254680,135.894222,-0.000682,0.000250,32.000000,-235.790607,138.464390,-0.549821,24.823070,0.664151,547941.805908,0.970823,35.077349,19.273994,2.303221,0.058380,0.047607,179.696498,32.000000,191.077276,181.140907,184.187316,162.254336,32.000000,159.194915,67.928816,60.910508,94.528976,51.281359,49.733598,70.886076,33.751377,26.555260,26.891013,59.533603,36.744400
60.181588,85.123953,138.809098,156.525159,114.872572,113.599900,29.786398,14.221380,137.961359,0.729210,85.241933,61.177477,154.972263,138.630519,153.275138,138.000118,79.268709,136.009164,-0.000682,0.000248,32.000000,-235.788619,138.488395,-0.550114,24.769228,0.657546,547739.398585,0.970845,34.717225,19.254881,2.289688,0.057962,0.038294,178.968306,32.000000,191.716621,181.551077,181.108012,162.088301,32.000000,159.237756,67.918471,60.942023,94.527438,51.281359,49.749326,70.886076,33.769878,26.555260,26.853012,59.529876,36.874187
60.597235,85.120642,138.779931,156.523761,114.864678,113.601412,29.557628,14.222949,137.889709,0.729401,85.284449,61.012873,154.876579,138.635351,153.311102,138.038684,79.320846,135.847819,-0.000682,0.000300,32.000000,-235.782460,138.505791,-0.550770,24.708776,0.663930,548100.475330,0.963730,35.106226,19.325696,2.306186,0.051402,0.039728,178.463567,32.000000,192.177030,181.263000,179.013452,162.234884,32.000000,159.264269,67.928423,60.978064,94.556497,51.281359,49.727743,70.886076,33.936609,26.555260,26.842759,59.544274,36.828552
60.021156,85.126160,138.757179,156.526277,114.907765,113.607986,29.605947,14.220238,137.867385,0.729389,85.202498,61.027380,154.882590,138.667060,153.359557,138.044774,79.305054,135.906650,-0.000682,0.000342,32.000000,-235.782876,138.451195,-0.550988,24.666133,0.665414,548032.561306,0.960560,35.081066,19.367274,2.306504,0.058407,0.046367,178.518088,32.000000,192.443771,180.537308,179.715122,163.062017,32.000000,158.363225,67.923389,60.968373,94.533717,51.281359,49.728533,70.886076,33.856119,26.555260,26.863158,59.550804,36.844693
60.086480,85.128643,138.664793,156.524320,114.928527,113.614405,29.784876,14.222521,137.909547,0.729395,85.133981,61.169035,154.938819,138.645853,153.353768,137.982191,79.313557,135.895710,-0.000680,0.000385,32.000000,-235.789772,138.484152,-0.550528,24.586904,0.660742,547694.336755,0.960696,34.706427,19.237070,2.290202,0.055205,0.056707,179.144246,32.000000,191.568057,180.439040,182.665698,163.281299,32.000000,157.903199,67.929096,60.956931,94.525135,51.281359,49.734310,70.886076,33.584162,26.555260,26.864441,59.526375,36.888494
60.298589,85.128643,138.747813,156.524320,114.921144,113.613218,29.715058,14.216528,137.905351,0.729398,85.213627,61.091407,154.947690,138.533990,153.385387,138.013846,79.226877,135.892818,-0.000681,0.000359,32.000000,-235.791340,138.407348,-0.551316,24.600489,0.670337,548080.084783,0.969330,35.227122,19.281336,2.311805,0.078431,0.057145,179.628661,32.000000,191.129067,180.714927,184.606245,163.121866,32.000000,158.469326,67.938856,60.956706,94.543596,51.281359,49.722817,70.886076,33.695088,26.555260,26.874369,59.545071,36.825838
60.025590,85.133886,138.775646,156.520966,114.980307,113.615707,29.450841,14.219524,137.836926,0.729405,85.224464,61.327014,155.012011,138.637799,153.331262,138.062966,79.246483,135.987230,-0.000681,0.000368,32.000000,-235.788343,138.448524,-0.551874,24.581738,0.671016,548061.328866,0.962415,35.170999,19.267539,2.307754,0.056394,0.048493,179.811314,32.000000,191.292865,181.253439,183.585074,162.422607,32.000000,159.286132,67.917696,60.965569,94.544312,51.281359,49.754002,70.886076,33.778816,26.555260,26.893908,59.546801,36.864429
60.226217,85.131403,138.764923,156.521525,114.899937,113.615705,29.725538,14.216670,137.971523,0.729406,85.222216,61.137844,154.885133,138.712593,153.273830,138.009099,79.247076,135.964624,-0.000679,0.000367,32.000000,-235.794804,138.621555,-0.552597,24.606128,0.667971,548131.289594,0.960935,34.981034,19.352819,2.301013,0.065467,0.050054,179.010525,32.000000,191.723089,181.692111,180.707442,162.131374,32.000000,159.095307,67.890413,60.964064,94.525536,51.281359,49.726419,70.886076,33.737863,26.555260,26.886643,59.534311,36.857679
60.253822,85.112916,138.738024,156.513978,114.895951,113.611995,29.753130,14.219524,137.993009,0.729124,85.236619,61.190891,154.899675,138.706965,153.318333,138.063129,79.335133,135.953439,-0.000679,0.000412,32.000000,-235.789491,138.577582,-0.552400,24.648693,0.672733,548256.724557,0.974441,35.230870,19.378892,2.311941,0.063755,0.047903,178.433562,32.000000,192.277545,181.140040,178.643407,162.578142,32.000000,159.032096,67.906829,60.995715,94.564490,51.281359,49.759609,70.886076,33.831477,26.555260,26.887980,59.544864,36.703094
60.047070,85.112916,138.834472,156.513978,114.884457,113.615896,29.650990,14.216385,137.890172,0.729209,85.078969,61.109944,154.881226,138.603665,153.341142,138.071560,79.263533,135.967766,-0.000679,0.000438,32.000000,-235.791483,138.567916,-0.552744,24.716225,0.669014,548143.256830,0.961894,35.048552,19.367364,2.304062,0.050977,0.047665,178.600066,32.000000,192.311743,180.377249,180.116379,163.188475,32.000000,158.253599,67.890691,60.980283,94.499362,51.281359,49.749973,70.886076,33.839567,26.555260,26.824969,59.539681,36.775288
60.466506,85.095808,138.735382,156.512301,114.945516,113.624825,29.503390,14.227088,137.968538,0.729651,85.058783,61.151673,154.919008,138.690059,153.339220,138.141262,79.275079,135.973735,-0.000679,0.000439,32.000000,-235.781436,138.647309,-0.552969,24.754200,0.667242,547889.440033,0.960441,35.005358,19.273896,2.302560,0.076480,0.056871,179.299455,32.000000,191.349205,180.537413,183.059786,163.018983,32.000000,157.803152,67.885668,60.980671,94.467956,51.281359,49.747308,70.886076,33.619683,26.555260,26.766629,59.551404,36.725765
59.984318,85.090841,138.870743,156.513699,114.956812,113.631127,29.735613,14.219952,138.009127,0.729790,85.057415,61.218771,154.936797,138.712287,153.403264,138.077573,79.202285,135.953704,-0.000679,0.000407,32.000000,-235.787096,138.527594,-0.553465,24.805026,0.669062,548176.378032,0.967433,35.190623,19.352426,2.312094,0.057491,0.050895,179.680006,32.000000,191.051121,180.719211,184.727731,162.900010,32.000000,158.743473,67.901081,60.952590,94.477079,51.281359,49.760862,70.886076,33.867692,26.555260,26.750350,59.543733,36.813586
60.046877,85.082564,138.769641,156.512581,114.945370,113.629841,29.811853,14.219667,137.861421,0.729969,85.164321,61.093896,154.960326,138.608905,153.324174,138.075658,79.269630,135.887959,-0.000678,0.000359,32.000000,-235.791315,138.515072,-0.553031,24.818532,0.661289,547942.997995,0.964891,34.798174,19.343769,2.294417,0.064125,0.059006,179.718438,32.000000,191.166195,181.400212,183.484351,162.266513,32.000000,159.213529,67.872475,60.982049,94.490028,51.281359,49.732450,70.886076,33.505732,26.555260,26.751275,59.545995,36.795464
