OSU 80 Ton Compressor Load Stand
60.131273,85.082564,138.850619,156.512581,114.906892,113.646334,29.638458,14.220238,138.072989,0.730361,85.199038,61.064579,154.920619,138.689082,153.309011,138.016252,79.230552,135.956928,-0.000680,0.000345,32.000000,-235.788613,138.603259,-0.552994,24.796057,0.667861,548384.801133,0.965865,35.224875,19.406871,2.315117,0.061903,0.042549,178.819054,32.000000,191.815709,181.662527,180.391578,161.779393,32.000000,159.404337,67.854162,61.000075,94.469367,51.281359,49.749768,70.886076,33.784177,26.555260,26.723386,59.527820,36.878442
60.216062,85.087530,138.775979,156.503916,114.943690,113.650092,29.527259,14.218383,137.986473,0.730594,85.160683,61.066297,154.843167,138.691142,153.337105,138.136631,79.256093,135.778283,-0.000681,0.000337,32.000000,-235.788502,138.578072,-0.552944,24.822388,0.665962,548183.994885,0.962261,35.160444,19.307715,2.311022,0.062750,0.056565,178.465861,32.000000,192.233824,181.056046,178.454991,162.672783,32.000000,159.075474,67.877106,61.009786,94.478740,51.281359,49.714306,70.886076,33.796164,26.555260,26.741497,59.539406,36.759587
60.172542,85.081460,138.915507,156.503357,114.980966,113.638659,29.778690,14.221808,137.936127,0.730301,85.036090,61.089214,154.948792,138.707943,153.356941,138.092140,79.286956,135.985432,-0.000679,0.000339,32.000000,-235.791961,138.596508,-0.552636,24.795768,0.665883,548305.151770,0.966537,35.084760,19.380165,2.309125,0.072362,0.059277,178.642592,32.000000,192.230074,180.410151,180.363665,163.246304,32.000000,158.081029,67.913446,61.037199,94.456639,51.281359,49.776144,70.886076,33.755866,26.555260,26.721300,59.541245,36.769785
60.020464,85.066284,138.817149,156.499164,115.056009,113.632114,29.727969,14.221808,138.028960,0.730018,84.979642,61.234109,154.886621,138.765037,153.349200,138.116261,79.225222,136.011224,-0.000680,0.000317,32.000000,-235.785896,138.477402,-0.552594,24.774053,0.663525,548226.188039,0.968719,35.013772,19.268157,2.304634,0.059390,0.050480,179.324756,32.000000,191.354769,180.438634,183.395443,163.230629,32.000000,158.124081,67.879571,60.997592,94.443558,51.281359,49.744604,70.886076,33.826642,26.555260,26.722128,59.540743,36.812045
59.971759,85.066284,138.883223,156.499164,115.163344,113.631281,29.601148,14.223948,137.937451,0.730026,85.044896,61.176797,154.921202,138.755922,153.379683,138.159309,79.198623,135.964556,-0.000679,0.000317,32.000000,-235.783756,138.477095,-0.552884,24.799414,0.665612,548120.648575,0.961192,35.046677,19.337550,2.308620,0.058681,0.043304,179.658991,32.000000,191.140297,180.756140,184.595126,162.838527,32.000000,158.705472,67.914290,61.002819,94.437179,51.281359,49.758124,70.886076,33.882663,26.555260,26.670134,59.543045,36.771840
60.074247,85.052488,138.818545,156.488543,115.177095,113.633764,29.715389,14.221237,138.070393,0.730051,85.161330,61.275772,154.965507,138.692528,153.307391,138.086191,79.253057,135.836965,-0.000677,0.000336,32.000000,-235.785648,138.492821,-0.552799,24.732983,0.667804,548284.212882,0.965423,35.167869,19.411757,2.312830,0.068194,0.048417,179.580218,32.000000,191.188699,181.365054,183.210116,162.267494,32.000000,159.005883,67.908126,60.999960,94.433807,51.281359,49.714284,70.886076,33.736726,26.555260,26.622835,59.545985,36.765090
60.031131,85.064628,138.831622,156.483512,115.232630,113.631249,29.853402,14.212674,137.977333,0.730142,85.220011,61.147655,154.842201,138.654113,153.274381,138.019446,79.316654,136.156517,-0.000677,0.000344,32.000000,-235.796669,138.561759,-0.552638,24.723594,0.668219,548363.665839,0.970417,35.211596,19.415784,2.315810,0.071786,0.065783,178.810120,32.000000,191.895294,181.542402,180.045473,162.120389,32.000000,159.271818,67.945926,61.050656,94.462840,51.281359,49.741235,70.886076,33.847661,26.555260,26.665545,59.533416,36.871619
60.222885,85.076493,138.791745,156.487425,115.260652,113.622559,29.623433,14.216813,137.915443,0.730240,85.203472,61.224566,154.836829,138.699360,153.326209,138.081604,79.268698,136.046550,-0.000676,0.000368,32.000000,-235.793350,138.581071,-0.552891,24.714599,0.668111,548178.570465,0.964861,35.105814,19.299605,2.310783,0.066841,0.057459,178.514542,32.000000,192.338115,180.817403,178.424247,162.978889,32.000000,158.701372,67.957072,61.030438,94.437080,51.281359,49.708074,70.886076,33.927949,26.555260,26.666202,59.547077,36.842492
59.780384,85.076493,138.838496,156.487425,115.254139,113.608648,29.536196,14.218811,137.995237,0.730345,85.134934,61.249955,154.858490,138.675094,153.356246,138.156454,79.315754,135.971172,-0.000677,0.000376,32.000000,-235.791844,138.559411,-0.553072,24.703662,0.669085,548072.796888,0.961167,35.156639,19.390564,2.312660,0.057111,0.038319,178.664462,32.000000,192.237243,180.293065,180.582295,163.134023,32.000000,157.955356,67.951783,61.033074,94.421217,51.281359,49.742614,70.886076,33.995613,26.555260,26.708158,59.545602,36.877635
59.790161,85.092221,138.855085,156.493574,115.282812,113.600660,29.641139,14.220523,137.925527,0.730343,85.083693,61.098326,154.874768,138.745972,153.341491,138.061357,79.294175,135.906935,-0.000677,0.000392,32.000000,-235.789967,138.571402,-0.552919,24.648719,0.666221,548049.035382,0.965192,34.996627,19.385365,2.304635,0.068674,0.052753,179.387175,32.000000,191.263608,180.379011,183.578046,163.251403,32.000000,158.070321,67.969690,61.016319,94.414929,51.281359,49.719096,70.886076,33.657020,26.555260,26.763627,59.554945,36.808303
60.397650,85.095532,138.859884,156.492177,115.279919,113.590465,29.875587,14.219667,138.014071,0.730295,85.141436,61.115338,154.893228,138.693079,153.377414,138.080873,79.250533,135.885184,-0.000676,0.000358,32.000000,-235.789676,138.523230,-0.553176,24.675679,0.673291,548116.146905,0.975805,35.393893,19.301853,2.322476,0.055897,0.050069,179.775829,32.000000,191.179175,180.777693,184.837064,162.785411,32.000000,158.857829,67.982095,61.020020,94.445847,51.281359,49.748212,70.886076,33.657800,26.555260,26.776068,59.543959,36.798545
60.265620,85.099671,138.871057,156.499444,115.242332,113.598083,29.694436,14.218668,137.889677,0.730333,85.241493,61.060572,154.972742,138.632375,153.282437,138.076451,79.266623,135.973804,-0.000677,0.000367,32.000000,-235.787561,138.526310,-0.553006,24.640930,0.674723,548142.373377,0.972145,35.400818,19.292354,2.322374,0.064574,0.062979,179.554764,32.000000,191.398278,181.432450,182.807440,162.161190,32.000000,159.314615,67.982223,61.040281,94.451981,51.281359,49.696961,70.886076,33.839397,26.555260,26.777040,59.542071,36.786660
60.507468,85.099671,138.837144,156.499444,115.164347,113.605306,29.571402,14.218811,137.906817,0.730336,85.271464,60.967313,154.934548,138.664654,153.287354,138.069423,79.323273,135.889551,-0.000680,0.000353,32.000000,-235.786598,138.528411,-0.553155,24.628394,0.664927,547866.166300,0.953776,34.859379,19.325469,2.299094,0.059253,0.046524,178.744767,32.000000,191.874265,181.492055,180.007604,162.088244,32.000000,159.312252,67.982213,61.050756,94.416103,51.281359,49.738353,70.886076,33.590470,26.555260,26.792418,59.549113,36.803901
60.608241,85.109880,138.785538,156.513419,115.172234,113.599138,29.753971,14.216385,138.023210,0.730031,85.256949,61.124726,154.797547,138.721443,153.358833,138.129744,79.313480,136.077301,-0.000683,0.000359,32.000000,-235.795417,138.555680,-0.553582,24.619372,0.667942,547946.167486,0.961983,34.981557,19.352258,2.304316,0.061782,0.049708,178.601808,32.000000,192.243764,180.773303,178.671647,162.995553,32.000000,158.805506,67.989562,61.046842,94.444393,51.281359,49.704371,70.886076,33.881600,26.555260,26.828933,59.543949,36.787907
59.968446,85.109604,138.834230,156.518450,115.206756,113.590474,29.777695,14.223520,137.955164,0.729723,85.138420,61.024165,154.862042,138.663817,153.332528,138.125797,79.302464,135.782441,-0.000683,0.000366,32.000000,-235.784020,138.498367,-0.553384,24.634609,0.664547,547725.636283,0.961799,34.765488,19.254843,2.294546,0.070690,0.046731,178.809905,32.000000,192.067009,180.400248,180.885279,163.413250,32.000000,157.985710,67.988550,61.024012,94.403716,51.281359,49.733514,70.886076,33.886983,26.555260,26.829092,59.548336,36.863916
60.009189,85.121193,138.788259,156.526556,115.221078,113.585755,29.466863,14.217384,137.948538,0.729893,85.102883,61.054252,154.851824,138.624566,153.355250,137.987485,79.216781,135.984436,-0.000684,0.000414,32.000000,-235.792123,138.578215,-0.553686,24.628000,0.662979,547681.167098,0.954121,34.685860,19.355451,2.289879,0.059428,0.055691,179.475949,32.000000,191.234972,180.322413,183.764739,163.318758,32.000000,158.185893,67.977310,61.016453,94.402992,51.281359,49.703886,70.886076,33.502718,26.555260,26.830208,59.533938,36.871106
60.082998,85.121193,138.843969,156.526556,115.282779,113.590769,29.700590,14.218383,137.923060,0.730025,85.210117,61.077343,154.938069,138.592450,153.338999,138.073232,79.336168,135.843906,-0.000685,0.000428,32.000000,-235.786207,138.417198,-0.553945,24.657269,0.672298,548003.264225,0.964481,35.257894,19.223799,2.315121,0.060592,0.075117,179.647611,32.000000,191.183278,180.845635,184.591331,162.656412,32.000000,158.860177,67.980264,61.019432,94.444510,51.281359,49.735911,70.886076,33.818560,26.555260,26.871661,59.546182,36.754305
59.862608,85.123677,138.705710,156.528513,115.311832,113.594615,29.897822,14.215243,138.067831,0.730019,85.310542,61.222671,154.939815,138.580012,153.305514,138.040920,79.330889,135.946709,-0.000687,0.000445,32.000000,-235.794919,138.491069,-0.553308,24.644916,0.671594,548166.584976,0.973916,35.232898,19.407241,2.312783,0.057856,0.043653,179.437940,32.000000,191.351978,181.464595,182.559393,162.189053,32.000000,158.993103,67.984680,61.029757,94.453438,51.281359,49.677715,70.886076,33.796869,26.555260,26.881529,59.543910,36.825765
59.995310,85.148234,138.818976,156.534382,115.325402,113.595860,29.605636,14.217241,137.899854,0.729707,85.391511,61.096019,154.897577,138.687553,153.305243,138.062964,79.342823,136.014657,-0.000688,0.000452,32.000000,-235.789971,138.485888,-0.553453,24.626794,0.670052,547887.415320,0.964989,35.166672,19.219855,2.310870,0.071483,0.040373,178.685882,32.000000,192.069618,181.356874,179.731593,162.219743,32.000000,159.505472,68.004764,61.024425,94.453875,51.281359,49.722360,70.886076,33.878897,26.555260,26.968099,59.542838,36.818721
60.012644,85.166998,138.775362,156.538016,115.318173,113.606045,29.701986,14.222807,137.966382,0.729787,85.307226,61.095899,154.839184,138.678111,153.268707,138.142848,79.304137,136.000143,-0.000690,0.000432,32.000000,-235.781783,138.506627,-0.553365,24.635239,0.672888,548041.838698,0.962542,35.367087,19.274884,2.317068,0.072183,0.046261,178.525024,32.000000,192.222843,180.644092,178.763903,162.991301,32.000000,158.519045,67.978380,61.012080,94.431176,51.281359,49.712706,70.886076,33.945843,26.555260,26.969607,59.541992,36.858927
59.857565,85.166998,138.872449,156.538016,115.345073,113.603455,29.838920,14.218954,137.958933,0.729723,85.162521,61.074015,154.819494,138.664634,153.330434,138.070544,79.340028,135.911242,-0.000690,0.000434,32.000000,-235.789406,138.541280,-0.553168,24.614258,0.672114,547987.490287,0.969749,35.272398,19.295816,2.313830,0.058103,0.060356,178.910600,32.000000,191.829193,180.368682,181.254507,163.096118,32.000000,157.809797,67.999561,61.023373,94.416842,51.281359,49.740716,70.886076,33.969107,26.555260,27.036425,59.534046,36.849242
60.018829,85.155685,138.784597,156.535780,115.417793,113.606879,29.774719,14.220238,137.913147,0.729171,85.227531,61.111685,154.897899,138.667875,153.358606,138.045914,79.305403,135.910078,-0.000689,0.000410,32.000000,-235.788941,138.513196,-0.553340,24.632092,0.671473,548140.051309,0.966429,35.275601,19.327483,2.312435,0.061135,0.039643,179.533903,32.000000,191.246922,180.300171,183.993362,163.300651,32.000000,158.451490,68.014268,61.005069,94.422739,51.281359,49.704581,70.886076,33.815540,26.555260,26.998785,59.542563,36.874994
60.642883,85.149062,138.842191,156.534103,115.459668,113.610709,29.587853,14.221522,137.968693,0.729211,85.257411,61.029314,154.912956,138.579440,153.325578,138.094625,79.295483,135.914300,-0.000689,0.000387,32.000000,-235.790771,138.460311,-0.553145,24.618087,0.674915,548131.634551,0.964712,35.414944,19.248584,2.320048,0.058705,0.044621,179.685951,32.000000,191.014793,181.004842,184.599324,162.505822,32.000000,158.843509,68.054538,61.004995,94.447677,51.281359,49.728907,70.886076,33.531363,26.555260,26.977363,59.548267,36.747775
60.594610,85.157340,138.757381,156.536898,115.411811,113.608111,29.642504,14.212817,137.936943,0.729797,85.316336,61.127656,154.983928,138.632234,153.253865,138.037842,79.245664,135.917675,-0.000690,0.000382,32.000000,-235.795542,138.490275,-0.553444,24.599545,0.671503,548119.577892,0.963939,35.258736,19.282645,2.312351,0.045603,0.036073,179.335765,32.000000,191.334213,181.493842,182.272303,162.002948,32.000000,159.182665,67.995362,60.994392,94.410003,51.281359,49.679326,70.886076,34.026474,26.555260,26.978880,59.538973,36.848068
59.831393,85.157340,138.809669,156.536898,115.365385,113.602980,29.982627,14.213959,137.920761,0.729808,85.353637,61.152513,154.845761,138.609233,153.212022,138.044199,79.296621,135.966810,-0.000691,0.000348,32.000000,-235.792762,138.541180,-0.553419,24.547172,0.662971,547814.696404,0.959067,34.694186,19.294610,2.289505,0.067521,0.050219,178.630602,32.000000,192.107293,181.404140,179.400120,162.221708,32.000000,159.694516,68.028455,60.994210,94.406846,51.281359,49.715267,70.886076,33.980380,26.555260,27.009209,59.535137,36.884679
60.287680,85.168377,138.802672,156.539134,115.310988,113.610228,29.872743,14.215814,137.976060,0.729842,85.281245,61.114734,154.830492,138.677317,153.281972,138.092340,79.296258,136.000823,-0.000691,0.000354,32.000000,-235.794349,138.559514,-0.553342,24.632721,0.663690,547950.105017,0.958136,34.745466,19.346061,2.289929,0.093343,0.041231,178.623624,32.000000,192.211944,180.630124,178.596554,162.947456,32.000000,158.428279,68.050339,60.981466,94.389548,51.281359,49.666990,70.886076,33.652256,26.555260,27.049190,59.536750,36.860467
60.105211,85.175000,138.834882,156.536339,115.333591,113.610256,29.477625,14.220238,137.992415,0.729872,85.102833,61.131828,154.881450,138.620406,153.295525,138.014134,79.287726,135.942889,-0.000691,0.000353,32.000000,-235.783532,138.503569,-0.552901,24.592857,0.676760,548225.071673,0.960522,35.428831,19.318875,2.320014,0.051256,0.049421,178.907844,32.000000,191.666996,180.379638,181.844413,163.331174,32.000000,157.947306,68.036934,61.011988,94.389228,51.281359,49.719139,70.886076,33.828951,26.555260,27.073909,59.544628,36.815787
59.985566,85.165894,138.816796,156.538296,115.390873,113.603957,29.755596,14.222807,137.916370,0.729711,85.174862,61.119939,154.926135,138.661472,153.326661,137.980684,79.280318,135.835107,-0.000692,0.000339,32.000000,-235.785881,138.490475,-0.552896,24.582918,0.667630,548031.581745,0.956124,35.030526,19.335692,2.302339,0.058078,0.055604,179.628005,32.000000,191.097309,180.369308,184.051965,163.441051,32.000000,158.260186,68.066124,61.004935,94.398081,51.281359,49.673250,70.886076,33.793793,26.555260,27.075689,59.542710,36.736550
60.136238,85.165894,138.792022,156.538296,115.497719,113.605232,29.846656,14.218811,137.972356,0.729855,85.148419,61.217142,154.967259,138.687981,153.323543,138.034057,79.298649,135.860168,-0.000694,0.000302,32.000000,-235.786762,138.519926,-0.553153,24.601617,0.671628,548158.172443,0.972192,35.200560,19.316198,2.309864,0.067235,0.069196,179.773338,32.000000,190.959987,181.098483,184.586085,162.453640,32.000000,159.008098,68.044818,60.990159,94.431831,51.281359,49.702663,70.886076,33.813637,26.555260,27.045776,59.546044,36.859073
60.206891,85.147407,138.882476,156.528513,115.544824,113.611566,29.958065,14.217669,138.027436,0.730095,85.294626,61.290560,154.959077,138.672647,153.267228,138.052798,79.349629,135.845804,-0.000693,0.000280,32.000000,-235.793149,138.516664,-0.552845,24.627161,0.673531,548192.647808,0.965146,35.298808,19.271446,2.314170,0.068503,0.052389,179.329988,32.000000,191.432224,181.547792,181.623338,162.082325,32.000000,159.177916,68.058276,61.007926,94.423054,51.281359,49.660142,70.886076,33.810534,26.555260,26.983177,59.551286,36.893996
59.997277,85.141888,138.724495,156.521245,115.488743,113.620121,29.556534,14.212389,137.941745,0.730097,85.275688,61.012384,154.877227,138.656927,153.271590,138.091686,79.326735,135.877253,-0.000692,0.000302,32.000000,-235.794987,138.589700,-0.552929,24.643133,0.670635,548077.818801,0.959562,35.163640,19.265245,2.307960,0.063025,0.041215,178.626680,32.000000,192.007285,181.389756,179.126441,162.429668,32.000000,159.332373,68.070135,61.041694,94.448548,51.281359,49.676432,70.886076,33.890815,26.555260,26.965506,59.543438,36.864136
60.118067,85.146579,138.807127,156.518730,115.494103,113.630314,29.643602,14.214244,137.834588,0.730096,85.212439,61.160758,154.865933,138.615228,153.343246,138.086859,79.345907,135.908002,-0.000692,0.000296,32.000000,-235.793951,138.491539,-0.553024,24.633114,0.669418,547930.551070,0.954769,35.081860,19.207311,2.306754,0.071627,0.043587,178.506468,32.000000,192.210129,180.661485,178.953127,163.069764,32.000000,158.324652,68.089737,61.040491,94.431899,51.281359,49.696269,70.886076,33.796396,26.555260,26.966950,59.534498,36.772426
59.907513,85.146579,138.746193,156.518730,115.536491,113.643042,29.861691,14.220809,138.105594,0.730025,85.081285,61.011545,154.891218,138.714937,153.332212,138.082340,79.219919,135.976598,-0.000692,0.000320,32.000000,-235.786240,138.509035,-0.552765,24.662173,0.671222,548127.074901,0.971517,35.264286,19.245428,2.312180,0.077768,0.053597,178.975735,32.000000,191.528169,180.458503,182.193910,163.164562,32.000000,157.994723,68.045600,61.025759,94.432295,51.281359,49.680265,70.886076,33.948966,26.555260,26.984721,59.536878,36.861641
60.623862,85.129195,138.799291,156.513978,115.635547,113.644134,29.585500,14.219810,138.116362,0.730048,85.093037,61.097937,154.948688,138.717527,153.323877,138.022017,79.241272,136.044160,-0.000690,0.000344,32.000000,-235.786747,138.531531,-0.552529,24.645677,0.670247,548076.716864,0.966622,35.160613,19.241136,2.308909,0.054617,0.053721,179.496139,32.000000,191.000976,180.473818,184.310510,163.195887,32.000000,158.535774,68.054334,61.019888,94.447232,51.281359,49.682081,70.886076,33.953379,26.555260,26.925764,59.533987,36.833101
60.178410,85.116227,138.918950,156.504755,115.637256,113.642549,29.452422,14.221808,138.102507,0.730168,85.176930,61.303307,154.939383,138.704844,153.299398,138.213722,79.236043,136.001593,-0.000689,0.000352,32.000000,-235.790814,138.628324,-0.552507,24.657767,0.672309,548529.437297,0.963379,35.349615,19.400313,2.316007,0.060558,0.049546,179.553834,32.000000,190.944785,181.202960,184.387768,162.401235,32.000000,159.110305,68.063229,61.029697,94.473553,51.281359,49.740740,70.886076,33.799589,26.555260,26.882027,59.547677,36.844913
60.505515,85.114847,138.865869,156.506152,115.650887,113.650180,29.849837,14.219382,137.996461,0.730297,85.182631,61.216576,154.933014,138.748256,153.260053,138.179841,79.221714,135.999983,-0.000690,0.000328,32.000000,-235.791601,138.625408,-0.552510,24.663484,0.662426,548077.354013,0.959709,34.691261,19.411635,2.289516,0.056607,0.058440,179.077091,32.000000,191.425390,181.554162,181.448757,161.958889,32.000000,159.429160,68.052064,61.055345,94.475604,51.281359,49.673398,70.886076,33.822721,26.555260,26.883209,59.528086,36.829213
59.870551,85.114847,138.887444,156.506152,115.620395,113.650579,29.544810,14.219810,138.035461,0.730726,85.175771,61.097450,154.890814,138.709371,153.281418,138.114915,79.323506,135.925974,-0.000689,0.000317,32.000000,-235.788714,138.646068,-0.552499,24.630570,0.669354,548300.553341,0.971854,35.076187,19.396278,2.308452,0.066675,0.050660,178.461158,32.000000,192.177304,181.391183,179.001169,162.224278,32.000000,159.572131,68.052641,61.047120,94.488531,51.281359,49.728637,70.886076,33.966846,26.555260,26.879590,59.544913,36.856285
59.732552,85.094704,138.840551,156.500003,115.532875,113.655075,29.518863,14.225661,138.054714,0.730721,85.064105,61.205312,154.812245,138.668241,153.340220,138.137390,79.298940,136.055724,-0.000689,0.000327,32.000000,-235.782535,138.631687,-0.552101,24.637651,0.664085,548190.822742,0.953274,34.782407,19.409829,2.295094,0.052587,0.040688,178.433857,32.000000,192.198575,180.733899,179.165285,162.995238,32.000000,158.149891,68.083919,61.058950,94.462772,51.281359,49.700698,70.886076,33.636406,26.555260,26.810716,59.545031,36.771546
60.224613,85.091945,138.880364,156.493015,115.533552,113.657783,29.628580,14.221950,138.141221,0.730710,85.032075,61.294516,154.873258,138.764854,153.313457,138.096357,79.227896,136.077153,-0.000691,0.000289,32.000000,-235.784770,138.547050,-0.551725,24.636838,0.674544,548310.020476,0.974359,35.351115,19.272236,2.319796,0.057791,0.061889,179.074159,32.000000,191.533291,180.382146,182.487052,163.197204,32.000000,158.102551,68.088643,61.052810,94.459496,51.281359,49.726321,70.886076,33.772880,26.555260,26.802094,59.526522,36.879176
59.960443,85.091945,138.832021,156.494692,115.534357,113.657485,29.628790,14.222664,137.996312,0.730717,85.020202,61.395291,154.934480,138.721849,153.351315,138.123473,79.222426,135.963598,-0.000691,0.000274,32.000000,-235.786679,138.596222,-0.551786,24.635448,0.676134,548431.508989,0.977681,35.455179,19.359558,2.324370,0.050383,0.063424,179.447057,32.000000,191.006963,180.623357,184.612026,163.097758,32.000000,158.443600,68.092356,61.038938,94.462590,51.281359,49.725626,70.886076,33.872858,26.555260,26.803029,59.527427,36.866850
60.111867,85.091945,138.934898,156.494692,115.516854,113.652429,29.382243,14.220666,138.138792,0.730728,85.127664,61.108215,154.893143,138.728497,153.314819,138.157983,79.251754,135.947398,-0.000691,0.000253,32.000000,-235.790152,138.614782,-0.551070,24.651735,0.669057,548331.695698,0.965331,35.010531,19.440963,2.306040,0.061051,0.051494,179.773974,32.000000,190.867632,181.379831,184.192146,162.185308,32.000000,158.734333,68.108853,61.027895,94.477298,51.281359,49.747571,70.886076,33.840247,26.555260,26.803965,59.543753,36.725985
59.995659,85.088082,138.865709,156.487705,115.517512,113.659715,29.477872,14.214672,138.138029,0.730823,85.205328,61.246953,154.954646,138.797868,153.258999,138.228589,79.306282,136.058448,-0.000692,0.000264,32.000000,-235.789589,138.677315,-0.550807,24.638412,0.672739,548482.592452,0.970000,35.247422,19.391517,2.315394,0.067914,0.048597,178.795238,32.000000,191.593270,181.596825,181.169631,162.027147,32.000000,159.287134,68.112042,61.068857,94.490558,51.281359,49.716474,70.886076,33.811649,26.555260,26.791468,59.541540,36.859293
60.203468,85.082564,138.971378,156.484071,115.494116,113.660040,30.176882,14.219524,138.029128,0.730910,85.169661,61.200637,154.914783,138.689673,153.285735,138.202638,79.300897,135.923566,-0.000693,0.000269,32.000000,-235.789983,138.704520,-0.550067,24.642897,0.670613,548311.862320,0.975387,35.111536,19.354352,2.311272,0.075086,0.053043,178.308834,32.000000,192.177886,181.294460,178.653712,162.350265,32.000000,159.061805,68.110614,61.074966,94.519548,51.281359,49.757834,70.886076,33.797725,26.555260,26.773193,59.530476,36.833982
60.203682,85.069871,138.885545,156.484350,115.538574,113.664866,29.521102,14.218525,138.090072,0.730926,85.069658,61.116633,154.867919,138.732066,153.284617,138.198217,79.320983,135.998637,-0.000694,0.000308,32.000000,-235.788031,138.644457,-0.549729,24.643919,0.672343,548286.093278,0.974346,35.211933,19.353534,2.314596,0.062041,0.060098,178.350586,32.000000,192.217925,180.694077,179.495450,162.949479,32.000000,158.196265,68.066551,61.046888,94.463868,51.281359,49.717215,70.886076,33.897376,26.555260,26.774033,59.541805,36.785046
60.038851,85.069871,138.924922,156.484350,115.523438,113.659511,29.480992,14.216099,137.898549,0.730929,84.976560,61.289640,154.868861,138.797174,153.276089,138.170529,79.287758,136.221157,-0.000694,0.000314,32.000000,-235.788654,138.656063,-0.549611,24.651577,0.669732,548177.244674,0.948154,35.020082,19.293678,2.308362,0.075964,0.052609,179.089995,32.000000,191.328133,180.453784,182.726059,163.170642,32.000000,158.034386,68.053031,61.034512,94.482838,51.281359,49.740939,70.886076,33.892005,26.555260,26.730694,59.553971,36.801186
59.901353,85.077045,138.886718,156.489941,115.570523,113.655426,29.868656,14.221665,137.968999,0.730891,85.070306,61.176301,154.908455,138.783654,153.329025,138.238189,79.262548,136.067726,-0.000693,0.000318,32.000000,-235.784892,138.641886,-0.550169,24.652679,0.669207,548138.156395,0.969223,35.007198,19.309909,2.306928,0.074017,0.045903,179.386411,32.000000,191.078823,180.595589,184.700480,162.955850,32.000000,158.533176,68.073710,61.055784,94.500410,51.281359,49.724882,70.886076,33.758584,26.555260,26.756351,59.533023,36.878222
60.516967,85.083667,138.917158,156.493854,115.599322,113.658993,29.720493,14.219524,138.031580,0.730890,85.179401,61.253105,154.903337,138.797500,153.249258,138.175421,79.253321,136.094479,-0.000692,0.000305,32.000000,-235.789491,138.635993,-0.550225,24.678485,0.671648,548277.526976,0.973426,35.154953,19.450693,2.313917,0.066645,0.045675,179.503657,32.000000,191.035252,181.429155,183.999797,162.136056,32.000000,159.058576,68.031896,61.057656,94.523204,51.281359,49.737416,70.886076,33.627416,26.555260,26.780140,59.549447,36.856579
60.706854,85.094704,138.850079,156.497767,115.581318,113.666209,29.517684,14.221665,138.219876,0.731070,85.215269,61.181824,154.918210,138.831777,153.221727,138.212928,79.304460,136.009776,-0.000691,0.000293,32.000000,-235.792432,138.618555,-0.550991,24.670198,0.673434,548395.885369,0.963200,35.285618,19.401753,2.318591,0.065607,0.039722,178.782143,32.000000,191.562233,181.593875,180.872077,161.907727,32.000000,159.411377,68.044929,61.064507,94.525874,51.281359,49.707883,70.886076,33.993873,26.555260,26.780992,59.548159,36.752764
59.903390,85.094704,138.982277,156.497767,115.615613,113.673412,29.776046,14.220095,138.043918,0.731185,85.225171,61.161086,154.863047,138.796276,153.276326,138.245094,79.380152,136.106477,-0.000692,0.000262,32.000000,-235.798099,138.654348,-0.551378,24.704947,0.663812,548112.141865,0.957222,34.741010,19.423913,2.295508,0.065132,0.086428,178.348811,32.000000,192.183911,181.205070,178.736304,162.395126,32.000000,159.070659,68.051211,61.087617,94.568005,51.281359,49.761992,70.886076,33.963119,26.555260,26.820260,59.541461,36.842639
60.110392,85.085047,138.925890,156.499444,115.574305,113.669630,29.802029,14.223092,138.104935,0.731490,85.081087,61.256510,154.852634,138.709717,153.309084,138.150956,79.349802,136.039280,-0.000692,0.000243,32.000000,-235.789365,138.657019,-0.551152,24.724224,0.660912,547947.756487,0.960569,34.582883,19.331819,2.287222,0.063830,0.039367,178.466733,32.000000,192.025481,180.668504,179.856386,163.157925,32.000000,158.022360,68.055146,61.076907,94.536964,51.281359,49.716822,70.886076,33.754801,26.555260,26.787641,59.541166,36.744180
59.958702,85.083391,138.974309,156.489102,115.587810,113.665782,29.679855,14.219382,137.924876,0.731792,85.036319,61.284637,154.862980,138.770278,153.292550,138.155884,79.297037,136.194240,-0.000690,0.000188,32.000000,-235.790125,138.562103,-0.551490,24.722099,0.672667,548250.231449,0.966355,35.301447,19.302882,2.320107,0.061575,0.035339,179.174069,32.000000,191.409644,180.340966,183.057394,163.198473,32.000000,158.070653,68.039908,61.071186,94.509705,51.281359,49.760071,70.886076,33.935253,26.555260,26.782755,59.543379,36.895977
59.862579,85.081736,138.861849,156.487984,115.606568,113.671747,29.565518,14.216099,138.002822,0.731827,85.060496,61.282492,154.929797,138.701093,153.323890,138.217304,79.289537,136.161901,-0.000690,0.000180,32.000000,-235.790949,138.593900,-0.551882,24.745808,0.668707,548171.229303,0.961802,35.105961,19.300746,2.311179,0.073250,0.061341,179.545473,32.000000,190.944223,180.811551,184.778208,162.846124,32.000000,158.341947,68.025234,61.041292,94.512013,51.281359,49.718789,70.886076,33.814944,26.555260,26.783604,59.542828,36.868171
59.894087,85.081736,138.981539,156.487984,115.632273,113.665016,29.780277,14.212104,138.044752,0.731814,85.181373,61.202638,154.936632,138.776866,153.292474,138.135241,79.240136,136.113340,-0.000688,0.000188,32.000000,-235.798551,138.711947,-0.551761,24.733377,0.671273,548350.638819,0.968411,35.240432,19.428409,2.317834,0.055711,0.052658,179.637266,32.000000,190.956663,181.528986,183.593012,161.954641,32.000000,158.765485,68.035250,61.091233,94.532025,51.281359,49.767970,70.886076,33.974326,26.555260,26.778690,59.548247,36.803167
60.086931,85.080080,138.843142,156.491338,115.622615,113.672656,29.702665,14.215957,138.067564,0.732163,85.297222,61.127384,154.948083,138.811224,153.215290,138.181632,79.290299,135.983662,-0.000688,0.000191,32.000000,-235.791583,138.586741,-0.552086,24.729626,0.671434,548444.579283,0.973920,35.325173,19.420285,2.319677,0.082522,0.041592,178.764958,32.000000,191.764962,181.543492,180.581556,161.952899,32.000000,159.683264,68.034537,61.112741,94.528492,51.281359,49.729766,70.886076,33.900410,26.555260,26.773764,59.535777,36.899572
60.615207,85.096084,138.927993,156.496090,115.545942,113.677759,29.612883,14.212532,138.001706,0.732464,85.258453,61.226132,154.829563,138.780557,153.281799,138.208684,79.397070,135.894046,-0.000689,0.000212,32.000000,-235.793697,138.585600,-0.551928,24.766893,0.671956,548502.891725,0.966280,35.296841,19.446215,2.320455,0.050439,0.048555,178.381426,32.000000,192.116680,181.133833,178.437614,162.491130,32.000000,158.812566,68.035592,61.117579,94.520105,51.281359,49.745663,70.886076,33.577983,26.555260,26.830175,59.537409,36.793630
60.322144,85.112364,138.807149,156.503636,115.495166,113.687886,29.733871,14.217955,138.040143,0.732473,85.159137,61.302378,154.799721,138.766894,153.314033,138.217692,79.343162,136.065322,-0.000688,0.000180,32.000000,-235.790733,138.541912,-0.551730,24.742005,0.668431,548321.244410,0.965448,35.122031,19.333349,2.310704,0.068756,0.056988,178.490690,32.000000,191.968694,180.608164,180.430360,162.868467,32.000000,157.931653,67.998608,61.092450,94.439285,51.281359,49.730119,70.886076,33.914813,26.555260,26.831153,59.538845,36.900452
59.824584,85.112364,138.887324,156.503636,115.484033,113.695509,29.848507,14.223377,138.005033,0.732170,85.144774,61.104916,154.881725,138.739039,153.301862,138.163628,79.341733,135.966434,-0.000689,0.000161,32.000000,-235.784163,138.549293,-0.551150,24.739881,0.660188,547848.846968,0.959175,34.665859,19.183220,2.291966,0.058651,0.064029,179.259728,32.000000,191.213443,180.284061,183.242770,163.247895,32.000000,158.294842,68.028086,61.082752,94.439896,51.281359,49.728176,70.886076,34.020348,26.555260,26.888795,59.539897,36.817474
60.160727,85.122573,138.807816,156.503636,115.493576,113.702601,29.653919,14.223663,137.988158,0.732164,85.177064,61.256269,154.938933,138.733941,153.320922,138.147452,79.288295,135.998878,-0.000688,0.000169,32.000000,-235.784041,138.568668,-0.551190,24.748037,0.664551,548201.173622,0.960506,34.943691,19.319976,2.301098,0.077283,0.060155,179.702374,32.000000,190.893533,180.874705,184.809164,162.717140,32.000000,158.561360,68.060655,61.063590,94.451906,51.281359,49.714758,70.886076,33.999616,26.555260,26.925440,59.541048,36.713439
60.078018,85.137197,138.876054,156.503077,115.490792,113.707683,29.604380,14.219239,137.892209,0.732159,85.249826,61.155032,154.933951,138.820215,153.239396,138.182306,79.321441,135.941237,-0.000689,0.000146,32.000000,-235.785515,138.678292,-0.550724,24.763536,0.672505,548508.078923,0.965636,35.389979,19.273582,2.321576,0.066910,0.059312,179.615531,32.000000,190.985017,181.438917,183.185977,161.996931,32.000000,159.168723,68.069316,61.079033,94.489729,51.281359,49.722738,70.886076,33.889773,26.555260,26.977490,59.539642,36.869932
59.926208,85.136921,138.754400,156.513140,115.508369,113.706354,29.780863,14.210819,138.058504,0.732208,85.302055,61.071241,154.901194,138.784717,153.219451,138.094842,79.302586,135.969547,-0.000690,0.000170,32.000000,-235.797868,138.586498,-0.550786,24.720709,0.666894,548494.022615,0.966088,35.098376,19.342713,2.307283,0.071082,0.058152,178.801886,32.000000,191.816488,181.376589,180.235927,162.202655,32.000000,159.413046,68.081526,61.088410,94.471196,51.281359,49.708307,70.886076,33.877982,26.555260,26.978886,59.541186,36.859807
60.157466,85.136921,138.873947,156.513140,115.466354,113.710152,29.648202,14.222664,138.054005,0.732388,85.300407,61.174376,154.824351,138.672422,153.260664,138.152647,79.402677,136.068235,-0.000691,0.000190,32.000000,-235.782909,138.590348,-0.550853,24.758239,0.668144,548512.140393,0.969249,35.187142,19.281684,2.311595,0.052762,0.053295,178.471858,32.000000,192.090263,180.880382,178.571263,162.612212,32.000000,158.722763,68.086838,61.091669,94.484478,51.281359,49.717922,70.886076,33.856490,26.555260,26.979322,59.544992,36.872720
59.918605,85.133610,138.811252,156.524041,115.405065,113.702793,29.586298,14.220951,138.016663,0.732437,85.165987,61.172501,154.879247,138.680334,153.306577,138.166417,79.373495,135.986208,-0.000689,0.000216,32.000000,-235.785933,138.536914,-0.551001,24.754541,0.670847,548628.726161,0.966177,35.323157,19.314235,2.315421,0.058272,0.056275,178.668422,32.000000,191.910594,180.379751,180.837871,163.019218,32.000000,158.089925,68.079428,61.106424,94.464261,51.281359,49.698466,70.886076,33.842750,26.555260,26.969201,59.523424,36.855698
59.996110,85.138853,138.899652,156.527674,115.323994,113.692650,29.684569,14.212960,138.034658,0.732234,85.109402,61.154276,154.929806,138.752764,153.330718,138.048904,79.365373,136.075345,-0.000690,0.000209,32.000000,-235.795564,138.606913,-0.551224,24.783599,0.667110,548304.005629,0.966431,35.115645,19.261871,2.308507,0.058072,0.059935,179.391426,32.000000,191.210595,180.184877,183.349911,163.426107,32.000000,158.083459,68.109255,61.086177,94.467168,51.281359,49.730023,70.886076,33.947681,26.555260,26.988773,59.536986,36.780130
60.014740,85.129471,138.818679,156.525997,115.309488,113.687717,29.787978,14.215100,137.986297,0.732222,85.164597,61.113695,154.892133,138.695690,153.310396,138.074514,79.250624,135.934813,-0.000691,0.000210,32.000000,-235.795226,138.642990,-0.551168,24.815805,0.670354,548455.547861,0.972628,35.326678,19.251385,2.316664,0.057048,0.047997,179.565845,32.000000,190.990306,180.779150,184.694119,162.717100,32.000000,158.587694,68.084036,61.046066,94.475380,51.281359,49.716034,70.886076,33.837319,26.555260,26.990186,59.527594,36.875801
60.183582,85.129471,138.911345,156.525997,115.272187,113.675138,29.606375,14.210391,138.047616,0.732188,85.227263,61.051483,154.997219,138.693917,153.256955,138.142656,79.371194,135.972547,-0.000690,0.000210,32.000000,-235.799116,138.614786,-0.550875,24.805446,0.668873,548391.741456,0.967958,35.262299,19.302611,2.315144,0.059605,0.035335,179.493412,32.000000,191.126516,181.347639,182.995852,162.152517,32.000000,159.458772,68.084430,61.086725,94.487410,51.281359,49.734507,70.886076,33.846014,26.555260,26.958944,59.534990,36.774041
60.068970,85.125332,138.833367,156.522643,115.204849,113.664993,29.580491,14.211961,138.055887,0.732256,85.304640,61.174231,154.926733,138.775092,153.248455,138.108859,79.364296,135.984564,-0.000691,0.000219,32.000000,-235.795579,138.510629,-0.550943,24.812605,0.667212,548593.460648,0.964204,35.236193,19.349394,2.313076,0.063648,0.052060,178.774318,32.000000,191.898761,181.447868,179.919802,162.124331,32.000000,159.515589,68.055553,61.097447,94.466109,51.281359,49.724019,70.886076,33.896934,26.555260,26.945869,59.542543,36.879323
59.838384,85.130299,138.918871,156.524320,115.128958,113.659861,29.757530,14.213245,137.958782,0.732041,85.254435,61.226196,154.831190,138.712105,153.334576,138.118455,79.390535,136.058490,-0.000693,0.000210,32.000000,-235.795606,138.556293,-0.551293,24.831567,0.665455,548177.074830,0.967019,35.084799,19.247078,2.308127,0.063465,0.047907,178.338943,32.000000,192.152873,180.691766,178.442114,162.820689,32.000000,158.751983,68.041957,61.080382,94.487868,51.281359,49.735502,70.886076,34.047133,26.555260,26.964398,59.547539,36.745794
60.030108,85.126988,138.864326,156.525438,115.149539,113.650202,29.666234,14.220666,137.965385,0.731921,85.103557,61.120560,154.877845,138.721809,153.315402,138.215025,79.340574,135.965844,-0.000693,0.000209,32.000000,-235.785891,138.528961,-0.551406,24.825771,0.666446,548199.500165,0.969799,35.183393,19.259790,2.311233,0.070948,0.045286,178.786580,32.000000,191.892970,180.226158,181.191734,163.259175,32.000000,158.242480,68.025482,61.096481,94.480705,51.281359,49.671064,70.886076,33.805424,26.555260,26.965724,59.549840,36.822390
59.995659,85.126988,138.952780,156.525438,115.153476,113.655308,29.609702,14.221950,137.982360,0.731744,85.075522,61.137601,154.891273,138.779209,153.325447,138.262432,79.297382,136.123024,-0.000693,0.000189,32.000000,-235.784606,138.616230,-0.551978,24.851761,0.669823,548250.329921,0.968082,35.395500,19.269301,2.321568,0.062282,0.045532,179.442867,32.000000,191.252569,180.185587,183.658883,163.613558,32.000000,158.159198,68.043164,61.069018,94.475760,51.281359,49.747065,70.886076,33.965358,26.555260,26.955524,59.527840,36.808083
60.185765,85.119538,138.845513,156.520127,115.159281,113.662904,29.709484,14.217098,138.056611,0.731768,85.134446,61.220790,154.925554,138.840913,153.341991,138.225148,79.262734,136.068057,-0.000693,0.000205,32.000000,-235.794212,138.566509,-0.551944,24.805839,0.666761,548203.039564,0.967563,35.219916,19.274456,2.313245,0.065650,0.053400,179.683070,32.000000,190.942636,180.874853,184.775510,162.600206,32.000000,158.520817,68.053840,61.060911,94.516322,51.281359,49.713876,70.886076,33.834167,26.555260,26.930910,59.545651,36.844767
60.245786,85.099671,138.989210,156.515655,115.221959,113.668036,29.689677,14.218668,138.028272,0.731783,85.116035,61.316087,154.953718,138.809041,153.247080,138.234703,79.266229,136.020165,-0.000694,0.000195,32.000000,-235.792970,138.655206,-0.551907,24.821706,0.667117,548344.110870,0.970066,35.250839,19.393650,2.316047,0.073496,0.054369,179.396370,32.000000,191.182933,181.257866,182.545456,162.143678,32.000000,159.484167,68.034497,61.051890,94.483458,51.281359,49.759225,70.886076,33.827289,26.555260,26.863111,59.548444,36.753351
60.054043,85.065732,138.898591,156.499444,115.231912,113.664109,29.695495,14.223948,138.070652,0.731770,85.120927,61.253630,154.941744,138.782349,153.257057,138.165339,79.316737,136.165505,-0.000694,0.000200,32.000000,-235.784084,138.658854,-0.552277,24.790523,0.664949,548341.710218,0.963496,35.072911,19.401728,2.306949,0.067168,0.047030,178.717450,32.000000,192.006337,181.401331,179.488144,162.419309,32.000000,159.379210,68.043369,61.089774,94.528664,51.281359,49.753199,70.886076,33.620107,26.555260,26.864125,59.531626,36.851883
60.813603,85.065732,138.958456,156.499444,115.179802,113.660446,29.437879,14.214102,138.064074,0.732840,85.085130,61.061204,154.846553,138.839058,153.323828,138.286202,79.390829,136.071916,-0.000694,0.000215,32.000000,-235.792783,138.669402,-0.552195,24.791336,0.664464,548295.927098,0.963078,34.999305,19.375074,2.307036,0.076527,0.051623,178.425702,32.000000,192.103466,180.704901,178.625653,162.918845,32.000000,158.378814,68.038059,61.081904,94.486141,51.281359,49.752293,70.886076,33.491815,26.555260,26.747008,59.542159,36.989961
60.484661,85.048901,138.883422,156.482394,115.159466,113.660410,29.692310,14.220951,138.125839,0.737665,84.955751,61.322431,154.810942,138.790118,153.288905,138.229001,79.353249,136.029467,-0.000694,0.000206,32.000000,-235.786261,138.604462,-0.552391,24.739776,0.667525,548220.589199,0.966155,35.137183,19.394825,2.312893,0.065350,0.051232,178.709683,32.000000,191.984639,180.124736,181.365411,163.354490,32.000000,158.222560,68.040897,61.046601,94.446780,51.281359,49.731235,70.886076,34.011253,26.555260,26.689148,59.542484,36.841612
60.055317,85.059110,138.973659,156.476524,115.178799,113.663202,29.676076,14.218240,138.093709,0.742640,84.983979,61.278623,154.931238,138.825742,153.322682,138.213740,79.315795,136.070504,-0.000694,0.000200,32.000000,-235.790775,138.667341,-0.552682,24.723306,0.656664,547629.614406,0.961192,34.458988,19.275498,2.284990,0.055168,0.049243,179.398507,32.000000,191.196453,180.245865,183.813112,163.396588,32.000000,158.234342,68.048032,61.022760,94.431744,51.281359,49.756781,70.886076,33.910890,26.555260,26.725112,59.543340,36.827672
60.240578,85.066836,138.933723,156.474009,115.168633,113.667073,29.704424,14.221950,138.178648,0.744622,85.061824,61.171226,154.985516,138.815423,153.335020,138.330720,79.254770,136.091681,-0.000693,0.000194,32.000000,-235.785262,138.706130,-0.553203,24.681973,0.669744,548206.387050,0.966741,35.129418,19.349850,2.314094,0.067589,0.044808,179.733127,32.000000,190.933463,181.125175,184.797147,162.267223,32.000000,158.734404,68.068646,61.054871,94.455659,51.281359,49.758160,70.886076,33.967073,26.555260,26.725713,59.533957,36.813659
59.969697,85.066836,139.020404,156.474009,115.156232,113.673173,29.766027,14.217526,138.208709,0.745363,85.134177,61.229340,154.837227,138.836936,153.236435,138.246926,79.295290,136.145535,-0.000693,0.000182,32.000000,-235.789194,138.676090,-0.553453,24.654174,0.669744,548206.387050,0.966741,35.129418,19.349850,2.314094,0.066865,0.050292,179.244150,32.000000,191.408633,181.298782,182.095067,162.278835,32.000000,159.456684,68.070224,61.035073,94.464428,51.281359,49.772968,70.886076,33.968347,26.555260,26.753206,59.542838,36.726572
60.130887,85.078425,138.882028,156.464785,115.152882,113.686438,29.711216,14.217098,138.037979,0.746243,85.190453,61.095876,154.885472,138.817912,153.254089,138.166801,79.271092,136.085034,-0.000692,0.000184,32.000000,-235.793556,138.747778,-0.553966,24.641402,0.667915,548271.204915,0.962603,34.971131,19.421112,2.306315,0.087158,0.047760,178.500436,32.000000,192.156947,181.368779,179.310036,162.171422,32.000000,159.150537,68.087523,61.061745,94.468878,51.281359,49.753977,70.886076,33.999404,26.555260,26.794185,59.547834,36.859587
60.159867,85.089186,138.917617,156.464226,115.168345,113.698201,29.498509,14.221950,138.098564,0.747403,85.200467,61.105114,154.806165,138.848864,153.302683,138.235052,79.331719,136.049076,-0.000691,0.000168,32.000000,-235.782639,138.701725,-0.554008,24.626322,0.673240,548358.763931,0.965436,35.214000,19.406622,2.318178,0.066242,0.049474,178.462272,32.000000,192.159532,180.665301,178.746722,162.818906,32.000000,158.513960,68.091372,61.046335,94.449817,51.281359,49.773925,70.886076,33.996652,26.555260,26.832668,59.535875,36.778589
60.067582,85.114571,138.917984,156.475127,115.133508,113.707390,29.588017,14.226374,138.032546,0.748019,85.067350,61.132604,154.833284,138.891949,153.304850,138.315424,79.298536,136.206619,-0.000691,0.000172,32.000000,-235.783461,138.676617,-0.554234,24.650607,0.670472,548405.502884,0.964507,35.080968,19.401577,2.309662,0.074503,0.048872,178.879524,32.000000,191.965350,180.163538,181.673935,163.429172,32.000000,158.278022,68.085850,61.059638,94.423250,51.281359,49.736218,70.886076,33.927574,26.555260,26.921762,59.527093,36.849902
59.967472,85.121469,138.918787,156.482953,115.130847,113.699808,29.848695,14.213531,137.998782,0.748605,85.166969,61.277974,154.897079,138.856431,153.346418,138.289542,79.361360,136.038207,-0.000691,0.000181,32.000000,-235.789584,138.709458,-0.553377,24.641926,0.670749,548328.387674,0.971074,35.065759,19.323565,2.309141,0.068829,0.052858,179.438036,32.000000,191.203963,180.343848,183.993134,163.303419,32.000000,158.061912,68.076584,61.035615,94.439829,51.281359,49.773650,70.886076,33.874088,26.555260,26.922928,59.533682,37.012191
59.995599,85.121469,138.941032,156.482953,115.095605,113.690490,29.716686,14.223235,138.068795,0.749228,85.222049,61.181607,154.926909,138.900065,153.300158,138.330701,79.265784,136.134102,-0.000690,0.000160,32.000000,-235.787584,138.799273,-0.552878,24.659209,0.671569,548536.223535,0.969912,35.173876,19.432891,2.312695,0.066135,0.044866,179.674369,32.000000,191.034729,181.098335,184.587041,162.404693,32.000000,158.905500,68.064480,61.025926,94.452367,51.281359,49.742913,70.886076,33.979128,26.555260,26.948104,59.531558,36.851590
60.178358,85.145475,138.939414,156.496928,115.095126,113.695559,29.537879,14.215100,138.218214,0.749847,85.303523,61.237798,154.953463,138.820155,153.246825,138.249063,79.341826,135.924856,-0.000691,0.000181,32.000000,-235.795390,138.650006,-0.552496,24.681764,0.673265,548423.855244,0.963159,35.270634,19.288669,2.316569,0.062663,0.049323,179.198133,32.000000,191.643274,181.321125,181.776261,162.174319,32.000000,159.386139,68.044198,61.053285,94.452089,51.281359,49.768757,70.886076,34.007725,26.555260,27.032816,59.540851,36.821069
59.893457,85.162859,138.914811,156.508388,115.018630,113.698061,29.822547,14.217669,138.059307,0.750147,85.312815,61.104569,154.832822,138.804617,153.274835,138.210073,79.401306,136.145840,-0.000691,0.000218,32.000000,-235.792657,138.730565,-0.553005,24.671168,0.672448,548575.259459,0.966860,35.245374,19.430602,2.315854,0.064177,0.049548,178.555998,32.000000,192.183118,181.313753,179.106423,162.143907,32.000000,159.034816,68.048327,61.060803,94.481920,51.281359,49.738464,70.886076,34.038522,26.555260,27.094685,59.533898,36.866263
60.122983,85.159824,138.926015,156.511742,114.957112,113.702243,29.930804,14.218668,138.136141,0.750735,85.188565,61.194583,154.838939,138.834979,153.283237,138.238941,79.404179,136.118599,-0.000690,0.000207,32.000000,-235.791167,138.677721,-0.552518,24.750345,0.669178,548366.369832,0.969567,35.105483,19.253373,2.308794,0.050952,0.049788,178.387460,32.000000,192.229492,180.521341,179.202119,162.905471,32.000000,158.366886,68.017623,61.011388,94.441989,51.281359,49.775837,70.886076,33.866631,26.555260,27.096342,59.544018,36.790475
60.247084,85.159824,138.978615,156.511742,114.937875,113.708909,29.618652,14.222949,138.139932,0.751375,85.039875,61.203900,154.877984,138.768789,153.332210,138.233280,79.296948,136.122717,-0.000691,0.000221,32.000000,-235.786230,138.670418,-0.552306,24.763327,0.673615,548431.438184,0.965399,35.378531,19.300754,2.319365,0.070099,0.049036,178.998530,32.000000,191.686322,180.243469,181.913283,163.301522,32.000000,157.975181,68.000263,61.037921,94.460411,51.281359,49.761162,70.886076,33.847125,26.555260,27.087435,59.545080,36.754745
59.918178,85.137197,138.842055,156.510065,114.947709,113.708899,29.676048,14.216099,138.081109,0.751687,85.044516,61.180969,154.895996,138.863404,153.300250,138.275813,79.311091,136.164676,-0.000691,0.000220,32.000000,-235.788326,138.684290,-0.552686,24.768100,0.668134,548316.471732,0.957899,35.169452,19.284714,2.310697,0.059033,0.052002,179.625417,32.000000,191.117591,180.527027,184.132306,163.124709,32.000000,158.256237,67.952697,61.033995,94.450918,51.281359,49.774752,70.886076,33.614207,26.555260,27.010382,59.543084,36.785412
60.826639,85.113191,138.986459,156.507829,115.010565,113.708858,29.811944,14.223663,138.224162,0.752293,85.169918,61.321081,154.886875,138.775538,153.330890,138.198302,79.330702,136.069561,-0.000692,0.000202,32.000000,-235.783385,138.764459,-0.552842,24.809957,0.666296,548517.412944,0.965858,35.058296,19.393936,2.306811,0.063566,0.063661,179.606881,32.000000,191.055731,181.093724,184.332157,162.331678,32.000000,159.174965,67.950981,61.036459,94.460918,51.281359,49.766008,70.886076,33.510689,26.555260,26.928384,59.545533,36.715273
60.677644,85.114295,138.897939,156.508668,115.065833,113.701672,29.704052,14.219239,138.096506,0.752906,85.257355,61.327703,155.036465,138.756922,153.252717,138.249779,79.383237,136.130270,-0.000693,0.000242,32.000000,-235.790268,138.623634,-0.552855,24.839749,0.670205,548629.997057,0.969755,35.330649,19.400070,2.317194,0.064508,0.049346,179.161169,32.000000,191.665480,181.373769,181.446379,162.281251,32.000000,159.379671,67.950843,61.056032,94.511751,51.281359,49.733271,70.886076,34.050024,26.555260,26.929536,59.538629,36.852030
60.276582,85.114295,138.965962,156.508668,115.107230,113.687722,29.584315,14.216813,138.065642,0.753512,85.247187,61.258840,154.907002,138.896906,153.288925,138.099858,79.378263,136.064017,-0.000692,0.000258,32.000000,-235.792530,138.713393,-0.553071,24.833350,0.656497,548059.540203,0.949426,34.494864,19.334486,2.284960,0.055851,0.049031,178.468346,32.000000,192.159717,181.308177,179.025479,162.271885,32.000000,159.203479,67.951910,61.042848,94.522995,51.281359,49.759230,70.886076,33.805184,26.555260,26.934529,59.534951,36.859954
59.926604,85.123401,138.936815,156.505593,115.078342,113.680249,28.926719,14.218525,138.052808,0.754271,85.147912,61.208573,154.882203,138.774479,153.317875,138.318006,79.307572,136.146044,-0.000693,0.000267,32.000000,-235.791965,138.779390,-0.553823,24.827659,0.657334,547992.007721,0.955393,34.628470,19.311297,2.289112,0.064523,0.048880,178.476375,32.000000,192.232636,180.535217,179.468611,163.023877,32.000000,158.391237,67.986188,61.050990,94.503120,51.281359,49.742947,70.886076,33.864556,26.555260,26.967355,59.537950,36.866704
60.273661,85.128368,139.020342,156.499164,115.137260,113.681465,29.202310,14.213531,138.103055,0.755020,84.994866,61.372188,154.851093,138.810918,153.324209,138.226470,79.321905,136.054858,-0.000693,0.000280,32.000000,-235.795484,138.756937,-0.555062,24.856744,0.663700,548150.658056,0.966168,34.986373,19.284245,2.305472,0.059188,0.041881,179.042424,32.000000,191.601291,180.204761,182.148704,163.366814,32.000000,158.047225,67.946141,61.032838,94.482522,51.281359,49.780043,70.886076,33.810301,26.555260,26.985865,59.550785,36.780717
60.710986,85.104638,138.951325,156.487984,115.148646,113.682821,29.438385,14.222093,138.180098,0.755787,85.060748,61.302131,154.908439,138.827637,153.368030,138.290282,79.379245,136.166752,-0.000692,0.000297,32.000000,-235.785283,138.609193,-0.555237,24.827187,0.668837,548473.918126,0.994437,35.309280,19.394585,2.318450,0.064448,0.049625,179.593332,32.000000,191.120945,180.510863,184.587049,163.227176,32.000000,158.166222,67.961810,61.007115,94.519927,51.281359,49.762418,70.886076,33.895065,26.555260,26.987171,59.551748,36.735156
60.306719,85.104638,139.010151,156.487984,115.195635,113.676582,28.680226,14.218954,138.120409,0.756550,85.149369,61.225894,154.993147,138.878166,153.288111,138.302462,79.394398,136.128515,-0.000689,0.000293,32.000000,-235.787439,138.766602,-0.555099,24.814153,0.663422,548266.910529,0.978839,35.003059,19.336173,2.306486,0.069617,0.046180,179.812225,32.000000,191.156117,181.124996,184.052332,162.403684,32.000000,159.131968,67.960583,61.022235,94.553373,51.281359,49.779045,70.886076,33.777705,26.555260,26.905881,59.546919,36.857826
60.662115,85.088634,138.957217,156.477922,115.198316,113.677580,28.532288,14.223806,138.109571,0.757433,85.206077,61.243904,154.896749,138.821520,153.230531,138.315952,79.312375,136.075580,-0.000691,0.000266,32.000000,-235.786521,138.721038,-0.554769,24.806023,0.657371,547878.639102,0.963249,34.589141,19.332920,2.288734,0.060485,0.054172,178.986559,32.000000,191.732186,181.307685,181.017915,162.278892,32.000000,159.195445,67.957684,60.987016,94.538492,51.281359,49.757211,70.886076,33.750560,26.555260,26.851295,59.531164,36.857753
59.988784,85.093877,138.991256,156.475127,115.251064,113.683888,29.510634,14.219239,138.212710,0.758033,85.275277,61.318607,154.840071,138.823967,153.261260,138.282538,79.399766,136.212707,-0.000691,0.000257,32.000000,-235.790596,138.694771,-0.554042,24.765110,0.663951,548032.138082,0.995954,34.949758,19.299289,2.305052,0.058592,0.055600,178.488455,32.000000,192.144249,181.228780,178.574563,162.260102,32.000000,158.985285,67.969373,61.004675,94.561473,51.281359,49.772698,70.886076,33.942936,26.555260,26.870409,59.538540,36.779983
60.066350,85.114847,138.952620,156.481276,115.314933,113.685196,29.350023,14.217241,138.097777,0.758616,85.168636,61.128831,154.874935,138.908590,153.288617,138.281192,79.397106,136.123375,-0.000692,0.000245,32.000000,-235.794397,138.698321,-0.553718,24.742503,0.658616,548000.863510,0.994634,34.616632,19.355723,2.290675,0.054248,0.056862,178.551106,32.000000,192.237163,180.366406,179.717240,163.148194,32.000000,158.572643,67.983184,61.017763,94.533853,51.281359,49.757175,70.886076,33.397891,26.555260,26.871365,59.539858,36.858120
60.743223,85.114847,139.021089,156.481276,115.344824,113.699187,29.530492,14.219810,138.123880,0.759288,85.090443,61.279705,154.916517,138.895335,153.323465,138.297777,79.417550,136.106355,-0.000693,0.000243,32.000000,-235.790845,138.679026,-0.553981,24.702718,0.669879,548211.907759,0.973608,35.223900,19.334602,2.316954,0.075046,0.052054,179.129265,32.000000,191.495527,180.288644,182.450443,163.252180,32.000000,158.067332,67.998564,61.001397,94.526523,51.281359,49.783642,70.886076,33.507375,26.555260,26.945312,59.535393,36.961714
60.427429,85.122021,138.992589,156.484630,115.393332,113.707022,29.440565,14.227088,138.255534,0.759866,85.069602,61.357156,154.904555,138.916316,153.343302,138.320538,79.302050,136.259243,-0.000693,0.000245,32.000000,-235.785206,138.678146,-0.554090,24.647408,0.669158,548212.876406,0.977609,35.175259,19.294096,2.313319,0.068964,0.050567,179.642758,32.000000,191.015752,180.625223,184.577872,163.044513,32.000000,158.366368,68.030740,60.997773,94.563432,51.281359,49.763934,70.886076,33.834666,26.555260,26.971427,59.551404,36.846234
60.563146,85.107397,139.091724,156.484909,115.394268,113.714405,30.081850,14.219382,138.143065,0.760794,85.166771,61.255724,154.943450,138.885935,153.273922,138.381935,79.274578,136.108049,-0.000692,0.000257,32.000000,-235.791109,138.724609,-0.553795,24.676623,0.660719,547870.009031,0.959847,34.570673,19.265425,2.288668,0.068054,0.061081,179.671574,32.000000,191.213169,181.102581,183.889149,162.547891,32.000000,159.340648,68.021122,60.996462,94.590474,51.281359,49.813523,70.886076,33.591313,26.555260,26.921865,59.540783,36.762742
60.729153,85.109880,138.991805,156.479040,115.347403,113.734686,29.751496,14.216099,138.306979,0.761564,85.191404,61.451427,154.875705,138.905654,153.271202,138.411411,79.415263,136.137741,-0.000691,0.000241,32.000000,-235.791932,138.674500,-0.553833,24.674001,0.666758,548345.113416,0.968402,34.859272,19.454796,2.300157,0.063965,0.052912,178.930683,32.000000,191.792682,181.456491,180.440984,162.063651,32.000000,159.261234,68.054737,61.030360,94.606951,51.281359,49.785698,70.886076,33.867850,26.555260,26.922958,59.529069,36.865456
59.861224,85.109880,139.068964,156.479040,115.406668,113.744785,29.475405,14.218383,138.196327,0.762330,85.212305,61.288512,154.844060,138.873191,153.230778,138.280867,79.368750,136.082890,-0.000693,0.000257,32.000000,-235.792436,138.807147,-0.553689,24.655354,0.664560,548343.781739,0.945447,34.723563,19.409216,2.296640,0.072331,0.040083,178.501911,32.000000,192.132619,181.089472,178.584959,162.480875,32.000000,158.933734,68.021177,60.994420,94.584222,51.281359,49.806050,70.886076,33.974940,26.555260,26.932695,59.546398,36.835963
60.086430,85.107121,139.021176,156.480158,115.450056,113.754930,29.715293,14.218668,138.156570,0.762989,85.139462,61.268005,154.848531,138.814751,153.286786,138.356611,79.343733,136.134433,-0.000691,0.000249,32.000000,-235.789036,138.716716,-0.554199,24.709380,0.661730,548046.958094,0.953245,34.578220,19.282882,2.288716,0.062770,0.075266,178.456832,32.000000,192.300299,180.239493,179.993351,163.271603,32.000000,158.164885,68.040651,61.017414,94.557214,51.281359,49.766177,70.886076,33.649490,26.555260,26.924218,59.545356,36.844033
60.244205,85.112640,139.012087,156.479040,115.368389,113.765074,29.733306,14.216956,138.273840,0.763613,85.066717,61.278150,154.948892,138.871438,153.309306,138.462954,79.336466,136.264782,-0.000691,0.000241,32.000000,-235.792060,138.793157,-0.554771,24.735029,0.675607,548665.003958,0.977618,35.354536,19.302883,2.323189,0.067766,0.053660,179.675568,32.000000,191.024781,180.690773,184.674046,162.771274,32.000000,158.445400,68.048736,60.968106,94.589191,51.281359,49.810815,70.886076,33.657071,26.555260,26.944497,59.532098,37.035082
60.015010,85.100223,139.096008,156.475406,115.352924,113.775450,29.602114,14.219239,138.148642,0.764244,85.044744,61.415582,154.938084,138.950554,153.311357,138.357671,79.321170,136.277187,-0.000691,0.000252,32.000000,-235.786006,138.819588,-0.555123,24.754174,0.670556,548643.721317,0.965811,35.149522,19.352813,2.313687,0.086177,0.055168,179.708692,32.000000,191.215258,181.214183,183.499922,162.312060,32.000000,159.089383,68.065959,60.980862,94.597145,51.281359,49.821240,70.886076,33.880931,26.555260,26.902509,59.541186,36.781817
59.906167,85.085047,139.010225,156.466462,115.328090,113.778466,29.824433,14.220381,138.235916,0.763777,85.206182,61.141392,154.839275,138.942234,153.242654,138.354575,79.394547,136.333993,-0.000690,0.000246,32.000000,-235.788635,138.729850,-0.555275,24.774604,0.667544,548634.088992,0.962545,35.013688,19.423055,2.307477,0.092836,0.053586,178.760176,32.000000,191.879728,181.421646,180.283247,162.062697,32.000000,159.192500,68.044195,61.017213,94.616836,51.281359,49.814077,70.886076,33.739660,26.555260,26.903528,59.538884,36.787027
60.188284,85.085047,139.094049,156.466462,115.260235,113.789110,29.651537,14.225518,138.261810,0.759562,85.249363,61.212479,154.874692,138.937747,153.262610,138.373892,79.343540,136.244125,-0.000692,0.000242,32.000000,-235.782842,138.805146,-0.555319,24.788373,0.670944,548823.174066,0.970930,35.206702,19.444342,2.317687,0.056311,0.056069,178.451853,32.000000,192.163862,180.952906,178.756649,162.556546,32.000000,158.936979,68.063604,61.006588,94.625179,51.281359,49.823773,70.886076,33.788807,26.555260,26.851725,59.550568,36.887173
60.684185,85.084219,138.947046,156.458356,115.246060,113.800566,29.602071,14.213388,138.269946,0.755195,85.056978,61.162501,154.895129,138.948128,153.305442,138.379527,79.413172,136.238361,-0.000692,0.000266,32.000000,-235.795627,138.693978,-0.555276,24.833114,0.671500,548712.643120,0.965606,35.289293,19.398393,2.320466,0.061126,0.045081,178.600685,32.000000,192.239895,180.337808,180.295009,163.059476,32.000000,158.166566,68.049901,61.008288,94.614172,51.281359,49.788221,70.886076,33.821316,26.555260,26.849712,59.544303,36.872500
60.243426,85.092221,139.127682,156.451928,115.239273,113.803112,29.642776,14.216242,138.249755,0.753800,85.036311,61.158695,154.832985,138.946415,153.282576,138.387596,79.333549,136.275496,-0.000693,0.000273,32.000000,-235.792937,138.758017,-0.555752,24.821181,0.667496,548722.812617,0.966323,35.036164,19.406004,2.310982,0.081028,0.051655,179.191421,32.000000,191.420143,180.284054,183.172483,163.345399,32.000000,157.968770,68.041020,61.017786,94.602859,51.281359,49.840236,70.886076,33.745165,26.555260,26.878367,59.543005,36.767511
60.091887,85.084495,139.000045,156.455561,115.215033,113.809830,29.630972,14.219667,138.291751,0.753668,85.020319,61.322446,154.890758,138.877901,153.325689,138.389717,79.267276,136.211992,-0.000693,0.000280,32.000000,-235.785906,138.767642,-0.555971,24.845493,0.658219,548355.722036,0.959332,34.592572,19.333589,2.289675,0.060548,0.069056,179.578982,32.000000,191.112058,180.696277,184.838625,162.648537,32.000000,158.660522,68.063393,60.987921,94.631289,51.281359,49.799173,70.886076,33.749392,26.555260,26.879305,59.544795,36.786660
60.099397,85.084495,139.079651,156.455561,115.139167,113.805056,29.636076,14.220095,138.249849,0.753449,85.107137,61.259199,154.893115,138.942112,153.249245,138.388352,79.382362,136.279675,-0.000693,0.000274,32.000000,-235.785478,138.736580,-0.555229,24.832721,0.666085,548793.817408,0.965771,34.993968,19.431147,2.309425,0.069074,0.072766,179.652994,32.000000,191.328618,181.256720,183.005549,162.268659,32.000000,159.120410,68.030218,60.985502,94.631073,51.281359,49.823366,70.886076,33.828155,26.555260,26.853352,59.543349,36.882257
