OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 18, 2019
2:04:11 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.504108,85.177207,138.864034,169.463403,93.031417,91.292577,29.723703,14.217669,138.275698,0.888423,84.872165,50.360948,167.311563,139.163332,165.091285,138.516635,79.581177,137.133447,-0.000690,0.000800,32.000000,-235.789707,138.867618,-0.607121,24.305551,0.692731,444809.258412,0.962150,45.551175,19.576205,2.812296,0.062559,0.078029,194.641960,32.000000,210.929472,194.685539,197.368475,178.301378,32.000000,172.086434,68.554199,61.566724,95.802028,51.281359,46.651972,44.429198,22.354975,24.555260,18.920843,59.568379,36.446749
49.544660,85.177207,138.845625,169.463403,93.030731,91.290075,29.774214,14.215243,138.342243,0.888360,84.932724,50.384188,167.369878,139.148019,165.080476,138.536211,79.555978,137.152242,-0.000691,0.000796,32.000000,-235.795903,138.863397,-0.607365,24.243002,0.682412,444482.116419,0.954779,44.907616,19.572396,2.777636,0.061431,0.051193,195.357023,32.000000,210.228508,194.957187,199.782280,178.060408,32.000000,172.170919,68.550099,61.563428,95.796620,51.281359,46.690329,44.429198,22.345320,24.555260,18.968011,59.557364,36.492823
49.578441,85.188244,138.854894,169.465924,93.031369,91.288832,29.609691,14.213816,138.323164,0.888195,85.003253,50.312263,167.375223,139.147571,165.058123,138.634853,79.524064,137.058584,-0.000690,0.000786,32.000000,-235.795527,138.923971,-0.607011,24.239435,0.690062,444761.536288,0.956911,45.423488,19.596867,2.805101,0.070545,0.050738,195.347274,32.000000,210.168029,195.453769,199.991577,177.343811,32.000000,173.205039,68.548150,61.561881,95.778177,51.281359,46.643727,44.429198,22.357902,24.555260,19.008795,59.547736,36.276757
49.410537,85.189900,138.862319,169.461442,92.970914,91.286302,29.598615,14.220381,138.338227,0.888191,85.023684,50.429122,167.412474,139.182519,164.991365,138.582908,79.562408,137.096001,-0.000690,0.000791,32.000000,-235.786832,138.839819,-0.606750,24.187849,0.691117,444773.927861,0.954419,45.381328,19.631101,2.802434,0.062249,0.052898,194.777121,32.000000,210.667158,195.912212,197.067375,176.999033,32.000000,173.257529,68.518946,61.563868,95.770310,51.281359,46.688052,44.429198,22.415444,24.555260,19.016462,59.553558,36.502655
49.703420,85.189624,138.837266,169.462843,92.946271,91.282489,29.613700,14.218811,138.373268,0.887678,85.060412,50.399613,167.348325,139.126302,165.026659,138.578079,79.583216,137.205109,-0.000691,0.000813,32.000000,-235.795286,138.962087,-0.607212,24.232695,0.690753,444819.187319,0.959029,45.357267,19.617990,2.800711,0.061670,0.059770,194.264315,32.000000,211.235669,196.012332,194.465392,177.169388,32.000000,173.299988,68.541907,61.598757,95.803627,51.281359,46.656286,44.429198,22.381708,24.555260,19.018394,59.558033,36.499427
49.925975,85.189624,138.901546,169.462843,92.927073,91.276113,29.741881,14.215100,138.368413,0.887643,84.953897,50.387943,167.314569,139.201219,165.080069,138.603216,79.571277,137.138877,-0.000691,0.000832,32.000000,-235.791292,139.006182,-0.607380,24.249218,0.694823,444822.240708,0.962880,45.533559,19.597637,2.810379,0.061621,0.048223,194.022771,32.000000,211.508750,194.905313,194.693438,178.154870,32.000000,172.445473,68.578326,61.604465,95.777810,51.281359,46.703961,44.429198,22.133880,24.555260,19.019366,59.539465,36.530314
49.949858,85.175827,138.842852,169.455840,92.900443,91.273611,29.583144,14.216528,138.240071,0.887604,84.829185,50.377188,167.332793,139.225484,165.085983,138.665923,79.580706,137.153200,-0.000692,0.000825,32.000000,-235.796913,138.928151,-0.606759,24.232433,0.688917,444630.373516,0.956236,45.228951,19.629266,2.793314,0.063055,0.129086,194.627342,32.000000,210.835948,194.690412,197.666398,178.251615,32.000000,171.948610,68.569928,61.600606,95.748806,51.281359,46.694507,44.429198,22.462991,24.555260,18.973321,59.538914,36.546382
49.949146,85.170861,138.914827,169.470966,92.876986,91.273591,29.637855,14.218668,138.426569,0.887474,84.863512,50.362922,167.395866,139.168409,165.126755,138.674256,79.591691,137.152566,-0.000692,0.000787,32.000000,-235.791003,138.902554,-0.606857,24.249663,0.685348,444514.065158,0.947472,44.998614,19.609377,2.782150,0.062966,0.065599,195.250792,32.000000,210.177839,194.934943,200.001476,178.220085,32.000000,172.119565,68.588581,61.574150,95.778117,51.281359,46.706960,44.429198,22.125277,24.555260,18.957855,59.555122,36.443080
49.558947,85.165342,138.785293,169.481331,92.883579,91.271299,29.747818,14.216385,138.387512,0.887297,84.960300,50.325877,167.352955,139.190595,165.094964,138.562778,79.546178,137.128408,-0.000691,0.000786,32.000000,-235.794106,138.951503,-0.606682,24.276204,0.685131,444458.605685,0.952007,44.960147,19.606832,2.779645,0.060016,0.050527,195.296297,32.000000,210.206416,195.549418,199.908201,177.307515,32.000000,173.076100,68.568257,61.556590,95.785790,51.281359,46.654174,44.429198,22.310552,24.555260,18.959594,59.540183,36.529801
49.973600,85.165342,138.916948,169.481331,92.920181,91.268744,29.599119,14.220666,138.402253,0.887171,85.040291,50.382138,167.417147,139.173017,165.054474,138.635184,79.543956,137.135791,-0.000692,0.000787,32.000000,-235.786710,138.871594,-0.606868,24.270146,0.684997,444434.005734,0.950253,44.955915,19.595543,2.781125,0.063707,0.046727,194.785866,32.000000,210.746457,195.975469,196.959813,176.960889,32.000000,173.337735,68.574442,61.604320,95.814620,51.281359,46.704349,44.429198,22.118651,24.555260,18.942124,59.552270,36.542567
50.116692,85.171689,138.840110,169.483852,92.935467,91.261117,29.708491,14.219810,138.385707,0.887444,85.018103,50.359191,167.277050,139.181622,165.081024,138.631068,79.542394,137.104735,-0.000692,0.000802,32.000000,-235.790025,138.931107,-0.606507,24.312160,0.689496,444678.618173,0.954745,45.354617,19.629446,2.800408,0.067259,0.084833,194.142107,32.000000,211.253962,195.848314,194.719541,177.132380,32.000000,173.298128,68.554032,61.595475,95.807449,51.281359,46.681558,44.429198,22.446326,24.555260,18.965874,59.554158,36.271914
49.390391,85.162583,138.838705,169.475728,92.916516,91.258538,29.813378,14.214102,138.248432,0.887414,84.905993,50.334964,167.293870,139.248505,165.139828,138.652251,79.568275,137.168894,-0.000691,0.000791,32.000000,-235.792947,138.869598,-0.607322,24.327502,0.684008,444474.679749,0.950931,44.925144,19.635215,2.779807,0.062663,0.072532,194.071106,32.000000,211.493856,194.999396,194.629167,178.033403,32.000000,172.253076,68.559033,61.610158,95.819969,51.281359,46.678437,44.429198,22.440619,24.555260,18.935989,59.556725,36.325032
49.584498,85.155960,138.876230,169.465644,92.896631,91.256694,29.748007,14.216956,138.283810,0.887405,84.792039,50.431707,167.348897,139.167349,165.129840,138.534827,79.563176,137.075926,-0.000690,0.000769,32.000000,-235.794027,138.949300,-0.607565,24.355931,0.680257,444379.788263,0.944447,44.783919,19.621850,2.770337,0.063435,0.045167,194.654382,32.000000,210.801605,194.750231,197.826987,178.225111,32.000000,171.980335,68.538803,61.589340,95.794424,51.281359,46.699587,44.429198,22.305550,24.555260,18.937643,59.554728,36.511972
49.706743,85.155960,138.888154,169.465644,92.909789,91.255478,29.513306,14.221380,138.329910,0.887390,84.850363,50.458710,167.396026,139.246322,165.177841,138.604279,79.525860,137.089981,-0.000690,0.000762,32.000000,-235.787308,138.981624,-0.608240,24.343867,0.690764,444654.998359,0.956011,45.527226,19.626807,2.811047,0.058315,0.059640,195.321577,32.000000,210.135829,195.047416,199.838415,178.066656,32.000000,172.235577,68.538465,61.584389,95.857666,51.281359,46.691998,44.429198,22.282238,24.555260,18.916247,59.538353,36.560248
50.066510,85.156236,138.820126,169.456680,92.933105,91.254519,29.720931,14.216670,138.265873,0.887329,84.933966,50.300985,167.385762,139.245365,165.113628,138.623691,79.520314,137.157261,-0.000692,0.000755,32.000000,-235.791034,138.956030,-0.608847,24.310482,0.687171,444554.257768,0.954035,45.318692,19.587217,2.800799,0.058708,0.069132,195.273720,32.000000,210.182225,195.607853,199.723969,177.271487,32.000000,172.984940,68.498776,61.572870,95.859068,51.281359,46.708340,44.429198,22.502120,24.555260,18.918793,59.538550,36.543080
49.296970,85.150994,138.801994,169.451078,92.903216,91.256068,29.630213,14.216242,138.280645,0.887344,84.994458,50.329470,167.380075,139.242979,165.032655,138.694484,79.543048,137.085170,-0.000692,0.000767,32.000000,-235.792937,138.831602,-0.609157,24.352233,0.685705,444555.292218,0.959059,45.191842,19.631290,2.794151,0.057868,0.047621,194.823285,32.000000,210.749066,196.058113,196.699733,176.991338,32.000000,173.061097,68.488290,61.605048,95.848362,51.281359,46.662605,44.429198,22.514418,24.555260,18.902170,59.543556,36.467072
49.557586,85.162307,138.864150,169.450238,92.846713,91.254902,29.680748,14.214958,138.356993,0.887304,84.990856,50.278967,167.274376,139.196509,165.080964,138.663212,79.525860,137.148855,-0.000692,0.000771,32.000000,-235.792254,138.970144,-0.608662,24.387848,0.680887,444392.111035,0.944970,44.820183,19.669177,2.772714,0.060193,0.053947,194.049834,32.000000,211.356734,195.817213,194.509266,177.291679,32.000000,173.325052,68.457944,61.572776,95.854042,51.281359,46.696426,44.429198,22.316581,24.555260,18.903707,59.548955,36.421877
49.523773,85.162307,138.828416,169.450238,92.826142,91.251153,29.670193,14.214387,138.396301,0.887383,84.913374,50.364489,167.290669,139.173263,165.096175,138.616518,79.538833,137.114330,-0.000691,0.000762,32.000000,-235.793809,138.923889,-0.609360,24.394641,0.691267,444715.863241,0.963833,45.613029,19.611790,2.815629,0.062944,0.054969,194.095232,32.000000,211.440472,195.084260,194.777770,177.966906,32.000000,172.092509,68.483144,61.576808,95.812007,51.281359,46.672935,44.429198,22.400136,24.555260,18.944621,59.561642,36.334717
49.359754,85.174448,138.869055,169.458641,92.803229,91.246079,29.745398,14.217526,138.358745,0.887718,84.907490,50.337577,167.378548,139.157154,165.097034,138.621777,79.554613,137.104900,-0.000692,0.000787,32.000000,-235.787063,138.851649,-0.608974,24.393802,0.686610,444631.023331,0.956752,45.352996,19.659590,2.802077,0.060643,0.049405,194.528809,32.000000,210.676821,194.812600,197.776275,178.228925,32.000000,171.865160,68.523170,61.603754,95.832734,51.281359,46.695514,44.429198,22.245923,24.555260,18.988490,59.540950,36.598179
49.849545,85.191832,138.741692,169.466485,92.780358,91.241029,29.685752,14.219382,138.385116,0.888067,84.926219,50.337808,167.384247,139.167002,165.142441,138.600000,79.510413,137.131568,-0.000692,0.000802,32.000000,-235.790781,139.022374,-0.609021,24.378276,0.686730,444605.879152,0.957758,45.388139,19.630023,2.803268,0.060766,0.046585,195.178329,32.000000,210.202015,194.988205,200.098697,178.225012,32.000000,172.414890,68.500831,61.560692,95.828408,51.281359,46.638131,44.429198,22.230398,24.555260,19.050654,59.539248,36.515641
49.749412,85.194591,138.904157,169.473768,92.743176,91.242341,29.504772,14.213531,138.278097,0.888200,85.057725,50.331632,167.414298,139.203238,165.110785,138.584533,79.563264,137.128819,-0.000691,0.000814,32.000000,-235.796632,138.893827,-0.608987,24.380531,0.689432,444645.664750,0.958733,45.571014,19.609710,2.813407,0.056572,0.045119,195.380224,32.000000,210.174193,195.798322,199.652072,177.181061,32.000000,173.094400,68.504350,61.586454,95.877067,51.281359,46.693665,44.429198,22.523099,24.555260,19.052606,59.548808,36.421804
49.492248,85.194591,138.799265,169.473768,92.736513,91.243611,29.614868,14.216956,138.267466,0.888236,85.081539,50.314590,167.438477,139.277949,165.051146,138.550310,79.556220,137.137957,-0.000692,0.000821,32.000000,-235.787962,138.990416,-0.609134,24.367366,0.681830,444486.916612,0.950473,45.079835,19.666728,2.783209,0.058375,0.053391,194.701366,32.000000,210.651765,196.174797,196.831974,176.865454,32.000000,173.437704,68.456438,61.582154,95.865320,51.281359,46.657292,44.429198,22.443392,24.555260,19.064162,59.544274,36.527233
49.461286,85.203973,138.903263,169.474048,92.724555,91.242354,30.004193,14.215957,138.269573,0.888445,85.128432,50.311154,167.304976,139.235516,165.046484,138.636831,79.544260,137.142182,-0.000692,0.000849,32.000000,-235.792895,138.910938,-0.608734,24.342740,0.684074,444452.968767,0.958399,45.186254,19.612556,2.792076,0.056799,0.042828,194.055609,32.000000,211.320977,195.823876,194.066497,177.517112,32.000000,173.231199,68.471216,61.601664,95.866466,51.281359,46.712518,44.429198,22.392336,24.555260,19.098765,59.553607,36.447189
49.399335,85.203973,138.840149,169.470406,92.725914,91.238639,29.414192,14.220095,138.351180,0.888530,84.961047,50.362887,167.305685,139.267386,165.112728,138.576430,79.553498,137.168358,-0.000692,0.000853,32.000000,-235.784494,138.973976,-0.609024,24.355512,0.687832,444592.235936,0.960200,45.453205,19.623992,2.804465,0.056643,0.049689,194.086762,32.000000,211.283738,195.192006,194.961987,177.932169,32.000000,172.117073,68.458286,61.564738,95.840499,51.281359,46.671941,44.429198,22.512594,24.555260,19.100841,59.559774,36.472721
49.410346,85.190452,138.966019,169.475448,92.748757,91.233574,29.549516,14.221665,138.330196,0.888585,84.865516,50.377939,167.403080,139.226054,165.129495,138.585985,79.565826,137.101366,-0.000694,0.000846,32.000000,-235.790137,138.890214,-0.608594,24.310350,0.689514,444632.734060,0.948388,45.494799,19.637984,2.808323,0.059106,0.049151,194.680036,32.000000,210.758841,194.856840,198.078495,178.241320,32.000000,172.234250,68.508076,61.595659,95.850587,51.281359,46.705558,44.429198,22.487297,24.555260,19.102916,59.554748,36.403022
49.501608,85.190452,138.862109,169.475448,92.746726,91.231024,29.466688,14.213531,138.372237,0.889028,84.933315,50.322211,167.394664,139.273056,165.119184,138.646791,79.488886,137.142368,-0.000695,0.000860,32.000000,-235.795484,138.885833,-0.608906,24.268992,0.689760,444628.253561,0.968680,45.559297,19.641325,2.810567,0.093076,0.041912,195.211636,32.000000,210.143772,195.005967,199.979419,178.156175,32.000000,172.449015,68.466284,61.543043,95.866475,51.281359,46.680964,44.429198,22.475183,24.555260,19.057930,59.567681,36.281599
49.601823,85.182174,138.979308,169.474328,92.807322,91.229752,29.768210,14.215529,138.376033,0.889197,84.956323,50.366118,167.384335,139.270976,165.071754,138.670791,79.489636,137.089680,-0.000696,0.000854,32.000000,-235.789061,138.975773,-0.608508,24.261596,0.691431,444560.179471,0.963928,45.534308,19.596798,2.812488,0.064061,0.053709,195.303639,32.000000,210.195871,195.884290,199.552165,177.043530,32.000000,172.788380,68.459776,61.568754,95.872849,51.281359,46.678532,44.429198,22.518115,24.555260,19.031083,59.551650,36.490549
49.371487,85.161479,138.907821,169.469006,92.832987,91.225977,29.606849,14.214244,138.407109,0.889448,85.032281,50.292386,167.421315,139.275238,165.034312,138.685153,79.540352,137.210989,-0.000696,0.000842,32.000000,-235.794771,138.913467,-0.609009,24.280715,0.690687,444638.374486,0.964689,45.439331,19.693447,2.805204,0.140039,0.102542,194.533265,32.000000,210.797573,196.001443,196.630738,176.987695,32.000000,173.647232,68.475580,61.558284,95.874711,51.281359,46.699725,44.429198,22.562690,24.555260,18.961044,59.549850,36.529067
49.244161,85.157616,138.904069,169.467885,92.851951,91.222223,29.645552,14.214672,138.358015,0.889580,85.026188,50.361688,167.324816,139.229338,165.058137,138.610611,79.576021,137.080172,-0.000696,0.000867,32.000000,-235.792048,138.997270,-0.609544,24.209564,0.689922,444573.129323,0.952806,45.326913,19.667370,2.801899,0.062771,0.095901,194.031719,32.000000,211.379976,195.868420,194.075777,177.284202,32.000000,173.193858,68.471265,61.575728,95.910932,51.281359,46.684691,44.429198,22.252591,24.555260,18.962687,59.568025,36.551591
49.983593,85.157616,138.974228,169.467885,92.855007,91.215872,29.707735,14.207252,138.370534,0.889628,84.905534,50.355729,167.341790,139.193044,165.104366,138.594552,79.556734,137.069976,-0.000696,0.000854,32.000000,-235.803075,138.852632,-0.610761,24.270434,0.692477,444552.897257,0.962731,45.545818,19.674956,2.813523,0.064481,0.045853,194.016777,32.000000,211.330785,195.137472,194.762556,177.914104,32.000000,172.125309,68.486831,61.567952,95.879919,51.281359,46.726646,44.429198,22.228078,24.555260,18.950884,59.561013,36.517402
49.609127,85.158996,138.940123,169.467325,92.892707,91.209673,29.599171,14.216670,138.377011,0.889697,84.814019,50.332660,167.380632,139.263309,165.158288,138.625158,79.580111,137.139467,-0.000697,0.000859,32.000000,-235.796443,138.834640,-0.610482,24.228761,0.696408,444527.037433,0.964105,45.674769,19.576414,2.820722,0.060802,0.048783,194.590402,32.000000,210.732248,194.747592,198.162303,178.434980,32.000000,172.179186,68.494729,61.568371,95.883135,51.281359,46.687248,44.429198,22.557593,24.555260,18.957285,59.549358,36.543153
49.413261,85.153477,138.969681,169.470686,92.891440,91.202146,29.677328,14.218811,138.366240,0.889837,84.824191,50.337887,167.383536,139.240654,165.120758,138.731116,79.490317,137.179806,-0.000698,0.000860,32.000000,-235.786434,138.953766,-0.610612,24.229050,0.683725,444180.490360,0.946684,44.907102,19.590799,2.780397,0.062932,0.044041,195.240926,32.000000,210.267253,194.982997,199.871758,178.150958,32.000000,172.225170,68.469694,61.513368,95.872309,51.281359,46.723529,44.429198,22.561499,24.555260,18.939732,59.555997,36.582698
49.598882,85.153201,138.850944,169.462843,92.891149,91.199403,29.744028,14.212817,138.363842,0.890222,84.921808,50.364706,167.421192,139.238086,165.058155,138.688289,79.523584,137.273226,-0.000698,0.000849,32.000000,-235.796198,139.008467,-0.610437,24.242687,0.690362,444288.464246,0.957832,45.296151,19.600829,2.800697,0.067244,0.050057,195.232225,32.000000,210.122125,195.914705,199.491132,177.088174,32.000000,173.124492,68.456320,61.532157,95.868721,51.281359,46.701908,44.429198,22.616740,24.555260,18.941294,59.560993,36.515200
49.360221,85.153201,138.950036,169.462843,92.882781,91.196886,29.648621,14.221665,138.297508,0.890580,85.016223,50.315726,167.404051,139.232905,165.032354,138.716694,79.553616,137.128954,-0.000697,0.000822,32.000000,-235.787022,138.965104,-0.610000,24.196713,0.693425,444493.625464,0.959301,45.494297,19.710008,2.812396,0.057067,0.056555,194.415036,32.000000,210.820148,195.932313,196.337004,176.958420,32.000000,173.454474,68.453869,61.542679,95.895785,51.281359,46.718556,44.429198,22.608078,24.555260,18.941895,59.560472,36.565971
49.722165,85.171137,138.883998,169.460322,92.862768,91.194379,29.695734,14.212674,138.427276,0.890668,85.033562,50.270999,167.348531,139.270569,165.094273,138.611220,79.585544,137.099232,-0.000696,0.000853,32.000000,-235.795193,139.009140,-0.609998,24.204345,0.689601,444335.569690,0.953259,45.300995,19.721621,2.799477,0.060087,0.048735,193.940354,32.000000,211.398985,195.904786,193.904182,177.374110,32.000000,173.147050,68.453180,61.539889,95.915851,51.281359,46.727336,44.429198,22.502685,24.555260,19.005821,59.535442,36.480351
49.772122,85.181346,138.868969,169.455840,92.863924,91.196728,29.502523,14.214244,138.289924,0.890758,84.888916,50.284914,167.336174,139.259251,165.116335,138.677004,79.574766,137.127247,-0.000696,0.000854,32.000000,-235.793787,138.867783,-0.610107,24.246333,0.695020,444382.539274,0.961286,45.549281,19.622269,2.815021,0.064261,0.046777,193.950091,32.000000,211.402077,195.056948,195.217443,178.052676,32.000000,172.133024,68.414899,61.505902,95.877485,51.281359,46.690841,44.429198,22.384853,24.555260,19.043029,59.550293,36.524518
49.460366,85.188796,138.917031,169.457241,92.903880,91.199275,29.817679,14.220381,138.332017,0.891101,84.901399,50.237933,167.402208,139.247770,165.142476,138.616482,79.585772,137.117222,-0.000697,0.000862,32.000000,-235.789126,139.044746,-0.610091,24.225509,0.688969,444165.253855,0.952245,45.191033,19.576054,2.793201,0.058867,0.056624,194.597976,32.000000,210.693069,194.823983,198.290716,178.324030,32.000000,172.203294,68.426875,61.506660,95.863724,51.281359,46.715114,44.429198,22.211445,24.555260,19.044874,59.544500,36.582919
49.643588,85.188796,138.899941,169.457241,92.927000,91.197033,29.726121,14.220381,138.307501,0.891696,84.897419,50.275944,167.378261,139.260331,165.140183,138.620067,79.515692,137.212392,-0.000697,0.000846,32.000000,-235.790110,139.047520,-0.610146,24.218874,0.686985,444184.177858,0.957491,45.149485,19.600298,2.790095,0.065495,0.056830,195.137520,32.000000,210.159931,195.192673,199.944997,178.043407,32.000000,172.237110,68.402713,61.493615,95.883123,51.281359,46.695559,44.429198,22.468950,24.555260,19.072651,59.553784,36.549757
49.410899,85.187693,138.876215,169.456961,92.911698,91.193239,29.615539,14.215957,138.404082,0.891836,84.954116,50.391886,167.406136,139.185926,165.068523,138.632919,79.522271,137.139407,-0.000696,0.000848,32.000000,-235.790764,138.853669,-0.610114,24.248850,0.692583,444333.537063,0.953855,45.480579,19.584474,2.808654,0.059410,0.048664,195.163009,32.000000,210.080033,195.902626,199.500480,177.185793,32.000000,173.319796,68.365977,61.503942,95.912131,51.281359,46.713777,44.429198,22.597931,24.555260,19.070734,59.547814,36.426940
49.452163,85.173620,138.889811,169.462283,92.929460,91.189400,29.646844,14.213816,138.339508,0.892207,85.038192,50.383410,167.389677,139.246589,165.055016,138.637950,79.551675,137.082580,-0.000696,0.000857,32.000000,-235.793232,138.914671,-0.610706,24.236996,0.689883,444358.129710,0.952963,45.290182,19.700290,2.797943,0.061943,0.060022,194.504716,32.000000,210.928732,196.091072,196.300497,177.108156,32.000000,173.682313,68.391309,61.503913,95.907570,51.281359,46.695346,44.429198,22.589657,24.555260,19.023757,59.541796,36.462963
49.467304,85.171413,138.880652,169.467045,92.900422,91.184329,29.698948,14.217812,138.432741,0.892294,85.012576,50.388056,167.327048,139.278479,165.101942,138.628744,79.590943,137.111715,-0.000696,0.000870,32.000000,-235.791531,138.903982,-0.610594,24.239094,0.692422,444435.742708,0.961336,45.530973,19.658639,2.810639,0.052878,0.040911,193.965552,32.000000,211.270888,195.950938,193.945318,177.355206,32.000000,172.826008,68.396842,61.514941,95.921554,51.281359,46.731202,44.429198,22.645393,24.555260,19.025523,59.544461,36.543007
49.407991,85.171413,138.880994,169.467045,92.865072,91.179026,29.795594,14.222949,138.409603,0.892378,84.875110,50.344137,167.327498,139.245934,165.112505,138.618562,79.614106,137.208757,-0.000697,0.000898,32.000000,-235.789344,138.983194,-0.611177,24.249952,0.692145,444329.376195,0.959385,45.473942,19.601917,2.808569,0.061913,0.049220,193.953335,32.000000,211.410213,195.029899,195.317397,178.161258,32.000000,172.179385,68.373231,61.509159,95.893151,51.281359,46.689605,44.429198,22.639865,24.555260,19.019606,59.542563,36.572134
49.607005,85.170585,138.992178,169.465364,92.842720,91.183877,29.744621,14.223235,138.430972,0.892926,84.833804,50.340524,167.405452,139.133173,165.124010,138.617543,79.562413,137.213613,-0.000696,0.000878,32.000000,-235.788403,139.005016,-0.610929,24.300253,0.691764,444227.742995,0.957327,45.455975,19.576656,2.807524,0.066610,0.053903,194.702857,32.000000,210.718783,194.872998,198.216917,178.458814,32.000000,172.133259,68.367295,61.491438,95.888716,51.281359,46.727675,44.429198,22.566771,24.555260,19.018472,59.544146,36.508084
49.508759,85.172792,138.884022,169.466204,92.844851,91.186422,29.751468,14.211961,138.339614,0.893003,84.889324,50.393088,167.442618,139.250443,165.155658,138.570414,79.494362,137.125780,-0.000695,0.000882,32.000000,-235.794432,139.012506,-0.611075,24.271326,0.692325,444190.817910,0.955401,45.517721,19.600129,2.810901,0.056721,0.045178,195.264164,32.000000,210.188842,195.356973,200.028521,178.003663,32.000000,172.203837,68.362937,61.476564,95.896817,51.281359,46.696443,44.429198,22.591178,24.555260,19.027876,59.533623,36.564137
49.466957,85.168929,139.005433,169.471807,92.826551,91.185215,29.718648,14.215957,138.412580,0.893194,84.946400,50.313104,167.396817,139.306966,165.092508,138.653454,79.514452,137.228046,-0.000695,0.000908,32.000000,-235.792895,139.015359,-0.609959,24.236655,0.688448,444208.835379,0.952949,45.309943,19.654155,2.801866,0.066010,0.052581,195.240137,32.000000,210.237848,195.853342,199.319392,177.127875,32.000000,173.449594,68.334400,61.489291,95.900832,51.281359,46.734148,44.429198,22.575571,24.555260,19.029634,59.551040,36.550710
49.872296,85.168929,138.889229,169.471807,92.826249,91.183989,29.724570,14.219382,138.392470,0.893221,84.988142,50.402133,167.412065,139.183152,165.092443,138.651827,79.570287,137.130425,-0.000697,0.000903,32.000000,-235.789470,139.019437,-0.609909,24.248142,0.690256,444386.935943,0.954800,45.414236,19.679998,2.805241,0.062817,0.053116,194.465523,32.000000,211.000898,196.239096,195.957293,177.000499,32.000000,173.256772,68.331002,61.505147,95.901679,51.281359,46.692632,44.429198,22.411414,24.555260,19.017946,59.544382,36.551664
49.617518,85.164514,138.897212,169.463963,92.843165,91.183932,29.608434,14.221094,138.358063,0.893250,85.010744,50.329287,167.309060,139.215369,165.067805,138.642783,79.566525,137.169030,-0.000697,0.000899,32.000000,-235.787429,139.002875,-0.609600,24.267864,0.692457,444362.959050,0.956704,45.453854,19.709050,2.810066,0.053336,0.056559,193.915083,32.000000,211.460698,196.006268,193.879427,177.222425,32.000000,173.007385,68.305310,61.498108,95.909664,51.281359,46.713776,44.429198,22.628028,24.555260,19.004313,59.551965,36.386074
49.521756,85.158996,138.883947,169.456680,92.827826,91.181366,29.606092,14.210534,138.474330,0.893415,84.853417,50.337569,167.315217,139.201057,165.107681,138.640372,79.544953,137.208585,-0.000696,0.000881,32.000000,-235.799629,138.987420,-0.609491,24.302063,0.685400,444068.114635,0.948120,45.033403,19.606306,2.784897,0.070157,0.047860,194.091924,32.000000,211.414013,195.065055,195.080341,178.084945,32.000000,172.446541,68.298443,61.478190,95.850635,51.281359,46.696118,44.429198,22.609734,24.555260,18.986816,59.539602,36.466338
49.557302,85.151270,138.999626,169.448277,92.800271,91.183271,29.845687,14.217526,138.445367,0.893675,84.791631,50.317760,167.382843,139.206744,165.112574,138.603686,79.549636,137.142772,-0.000696,0.000866,32.000000,-235.790997,138.925234,-0.609593,24.288242,0.688731,444189.783346,0.957100,45.292958,19.628622,2.799358,0.064425,0.050737,194.804740,32.000000,210.685989,194.990072,198.233115,178.435761,32.000000,171.653710,68.305539,61.484925,95.856037,51.281359,46.713380,44.429198,22.543273,24.555260,18.988434,59.545002,36.553718
49.521548,85.151270,138.920680,169.448277,92.807802,91.182619,29.501741,14.220095,138.325521,0.894075,84.874487,50.337872,167.408200,139.308820,165.146986,138.668675,79.487944,137.172929,-0.000696,0.000863,32.000000,-235.784658,138.944608,-0.610353,24.250240,0.689120,444253.110646,0.959132,45.386925,19.669200,2.804504,0.083025,0.056025,195.140200,32.000000,210.191816,195.298856,200.415886,177.957546,32.000000,172.485368,68.294270,61.495361,95.900585,51.281359,46.705118,44.429198,22.630438,24.555260,18.963159,59.542572,36.562889
49.383628,85.146579,138.963749,169.456680,92.808383,91.182597,29.577621,14.216813,138.381566,0.894016,84.987677,50.276762,167.397756,139.184824,165.101313,138.593520,79.531254,137.175196,-0.000696,0.000860,32.000000,-235.792366,139.006915,-0.609391,24.299335,0.689541,444227.991706,0.950699,45.342254,19.632891,2.804826,0.052005,0.047920,195.236118,32.000000,210.262057,195.951690,199.377191,177.234237,32.000000,173.320507,68.247299,61.508369,95.892358,51.281359,46.716860,44.429198,22.639964,24.555260,18.948387,59.561072,36.518795
49.604569,85.169205,138.932810,169.460602,92.808046,91.182630,29.658000,14.216242,138.376092,0.893900,85.004555,50.275866,167.374350,139.247057,165.057248,138.598001,79.566406,137.127123,-0.000696,0.000844,32.000000,-235.793429,139.030166,-0.608931,24.285226,0.690767,444348.637674,0.962525,45.379415,19.709077,2.805257,0.058010,0.049481,194.458437,32.000000,210.925904,196.305630,195.813276,176.937951,32.000000,173.263089,68.247436,61.505573,95.879749,51.281359,46.712820,44.429198,22.598439,24.555260,19.028480,59.535836,36.516228
49.527607,85.169481,138.935445,169.464804,92.826821,91.190258,29.811157,14.213959,138.264960,0.893851,85.013755,50.279106,167.315982,139.250973,165.121554,138.594577,79.558089,137.173975,-0.000697,0.000840,32.000000,-235.796859,139.002430,-0.609574,24.322441,0.691679,444333.127787,0.962935,45.518267,19.666855,2.813964,0.064072,0.149201,193.933459,32.000000,211.337766,195.880178,194.158586,177.449709,32.000000,172.987056,68.243994,61.544858,95.910243,51.281359,46.688756,44.429198,22.665058,24.555260,19.030202,59.558751,36.441393
49.503122,85.169481,138.952989,169.464804,92.839940,91.192708,29.596004,14.217241,138.379870,0.893734,84.841041,50.363282,167.340961,139.289817,165.122632,138.643982,79.557849,137.103962,-0.000697,0.000856,32.000000,-235.788004,138.858380,-0.609619,24.342058,0.688604,444194.449750,0.955767,45.311093,19.608598,2.800807,0.055003,0.040019,194.184242,32.000000,211.306249,195.090015,195.324009,178.102906,32.000000,172.216259,68.255170,61.515466,95.903162,51.281359,46.719970,44.429198,22.671325,24.555260,19.032884,59.543605,36.445942
49.604036,85.164238,138.956179,169.472927,92.836858,91.188834,29.561732,14.214530,138.347086,0.893456,84.813459,50.309727,167.394800,139.133440,165.105839,138.587325,79.535648,137.194298,-0.000696,0.000871,32.000000,-235.792846,138.990927,-0.608998,24.357295,0.688792,444283.252512,0.952530,45.391328,19.639433,2.805212,0.062661,0.049410,194.797788,32.000000,210.566242,195.100494,198.665039,178.067335,32.000000,172.196476,68.266461,61.549901,95.892644,51.281359,46.687254,44.429198,22.622204,24.555260,19.016378,59.541028,36.549170
50.112654,85.163135,138.905955,169.476009,92.843055,91.184999,29.802469,14.218525,138.350264,0.893517,84.844044,50.322982,167.414806,139.210353,165.149864,138.676232,79.514944,137.171196,-0.000695,0.000876,32.000000,-235.793440,139.043218,-0.608848,24.348378,0.688708,444306.093964,0.959992,45.416786,19.606022,2.806954,0.061918,0.040330,195.257313,32.000000,210.114218,195.450185,200.179308,177.818094,32.000000,172.603531,68.247155,61.529601,95.930308,51.281359,46.704270,44.429198,22.335770,24.555260,19.014215,59.552279,36.544181
49.797039,85.152925,138.946633,169.472367,92.853174,91.187536,29.815030,14.221950,138.391280,0.893620,84.907691,50.344275,167.373917,139.281150,165.083028,138.632557,79.537997,137.153073,-0.000695,0.000891,32.000000,-235.786409,139.020374,-0.609096,24.356062,0.686729,444273.179610,0.958944,45.306679,19.671640,2.801308,0.056642,0.051824,195.283219,32.000000,210.332185,195.972899,198.913157,177.272098,32.000000,173.165361,68.228658,61.554967,95.940050,51.281359,46.678280,44.429198,22.713459,24.555260,19.015875,59.540714,36.450417
49.461426,85.152925,138.961690,169.472367,92.835579,91.192604,29.804418,14.210819,138.269502,0.893563,84.959718,50.350525,167.387278,139.217492,165.071709,138.597305,79.539024,137.173610,-0.000694,0.000900,32.000000,-235.798524,138.931579,-0.609291,24.350791,0.679049,444049.223021,0.940746,44.779525,19.681243,2.771874,0.062851,0.049847,194.432673,32.000000,210.946119,196.263216,195.876318,177.010989,32.000000,173.193381,68.228565,61.584212,95.939448,51.281359,46.727041,44.429198,22.702401,24.555260,18.981998,59.554610,36.514687
49.916003,85.147683,138.900934,169.472927,92.808602,91.190117,29.596067,14.218668,138.208217,0.893421,85.005047,50.377866,167.358494,139.230561,165.103139,138.608250,79.565264,137.212801,-0.000693,0.000876,32.000000,-235.787397,138.912996,-0.609496,24.384518,0.683770,444157.969399,0.946785,45.095263,19.649480,2.790259,0.059153,0.044098,193.982457,32.000000,211.429066,195.719244,194.040024,177.476541,32.000000,172.976106,68.255147,61.579572,95.966009,51.281359,46.667045,44.429198,22.415713,24.555260,18.965324,59.543448,36.431635
49.549074,85.162583,138.982929,169.474048,92.778670,91.192673,29.654636,14.224804,138.289698,0.893401,84.870387,50.333972,167.367161,139.251705,165.137293,138.668495,79.583067,137.206205,-0.000693,0.000860,32.000000,-235.781096,138.999244,-0.609344,24.391100,0.689108,444339.600685,0.954107,45.443606,19.658324,2.809496,0.060766,0.114558,194.107556,32.000000,211.449901,194.994829,195.570860,178.169631,32.000000,172.224616,68.271449,61.600615,95.956506,51.281359,46.730628,44.429198,22.658633,24.555260,19.018589,59.555279,36.288642
49.852937,85.142992,138.949465,169.462843,92.749768,91.195278,29.788014,14.213103,138.275217,0.893458,84.793962,50.342900,167.374173,139.259578,165.128222,138.696723,79.553227,137.200053,-0.000692,0.000867,32.000000,-235.795913,138.832378,-0.609742,24.405551,0.680971,444062.026026,0.951353,44.966976,19.650914,2.782693,0.057645,0.043403,194.746403,32.000000,210.432322,194.991284,198.842401,178.133495,32.000000,171.817132,68.270524,61.591300,95.938893,51.281359,46.693530,44.429198,22.530208,24.555260,19.020243,59.548867,36.435817
49.470978,85.142992,138.918858,169.462843,92.732241,91.195256,29.726488,14.215814,138.363243,0.893558,84.839140,50.351784,167.384373,139.204542,165.172523,138.687048,79.521463,137.247166,-0.000692,0.000823,32.000000,-235.791562,138.916995,-0.609617,24.402351,0.686765,444234.326648,0.957120,45.362117,19.629942,2.804955,0.073185,0.060576,195.191405,32.000000,210.225537,195.315927,200.375649,177.831411,32.000000,172.833202,68.277306,61.565863,95.980999,51.281359,46.709043,44.429198,22.703466,24.555260,18.953707,59.537763,36.378077
49.421150,85.142716,138.910098,169.457241,92.720492,91.194015,29.610633,14.213816,138.279690,0.893615,84.958624,50.392669,167.413227,139.180849,165.102971,138.568847,79.514941,137.180851,-0.000692,0.000840,32.000000,-235.794871,139.006692,-0.609627,24.396057,0.681604,444131.503679,0.946556,45.027487,19.656827,2.787187,0.068099,0.047423,195.173611,32.000000,210.379375,196.043969,198.847304,177.122761,32.000000,173.171096,68.302776,61.580222,95.993926,51.281359,46.679281,44.429198,22.383036,24.555260,18.954202,59.552938,36.449097
50.060432,85.162031,138.938683,169.461442,92.738265,91.191126,29.692882,14.225803,138.346265,0.893751,84.969870,50.328961,167.383954,139.274726,165.062759,138.701601,79.523466,137.157742,-0.000692,0.000817,32.000000,-235.779934,138.961084,-0.609796,24.381528,0.687305,444366.906549,0.956414,45.423733,19.711225,2.808088,0.065105,0.089312,194.299407,32.000000,210.957055,196.208126,196.084501,176.948984,32.000000,173.303133,68.300539,61.587188,95.989810,51.281359,46.713226,44.429198,22.381755,24.555260,19.022753,59.539484,36.534863
49.904651,85.173896,138.910317,169.468445,92.739130,91.192337,29.799062,14.218954,138.301008,0.893985,85.038051,50.336730,167.314112,139.150261,165.086351,138.647976,79.545789,137.133915,-0.000693,0.000802,32.000000,-235.789898,138.859439,-0.609964,24.346411,0.688183,444394.500084,0.961186,45.475321,19.685886,2.810742,0.074128,0.054735,193.962975,32.000000,211.355708,195.575007,193.956046,177.545530,32.000000,172.884513,68.324654,61.588026,96.026214,51.281359,46.697036,44.429198,22.534767,24.555260,19.024402,59.542494,36.608450
49.436290,85.173896,138.949812,169.468445,92.744223,91.196163,29.717649,14.217384,138.244523,0.893909,84.856581,50.261414,167.329445,139.208885,165.165383,138.547968,79.558415,137.070640,-0.000694,0.000814,32.000000,-235.786058,138.833885,-0.609477,24.391572,0.679113,444087.237790,0.945342,44.832245,19.666256,2.775419,0.059930,0.073560,194.054700,32.000000,211.354212,195.045141,195.855755,178.154558,32.000000,171.900063,68.311371,61.600202,96.006798,51.281359,46.722546,44.429198,22.720685,24.555260,19.067349,59.542307,36.494731
49.452253,85.180794,138.880656,169.462563,92.767649,91.203744,29.612429,14.216956,138.321728,0.893847,84.886223,50.342529,167.391140,139.200627,165.166202,138.612568,79.555218,137.163259,-0.000694,0.000825,32.000000,-235.790912,138.954684,-0.609583,24.374473,0.682315,444141.860766,0.945186,45.004922,19.632481,2.783514,0.051967,0.066375,194.837361,32.000000,210.448746,194.958797,198.734215,178.132293,32.000000,172.221644,68.328911,61.606149,96.027416,51.281359,46.684121,44.429198,22.438364,24.555260,19.093106,59.547401,36.556360
49.634887,85.172240,138.934353,169.448557,92.800605,91.208791,29.712049,14.214958,138.321854,0.893806,84.878803,50.391212,167.397289,139.228482,165.201574,138.621653,79.512009,137.189502,-0.000694,0.000817,32.000000,-235.800286,138.895744,-0.609614,24.387980,0.688345,444358.418433,0.957502,45.490738,19.589437,2.810684,0.067192,0.057537,195.098951,32.000000,210.195458,195.310916,200.064908,177.906568,32.000000,172.518875,68.322037,61.592513,96.051845,51.281359,46.715760,44.429198,22.619341,24.555260,19.065230,59.550834,36.544327
49.888213,85.171413,138.857559,169.444355,92.819618,91.207599,29.760003,14.213531,138.354422,0.893901,84.976699,50.332932,167.404224,139.394259,165.104429,138.603602,79.510693,137.078214,-0.000694,0.000810,32.000000,-235.793681,138.943264,-0.610314,24.397080,0.688318,444402.499003,0.960665,45.481021,19.637155,2.808379,0.059051,0.049452,195.053745,32.000000,210.330667,195.961179,198.958410,177.022219,32.000000,173.056058,68.294832,61.597780,96.062230,51.281359,46.701939,44.429198,22.584979,24.555260,19.066983,59.534537,36.485047
49.497636,85.171413,138.862324,169.444355,92.793464,91.201390,29.688922,14.219524,138.321191,0.894250,84.994722,50.354357,167.363457,139.297646,165.096132,138.724658,79.542905,137.173990,-0.000694,0.000826,32.000000,-235.787524,138.795562,-0.610607,24.381790,0.685452,444405.791043,0.953680,45.282655,19.692975,2.799127,0.055628,0.045598,194.255477,32.000000,211.027491,196.016246,195.815497,176.959828,32.000000,173.451802,68.286868,61.634597,96.062438,51.281359,46.685118,44.429198,22.704728,24.555260,19.065854,59.537144,36.360249
49.427126,85.179139,138.864478,169.446876,92.774142,91.194898,29.537079,14.211105,138.293159,0.894175,84.979374,50.332617,167.259598,139.184989,165.159765,138.612095,79.548685,137.203442,-0.000694,0.000797,32.000000,-235.795780,138.955033,-0.610837,24.377122,0.680995,444281.037781,0.946916,45.019430,19.640800,2.783374,0.056800,0.068369,193.936401,32.000000,211.381599,195.617635,193.971413,177.473828,32.000000,172.845192,68.305549,61.605649,96.046772,51.281359,46.727322,44.429198,22.734495,24.555260,19.094464,59.548385,36.572867
49.512839,85.182174,138.893447,169.455000,92.744945,91.193470,29.743530,14.208108,138.304708,0.894183,84.854734,50.412301,167.310414,139.134033,165.168396,138.652288,79.563927,137.096298,-0.000694,0.000797,32.000000,-235.795826,138.876494,-0.610760,24.388793,0.687295,444380.016523,0.957197,45.424423,19.654625,2.805433,0.077741,0.062351,194.039559,32.000000,211.361753,195.000381,195.732827,177.972653,32.000000,172.062589,68.298086,61.617825,96.031535,51.281359,46.701389,44.429198,22.708500,24.555260,19.106831,59.557600,36.512853
49.456993,85.175276,138.840094,169.462003,92.752588,91.196008,29.731837,14.218811,138.268341,0.894126,84.805159,50.333014,167.355897,139.249789,165.174678,138.676518,79.500984,137.154994,-0.000694,0.000789,32.000000,-235.790532,138.834986,-0.611144,24.408751,0.688476,444381.702500,0.963546,45.505523,19.662997,2.809479,0.069974,0.050584,194.689481,32.000000,210.556471,194.774270,198.837627,178.401818,32.000000,172.250678,68.282193,61.592165,95.993917,51.281359,46.694807,44.429198,22.725066,24.555260,19.108684,59.546310,36.578663
49.432622,85.175276,138.853138,169.462003,92.777067,91.195973,29.602095,14.220666,138.308277,0.894250,84.864041,50.356798,167.397707,139.188514,165.182147,138.658490,79.497872,137.205495,-0.000692,0.000801,32.000000,-235.786054,138.934900,-0.611501,24.394143,0.686980,444309.807513,0.955065,45.419375,19.596260,2.805201,0.063544,0.048697,195.090777,32.000000,210.309819,195.317285,200.121973,177.600147,32.000000,172.674794,68.287992,61.582503,96.013008,51.281359,46.683133,44.429198,22.775198,24.555260,19.086527,59.548434,36.529801
49.410442,85.169481,138.836439,169.460042,92.803871,91.199731,29.525720,14.216385,138.314292,0.894437,84.913012,50.356415,167.377224,139.262534,165.108437,138.614279,79.507287,137.198438,-0.000692,0.000809,32.000000,-235.791483,138.906471,-0.611782,24.415936,0.687010,444449.944312,0.956614,45.470568,19.687416,2.807289,0.059990,0.108111,195.094761,32.000000,210.402429,196.039684,198.634086,176.959625,32.000000,173.139601,68.268930,61.590112,96.002519,51.281359,46.712267,44.429198,22.809604,24.555260,19.068161,59.541274,36.539118
49.717834,85.168929,138.889748,169.457241,92.826606,91.198438,29.734905,14.214244,138.289107,0.894424,85.011413,50.308305,167.338374,139.297912,165.098320,138.662173,79.539307,137.175729,-0.000691,0.000811,32.000000,-235.794279,138.896988,-0.611342,24.371064,0.687852,444467.148335,0.961317,45.495936,19.714796,2.808937,0.065640,0.055160,194.099296,32.000000,211.146218,195.885292,195.598306,177.099323,32.000000,173.367833,68.286802,61.632435,96.009787,51.281359,46.698299,44.429198,22.632710,24.555260,19.067968,59.559754,36.465824
49.481256,85.177207,138.849746,169.457801,92.800972,91.194450,29.629405,14.214815,138.230840,0.894474,84.961101,50.347698,167.297856,139.231764,165.135960,138.596900,79.549451,137.185931,-0.000691,0.000818,32.000000,-235.791578,138.862154,-0.612146,24.419923,0.687518,444472.786742,0.964297,45.513237,19.701992,2.809860,0.058809,0.046683,193.812108,32.000000,211.497295,195.456309,193.930447,177.431859,32.000000,172.740235,68.289927,61.616307,96.018535,51.281359,46.713285,44.429198,22.758396,24.555260,19.069687,59.542248,36.574408
49.355207,85.177207,138.881835,169.457801,92.817278,91.198195,29.655537,14.214815,138.290168,0.894552,84.895826,50.318135,167.347254,139.225403,165.136806,138.572779,79.549770,137.116881,-0.000691,0.000799,32.000000,-235.793217,138.938838,-0.612827,24.381843,0.684377,444265.364133,0.951117,45.193315,19.659058,2.793560,0.058272,0.076615,194.118422,32.000000,211.284679,194.930182,195.994374,177.994891,32.000000,171.970043,68.317476,61.618510,95.985026,51.281359,46.694424,44.429198,22.852313,24.555260,19.100219,59.545690,36.364577
49.411973,85.177483,138.865059,169.454159,92.836761,91.199448,29.672100,14.221522,138.391342,0.894830,84.890005,50.357817,167.361408,139.232599,165.187318,138.669288,79.505719,137.142687,-0.000691,0.000816,32.000000,-235.785690,138.997430,-0.613281,24.400699,0.686366,444349.705575,0.959402,45.447255,19.653818,2.806108,0.074890,0.057803,194.750842,32.000000,210.602141,194.727026,199.000196,178.126126,32.000000,172.298353,68.326580,61.598769,96.010240,51.281359,46.710977,44.429198,22.813687,24.555260,19.102981,59.552801,36.547189
49.989108,85.190452,138.921244,169.458361,92.803783,91.198032,29.694813,14.225946,138.316826,0.895097,84.874172,50.391154,167.399992,139.215980,165.193425,138.579836,79.477368,137.215019,-0.000690,0.000838,32.000000,-235.782577,138.883564,-0.612773,24.369044,0.689538,444426.216821,0.961235,45.578513,19.620312,2.813925,0.065631,0.046903,195.053662,32.000000,210.184138,195.276520,200.092253,177.634537,32.000000,172.673668,68.323798,61.602671,96.027512,51.281359,46.705993,44.429198,22.519897,24.555260,19.149840,59.568133,36.481525
49.748770,85.190176,138.856097,169.461723,92.817032,91.196726,29.709281,14.218954,138.325360,0.895320,84.984655,50.345502,167.399811,139.231172,165.119102,138.566161,79.499474,137.178643,-0.000689,0.000846,32.000000,-235.790226,138.801518,-0.613197,24.381895,0.688072,444482.105155,0.959523,45.519644,19.676767,2.810352,0.069527,0.061478,195.043428,32.000000,210.360754,195.970562,198.449384,176.944050,32.000000,173.259552,68.321518,61.601630,96.020217,51.281359,46.710613,44.429198,22.788390,24.555260,19.151777,59.554532,36.405003
49.820295,85.190176,138.844116,169.461723,92.830120,91.192926,29.605621,14.217669,138.241540,0.895336,85.042504,50.290451,167.352353,139.144899,165.102225,138.562921,79.534302,137.134100,-0.000690,0.000866,32.000000,-235.787248,139.053782,-0.612780,24.365137,0.680541,444268.985531,0.946872,44.934244,19.739875,2.779030,0.091587,0.050739,194.225985,32.000000,211.141451,195.938285,195.295130,177.136224,32.000000,173.532244,68.326063,61.627166,96.005278,51.281359,46.680849,44.429198,22.611832,24.555260,19.152755,59.541520,36.563183
50.023904,85.198178,138.812277,169.469566,92.845170,91.191719,29.618388,14.216813,138.272063,0.895331,85.036411,50.327767,167.318701,139.153015,165.146747,138.621389,79.563818,137.137161,-0.000689,0.000899,32.000000,-235.795808,138.933331,-0.612301,24.370670,0.683462,444336.125239,0.951329,45.182503,19.700292,2.791146,0.065199,0.115636,193.869321,32.000000,211.326132,195.422405,193.967905,177.434750,32.000000,172.500813,68.326020,61.627961,96.029817,51.281359,46.691816,44.429198,22.806846,24.555260,19.182515,59.542012,36.390843
49.354945,85.219149,138.856385,169.481051,92.826452,91.191703,29.747889,14.214815,138.318443,0.895319,84.899690,50.349323,167.344819,139.210884,165.196148,138.596574,79.575015,137.110514,-0.000689,0.000922,32.000000,-235.795511,138.867048,-0.612645,24.390235,0.682767,444223.260637,0.953142,45.108442,19.644056,2.786899,0.062391,0.054013,194.145211,32.000000,211.248207,194.751928,196.106131,178.111855,32.000000,172.043429,68.359251,61.638410,96.011416,51.281359,46.685515,44.429198,22.874501,24.555260,19.257383,59.546516,36.479104
49.484089,85.213078,138.834726,169.472647,92.841539,91.187889,29.641205,14.222664,138.278895,0.895340,84.889972,50.350349,167.376623,139.257557,165.154643,138.700091,79.535223,137.096652,-0.000689,0.000905,32.000000,-235.783565,138.904918,-0.613300,24.408488,0.679404,444080.241152,0.948554,44.906064,19.616013,2.774919,0.063986,0.047265,194.884051,32.000000,210.567256,194.601347,198.774891,178.412184,32.000000,172.184513,68.352248,61.621291,96.015845,51.281359,46.715635,44.429198,22.466404,24.555260,19.259613,59.542818,36.561569
49.841648,85.213078,138.819457,169.472647,92.826629,91.184046,29.605911,14.215386,138.257071,0.895368,84.930754,50.318056,167.358722,139.140332,165.172643,138.556726,79.501470,137.160710,-0.000688,0.000916,32.000000,-235.791498,138.850324,-0.612897,24.387901,0.689201,444400.646143,0.958283,45.620728,19.592006,2.813424,0.059182,0.046524,195.112894,32.000000,210.099704,195.415832,200.219006,177.389959,32.000000,172.579588,68.354356,61.584438,96.014929,51.281359,46.671657,44.429198,22.605828,24.555260,19.240713,59.548818,36.534643
49.972292,85.214734,138.784660,169.455280,92.806352,91.181485,29.725745,14.211818,138.251379,0.895679,85.030557,50.404641,167.389991,139.136112,165.128353,138.596837,79.489375,137.161060,-0.000689,0.000934,32.000000,-235.793755,138.792262,-0.612629,24.413157,0.686582,444382.323865,0.958973,45.480179,19.625135,2.805644,0.067473,0.046168,195.094522,32.000000,210.500959,195.876567,198.290281,177.070829,32.000000,173.322153,68.393736,61.648446,96.055400,51.281359,46.692491,44.429198,22.829543,24.555260,19.248638,59.547913,36.512192
49.417679,85.199006,138.803162,169.451078,92.811498,91.184066,29.799823,14.212246,138.110760,0.895990,85.036414,50.331810,167.308622,139.191840,165.106311,138.495078,79.527310,137.182383,-0.000689,0.000916,32.000000,-235.794966,138.929906,-0.612687,24.387848,0.681660,444254.510483,0.952651,45.109252,19.689678,2.785210,0.065756,0.048796,194.100665,32.000000,211.307035,195.864660,195.320440,177.134579,32.000000,173.377961,68.388389,61.618328,96.036665,51.281359,46.665142,44.429198,22.846254,24.555260,19.196184,59.538491,36.492603
