OSU 80 Ton Compressor Load Stand
49.477463,85.198178,138.748643,169.449678,92.808541,91.190488,29.620268,14.214530,138.265694,0.896167,85.068862,50.326783,167.278271,139.120879,165.128308,138.523437,79.506451,137.154304,-0.000691,0.000880,32.000000,-235.793174,138.846531,-0.613356,24.422808,0.678812,444203.489110,0.946113,44.975886,19.701941,2.777232,0.068456,0.079214,193.913467,32.000000,211.329523,195.368721,193.919614,177.370912,32.000000,172.661176,68.372899,61.614867,96.018207,51.281359,46.695338,44.429198,22.639886,24.555260,19.198209,59.552673,36.556433
49.702818,85.198178,138.778667,169.449678,92.833512,91.194311,29.608601,14.213816,138.264000,0.896130,84.860508,50.303491,167.323536,139.126364,165.170317,138.577648,79.541061,137.081438,-0.000690,0.000849,32.000000,-235.790446,138.810902,-0.613587,24.408987,0.687962,444393.399282,0.955179,45.535225,19.674254,2.808775,0.066516,0.045941,194.165693,32.000000,211.291418,194.702579,196.243006,178.368951,32.000000,172.293093,68.380045,61.612431,96.001040,51.281359,46.652130,44.429198,22.700527,24.555260,19.197353,59.551522,36.364724
49.442914,85.208112,138.784662,169.451638,92.840754,91.191755,29.715515,14.215386,138.247592,0.896213,84.889318,50.425752,167.401104,139.174099,165.157845,138.680753,79.519792,137.122512,-0.000690,0.000838,32.000000,-235.792974,138.877572,-0.614051,24.373713,0.685861,444430.701156,0.959783,45.472173,19.681618,2.804280,0.061503,0.051956,194.857981,32.000000,210.504581,194.691061,198.984679,178.396069,32.000000,171.843274,68.394467,61.618588,96.015597,51.281359,46.704010,44.429198,22.873061,24.555260,19.233911,59.549555,36.553498
49.399344,85.208112,138.855577,169.456400,92.864363,91.194232,29.714605,14.212532,138.334138,0.896188,84.936090,50.404217,167.352268,139.181359,165.163177,138.526655,79.464620,137.095988,-0.000689,0.000832,32.000000,-235.798450,138.890055,-0.614150,24.416461,0.683015,444282.392574,0.955509,45.238130,19.611982,2.792169,0.079658,0.055306,195.191204,32.000000,210.155750,195.344180,200.228090,177.554985,32.000000,172.837159,68.387083,61.589770,96.053250,51.281359,46.681351,44.429198,22.885910,24.555260,19.236029,59.554502,36.351371
49.501414,85.202041,138.789005,169.463403,92.890768,91.192961,29.658972,14.223663,138.260608,0.896014,84.994131,50.389683,167.413499,139.174383,165.097626,138.574130,79.491026,137.091611,-0.000690,0.000838,32.000000,-235.786992,138.975912,-0.615040,24.407072,0.687970,444441.466858,0.957463,45.518058,19.652997,2.806968,0.071349,0.054432,195.034841,32.000000,210.580812,195.805082,198.311856,177.276748,32.000000,173.282579,68.365443,61.588910,96.032863,51.281359,46.677914,44.429198,22.859480,24.555260,19.238146,59.546290,36.540806
49.755274,85.202041,138.773432,169.463403,92.929709,91.189131,29.686724,14.219524,138.239799,0.896207,85.014031,50.368164,167.331353,139.162741,165.064691,138.594438,79.537448,137.153259,-0.000689,0.000845,32.000000,-235.788507,138.831621,-0.615040,24.362147,0.687787,444569.315215,0.958429,45.563427,19.695418,2.810879,0.056001,0.098654,194.161392,32.000000,211.135825,195.941674,195.076168,176.928713,32.000000,173.294305,68.363386,61.613240,96.043796,51.281359,46.644586,44.429198,22.710153,24.555260,19.219134,59.544018,36.459148
49.480429,85.207008,138.800018,169.467045,92.975571,91.190396,29.671376,14.217955,138.258822,0.896181,84.943986,50.398919,167.294299,139.191675,165.141006,138.530285,79.527186,137.096677,-0.000689,0.000891,32.000000,-235.788930,138.746514,-0.614849,24.389501,0.686163,444462.103903,0.958066,45.451122,19.666908,2.803738,0.067393,0.050368,193.917307,32.000000,211.429986,195.255582,193.911990,177.809652,32.000000,172.751511,68.385750,61.612315,96.045401,51.281359,46.679475,44.429198,22.821262,24.555260,19.238461,59.547952,36.574848
49.592480,85.203145,138.737872,169.462283,93.000367,91.194255,29.749550,14.213103,138.300550,0.896320,84.873684,50.376199,167.321989,139.177525,165.108854,138.522010,79.531027,137.101946,-0.000690,0.000896,32.000000,-235.797060,138.865010,-0.614709,24.419188,0.683479,444244.207269,0.951865,45.187631,19.650119,2.789120,0.073050,0.052010,194.164433,32.000000,211.323879,194.595350,196.266088,178.469669,32.000000,172.093237,68.409920,61.600637,96.015350,51.281359,46.631976,44.429198,22.809792,24.555260,19.227147,59.561455,36.472427
49.492480,85.202317,138.840323,169.453879,93.024410,91.200585,29.558629,14.222236,138.175828,0.896184,84.891925,50.300702,167.365926,139.183070,165.130812,138.558198,79.506843,137.111405,-0.000690,0.000943,32.000000,-235.787763,138.951643,-0.614836,24.382577,0.687010,444402.783794,0.958087,45.477916,19.633183,2.805150,0.061660,0.058432,194.911287,32.000000,210.422399,194.813777,199.128314,178.304425,32.000000,172.172048,68.451756,61.598390,96.052815,51.281359,46.667435,44.429198,22.565066,24.555260,19.229214,59.558869,36.543814
49.782624,85.202317,138.827031,169.453879,93.024672,91.204419,29.654133,14.216813,138.279581,0.896254,84.901615,50.385270,167.400729,139.138986,165.125265,138.538107,79.483021,137.195112,-0.000690,0.000965,32.000000,-235.790891,138.901841,-0.614548,24.411898,0.684201,444357.621518,0.953274,45.357586,19.631876,2.797559,0.067813,0.051062,195.167859,32.000000,210.201968,195.325882,200.233419,177.592610,32.000000,172.895761,68.462643,61.598050,96.070101,51.281359,46.664228,44.429198,22.705623,24.555260,19.228399,59.547382,36.441980
49.496475,85.210043,138.845155,169.454720,93.054904,91.205635,29.764131,14.218954,138.275348,0.896335,85.030870,50.368893,167.426550,139.157928,165.065775,138.517105,79.504051,137.112041,-0.000689,0.000983,32.000000,-235.787439,138.822402,-0.614890,24.332983,0.687294,444477.066291,0.961586,45.460690,19.660607,2.805281,0.064224,0.051209,194.952126,32.000000,210.478793,195.801009,198.008366,177.053899,32.000000,173.345275,68.456880,61.608166,96.068997,51.281359,46.676350,44.429198,22.673362,24.555260,19.257324,59.548198,36.525472
49.688556,85.221908,138.744518,169.460322,93.062531,91.206948,29.653049,14.215814,138.208304,0.896442,85.068218,50.357794,167.397638,139.232927,165.092957,138.509891,79.516875,137.128164,-0.000688,0.000982,32.000000,-235.793857,138.825789,-0.615326,24.387429,0.682055,444400.768215,0.952507,45.159580,19.724659,2.788664,0.068759,0.053301,194.196306,32.000000,211.244296,196.068350,194.846980,177.112046,32.000000,173.330463,68.501187,61.648646,96.090037,51.281359,46.631474,44.429198,22.764300,24.555260,19.300680,59.537606,36.503462
49.592644,85.225495,138.801706,169.463683,93.071514,91.206907,29.636672,14.220381,138.316490,0.896388,85.045248,50.431721,167.338216,139.233904,165.104902,138.523584,79.538314,137.078045,-0.000687,0.000988,32.000000,-235.789618,138.839982,-0.615405,24.341717,0.688710,444513.506102,0.954934,45.464261,19.663705,2.805152,0.060170,0.052646,193.950872,32.000000,211.499238,195.189379,194.016578,177.808201,32.000000,172.723295,68.474956,61.604178,96.062362,51.281359,46.688266,44.429198,22.835613,24.555260,19.302938,59.551739,36.420557
49.735173,85.225495,138.755238,169.463683,93.097825,91.206953,29.736755,14.223092,138.343390,0.896484,84.863954,50.384402,167.348513,139.248524,165.193861,138.500545,79.574499,137.040925,-0.000688,0.001026,32.000000,-235.785759,138.917094,-0.615451,24.379561,0.683806,444421.195408,0.954558,45.276647,19.658630,2.792283,0.062974,0.092071,194.299553,32.000000,211.340673,194.715433,196.267839,178.315465,32.000000,171.833582,68.512188,61.631239,96.057211,51.281359,46.632153,44.429198,22.750191,24.555260,19.317681,59.537036,36.571473
49.420092,85.224667,138.861663,169.448557,93.118786,91.208177,29.772117,14.216528,138.149363,0.896254,84.897303,50.306852,167.417560,139.119125,165.142141,138.606924,79.488497,137.119736,-0.000688,0.001025,32.000000,-235.791504,138.837108,-0.615943,24.363091,0.686823,444433.260383,0.957085,45.379767,19.613098,2.798837,0.070185,0.047340,194.888457,32.000000,210.357351,194.754369,199.201495,178.274044,32.000000,171.974893,68.501746,61.623225,96.060176,51.281359,46.648281,44.429198,22.656200,24.555260,19.317097,59.549516,36.540952
50.039719,85.220528,138.752973,169.442114,93.133068,91.214547,29.622282,14.217384,138.294862,0.896212,84.944625,50.383079,167.377895,139.057830,165.169025,138.467945,79.441678,137.086311,-0.000687,0.001029,32.000000,-235.791959,138.892133,-0.615835,24.378932,0.683381,444303.013675,0.950917,45.231911,19.559064,2.789881,0.060202,0.048741,195.238542,32.000000,210.250165,195.319416,200.066125,177.545715,32.000000,172.895103,68.478381,61.609308,96.056102,51.281359,46.630541,44.429198,22.581485,24.555260,19.305004,59.549378,36.276170
49.504763,85.226599,138.873468,169.448277,93.155035,91.220929,29.570545,14.220095,138.230073,0.896307,84.986383,50.368248,167.368971,139.103281,165.061216,138.503578,79.481942,137.118080,-0.000686,0.001044,32.000000,-235.790231,138.738375,-0.616012,24.362671,0.689137,444606.007721,0.956328,45.558376,19.682958,2.809822,0.065909,0.052214,194.896109,32.000000,210.642362,195.892543,197.772280,176.979016,32.000000,173.302441,68.451404,61.603483,96.056964,51.281359,46.662646,44.429198,22.698222,24.555260,19.307248,59.562498,36.339412
49.546088,85.226599,138.740090,169.448277,93.192229,91.219707,29.752328,14.212246,138.222061,0.896376,85.001026,50.399709,167.346716,139.070963,165.069610,138.484973,79.484474,137.073828,-0.000685,0.001034,32.000000,-235.797097,138.871659,-0.616539,24.357846,0.678864,444421.402357,0.948394,44.912101,19.713709,2.772857,0.074566,0.055123,194.053157,32.000000,211.249401,195.885515,195.009773,176.987408,32.000000,173.308263,68.487325,61.626289,96.032875,51.281359,46.626586,44.429198,22.857475,24.555260,19.330622,59.551276,36.569272
49.502121,85.224116,138.832425,169.446316,93.211208,91.224799,29.714227,14.215814,138.262075,0.896209,84.978265,50.290057,167.329909,139.152179,165.144130,138.468820,79.523357,137.103351,-0.000685,0.001025,32.000000,-235.791726,138.841616,-0.616780,24.353938,0.688025,444642.222645,0.961211,45.472197,19.688715,2.805255,0.058264,0.052814,193.986773,32.000000,211.537585,195.074710,193.844948,177.688708,32.000000,172.956622,68.525983,61.635928,96.024330,51.281359,46.663730,44.429198,22.742845,24.555260,19.324292,59.556902,36.470446
49.572714,85.210871,138.753882,169.443795,93.221248,91.227408,29.674968,14.215957,138.223320,0.896055,84.857485,50.438993,167.345685,139.213983,165.171180,138.537088,79.538818,137.029219,-0.000684,0.000997,32.000000,-235.791092,138.929538,-0.616507,24.377122,0.686872,444611.547841,0.954467,45.429235,19.664910,2.800223,0.060044,0.075519,194.163702,32.000000,211.297052,194.728686,196.471923,178.203232,32.000000,171.895100,68.530656,61.639801,95.984344,51.281359,46.629235,44.429198,22.854062,24.555260,19.280561,59.539829,36.570740
49.484139,85.203973,138.859210,169.452199,93.241752,91.228641,29.634671,14.219239,138.263702,0.896110,84.920537,50.363006,167.367032,139.218571,165.138661,138.456599,79.504656,137.168318,-0.000684,0.001017,32.000000,-235.791907,138.859398,-0.616757,24.361229,0.688136,444587.625777,0.956653,45.472461,19.640221,2.804575,0.053128,0.044013,194.951570,32.000000,210.353620,194.726922,199.284022,178.073149,32.000000,172.301221,68.541943,61.597535,95.984636,51.281359,46.625200,44.429198,22.925416,24.555260,19.282706,59.557512,36.274189
49.389446,85.203973,138.830792,169.452199,93.244718,91.234963,29.747459,14.222664,138.234113,0.895866,84.945960,50.410776,167.365815,139.109112,165.160657,138.546566,79.509494,137.082287,-0.000684,0.001019,32.000000,-235.781434,138.902634,-0.616691,24.359524,0.686022,444523.284589,0.956446,45.385842,19.589114,2.798997,0.065156,0.061297,195.179696,32.000000,210.306488,195.355027,199.799742,177.664036,32.000000,172.835973,68.550149,61.611677,95.998242,51.281359,46.653065,44.429198,22.978967,24.555260,19.260841,59.542484,36.579837
49.380172,85.209215,138.859902,169.463683,93.251839,91.235004,29.720430,14.216242,138.275415,0.895923,85.038858,50.303805,167.379002,139.212148,165.057044,138.551715,79.479326,137.111778,-0.000684,0.001011,32.000000,-235.790478,138.851181,-0.616698,24.373922,0.688327,444623.610250,0.959592,45.471021,19.690149,2.806136,0.063619,0.051533,194.942201,32.000000,210.611292,195.880701,197.854126,176.927730,32.000000,173.051492,68.536561,61.615998,95.984338,51.281359,46.614677,44.429198,22.827751,24.555260,19.281147,59.552958,36.566631
49.711052,85.226875,138.799623,169.461162,93.232826,91.235064,29.672762,14.215100,138.223444,0.895757,85.059030,50.306237,167.349310,139.057504,165.102169,138.556767,79.488692,137.098067,-0.000684,0.001027,32.000000,-235.792603,138.891808,-0.617091,24.358134,0.689727,444690.028543,0.957996,45.569598,19.643958,2.810940,0.055139,0.070359,194.005172,32.000000,211.309300,195.785486,195.043248,176.977774,32.000000,173.617972,68.555057,61.647640,95.990711,51.281359,46.641783,44.429198,22.811076,24.555260,19.344624,59.555663,36.386147
49.542712,85.227427,138.777244,169.455000,93.244347,91.236192,29.658816,14.219524,138.212015,0.895570,85.003569,50.322844,167.318748,139.129300,165.155033,138.465196,79.484179,137.043234,-0.000683,0.001027,32.000000,-235.790147,138.914832,-0.617278,24.327397,0.689611,444753.002549,0.959073,45.584503,19.688302,2.812058,0.055499,0.049114,193.968012,32.000000,211.536597,195.123932,194.017002,177.808631,32.000000,172.497009,68.565105,61.646455,95.998362,51.281359,46.620846,44.429198,22.971093,24.555260,19.346932,59.555486,36.472941
49.486110,85.227427,138.911393,169.455000,93.220637,91.236289,29.706893,14.224947,138.248164,0.895599,84.871282,50.271089,167.291952,139.125261,165.143522,138.537440,79.508491,137.079020,-0.000682,0.001033,32.000000,-235.785215,138.814691,-0.617108,24.320762,0.684778,444601.782908,0.953763,45.258289,19.672346,2.792128,0.061406,0.043523,194.233664,32.000000,211.103689,194.725417,196.512279,178.130408,32.000000,171.880976,68.555652,61.654107,95.989608,51.281359,46.677392,44.429198,22.957797,24.555260,19.351161,59.554964,36.544034
49.612946,85.233497,138.739824,169.455840,93.172619,91.238876,29.879389,14.220095,138.222065,0.895534,84.903310,50.382867,167.382331,139.098550,165.148008,138.529329,79.470379,137.023890,-0.000682,0.001048,32.000000,-235.791051,138.828439,-0.616988,24.298103,0.688090,444694.470796,0.957721,45.433573,19.650495,2.801164,0.065944,0.050529,195.011792,32.000000,210.379068,194.663893,199.243008,178.398427,32.000000,172.189265,68.557723,61.615123,95.971530,51.281359,46.624808,44.429198,22.856555,24.555260,19.374585,59.547421,36.480498
49.459460,85.231842,138.839717,169.447717,93.158350,91.238882,29.687533,14.220523,138.251421,0.895455,84.959093,50.483032,167.342252,139.081361,165.135535,138.455602,79.429260,137.097450,-0.000682,0.001024,32.000000,-235.787672,138.966083,-0.617481,24.331908,0.689795,444680.550018,0.957351,45.492425,19.643389,2.807078,0.069772,0.063808,195.175488,32.000000,210.159626,195.305172,199.988171,177.404710,32.000000,173.129853,68.556347,61.620861,95.998821,51.281359,46.649074,44.429198,22.983654,24.555260,19.371209,59.550834,36.457901
49.709022,85.227979,138.724552,169.439873,93.199358,91.240207,29.588972,14.225233,138.121949,0.895245,85.040340,50.394664,167.416632,139.107276,165.080172,138.549949,79.499699,137.103955,-0.000682,0.001004,32.000000,-235.780668,138.926903,-0.617112,24.351761,0.687697,444705.112179,0.949242,45.366687,19.654990,2.796444,0.058225,0.049232,194.846341,32.000000,210.609016,195.890760,197.659397,177.080091,32.000000,173.304335,68.577194,61.654873,96.031712,51.281359,46.653196,44.429198,22.956041,24.555260,19.373568,59.555407,36.524958
49.473176,85.227979,138.813731,169.439873,93.207758,91.249087,29.665608,14.221094,138.267682,0.895285,85.009294,50.370546,167.322219,139.105748,165.089985,138.539455,79.520750,137.082513,-0.000681,0.001025,32.000000,-235.787429,138.782285,-0.616722,24.284360,0.689559,444848.016829,0.958569,45.524568,19.731481,2.807142,0.071399,0.068567,194.025624,32.000000,211.372689,195.696630,194.696958,177.180106,32.000000,173.432193,68.566473,61.634005,96.024590,51.281359,46.640471,44.429198,22.984461,24.555260,19.362481,59.550804,36.309332
49.574525,85.216665,138.815470,169.441554,93.194780,91.255431,29.799051,14.217669,138.145275,0.895182,84.962536,50.408218,167.314665,139.068393,165.156931,138.504086,79.529572,137.088392,-0.000680,0.001021,32.000000,-235.789871,138.984929,-0.616692,24.303217,0.684663,444610.177497,0.956563,45.261497,19.664169,2.790732,0.063677,0.077717,193.854208,32.000000,211.613639,194.972092,194.012199,177.989396,32.000000,172.652304,68.610852,61.646902,96.035261,51.281359,46.643291,44.429198,22.818970,24.555260,19.325461,59.553460,36.526426
49.486143,85.209767,138.907377,169.438753,93.177100,91.256678,29.691885,14.212817,138.220344,0.894872,84.833550,50.438127,167.345665,139.045923,165.165543,138.549105,79.542465,137.040282,-0.000680,0.000992,32.000000,-235.797345,138.836987,-0.617386,24.289317,0.690649,444728.155593,0.959090,45.506432,19.632810,2.805838,0.063143,0.046749,194.267834,32.000000,211.190452,194.620134,196.897075,178.334781,32.000000,172.040830,68.607527,61.665761,96.018524,51.281359,46.674506,44.429198,22.986921,24.555260,19.303701,59.554099,36.371254
49.423761,85.206180,138.794720,169.438753,93.157112,91.255436,29.550299,14.216099,138.305181,0.894874,84.872736,50.332901,167.367185,139.047084,165.211083,138.554669,79.487811,137.052705,-0.000679,0.000968,32.000000,-235.788818,138.798827,-0.617546,24.285042,0.688603,444682.810693,0.952731,45.389756,19.626816,2.800137,0.058433,0.062791,194.953369,32.000000,210.424120,194.530442,199.499866,178.261468,32.000000,172.320691,68.569131,61.623273,96.047021,51.281359,46.670240,44.429198,22.856515,24.555260,19.305835,59.546261,36.506250
50.078757,85.206180,138.857726,169.438753,93.147029,91.249091,29.599718,14.220951,138.251850,0.894879,84.940952,50.296169,167.379355,139.144756,165.159629,138.492211,79.500727,137.060169,-0.000677,0.000971,32.000000,-235.785277,138.813469,-0.617570,24.273582,0.690796,444699.608007,0.958009,45.474732,19.590788,2.806995,0.061566,0.037369,195.187204,32.000000,210.184071,195.383794,199.950514,177.489459,32.000000,172.900279,68.559399,61.630644,96.055267,51.281359,46.652429,44.429198,22.668753,24.555260,19.295484,59.548749,36.569492
49.797546,85.213906,138.746555,169.437352,93.142137,91.241345,29.911970,14.218097,138.317312,0.894871,85.046673,50.338798,167.426457,139.088559,165.074669,138.600671,79.498323,137.104655,-0.000678,0.000971,32.000000,-235.789607,138.846346,-0.617340,24.278040,0.691295,444813.404225,0.963887,45.536067,19.651417,2.808259,0.068040,0.042015,194.796339,32.000000,210.553708,195.820537,197.626325,176.951633,32.000000,173.464376,68.549057,61.628598,96.074246,51.281359,46.652975,44.429198,23.017441,24.555260,19.324448,59.547480,36.594951
49.856898,85.220528,138.791971,169.440994,93.130957,91.236220,29.696614,14.216670,138.241848,0.894690,85.108518,50.391787,167.341292,139.101813,165.132326,138.554914,79.547461,137.044298,-0.000678,0.000985,32.000000,-235.795951,138.830398,-0.616938,24.235764,0.681965,444451.798879,0.948645,44.857501,19.642090,2.772787,0.070928,0.048817,194.156806,32.000000,211.346572,195.821459,194.587435,177.300438,32.000000,173.591944,68.554447,61.657921,96.093885,51.281359,46.628901,44.429198,22.790651,24.555260,19.349630,59.554954,36.582698
50.136560,85.237912,138.783031,169.440994,93.097845,91.232394,29.511481,14.217812,138.310653,0.894683,85.045432,50.343385,167.303530,139.040967,165.168235,138.526068,79.469577,137.039400,-0.000676,0.000980,32.000000,-235.787761,138.763013,-0.616425,24.291127,0.685494,444559.976337,0.944400,45.155720,19.665882,2.786213,0.061374,0.054899,193.868696,32.000000,211.441511,195.063476,194.105485,177.923603,32.000000,172.306636,68.523645,61.667517,96.075025,51.281359,46.657401,44.429198,23.035909,24.555260,19.351874,59.550027,36.434863
49.330755,85.237912,138.820759,169.440994,93.087033,91.231076,29.354820,14.213245,138.195439,0.894870,84.892375,50.374718,167.331220,139.128241,165.157052,138.529650,79.524120,137.095395,-0.000676,0.000984,32.000000,-235.795934,138.834315,-0.616023,24.315176,0.680173,444434.541642,0.950195,44.829677,19.663252,2.768100,0.074470,0.057687,194.248997,32.000000,211.127242,194.635359,197.146240,178.307359,32.000000,171.985723,68.531599,61.659611,96.067354,51.281359,46.639258,44.429198,23.085880,24.555260,19.414625,59.551168,36.604489
49.591296,85.247846,138.740303,169.449117,93.055522,91.230997,29.677340,14.214672,138.220728,0.894863,84.933415,50.366723,167.366135,139.082361,165.199546,138.554872,79.470936,137.081804,-0.000677,0.000988,32.000000,-235.798605,138.837374,-0.616053,24.380217,0.680173,444434.541642,0.950195,44.829677,19.663252,2.768100,0.063794,0.071913,195.090174,32.000000,210.410561,194.627382,199.420559,178.555034,32.000000,172.133387,68.498131,61.625029,96.088436,51.281359,46.640074,44.429198,22.659448,24.555260,19.451588,59.549172,36.496565
49.832784,85.240948,138.837418,169.461442,93.046607,91.230955,29.536726,14.217241,138.248793,0.894657,85.027745,50.364744,167.374879,139.139088,165.146529,138.450527,79.445088,137.041114,-0.000677,0.000978,32.000000,-235.789315,138.763095,-0.616414,24.366055,0.691861,444714.226906,0.972091,45.664709,19.635633,2.814081,0.057879,0.050325,195.192075,32.000000,210.037342,195.508370,200.097041,177.235424,32.000000,172.883335,68.499965,61.639871,96.081995,51.281359,46.642486,44.429198,22.808941,24.555260,19.430146,59.553322,36.429874
49.566732,85.246742,138.751956,169.458641,93.037995,91.227086,29.816290,14.219810,138.296144,0.894744,85.081433,50.439272,167.395278,139.231702,165.090591,138.527251,79.472832,137.077147,-0.000674,0.000946,32.000000,-235.784944,138.819832,-0.615753,24.364324,0.685680,444693.905539,0.956104,45.403516,19.682284,2.797674,0.057271,0.044581,194.790465,32.000000,210.550696,195.750197,197.428994,176.960741,32.000000,173.445290,68.475282,61.643483,96.085466,51.281359,46.630754,44.429198,23.005166,24.555260,19.432597,59.538904,36.579764
49.563157,85.246742,138.830706,169.458641,93.021755,91.225792,29.966742,14.219382,138.168071,0.894697,85.067712,50.351778,167.328051,139.138455,165.129910,138.515251,79.518003,137.176459,-0.000673,0.000940,32.000000,-235.788814,138.965105,-0.615201,24.338124,0.682892,444616.214498,0.955621,45.146292,19.688565,2.786066,0.065831,0.042767,193.955787,32.000000,211.343395,195.828057,194.638097,177.256828,32.000000,173.156719,68.503964,61.667791,96.112482,51.281359,46.633575,44.429198,22.977603,24.555260,19.455218,59.553538,36.523198
49.539931,85.240948,138.816495,169.456680,93.020337,91.228377,29.549818,14.213531,138.231190,0.894329,84.799213,50.465481,167.333789,139.051204,165.183218,138.538899,79.522036,137.165058,-0.000671,0.000922,32.000000,-235.795976,138.834274,-0.615507,24.297631,0.686527,444681.856303,0.952114,45.427927,19.678148,2.799296,0.061285,0.047262,194.230756,32.000000,211.016176,194.620596,197.146042,178.400306,32.000000,172.246555,68.524483,61.686382,96.080608,51.281359,46.630738,44.429198,22.993397,24.555260,19.438396,59.553755,36.376243
49.626114,85.212802,138.831468,169.446596,93.002031,91.230937,29.692992,14.210677,138.238143,0.894336,84.799213,50.419581,167.333789,139.158950,165.183218,138.626172,79.522036,137.093643,-0.000671,0.000896,32.000000,-235.802928,138.784431,-0.615600,24.248850,0.687695,444600.238068,0.947394,45.431643,19.680713,2.801087,0.059087,0.050274,194.230756,32.000000,211.016176,194.620596,197.146042,178.400306,32.000000,172.246555,68.524483,61.686382,96.080608,51.281359,46.637125,44.429198,22.947361,24.555260,19.342256,59.549280,36.417182
49.533432,85.205076,138.842413,169.435952,92.977927,91.228348,29.825424,14.214244,138.276359,0.894276,84.828751,50.412752,167.375265,139.080954,165.180616,138.577587,79.439961,137.133450,-0.000671,0.000879,32.000000,-235.796082,138.877409,-0.615001,24.249690,0.689131,444609.755550,0.961260,45.449984,19.671201,2.802113,0.060654,0.050879,195.073616,32.000000,210.400820,194.652456,199.444075,178.382011,32.000000,172.128504,68.487924,61.635694,96.076561,51.281359,46.659143,44.429198,22.987989,24.555260,19.344422,59.543930,36.514687
49.466749,85.205076,138.808016,169.435952,92.955870,91.228339,29.723562,14.220666,138.265947,0.894446,84.945934,50.456210,167.390004,139.087213,165.169183,138.574230,79.452030,137.119630,-0.000671,0.000860,32.000000,-235.787694,138.884484,-0.615228,24.242792,0.689253,444547.598630,0.954798,45.332323,19.636875,2.797549,0.055375,0.048487,195.222978,32.000000,210.155818,195.514889,199.795894,177.390797,32.000000,172.875131,68.479388,61.689113,96.100079,51.281359,46.626167,44.429198,23.051988,24.555260,19.319695,59.546929,36.494144
49.634218,85.221632,138.794024,169.437633,92.892414,91.230831,29.584574,14.211961,138.274729,0.894221,84.995431,50.522551,167.360312,139.201831,165.132673,138.553790,79.512445,137.158591,-0.000671,0.000829,32.000000,-235.795087,138.849836,-0.615072,24.271982,0.690656,444711.795802,0.952431,45.420866,19.738085,2.803004,0.070551,0.046765,193.938464,32.000000,211.406078,195.757405,194.546613,177.153863,32.000000,173.279948,68.478348,61.665434,96.129572,51.281359,46.620589,44.429198,22.956445,24.555260,19.380103,59.552712,36.446309
49.829347,85.223564,138.782794,169.434271,92.886370,91.233366,29.854525,14.216099,138.254352,0.894410,84.995431,50.468862,167.360312,139.199118,165.132673,138.590524,79.512445,137.150323,-0.000670,0.000818,32.000000,-235.791932,139.013055,-0.615168,24.289107,0.691701,444722.340449,0.957084,45.490217,19.719373,2.806087,0.056974,0.049560,193.938464,32.000000,211.406078,195.757405,194.546613,177.153863,32.000000,173.279948,68.478348,61.665434,96.129572,51.281359,46.616051,44.429198,22.848061,24.555260,19.388316,59.542120,36.531121
49.567609,85.224943,138.869995,169.434271,92.894015,91.232080,29.569061,14.218097,138.263214,0.894435,84.959945,50.383793,167.349308,139.254785,165.182301,138.655269,79.508485,137.089963,-0.000670,0.000809,32.000000,-235.791737,138.885994,-0.614687,24.314888,0.688306,444571.335368,0.958147,45.332742,19.677685,2.796338,0.055093,0.046793,193.772808,32.000000,211.405472,195.035643,194.575856,177.853165,32.000000,172.271141,68.469426,61.665658,96.092674,51.281359,46.644218,44.429198,22.773358,24.555260,19.390591,59.556302,36.489522
49.452089,85.224943,138.816264,169.434271,92.924887,91.230790,29.617714,14.214530,138.286777,0.894267,84.834219,50.524632,167.340209,139.184662,165.173179,138.647790,79.530426,137.124757,-0.000672,0.000776,32.000000,-235.793174,139.010995,-0.615150,24.344916,0.684830,444493.421912,0.945504,45.132463,19.673711,2.785162,0.061778,0.053899,194.343827,32.000000,211.123107,194.465120,197.390141,178.301990,32.000000,172.265525,68.486734,61.687718,96.071933,51.281359,46.627369,44.429198,23.061970,24.555260,19.397668,59.553027,36.337211
49.613227,85.227427,138.867643,169.440434,92.951023,91.235745,29.645326,14.217098,138.339685,0.894078,84.942110,50.454591,167.397222,139.165371,165.168930,138.689799,79.468669,137.103982,-0.000673,0.000764,32.000000,-235.793392,138.912895,-0.614222,24.371903,0.688488,444618.630437,0.960059,45.405218,19.648656,2.801628,0.067866,0.055625,195.175872,32.000000,209.982738,195.561106,200.052460,177.145486,32.000000,172.836128,68.435043,61.657399,96.125666,51.281359,46.643991,44.429198,22.974263,24.555260,19.409364,59.549624,36.506617
49.591103,85.219977,138.929728,169.440994,92.952183,91.238368,29.884596,14.217955,138.289876,0.893972,85.017475,50.513438,167.403867,139.208151,165.135152,138.606070,79.491707,137.100594,-0.000674,0.000767,32.000000,-235.791225,138.862846,-0.613739,24.352286,0.689114,444629.034711,0.960882,45.525341,19.643443,2.807086,0.052877,0.052674,194.677607,32.000000,210.677597,195.828957,197.202544,177.184477,32.000000,173.635988,68.446182,61.700897,96.147468,51.281359,46.630541,44.429198,23.022446,24.555260,19.385771,59.541973,36.586147
49.667457,85.214458,138.936485,169.441834,92.934908,91.240923,29.772600,14.218811,138.421645,0.893866,84.979141,50.485705,167.321070,139.156154,165.118417,138.683852,79.486912,137.143730,-0.000674,0.000766,32.000000,-235.790368,138.916892,-0.613869,24.373739,0.686207,444686.441179,0.956684,45.360325,19.695214,2.799004,0.060293,0.076941,193.936556,32.000000,211.310600,195.815538,194.358280,177.187845,32.000000,173.103069,68.444648,61.681330,96.136724,51.281359,46.670133,44.429198,22.954588,24.555260,19.368838,59.557148,36.326646
49.439395,85.205076,138.943737,169.447997,92.923256,91.242258,29.629641,14.215243,138.278012,0.893918,84.879689,50.478401,167.279115,139.151934,165.202171,138.619167,79.493625,137.108820,-0.000675,0.000763,32.000000,-235.791477,138.942366,-0.613909,24.388006,0.687402,444661.026679,0.949492,45.375848,19.670546,2.801505,0.069405,0.052712,193.918471,32.000000,211.385436,194.951979,194.561343,177.978578,32.000000,172.594601,68.464465,61.693765,96.126403,51.281359,46.639885,44.429198,23.056266,24.555260,19.371020,59.539435,36.400821
49.602688,85.205076,138.911307,169.447997,92.929966,91.243694,29.680839,14.213673,138.280364,0.894080,84.773620,50.435897,167.319769,139.282497,165.183391,138.550613,79.500621,137.170261,-0.000676,0.000738,32.000000,-235.793539,139.003939,-0.613582,24.333141,0.685685,444640.079174,0.951498,45.291079,19.696076,2.797334,0.071806,0.048072,194.310084,32.000000,210.906637,194.609576,197.466668,178.396881,32.000000,172.030419,68.436133,61.712139,96.091800,51.281359,46.662139,44.429198,23.004247,24.555260,19.340547,59.555289,36.572060
49.705159,85.203421,138.896062,169.444075,92.932273,91.250387,29.717922,14.221665,138.299960,0.893979,84.828665,50.445026,167.390254,139.155420,165.240576,138.588919,79.475978,137.107896,-0.000676,0.000732,32.000000,-235.785547,138.966409,-0.613519,24.333298,0.688772,444730.686112,0.960837,45.518687,19.672583,2.810385,0.068236,0.044419,195.071718,32.000000,210.198762,194.775961,199.655849,178.160294,32.000000,171.954181,68.440590,61.694841,96.121968,51.281359,46.626811,44.429198,22.980099,24.555260,19.336877,59.553351,36.443961
49.618245,85.195419,138.888145,169.437072,92.974692,91.260504,29.755730,14.215100,138.230472,0.893896,84.842705,50.453568,167.383016,139.265980,165.205612,138.636300,79.479536,137.102474,-0.000676,0.000713,32.000000,-235.795718,138.954950,-0.613206,24.340091,0.687689,444649.513320,0.955791,45.348917,19.695118,2.800479,0.069155,0.056149,195.178597,32.000000,210.131329,195.444599,200.157805,177.405153,32.000000,173.342022,68.437107,61.707254,96.135928,51.281359,46.653118,44.429198,23.002772,24.555260,19.311148,59.537321,36.586660
49.547544,85.186313,138.940909,169.436792,92.993037,91.272145,29.676248,14.215243,138.300239,0.893946,84.976511,50.359497,167.393165,139.207234,165.086225,138.615093,79.519939,137.200561,-0.000677,0.000695,32.000000,-235.794264,138.879387,-0.613530,24.335685,0.686107,444673.639194,0.952543,45.240944,19.689786,2.794399,0.063742,0.143532,194.686642,32.000000,210.648840,195.782723,196.950011,177.027889,32.000000,173.457703,68.406000,61.704812,96.107940,51.281359,46.652004,44.429198,23.061204,24.555260,19.313136,59.548139,36.279471
49.662623,85.186313,138.954486,169.436792,93.024099,91.274654,29.630658,14.212960,138.338325,0.893790,85.018168,50.425113,167.323458,139.173467,165.136165,138.652413,79.513333,137.147674,-0.000677,0.000701,32.000000,-235.795400,138.910551,-0.613567,24.352076,0.687262,444748.555505,0.953217,45.323108,19.683621,2.799135,0.065446,0.047472,193.932330,32.000000,211.162143,195.844699,194.467233,177.066158,32.000000,173.091247,68.439823,61.710831,96.136080,51.281359,46.680457,44.429198,22.987173,24.555260,19.283430,59.558839,36.425839
49.759438,85.189900,138.888233,169.430069,93.066230,91.274604,29.725477,14.221950,138.291093,0.893622,84.860542,50.481372,167.308357,139.252113,165.197787,138.667597,79.523045,137.210370,-0.000677,0.000676,32.000000,-235.786901,139.007321,-0.613548,24.293592,0.688783,444759.315467,0.957342,45.387437,19.690358,2.804194,0.066610,0.051840,193.891041,32.000000,211.423508,194.809699,194.674995,178.047406,32.000000,172.574583,68.423431,61.719869,96.116222,51.281359,46.646068,44.429198,23.060498,24.555260,19.297799,59.546084,36.437871
49.500500,85.197074,138.941309,169.427268,93.118159,91.274610,29.713569,14.217241,138.308774,0.893762,84.821496,50.476501,167.331688,139.201565,165.200957,138.687660,79.515484,137.144446,-0.000678,0.000673,32.000000,-235.789971,138.903411,-0.612976,24.299021,0.686664,444727.683650,0.956446,45.267949,19.671550,2.797969,0.057474,0.047728,194.465673,32.000000,210.828870,194.568175,197.759449,178.273898,32.000000,171.881768,68.448567,61.744788,96.104374,51.281359,46.673099,44.429198,23.090309,24.555260,19.324654,59.539888,36.539999
49.689306,85.192935,138.859052,169.424747,93.112555,91.279664,29.787798,14.210106,138.306379,0.893791,84.808901,50.449873,167.409706,139.141577,165.211402,138.628209,79.479339,137.196403,-0.000676,0.000665,32.000000,-235.799237,138.858260,-0.613443,24.263825,0.686532,444670.375003,0.951402,45.171175,19.691967,2.791194,0.060254,0.055940,195.063053,32.000000,209.998655,194.847591,199.814143,178.160206,32.000000,172.186879,68.464321,61.716668,96.101514,51.281359,46.648876,44.429198,23.091402,24.555260,19.326659,59.555309,36.550857
49.464003,85.192935,138.880924,169.424747,93.095429,91.282191,29.601641,14.212674,138.296853,0.893571,84.905926,50.451467,167.362984,139.174976,165.137223,138.585307,79.458260,137.117025,-0.000677,0.000643,32.000000,-235.795849,138.950729,-0.613355,24.303060,0.690577,444812.821999,0.957169,45.447106,19.667847,2.806867,0.072501,0.067519,195.227413,32.000000,210.153941,195.403839,199.801972,177.448058,32.000000,172.971651,68.408573,61.692319,96.093712,51.281359,46.651095,44.429198,23.122403,24.555260,19.314258,59.554709,36.447923
49.538242,85.196798,138.919975,169.417744,93.137377,91.282235,29.667733,14.209678,138.321150,0.893874,84.935371,50.325343,167.381516,139.237393,165.095889,138.574813,79.481123,137.227807,-0.000676,0.000644,32.000000,-235.796387,139.038612,-0.613675,24.307649,0.688335,444806.787099,0.950916,45.246896,19.728960,2.794546,0.059348,0.047818,194.626343,32.000000,210.749191,195.776392,197.015626,177.108419,32.000000,173.171560,68.388044,61.699703,96.087160,51.281359,46.651005,44.429198,23.093660,24.555260,19.329654,59.549309,36.550564
49.786103,85.207836,139.002908,169.410461,93.187538,91.284799,29.758750,14.212817,138.312849,0.894151,85.037162,50.421721,167.323857,139.297627,165.105484,138.629291,79.521504,137.154877,-0.000675,0.000650,32.000000,-235.794231,138.864235,-0.613015,24.368231,0.690778,444960.679703,0.961623,45.480934,19.711892,2.807717,0.066790,0.053740,193.950517,32.000000,211.153490,195.728630,194.635417,177.146792,32.000000,173.279536,68.386639,61.706249,96.114710,51.281359,46.698149,44.429198,22.953859,24.555260,19.369999,59.531685,36.502508
49.650320,85.204248,138.892863,169.404299,93.207008,91.289869,29.774725,14.218097,138.325157,0.893942,84.867476,50.498636,167.276776,139.207478,165.162008,138.639786,79.547301,137.147587,-0.000676,0.000646,32.000000,-235.793377,138.808983,-0.612569,24.374001,0.689712,444892.547721,0.957940,45.407590,19.742266,2.804298,0.059567,0.047910,193.892544,32.000000,211.401525,194.854370,194.713847,178.069114,32.000000,172.296792,68.355852,61.703294,96.066753,51.281359,46.648625,44.429198,23.126679,24.555260,19.372114,59.552250,36.429581
49.553042,85.204248,138.939383,169.404299,93.216995,91.297407,29.222576,14.213103,138.254951,0.893927,84.787044,50.393905,167.349216,139.367405,165.157870,138.662824,79.505195,137.199564,-0.000676,0.000655,32.000000,-235.793290,138.951484,-0.612410,24.370067,0.684691,444730.701147,0.949936,45.161497,19.666840,2.792002,0.053025,0.045142,194.340367,32.000000,210.701680,194.617552,197.601723,178.453028,32.000000,171.882366,68.351673,61.710815,96.038313,51.281359,46.673958,44.429198,23.095423,24.555260,19.361743,59.545818,36.575875
49.489477,85.202317,138.888483,169.408501,93.223040,91.308903,29.289706,14.213103,138.340265,0.893991,84.874870,50.446535,167.382333,139.151425,165.176095,138.606107,79.506793,137.207889,-0.000676,0.000645,32.000000,-235.791487,138.967310,-0.611933,24.372113,0.686076,444770.097977,0.952271,45.298648,19.637541,2.797421,0.057495,0.050725,195.018984,32.000000,210.035207,194.947250,199.948505,178.214100,32.000000,172.318784,68.350705,61.711516,96.047129,51.281359,46.685306,44.429198,23.048857,24.555260,19.357104,59.538422,36.555553
49.732891,85.206732,138.915683,169.413543,93.267539,91.317842,29.437587,14.211533,138.298490,0.894012,84.924497,50.400457,167.381625,139.275300,165.141309,138.679833,79.515232,137.184118,-0.000676,0.000636,32.000000,-235.797646,138.956277,-0.611863,24.359708,0.687941,444926.541432,0.972398,45.399659,19.704624,2.803852,0.059412,0.056478,195.096351,32.000000,210.195095,195.501930,199.685493,177.542989,32.000000,173.006430,68.315824,61.700664,96.070308,51.281359,46.667994,44.429198,23.002843,24.555260,19.374500,59.556046,36.419309
49.933503,85.215562,138.849520,169.411302,93.309376,91.325545,29.464006,14.214958,138.376442,0.894264,84.969032,50.429060,167.368746,139.257355,165.034776,138.698741,79.472975,137.238801,-0.000677,0.000640,32.000000,-235.787337,138.939307,-0.612198,24.348326,0.688687,445007.040371,0.971631,45.463813,19.707025,2.806425,0.062929,0.040845,194.549202,32.000000,210.472286,195.952258,196.752393,176.986122,32.000000,173.130532,68.276124,61.718481,96.039709,51.281359,46.682297,44.429198,23.127256,24.555260,19.376603,59.550185,36.446969
49.502783,85.215562,138.951895,169.411302,93.319398,91.333209,29.637236,14.214672,138.343470,0.894151,84.957333,50.435759,167.277728,139.242714,165.091440,138.687862,79.502557,137.195910,-0.000678,0.000649,32.000000,-235.791392,138.907858,-0.612286,24.315727,0.685554,444926.565106,0.961753,45.215511,19.687165,2.793236,0.075102,0.047427,193.879039,32.000000,211.205086,195.677638,194.195429,177.338770,32.000000,173.238981,68.268769,61.724059,96.032906,51.281359,46.679766,44.429198,23.139405,24.555260,19.409441,59.554964,36.454819
49.586808,85.205628,138.881319,169.411862,93.296660,91.340932,29.588002,14.215529,138.329616,0.894114,84.881747,50.480798,167.298310,139.221059,165.136415,138.639988,79.524428,137.187298,-0.000677,0.000633,32.000000,-235.796601,138.959294,-0.612395,24.302797,0.682601,444953.942552,0.956828,45.016774,19.755694,2.780689,0.058820,0.051431,193.835429,32.000000,211.327113,194.846928,194.579698,178.265634,32.000000,172.318933,68.294175,61.710273,96.019342,51.281359,46.692213,44.429198,23.147641,24.555260,19.377092,59.558741,36.460982
50.090281,85.189900,138.933045,169.411022,93.292567,91.346106,29.482259,14.222378,138.352483,0.894290,84.778660,50.463932,167.328564,139.276684,165.151768,138.717571,79.528290,137.227939,-0.000678,0.000633,32.000000,-235.790571,139.009707,-0.612252,24.273791,0.690592,445142.092969,0.960245,45.463219,19.705506,2.806951,0.059261,0.060648,194.505080,32.000000,210.657695,194.789925,197.752572,178.132327,32.000000,171.780249,68.272969,61.722007,96.005014,51.281359,46.667105,44.429198,22.830440,24.555260,19.324546,59.550450,36.526132
50.219689,85.186037,138.869529,169.404019,93.270817,91.351218,29.725923,14.220951,138.389300,0.894204,84.805701,50.521795,167.340566,139.330557,165.189639,138.649322,79.476097,137.248712,-0.000679,0.000635,32.000000,-235.787572,138.994248,-0.613088,24.289422,0.689383,445090.363438,0.960144,45.365960,19.679497,2.800771,0.053331,0.043351,195.016137,32.000000,210.117149,194.739818,200.060894,178.316936,32.000000,172.417366,68.294232,61.714940,96.029888,51.281359,46.683046,44.429198,23.115396,24.555260,19.326478,59.550273,36.478077
49.584220,85.186037,138.940147,169.404019,93.273286,91.353823,29.880333,14.215957,138.324324,0.894144,84.890049,50.433470,167.365771,139.310881,165.114179,138.726469,79.454070,137.200622,-0.000682,0.000610,32.000000,-235.789616,138.953685,-0.614195,24.284859,0.682849,444853.814899,0.953163,44.829343,19.695161,2.773653,0.071435,0.043196,195.131988,32.000000,209.964069,195.612042,199.693348,177.306089,32.000000,172.964325,68.242874,61.702570,96.005452,51.281359,46.673613,44.429198,23.101732,24.555260,19.314964,59.540792,36.561349
49.658000,85.176103,138.880808,169.407660,93.278766,91.357634,29.544640,14.215386,138.251677,0.894269,85.002371,50.425265,167.370252,139.291877,165.076732,138.619147,79.461221,137.252451,-0.000682,0.000606,32.000000,-235.791498,139.055252,-0.613705,24.334164,0.680187,444904.288336,0.942766,44.692244,19.757334,2.765241,0.057926,0.045331,194.550421,32.000000,210.540468,195.971508,196.670601,176.854696,32.000000,173.285034,68.249527,61.721009,95.967776,51.281359,46.688769,44.429198,22.764153,24.555260,19.282315,59.554709,36.484533
49.861459,85.188244,138.997232,169.408501,93.297784,91.361476,29.517988,14.212674,138.296690,0.894428,85.000556,50.521478,167.307280,139.278725,165.095978,138.677390,79.508203,137.136288,-0.000682,0.000622,32.000000,-235.798144,138.894766,-0.613822,24.382708,0.690279,445253.363973,0.950894,45.349057,19.756258,2.802104,0.069030,0.051769,193.867658,32.000000,211.268178,195.699051,194.207401,177.455633,32.000000,173.389728,68.249691,61.742128,95.981675,51.281359,46.696909,44.429198,22.941087,24.555260,19.326284,59.546910,36.568612
49.667984,85.204248,138.893546,169.412422,93.298989,91.366600,29.589249,14.216813,138.285465,0.894416,84.923007,50.567038,167.299327,139.246812,165.122831,138.752913,79.512081,137.271998,-0.000683,0.000622,32.000000,-235.790071,138.883241,-0.614255,24.390759,0.687486,445213.565703,0.960176,45.262535,19.774005,2.796746,0.059535,0.044373,193.853613,32.000000,211.225129,194.895966,194.594522,178.013751,32.000000,171.993846,68.263707,61.735719,95.950450,51.281359,46.680742,44.429198,23.010893,24.555260,19.328199,59.539888,36.448950
49.849584,85.204248,138.956267,169.412422,93.295718,91.366643,29.767004,14.213388,138.323880,0.894128,84.813836,50.513582,167.333895,139.301787,165.137267,138.692445,79.497467,137.214867,-0.000684,0.000635,32.000000,-235.794480,139.001533,-0.613842,24.377568,0.683662,445067.737274,0.956882,45.063926,19.671208,2.787669,0.061449,0.054623,194.421275,32.000000,210.594913,194.648698,198.078596,178.208890,32.000000,172.137308,68.263936,61.724217,95.922818,51.281359,46.684182,44.429198,22.946623,24.555260,19.385820,59.547342,36.539925
50.217545,85.208112,138.895089,169.414663,93.317100,91.376727,29.757769,14.215529,138.330434,0.894161,84.870224,50.549022,167.333064,139.202789,165.149540,138.658242,79.466803,137.187461,-0.000684,0.000662,32.000000,-235.792503,138.903167,-0.614073,24.353256,0.685916,445198.344555,0.958678,45.280323,19.732533,2.796440,0.057318,0.038690,195.090148,32.000000,210.030103,194.729845,199.823046,178.309028,32.000000,172.285989,68.258437,61.697721,95.911647,51.281359,46.694245,44.429198,23.139014,24.555260,19.401331,59.543723,36.531855
49.621903,85.200385,138.983809,169.405419,93.314386,91.384363,29.691275,14.216956,138.358828,0.893998,84.965518,50.485962,167.355911,139.234068,165.101673,138.687212,79.480081,137.188725,-0.000684,0.000631,32.000000,-235.792551,139.015379,-0.613853,24.341035,0.683851,445137.107444,0.949210,45.092212,19.719704,2.787511,0.081406,0.049389,195.113209,32.000000,210.021763,195.758869,199.568534,177.164605,32.000000,172.845665,68.265162,61.712880,95.941592,51.281359,46.695388,44.429198,23.071017,24.555260,19.376609,59.536377,36.543740
50.003615,85.210871,138.868001,169.398417,93.291852,91.395816,29.642904,14.215243,138.290106,0.893804,84.940683,50.408553,167.372924,139.327459,165.075665,138.644918,79.477070,137.206765,-0.000684,0.000633,32.000000,-235.794100,139.052988,-0.614108,24.290812,0.678788,445070.793971,0.942113,44.716525,19.737199,2.765868,0.055193,0.083055,194.446141,32.000000,210.573197,195.849377,196.551455,177.102005,32.000000,173.379439,68.253332,61.742864,95.928569,51.281359,46.707976,44.429198,22.846946,24.555260,19.378647,59.542041,36.552838
49.665988,85.210871,138.956155,169.398417,93.227666,91.404685,29.705402,14.215243,138.375257,0.893986,84.972730,50.553610,167.298740,139.310330,165.115502,138.766011,79.497236,137.211335,-0.000684,0.000666,32.000000,-235.793936,139.014319,-0.613267,24.294431,0.688588,445356.335784,0.956518,45.324277,19.724530,2.800856,0.066583,0.049584,193.849537,32.000000,211.228068,195.735860,194.014406,177.346562,32.000000,173.053635,68.248085,61.739252,95.935074,51.281359,46.686246,44.429198,23.039562,24.555260,19.417183,59.547765,36.445575
50.090861,85.214458,138.864054,169.403459,93.184165,91.411107,29.784876,14.217812,138.414599,0.893910,84.937381,50.504036,167.312476,139.308984,165.150243,138.677964,79.535672,137.251939,-0.000683,0.000688,32.000000,-235.790548,138.977567,-0.613790,24.300961,0.683764,445249.902860,0.950335,44.939691,19.736208,2.777159,0.064914,0.050963,193.829748,32.000000,211.253818,195.009158,194.877755,177.873221,32.000000,172.291676,68.260050,61.733291,95.918842,51.281359,46.696523,44.429198,22.753613,24.555260,19.431802,59.545838,36.580277
49.679948,85.216114,138.974566,169.393094,93.158529,91.412404,29.788328,14.221237,138.318817,0.894070,84.817295,50.529390,167.320178,139.231987,165.164704,138.619783,79.506715,137.316579,-0.000683,0.000691,32.000000,-235.786139,139.098303,-0.613274,24.319975,0.689271,445417.571674,0.955384,45.289017,19.718238,2.797813,0.062150,0.046914,194.483015,32.000000,210.563543,194.676590,197.768801,178.320386,32.000000,172.166537,68.239933,61.738579,95.906123,51.281359,46.688886,44.429198,23.027334,24.555260,19.439736,59.540488,36.483653
50.023777,85.216390,138.885460,169.386652,93.188846,91.416078,29.531619,14.215243,138.334724,0.894059,84.866610,50.577813,167.386458,139.383085,165.200825,138.683381,79.486937,137.262266,-0.000684,0.000694,32.000000,-235.794755,138.957051,-0.613367,24.333508,0.682269,445186.828423,0.944194,44.853303,19.699309,2.772243,0.062866,0.059275,195.058875,32.000000,210.101328,194.877041,199.801423,178.223388,32.000000,172.239639,68.258006,61.731231,95.911677,51.281359,46.699947,44.429198,22.883803,24.555260,19.441934,59.557256,36.506250
49.658720,85.216390,138.911698,169.386652,93.203280,91.422430,29.438881,14.217384,138.277374,0.894069,84.933243,50.538532,167.379343,139.356841,165.112809,138.709316,79.474453,137.230290,-0.000685,0.000681,32.000000,-235.788353,138.973876,-0.612977,24.365766,0.688491,445439.770740,0.952528,45.279780,19.759309,2.797398,0.057001,0.042205,195.094386,32.000000,209.894124,195.721989,199.522357,177.299893,32.000000,173.038354,68.216819,61.697684,95.904659,51.281359,46.668326,44.429198,23.030421,24.555260,19.445094,59.556931,36.529947
49.541240,85.216114,138.859713,169.389173,93.222493,91.427531,29.378616,14.213103,138.289763,0.894080,84.956299,50.546596,167.367778,139.240166,165.049909,138.710739,79.487150,137.183566,-0.000685,0.000695,32.000000,-235.797388,138.933699,-0.612841,24.379010,0.682511,445329.319885,0.953726,44.924407,19.753004,2.776389,0.059474,0.044904,194.287563,32.000000,210.707410,195.782425,196.557605,177.098275,32.000000,173.376809,68.221407,61.719071,95.880074,51.281359,46.697712,44.429198,22.691160,24.555260,19.446336,59.554738,36.545208
49.699480,85.202869,138.946053,169.381050,93.236971,91.433544,29.568189,14.215100,138.371519,0.893868,84.966757,50.478908,167.271943,139.338408,165.113351,138.651783,79.526054,137.145407,-0.000684,0.000712,32.000000,-235.790473,138.985624,-0.612439,24.382026,0.687293,445553.921489,0.964386,45.302074,19.750127,2.797327,0.057293,0.058941,193.802259,32.000000,211.200731,195.611746,194.019070,177.372388,32.000000,172.917579,68.224490,61.723016,95.901348,51.281359,46.683827,44.429198,23.001807,24.555260,19.402524,59.564189,36.426866
