OSU 80 Ton Compressor Load Stand
49.660918,85.199282,138.877890,169.374887,93.262692,91.430960,29.777415,14.212960,138.416285,0.894162,84.859820,50.534920,167.301566,139.282925,165.122080,138.667081,79.509185,137.206603,-0.000685,0.000715,32.000000,-235.799334,138.971899,-0.612450,24.361045,0.688478,445611.078515,0.968888,45.423789,19.714982,2.802912,0.062731,0.053410,193.794564,32.000000,211.200675,194.888627,194.929396,178.124614,32.000000,171.910479,68.227945,61.727755,95.846533,51.281359,46.677325,44.429198,23.054335,24.555260,19.404588,59.562586,36.359442
49.662947,85.199282,138.993399,169.374887,93.288402,91.425881,29.719913,14.216956,138.291655,0.894399,84.809805,50.426672,167.304316,139.344668,165.132326,138.670588,79.508562,137.209130,-0.000685,0.000731,32.000000,-235.788781,138.982095,-0.612478,24.306417,0.686446,445481.858291,0.959405,45.246280,19.657740,2.795724,0.085383,0.050020,194.484291,32.000000,210.585214,194.477552,197.925407,178.254723,32.000000,172.104206,68.216037,61.705696,95.859614,51.281359,46.701990,44.429198,23.029814,24.555260,19.394166,59.561495,36.546162
49.771156,85.197074,138.895781,169.380489,93.285507,91.427167,29.567579,14.220523,138.331996,0.894278,84.897050,50.508210,167.312849,139.271403,165.176079,138.675297,79.476343,137.289258,-0.000684,0.000733,32.000000,-235.789803,139.030205,-0.612170,24.263878,0.687261,445513.314366,0.953426,45.282687,19.704015,2.796523,0.057452,0.059365,195.009440,32.000000,210.094667,194.879026,199.915013,178.123365,32.000000,172.340189,68.213062,61.703117,95.865842,51.281359,46.693991,44.429198,23.071858,24.555260,19.388518,59.548719,36.485193
49.836519,85.205352,138.849596,169.379929,93.284214,91.433570,29.679647,14.211961,138.282084,0.894630,84.970068,50.500297,167.348208,139.254521,165.099941,138.621426,79.480999,137.282817,-0.000684,0.000718,32.000000,-235.795087,139.005490,-0.612035,24.263957,0.689303,445488.917902,0.955176,45.280581,19.705853,2.798734,0.063892,0.048262,195.177347,32.000000,209.950539,195.745296,199.512596,177.123040,32.000000,172.952558,68.197956,61.715551,95.878869,51.281359,46.647712,44.429198,22.939187,24.555260,19.419280,59.539691,36.553425
49.714219,85.218045,138.994997,169.384691,93.276507,91.441144,29.801108,14.216956,138.317151,0.894759,85.007487,50.416926,167.324794,139.297361,165.054744,138.651194,79.525073,137.252062,-0.000684,0.000745,32.000000,-235.789929,138.994821,-0.612503,24.291127,0.688395,445498.390978,0.957855,45.166212,19.776560,2.790688,0.063373,0.047407,194.352915,32.000000,210.776953,195.759425,196.238351,177.091526,32.000000,173.394548,68.210975,61.742082,95.875820,51.281359,46.712240,44.429198,23.035546,24.555260,19.421369,59.555849,36.487394
49.659337,85.218045,138.901619,169.384691,93.265002,91.446190,29.511459,14.220951,138.377206,0.894721,85.013302,50.467216,167.265599,139.247688,165.097254,138.700172,79.528504,137.251161,-0.000684,0.000776,32.000000,-235.785605,139.125591,-0.612221,24.323437,0.687237,445500.092926,0.952973,45.106832,19.768811,2.786101,0.068056,0.051570,193.833220,32.000000,211.226081,195.607621,193.968306,177.410000,32.000000,172.827532,68.205369,61.746489,95.876772,51.281359,46.665407,44.429198,23.046676,24.555260,19.467639,59.553401,36.480865
49.726217,85.209767,139.017497,169.375727,93.284060,91.447568,29.446589,14.216956,138.362260,0.894915,84.919879,50.463708,167.292569,139.260005,165.115681,138.654453,79.518758,137.188072,-0.000685,0.000782,32.000000,-235.789273,138.972632,-0.612751,24.403505,0.689112,445533.217980,0.951715,45.246178,19.709967,2.795880,0.069026,0.056416,193.867559,32.000000,211.122001,194.763294,195.010825,178.083467,32.000000,172.157669,68.211276,61.728556,95.869219,51.281359,46.697670,44.429198,23.100331,24.555260,19.441072,59.553096,36.520043
49.524934,85.213630,138.906051,169.378248,93.294931,91.453823,29.597792,14.207680,138.284667,0.894996,84.819779,50.458005,167.305442,139.375848,165.126340,138.652837,79.487488,137.145495,-0.000685,0.000800,32.000000,-235.801499,139.033351,-0.612518,24.405472,0.688607,445577.837633,0.962255,45.303090,19.706103,2.797090,0.054690,0.052838,194.388017,32.000000,210.531891,194.381213,198.137915,178.444518,32.000000,171.849626,68.194836,61.698579,95.829261,51.281359,46.673919,44.429198,23.122403,24.555260,19.456627,59.555820,36.474041
49.913953,85.209215,139.115625,169.383290,93.327587,91.460179,29.770674,14.209963,138.348893,0.894731,84.867832,50.516817,167.346462,139.216962,165.179074,138.730743,79.463148,137.174550,-0.000686,0.000807,32.000000,-235.801183,138.942307,-0.613060,24.403951,0.685896,445558.838516,0.962971,45.225464,19.685538,2.795658,0.067998,0.049315,195.021392,32.000000,209.895144,194.904302,199.994527,177.935321,32.000000,172.006824,68.211813,61.698087,95.871012,51.281359,46.674574,44.429198,23.062720,24.555260,19.458800,59.551099,36.522904
49.781084,85.209215,138.991748,169.383290,93.357046,91.463964,29.707712,14.219239,138.380397,0.894873,84.935580,50.543149,167.313929,139.245323,165.121369,138.732196,79.470257,137.203251,-0.000687,0.000820,32.000000,-235.788301,138.976546,-0.613223,24.348614,0.688398,445742.680343,0.962326,45.438255,19.696348,2.804770,0.066950,0.054222,195.055360,32.000000,210.099586,195.504123,199.328804,177.265147,32.000000,173.259791,68.221334,61.710616,95.873559,51.281359,46.705019,44.429198,22.986102,24.555260,19.445607,59.548945,36.560762
50.217385,85.202041,138.924436,169.380769,93.365961,91.467726,29.699429,14.218811,138.257227,0.894774,84.959503,50.373948,167.316660,139.257456,165.041720,138.664946,79.521575,137.294891,-0.000687,0.000837,32.000000,-235.792991,138.941855,-0.613719,24.349322,0.683631,445627.285214,0.948755,45.030627,19.734651,2.787109,0.059049,0.046133,194.319581,32.000000,210.706425,195.807614,195.927996,176.968092,32.000000,173.332706,68.199840,61.696916,95.859098,51.281359,46.695905,44.429198,23.066402,24.555260,19.422789,59.557630,36.511385
50.027751,85.207284,139.010096,169.380769,93.380956,91.474091,29.539222,14.209678,138.335533,0.894591,85.056517,50.446521,167.261805,139.339674,165.111051,138.774136,79.541118,137.179162,-0.000688,0.000870,32.000000,-235.798518,138.971880,-0.613536,24.299860,0.686609,445696.595907,0.953542,45.168073,19.741333,2.792060,0.070418,0.051623,193.755880,32.000000,211.142380,195.602054,193.907353,177.272249,32.000000,172.963413,68.251874,61.740975,95.905665,51.281359,46.715589,44.429198,22.836409,24.555260,19.443057,59.551355,36.550197
49.916217,85.215010,138.947794,169.378809,93.348598,91.477878,29.674685,14.215243,138.300729,0.894342,84.908294,50.506341,167.302183,139.300869,165.168382,138.710272,79.548864,137.190114,-0.000688,0.000874,32.000000,-235.797214,139.011219,-0.614090,24.296923,0.679717,445413.202978,0.944893,44.710618,19.734033,2.766461,0.071474,0.047603,193.725956,32.000000,211.245252,194.611669,195.273054,178.355389,32.000000,172.266811,68.232374,61.715037,95.871388,51.281359,46.674315,44.429198,23.043450,24.555260,19.445166,59.544667,36.501481
49.706491,85.215010,139.032769,169.378809,93.313905,91.481678,29.787922,14.211818,138.361372,0.894186,84.868273,50.409839,167.307135,139.329580,165.166981,138.687127,79.506673,137.176568,-0.000688,0.000883,32.000000,-235.795558,139.040916,-0.613904,24.264114,0.684424,445504.275683,0.953983,44.911203,19.658898,2.778660,0.068597,0.042780,194.519757,32.000000,210.499735,194.501177,197.998326,178.314933,32.000000,171.848668,68.259509,61.708859,95.887559,51.281359,46.723025,44.429198,23.016638,24.555260,19.474167,59.555525,36.564944
50.264414,85.229634,138.955406,169.375727,93.304266,91.485467,29.866895,14.213388,138.306556,0.894021,84.909740,50.545095,167.346506,139.324461,165.172378,138.633610,79.474843,137.259758,-0.000688,0.000862,32.000000,-235.794480,138.957317,-0.614192,24.302928,0.685927,445571.361284,0.951974,45.034084,19.656415,2.783620,0.059471,0.048183,194.973167,32.000000,209.899140,194.992435,200.105082,177.939436,32.000000,172.390586,68.274650,61.706099,95.904639,51.281359,46.678639,44.429198,23.057374,24.555260,19.527209,59.541992,36.538898
49.537868,85.229358,139.027934,169.374327,93.303556,91.489289,29.695705,14.211533,138.314997,0.893882,84.907904,50.479889,167.327078,139.264533,165.118449,138.631918,79.483650,137.226071,-0.000688,0.000873,32.000000,-235.792729,138.955135,-0.613818,24.313340,0.690481,445761.523687,0.952711,45.251153,19.692095,2.797075,0.062903,0.083475,194.952225,32.000000,210.109626,195.443349,199.022023,177.290663,32.000000,173.051006,68.247199,61.691005,95.911270,51.281359,46.724780,44.429198,23.103440,24.555260,19.528587,59.552014,36.477416
49.645329,85.203145,138.935846,169.371526,93.289840,91.496852,29.655817,14.211533,138.389198,0.893992,84.976579,50.463483,167.309227,139.241043,165.077334,138.644304,79.485136,137.148695,-0.000687,0.000863,32.000000,-235.795188,139.050093,-0.613415,24.348693,0.680640,445590.905247,0.938890,44.689855,19.763893,2.764489,0.052873,0.041552,194.158292,32.000000,210.700653,195.761392,196.035972,176.824072,32.000000,173.179643,68.210278,61.713302,95.900648,51.281359,46.673067,44.429198,22.760424,24.555260,19.530920,59.562989,36.437504
49.980881,85.203145,138.987155,169.371526,93.276479,91.502571,29.273648,14.211818,138.311850,0.893836,85.001017,50.548886,167.253948,139.307884,165.120399,138.725264,79.562411,137.163999,-0.000687,0.000874,32.000000,-235.797361,138.952157,-0.613769,24.389684,0.691706,445935.947574,0.959290,45.440539,19.738904,2.806498,0.058553,0.043456,193.689888,32.000000,211.201413,195.450545,193.811360,177.390850,32.000000,172.979219,68.256849,61.719588,95.926566,51.281359,46.709159,44.429198,22.854086,24.555260,19.442012,59.556341,36.552618
49.689890,85.200109,139.022977,169.371246,93.278654,91.503806,29.606488,14.211247,138.349524,0.894117,84.864896,50.467258,167.266144,139.222977,165.116899,138.677103,79.531558,137.249619,-0.000686,0.000902,32.000000,-235.797440,139.069387,-0.613078,24.369569,0.688630,445887.581558,0.958359,45.302723,19.700238,2.798568,0.065501,0.052076,193.789293,32.000000,211.115834,194.623782,195.292801,178.020910,32.000000,172.179908,68.248804,61.683403,95.891449,51.281359,46.671541,44.429198,23.082532,24.555260,19.433525,59.543487,36.583285
49.590723,85.203145,139.040714,169.372366,93.277174,91.510155,29.648160,14.208821,138.184478,0.894082,84.866578,50.503817,167.315312,139.298362,165.130619,138.618450,79.523007,137.276903,-0.000685,0.000914,32.000000,-235.803308,139.071856,-0.612880,24.347906,0.682700,445622.808392,0.963902,44.955430,19.630318,2.780806,0.066479,0.088548,194.381673,32.000000,210.358031,194.473605,198.148334,178.251085,32.000000,171.812322,68.236596,61.686604,95.885873,51.281359,46.729694,44.429198,23.078734,24.555260,19.446105,59.555495,36.450931
49.723357,85.216390,138.883214,169.376007,93.234827,91.512669,29.945160,14.217669,138.426224,0.893830,84.902629,50.466533,167.343614,139.319934,165.192319,138.519406,79.474202,137.168217,-0.000685,0.000920,32.000000,-235.792657,139.021314,-0.613080,24.281371,0.687838,445817.590147,0.959093,45.253464,19.702308,2.797812,0.060181,0.051945,194.960222,32.000000,209.843849,194.806447,200.155825,178.039296,32.000000,172.299526,68.267687,61.672680,95.876224,51.281359,46.678587,44.429198,23.050301,24.555260,19.448172,59.554109,36.497812
49.731563,85.216390,138.980795,169.376007,93.203516,91.512611,29.494398,14.217384,138.377234,0.893702,84.962271,50.556888,167.331366,139.392240,165.104399,138.677861,79.492381,137.208579,-0.000686,0.000950,32.000000,-235.791140,138.953970,-0.613548,24.260678,0.690096,445914.089367,0.959884,45.359411,19.723963,2.803765,0.057851,0.046700,194.973075,32.000000,210.094831,195.422538,199.154312,177.131471,32.000000,173.383383,68.245320,61.674443,95.898497,51.281359,46.709787,44.429198,23.003541,24.555260,19.496340,59.548572,36.597812
50.182521,85.226599,138.840637,169.380209,93.199672,91.512623,29.602634,14.212960,138.353851,0.893695,84.971661,50.428849,167.295433,139.274769,165.053767,138.572717,79.497383,137.260473,-0.000685,0.000949,32.000000,-235.796875,139.006326,-0.613337,24.246464,0.689236,445962.509693,0.947686,45.235049,19.720554,2.793118,0.060026,0.075015,194.161881,32.000000,210.673187,195.848129,195.903046,177.049293,32.000000,172.918646,68.209474,61.661784,95.878440,51.281359,46.697493,44.429198,23.073415,24.555260,19.534043,59.541166,36.497152
49.909581,85.209767,139.004337,169.380209,93.218682,91.507642,29.843661,14.209820,138.348424,0.893945,85.030747,50.486623,167.236706,139.291857,165.109106,138.621893,79.535515,137.274310,-0.000684,0.000937,32.000000,-235.798211,138.924543,-0.612973,24.286432,0.690180,445927.575642,0.961998,45.226546,19.721768,2.794620,0.063077,0.047245,193.682395,32.000000,211.177514,195.332798,193.677768,177.410972,32.000000,172.848202,68.215202,61.670910,95.899762,51.281359,46.720261,44.429198,22.896936,24.555260,19.477876,59.554718,36.541319
49.751336,85.210595,138.901090,169.379929,93.192729,91.501278,29.719171,14.216242,138.319706,0.893931,84.928892,50.502304,167.247809,139.312634,165.177154,138.773529,79.536506,137.232086,-0.000684,0.000965,32.000000,-235.793101,138.961965,-0.612653,24.289370,0.683089,445718.720709,0.949214,44.771047,19.741696,2.766713,0.057171,0.063902,193.763079,32.000000,211.229189,194.538199,195.072251,178.185054,32.000000,172.281395,68.215087,61.665346,95.862478,51.281359,46.693831,44.429198,22.988888,24.555260,19.480011,59.544756,36.618355
49.964099,85.210595,139.005657,169.379929,93.201364,91.497424,29.370934,14.212246,138.385335,0.893901,84.894534,50.468745,167.310340,139.272751,165.119268,138.608185,79.514411,137.164590,-0.000685,0.000978,32.000000,-235.800703,139.005286,-0.612614,24.325535,0.686812,445737.472839,0.947016,45.035697,19.710210,2.785123,0.063225,0.048791,194.601634,32.000000,210.284568,194.649617,198.292190,178.102237,32.000000,171.711290,68.196963,61.644564,95.831124,51.281359,46.721703,44.429198,22.864531,24.555260,19.485026,59.553332,36.454232
50.148919,85.221356,138.936224,169.378528,93.202703,91.501238,29.606094,14.217812,138.362953,0.893640,84.910919,50.460178,167.344502,139.303111,165.152769,138.669815,79.519525,137.240186,-0.000685,0.000988,32.000000,-235.793662,138.925030,-0.612679,24.339383,0.688574,445779.526408,0.954182,45.200264,19.688938,2.791907,0.063494,0.051383,194.985510,32.000000,209.948160,194.742892,199.961051,177.887844,32.000000,172.710049,68.163889,61.625481,95.854266,51.281359,46.697432,44.429198,23.149086,24.555260,19.524590,59.550017,36.500380
49.859814,85.231290,138.955702,169.379369,93.243319,91.505018,29.841923,14.223520,138.314890,0.893550,84.959698,50.496587,167.310475,139.285329,165.092067,138.693125,79.448337,137.257974,-0.000685,0.000978,32.000000,-235.783364,139.007912,-0.612558,24.366159,0.684815,445698.346963,0.961020,44.980207,19.678601,2.782111,0.054550,0.067049,195.023903,32.000000,209.969121,195.601517,198.874324,177.085935,32.000000,172.996674,68.091901,61.613702,95.834727,51.281359,46.695488,44.429198,22.931791,24.555260,19.561350,59.552565,36.468612
49.648952,85.232118,138.871071,169.388332,93.249885,91.507542,29.784619,14.208108,138.291796,0.893548,85.023232,50.509276,167.339150,139.236639,165.040304,138.619855,79.525849,137.151473,-0.000685,0.000999,32.000000,-235.802546,138.957094,-0.612571,24.364140,0.681359,445634.179305,0.949660,44.800395,19.709809,2.770473,0.075384,0.052814,194.191890,32.000000,210.692064,195.875622,195.674120,176.844828,32.000000,173.321560,68.109691,61.658033,95.853628,51.281359,46.725922,44.429198,23.014348,24.555260,19.563704,59.556164,36.494731
49.776995,85.232118,139.010340,169.388332,93.227041,91.512597,29.649892,14.214102,138.371500,0.893466,85.072341,50.503899,167.250726,139.222242,165.090956,138.707501,79.523925,137.213785,-0.000685,0.001008,32.000000,-235.794586,139.026720,-0.612914,24.374080,0.685098,445924.370134,0.948112,45.108673,19.789542,2.786928,0.071892,0.070441,193.788708,32.000000,211.194757,195.276783,193.631508,177.458350,32.000000,173.152880,68.104808,61.655207,95.883151,51.281359,46.724296,44.429198,22.970518,24.555260,19.568938,59.551030,36.452178
49.561327,85.231566,138.949808,169.389173,93.218927,91.511280,29.614991,14.218240,138.427939,0.893650,84.906222,50.456708,167.249148,139.301256,165.108098,138.699742,79.542253,137.220046,-0.000685,0.001024,32.000000,-235.791759,138.976037,-0.613433,24.380400,0.687951,445901.685584,0.954316,45.327938,19.660859,2.797059,0.058032,0.075071,193.827213,32.000000,211.038797,194.599857,195.343486,178.135267,32.000000,171.683514,68.125508,61.632063,95.822210,51.281359,46.732337,44.429198,23.008684,24.555260,19.569381,59.540399,36.550343
50.014810,85.237085,138.992317,169.379649,93.203105,91.507437,29.643887,14.216242,138.338992,0.893682,84.923248,50.539340,167.318163,139.223404,165.149204,138.764239,79.496736,137.169565,-0.000684,0.001034,32.000000,-235.796215,139.068182,-0.614110,24.341612,0.686447,445869.738147,0.956046,45.195209,19.692726,2.792662,0.102029,0.043962,194.681342,32.000000,210.214424,194.585406,198.418705,178.190838,32.000000,171.952180,68.123751,61.639513,95.825050,51.281359,46.716300,44.429198,22.845940,24.555260,19.590909,59.547510,36.459441
49.628716,85.244811,138.914412,169.372646,93.169769,91.501109,29.685328,14.215671,138.308839,0.893453,84.931940,50.482728,167.328325,139.270140,165.148159,138.745578,79.489954,137.236413,-0.000685,0.001020,32.000000,-235.795475,139.077237,-0.613966,24.338806,0.689232,445933.202154,0.961650,45.418367,19.677406,2.803593,0.063507,0.044557,195.123058,32.000000,209.942324,194.827261,199.877616,178.034184,32.000000,172.433052,68.115935,61.598945,95.834904,51.281359,46.730378,44.429198,23.044283,24.555260,19.593321,59.550548,36.497812
49.660085,85.244811,138.922597,169.372646,93.169326,91.499897,29.719970,14.209963,138.351508,0.893503,85.075763,50.572533,167.290286,139.272588,165.072199,138.643875,79.475290,137.158062,-0.000685,0.001018,32.000000,-235.801347,139.087029,-0.614033,24.321077,0.683658,445784.850652,0.951294,44.954354,19.698668,2.779023,0.058392,0.053260,195.072928,32.000000,209.957674,195.557181,198.698807,176.909807,32.000000,172.904206,68.096454,61.621224,95.846284,51.281359,46.693169,44.429198,23.045636,24.555260,19.622625,59.544874,36.596565
49.698938,85.253089,138.831145,169.376848,93.140514,91.505013,29.627854,14.213673,138.319589,0.893249,85.064743,50.515817,167.324545,139.251014,165.042511,138.671869,79.507610,137.232946,-0.000685,0.001020,32.000000,-235.796161,138.942754,-0.613625,24.309773,0.689159,445958.469886,0.957891,45.361631,19.737568,2.799073,0.064664,0.048276,194.164768,32.000000,210.701753,195.650837,195.706492,176.925520,32.000000,173.600455,68.082614,61.632843,95.840959,51.281359,46.726035,44.429198,22.991125,24.555260,19.653902,59.548808,36.476976
49.614463,85.250605,138.885207,169.380489,93.099748,91.505071,29.644120,14.212532,138.348193,0.893273,85.049075,50.472441,167.240420,139.287554,165.085118,138.647585,79.526603,137.211725,-0.000687,0.001030,32.000000,-235.788943,138.951729,-0.614209,24.286301,0.689215,445961.959873,0.956110,45.329080,19.714586,2.797470,0.051975,0.054706,193.916061,32.000000,211.073567,195.214999,193.537559,177.444001,32.000000,172.610092,68.090007,61.636520,95.854771,51.281359,46.681261,44.429198,23.073274,24.555260,19.647850,59.561200,36.543814
49.665079,85.244535,138.898978,169.384411,93.094771,91.507906,29.698137,14.212532,138.296384,0.892931,84.922979,50.522472,167.242700,139.214963,165.137583,138.674476,79.512053,137.210909,-0.000687,0.001059,32.000000,-235.798123,138.942592,-0.614408,24.282157,0.688549,445923.379151,0.958346,45.297062,19.718246,2.793443,0.057897,0.116908,193.966533,32.000000,211.140847,194.637879,195.328722,178.061107,32.000000,172.019534,68.082980,61.638659,95.809881,51.281359,46.718247,44.429198,23.095703,24.555260,19.650399,59.559223,36.553425
49.829914,85.244535,138.951652,169.384411,93.082779,91.508264,29.696974,14.218240,138.398030,0.892805,84.800119,50.505764,167.307801,139.286901,165.147428,138.678881,79.538543,137.226902,-0.000687,0.001039,32.000000,-235.790283,138.987295,-0.615352,24.277568,0.690765,445927.255569,0.959574,45.382220,19.689058,2.799289,0.061881,0.051060,194.715167,32.000000,210.234684,194.406036,198.298747,178.293397,32.000000,172.086586,68.088092,61.646325,95.868505,51.281359,46.703867,44.429198,22.964760,24.555260,19.631819,59.548395,36.573748
49.936743,85.236257,138.936176,169.393374,93.077066,91.509519,29.714194,14.211247,138.351322,0.892804,84.876558,50.498934,167.323076,139.262617,165.148887,138.668303,79.469529,137.188240,-0.000688,0.001027,32.000000,-235.796129,139.020276,-0.615268,24.293907,0.690191,445935.461034,0.956792,45.323622,19.703216,2.796713,0.069858,0.096221,195.110763,32.000000,209.940909,194.775589,199.739201,178.018677,32.000000,172.239755,68.080147,61.620298,95.887342,51.281359,46.724401,44.429198,23.117536,24.555260,19.605522,59.550558,36.470960
49.612813,85.214182,138.927539,169.397296,93.078288,91.513237,29.450424,14.217241,138.401934,0.892920,84.981840,50.516298,167.323797,139.247077,165.075090,138.720419,79.467083,137.201090,-0.000689,0.001021,32.000000,-235.789807,139.085823,-0.615815,24.288661,0.688079,445813.511455,0.953420,45.152847,19.684410,2.788519,0.063399,0.052393,195.057640,32.000000,209.972365,195.629539,198.669388,177.090389,32.000000,173.163862,68.060155,61.626974,95.897425,51.281359,46.695989,44.429198,23.088210,24.555260,19.531241,59.558770,36.504195
49.680445,85.202041,138.924983,169.384691,93.061132,91.512066,29.738149,14.220095,138.365400,0.892743,84.978586,50.441832,167.289550,139.237208,165.038881,138.662645,79.487991,137.194640,-0.000688,0.000999,32.000000,-235.784167,138.965982,-0.614964,24.316225,0.685918,445878.610082,0.950664,45.034123,19.734848,2.782243,0.061976,0.052172,194.161919,32.000000,210.866655,195.589532,195.358141,177.082625,32.000000,173.327678,68.041153,61.645545,95.901839,51.281359,46.731661,44.429198,23.019377,24.555260,19.533420,59.548945,36.543374
49.791971,85.202041,138.870583,169.384691,93.035786,91.510866,29.782563,14.215243,138.298441,0.892659,84.989706,50.512676,167.212527,139.243938,165.115573,138.668061,79.521823,137.225048,-0.000688,0.000964,32.000000,-235.794592,138.963903,-0.614600,24.352286,0.690933,446027.337424,0.965923,45.347511,19.743468,2.800235,0.072127,0.053925,193.704852,32.000000,211.224280,195.251417,193.602095,177.438850,32.000000,172.663267,68.074339,61.684433,95.935852,51.281359,46.675289,44.429198,22.993297,24.555260,19.493340,59.553528,36.471767
49.579087,85.217493,139.016643,169.372366,93.028490,91.511899,29.503627,14.211676,138.360576,0.892539,84.929124,50.517230,167.238262,139.220305,165.121900,138.585449,79.537561,137.139207,-0.000688,0.000967,32.000000,-235.797995,138.984809,-0.614217,24.370749,0.689077,445939.229792,0.955133,45.265191,19.719462,2.796372,0.058990,0.052509,193.834341,32.000000,211.082769,194.544711,195.156644,178.169484,32.000000,172.105111,68.071384,61.691095,95.920697,51.281359,46.700363,44.429198,23.022011,24.555260,19.549128,59.543418,36.563696
49.764675,85.230186,138.907274,169.375167,93.026292,91.512889,29.439902,14.212960,138.320510,0.892387,84.862018,50.515753,167.290529,139.250300,165.140222,138.596186,79.525360,137.237946,-0.000688,0.000970,32.000000,-235.796711,138.902720,-0.614331,24.366002,0.686092,445822.423310,0.951393,45.149626,19.700239,2.789016,0.057803,0.046078,194.660506,32.000000,210.434500,194.335217,198.277170,178.496892,32.000000,172.040305,68.053056,61.644547,95.917580,51.281359,46.694092,44.429198,23.007057,24.555260,19.595435,59.561082,36.460762
50.127800,85.234877,139.012092,169.373206,93.010108,91.515470,29.414199,14.216099,138.391149,0.892085,84.911136,50.571197,167.304033,139.265348,165.150765,138.695157,79.476257,137.257572,-0.000689,0.000952,32.000000,-235.789474,138.916301,-0.614031,24.380715,0.689548,445918.299544,0.964882,45.385844,19.643252,2.803937,0.062472,0.047368,194.891793,32.000000,209.951221,194.919640,199.950007,177.848837,32.000000,172.449695,68.032325,61.646708,95.932201,51.281359,46.680060,44.429198,23.135083,24.555260,19.597777,59.535324,36.576022
49.660702,85.234877,138.854174,169.373206,93.035097,91.515551,29.946137,14.218383,138.330182,0.892227,84.953342,50.460424,167.311947,139.248219,165.081185,138.623122,79.489076,137.169910,-0.000689,0.000959,32.000000,-235.789485,139.038833,-0.614225,24.373293,0.686364,445872.718852,0.963122,45.206038,19.702897,2.791283,0.050850,0.048918,194.878414,32.000000,210.021589,195.565172,198.495266,177.067095,32.000000,173.275692,68.040306,61.660198,95.934716,51.281359,46.669206,44.429198,23.072262,24.555260,19.616446,59.552761,36.582112
49.691815,85.235153,138.911749,169.375447,93.058361,91.515586,0.000000,14.211533,138.291953,0.892480,84.960056,50.461858,167.273006,139.298790,165.048508,138.683093,79.530752,137.206972,-0.000688,0.000956,32.000000,-235.798630,139.113399,-0.614073,24.393251,0.681020,445804.868069,0.956469,44.835665,19.761429,2.773154,0.067306,0.046857,194.076399,32.000000,210.908463,195.604995,195.167645,177.285601,32.000000,173.339750,68.043110,61.695711,95.944213,51.281359,46.668163,44.429198,23.080441,24.555260,19.619796,59.542494,36.570886
49.604655,85.231014,139.021223,169.367324,93.076943,91.513081,29.404683,14.213673,138.332828,0.892795,85.043957,50.517441,167.220944,139.331435,165.137865,138.707399,79.546851,137.163079,-0.000689,0.000978,32.000000,-235.792883,138.952055,-0.614451,24.385567,0.687493,446002.593420,0.949016,45.318506,19.706493,2.796057,0.061234,0.050262,193.644726,32.000000,211.174979,195.281103,193.522126,177.589998,32.000000,172.692099,68.079135,61.716924,95.964445,51.281359,46.736163,44.429198,23.103969,24.555260,19.607810,59.549919,36.564063
49.660833,85.231566,138.869182,169.367884,93.115920,91.509238,29.402593,14.208679,138.396150,0.892623,84.909888,50.383471,167.235196,139.285006,165.108715,138.696537,79.555402,137.266966,-0.000690,0.000984,32.000000,-235.800009,139.001555,-0.613966,24.396031,0.686741,NaN,Inf,45.286513,19.682627,2.795465,0.063607,0.051147,193.810471,32.000000,211.100767,194.389277,195.564591,178.251617,32.000000,172.118187,68.057157,61.690588,95.926934,51.281359,46.702390,44.429198,23.033872,24.555260,19.610160,59.556744,36.469933
49.674201,85.231566,138.973721,169.367884,93.152720,91.505456,29.534812,14.214244,138.442902,0.892747,84.909799,50.478052,167.297824,139.350439,165.128064,138.609368,79.549158,137.284448,-0.000691,0.000993,32.000000,-235.791493,139.040894,-0.614643,24.365346,0.688795,445912.309133,0.967634,45.372812,19.645435,2.802584,0.064071,0.059010,194.549092,32.000000,210.363629,194.438133,198.385525,178.488981,32.000000,171.944206,68.062011,61.696737,95.924429,51.281359,46.715170,44.429198,23.076980,24.555260,19.614432,59.557177,36.495245
49.889812,85.242879,138.867494,169.367324,93.182722,91.502575,29.902582,14.214244,138.391255,0.892680,84.940290,50.514276,167.287521,139.297260,165.161172,138.650764,79.472979,137.198420,-0.000691,0.001026,32.000000,-235.797066,138.946099,-0.613591,24.370067,0.686878,445853.919972,0.966483,45.315060,19.686796,2.796352,0.064726,0.062528,194.842289,32.000000,209.994910,194.947175,199.784271,177.803587,32.000000,172.391573,68.060104,61.680985,95.936232,51.281359,46.728099,44.429198,23.096991,24.555260,19.656128,59.543359,36.569492
49.715092,85.238464,138.954930,169.375167,93.186155,91.499724,29.589254,14.214387,138.338608,0.892538,85.027863,50.530500,167.360526,139.312410,165.092819,138.653351,79.502235,137.169832,-0.000690,0.001016,32.000000,-235.789875,139.000574,-0.614213,24.345703,0.688017,445840.298572,0.961837,45.301192,19.701436,2.797704,0.052445,0.056469,194.763041,32.000000,210.231305,195.387631,198.329807,177.258790,32.000000,173.505587,68.014547,61.682437,95.915820,51.281359,46.712149,44.429198,23.051816,24.555260,19.643262,59.545051,36.575582
49.704395,85.234877,138.957929,169.379089,93.193382,91.502196,29.540873,14.204968,138.259238,0.892736,85.011002,50.405101,167.289478,139.218818,165.087866,138.552991,79.488429,137.217221,-0.000691,0.001011,32.000000,-235.805358,138.899623,-0.614421,24.302614,0.684103,445868.866962,0.945576,45.089243,19.736291,2.783484,0.068807,0.119098,193.917136,32.000000,210.899141,195.685759,195.104693,177.029897,32.000000,173.330102,68.019029,61.707906,95.900256,51.281359,46.729257,44.429198,23.065182,24.555260,19.645688,59.563973,36.502435
50.229738,85.234877,138.854424,169.379089,93.170132,91.502182,29.880744,14.217526,138.327692,0.892806,85.031438,50.407913,167.213002,139.249320,165.105189,138.673930,79.557138,137.159586,-0.000692,0.001016,32.000000,-235.790997,138.918055,-0.614995,24.347303,0.687831,445881.107407,0.959172,45.265692,19.693297,2.795025,0.059273,0.050076,193.587172,32.000000,211.170416,195.144740,193.471931,177.506870,32.000000,172.668791,68.051161,61.710529,95.894410,51.281359,46.673575,44.429198,22.767307,24.555260,19.635629,59.557492,36.512926
49.909801,85.238740,138.947878,169.380209,93.207204,91.499805,29.907208,14.214958,138.344899,0.892594,84.849136,50.549751,167.272844,139.314939,165.141964,138.676413,79.493438,137.180524,-0.000692,0.001010,32.000000,-235.793074,139.005713,-0.614150,24.348431,0.689239,445918.170993,0.960983,45.273193,19.729872,2.795687,0.065592,0.062123,193.659959,32.000000,211.275475,194.337552,195.566035,178.475607,32.000000,171.966824,68.032531,61.716064,95.877789,51.281359,46.722584,44.429198,23.073314,24.555260,19.651451,59.550440,36.507277
49.996706,85.241775,138.861845,169.386372,93.209232,91.504790,29.595817,14.216956,138.387102,0.892667,84.865075,50.542490,167.314734,139.306333,165.138652,138.623324,79.508766,137.079190,-0.000691,0.001020,32.000000,-235.791896,138.996290,-0.614358,24.333954,0.679553,445550.661159,0.939337,44.730750,19.633469,2.764387,0.068829,0.053926,194.444051,32.000000,210.334860,194.293137,198.442445,178.387658,32.000000,171.901015,68.047153,61.718224,95.888002,51.281359,46.679162,44.429198,22.886700,24.555260,19.664425,59.554030,36.570299
49.505963,85.226323,138.978608,169.388332,93.233335,91.511157,29.469198,14.212246,138.265045,0.892507,84.900148,50.570918,167.347556,139.231969,165.156955,138.638336,79.486457,137.131126,-0.000691,0.001029,32.000000,-235.795458,138.909511,-0.614265,24.314835,0.684777,445805.008817,0.944983,45.064443,19.707231,2.783980,0.064003,0.046866,194.847696,32.000000,209.908773,194.902826,200.035814,177.606508,32.000000,172.746221,68.038784,61.680038,95.896307,51.281359,46.706204,44.429198,22.979975,24.555260,19.666885,59.549703,36.456140
49.745312,85.226323,138.850213,169.388332,93.240238,91.514979,29.608616,14.215529,138.238909,0.892616,84.927779,50.498667,167.357267,139.300012,165.095543,138.706483,79.501737,137.170811,-0.000692,0.001033,32.000000,-235.791520,139.004326,-0.614047,24.262514,0.683492,445764.442567,0.953194,44.977727,19.643197,2.777420,0.059500,0.059425,194.773157,32.000000,210.232130,195.467055,198.200721,177.242618,32.000000,173.169571,68.020484,61.693029,95.891976,51.281359,46.672654,44.429198,23.033527,24.555260,19.615560,59.562203,36.567878
49.540463,85.229082,138.932705,169.383851,93.242908,91.511299,29.810421,14.212817,138.327232,0.892635,84.998845,50.479224,167.287520,139.275116,165.093018,138.591643,79.492110,137.157488,-0.000692,0.001046,32.000000,-235.797673,138.970777,-0.613833,24.289186,0.692068,446048.139033,0.967560,45.470674,19.690472,2.807310,0.073470,0.054989,193.861381,32.000000,210.918794,195.667486,195.010342,176.942831,32.000000,173.166208,68.034733,61.714510,95.879707,51.281359,46.714646,44.429198,23.079494,24.555260,19.627458,59.546664,36.581378
49.864240,85.218045,138.868442,169.377968,93.252698,91.507559,29.603037,14.221094,138.367052,0.892898,85.014586,50.560760,167.243084,139.316834,165.134597,138.684831,79.534727,137.182579,-0.000692,0.001063,32.000000,-235.787265,139.003854,-0.614096,24.275994,0.689308,445927.400856,0.958049,45.222232,19.694264,2.791222,0.070002,0.053138,193.533732,32.000000,211.223088,194.964876,193.607809,177.547494,32.000000,172.943706,68.064276,61.699018,95.872411,51.281359,46.680419,44.429198,22.972917,24.555260,19.591446,59.555722,36.495538
49.518032,85.232118,138.950754,169.377128,93.239063,91.503762,29.593530,14.213531,138.310294,0.892883,84.857454,50.552222,167.267806,139.288064,165.155263,138.675964,79.567093,137.238353,-0.000692,0.001069,32.000000,-235.795157,138.860053,-0.614159,24.248903,0.692049,446025.966076,0.955774,45.437565,19.697489,2.804429,0.063437,0.050600,193.816119,32.000000,211.052323,194.332092,195.456532,178.155489,32.000000,172.095497,68.066849,61.702450,95.825655,51.281359,46.702593,44.429198,23.041846,24.555260,19.593664,59.559439,36.460175
50.047742,85.232118,138.833209,169.377128,93.231606,91.502654,29.774376,14.210819,138.244006,0.892823,84.873434,50.506952,167.311475,139.227932,165.142499,138.609365,79.509851,137.203647,-0.000692,0.001076,32.000000,-235.795573,138.891279,-0.614847,24.230282,0.687141,445768.291808,0.955668,45.090851,19.666930,2.784931,0.060752,0.050583,194.589213,32.000000,210.223069,194.374953,198.418006,178.205653,32.000000,171.881915,68.070973,61.662183,95.819802,51.281359,46.670457,44.429198,22.868609,24.555260,19.644866,59.548896,36.579617
49.886904,85.235705,138.973804,169.376848,93.233916,91.495054,29.770823,14.213959,138.362532,0.892680,84.888367,50.537056,167.317052,139.228951,165.172804,138.645263,79.530725,137.126798,-0.000692,0.001089,32.000000,-235.795056,138.977956,-0.614706,24.255486,0.693584,445874.526960,0.963177,45.463919,19.661361,2.806064,0.072987,0.082618,194.764296,32.000000,210.056407,194.753963,199.736156,177.768171,32.000000,172.729897,68.107542,61.678917,95.843112,51.281359,46.681261,44.429198,23.045637,24.555260,19.659701,59.542120,36.589595
50.044451,85.228255,138.885719,169.376288,93.219173,91.490005,29.536694,14.212674,138.262368,0.892430,84.982255,50.530574,167.347201,139.219184,165.078335,138.507240,79.491299,137.258065,-0.000691,0.001079,32.000000,-235.794046,138.931150,-0.614769,24.236262,0.685474,445717.865420,0.946392,44.915416,19.701929,2.774015,0.062796,0.049935,194.687075,32.000000,210.127832,195.371927,198.174061,176.928986,32.000000,173.199861,68.071661,61.681735,95.797160,51.281359,46.687737,44.429198,22.867406,24.555260,19.636218,59.549545,36.570960
50.163924,85.229082,139.031647,169.377128,93.212046,91.490090,29.560115,14.210819,138.307256,0.892632,85.051692,50.444414,167.283410,139.273444,165.052947,138.619796,79.521870,137.208870,-0.000690,0.001089,32.000000,-235.797704,139.037469,-0.613897,24.280295,0.687834,445724.218646,0.949726,45.085076,19.644124,2.785777,0.061986,0.113459,193.921695,32.000000,210.838487,195.627550,194.925611,176.885168,32.000000,173.272896,68.106265,61.722471,95.832003,51.281359,46.690358,44.429198,23.139926,24.555260,19.638540,59.543507,36.570666
49.563411,85.229082,138.966605,169.377128,93.219791,91.492659,29.695986,14.215243,138.264119,0.892630,84.970404,50.444939,167.236443,139.255030,165.091991,138.715488,79.564620,137.233863,-0.000690,0.001094,32.000000,-235.790166,139.044341,-0.614006,24.279482,0.685511,445685.963373,0.953934,44.914947,19.746625,2.775247,0.067747,0.048773,193.565756,32.000000,211.167600,194.844511,193.396170,177.676714,32.000000,172.642460,68.104709,61.709588,95.806715,51.281359,46.719075,44.429198,23.131594,24.555260,19.643744,59.544825,36.387395
49.808220,85.226875,138.958963,169.375727,93.186738,91.495264,29.572299,14.215100,138.408782,0.892521,84.937436,50.447233,167.288601,139.206439,165.120689,138.680305,79.535317,137.242208,-0.000689,0.001082,32.000000,-235.792112,138.964903,-0.614336,24.286432,0.683184,445578.085337,0.950732,44.792673,19.692419,2.771546,0.063732,0.040706,193.744532,32.000000,211.191186,194.267276,195.710468,178.305595,32.000000,171.942668,68.128679,61.705665,95.814597,51.281359,46.660147,44.429198,23.127317,24.555260,19.638399,59.553174,36.451298
49.898395,85.234049,138.937061,169.376007,93.147727,91.495278,29.657485,14.210534,138.339494,0.892656,84.901312,50.484575,167.331920,139.319324,165.126300,138.617718,79.518406,137.164510,-0.000688,0.001070,32.000000,-235.793892,138.898336,-0.614527,24.319556,0.692005,445799.919035,0.958783,45.413718,19.661678,2.803814,0.052032,0.062833,194.564764,32.000000,210.126199,194.360834,198.546170,178.246774,32.000000,171.971632,68.136989,61.692247,95.792760,51.281359,46.709575,44.429198,22.947116,24.555260,19.665630,59.546910,36.585266
49.531874,85.251709,138.952868,169.377408,93.141950,91.496451,29.691313,14.212817,138.333116,0.892830,84.969798,50.529255,167.350942,139.243469,165.156230,138.734249,79.517239,137.229151,-0.000687,0.001030,32.000000,-235.793739,138.972409,-0.613685,24.299467,0.688061,445745.326667,0.957714,45.157639,19.694989,2.789880,0.066214,0.051464,194.967831,32.000000,209.957294,194.942903,199.822781,177.739701,32.000000,172.617669,68.151099,61.676293,95.810945,51.281359,46.689582,44.429198,23.150735,24.555260,19.668011,59.550598,36.542493
49.840405,85.251709,138.923776,169.377408,93.131368,91.495244,29.823187,14.215814,138.364060,0.892749,85.025603,50.543460,167.365817,139.287085,165.050564,138.582742,79.492560,137.193950,-0.000688,0.000999,32.000000,-235.794185,138.988458,-0.613246,24.282787,0.685671,445739.535720,0.953118,45.071541,19.674568,2.784399,0.054140,0.048172,194.774479,32.000000,210.044583,195.541172,197.949446,176.955332,32.000000,173.315817,68.138551,61.687117,95.777456,51.281359,46.703641,44.429198,22.989483,24.555260,19.731861,59.541166,36.578150
50.120711,85.248950,138.976323,169.381330,93.121269,91.495909,29.623406,14.214387,138.297912,0.892664,84.990629,50.503535,167.266273,139.259231,165.064601,138.705668,79.526040,137.152529,-0.000687,0.000998,32.000000,-235.797743,139.019011,-0.612653,24.300385,0.691916,445941.993408,0.959683,45.469119,19.706794,2.805322,0.055340,0.043392,193.857266,32.000000,210.892269,195.574754,195.101727,176.899185,32.000000,173.477115,68.168693,61.678099,95.778103,51.281359,46.690151,44.429198,23.053089,24.555260,19.724827,59.547224,36.587101
49.476019,85.231290,138.918621,169.374607,93.120539,91.502328,29.590081,14.214102,138.298117,0.892582,84.947867,50.540773,167.235856,139.237576,165.101513,138.614603,79.543835,137.135756,-0.000687,0.000995,32.000000,-235.797045,138.875472,-0.612484,24.337494,0.687547,445832.885348,0.949051,45.149169,19.714560,2.787373,0.058093,0.041220,193.687599,32.000000,211.255807,194.790949,193.419451,177.737693,32.000000,172.745355,68.179742,61.678338,95.804433,51.281359,46.701112,44.429198,23.191079,24.555260,19.666011,59.548424,36.551811
49.643082,85.224392,138.940534,169.363402,93.118257,91.504926,29.692166,14.212532,138.280694,0.892246,84.844599,50.568604,167.270594,139.219530,165.147198,138.593476,79.538481,137.226417,-0.000687,0.000985,32.000000,-235.795664,138.893970,-0.611742,24.308960,0.683078,445641.851961,0.949688,44.857040,19.661176,2.772832,0.056088,0.046545,193.756452,32.000000,210.917006,194.440579,196.014827,178.189092,32.000000,171.919555,68.186395,61.716473,95.778637,51.281359,46.656171,44.429198,22.789841,24.555260,19.668365,59.551306,36.500380
49.741285,85.224392,138.973618,169.363402,93.100610,91.504895,29.791967,14.214387,138.340406,0.892179,84.917985,50.530175,167.285959,139.326276,165.129275,138.651722,79.539402,137.123309,-0.000687,0.001020,32.000000,-235.796103,138.998779,-0.611699,24.341140,0.691532,445925.722118,0.964154,45.506786,19.635320,2.807797,0.063032,0.044094,194.629277,32.000000,210.203845,194.348900,198.571288,178.266452,32.000000,172.162484,68.225956,61.697673,95.792026,51.281359,46.722878,44.429198,23.039276,24.555260,19.646707,59.558023,36.519969
49.625085,85.223012,138.950738,169.367044,93.122605,91.506144,29.903389,14.212532,138.288048,0.891949,84.961075,50.530431,167.298948,139.309576,165.144544,138.622649,79.465732,137.240619,-0.000687,0.001051,32.000000,-235.792877,138.960702,-0.612458,24.375050,0.689912,445861.587845,0.957365,45.326301,19.684240,2.798789,0.056076,0.053932,194.810013,32.000000,209.894240,194.868076,199.712404,177.799779,32.000000,172.695879,68.200081,61.683330,95.808711,51.281359,46.675639,44.429198,23.073929,24.555260,19.644193,59.556941,36.435744
49.564655,85.229082,138.944292,169.365643,93.117600,91.502307,29.521251,14.214815,138.266797,0.891773,84.976195,50.470176,167.315563,139.325889,165.046612,138.670240,79.480645,137.143162,-0.000687,0.001051,32.000000,-235.791905,139.076381,-0.612863,24.393015,0.687670,445812.398831,0.952126,45.224473,19.633770,2.793929,0.063738,0.053567,194.634657,32.000000,210.027689,195.553525,198.141808,176.822060,32.000000,173.182453,68.222736,61.694428,95.808852,51.281359,46.710341,44.429198,23.148230,24.555260,19.667550,59.559960,36.486734
49.660727,85.232394,138.927280,169.363402,93.123025,91.495319,29.605479,14.211818,138.323291,0.891782,84.987126,50.527769,167.310411,139.302990,165.012610,138.625521,79.527414,137.171181,-0.000686,0.001051,32.000000,-235.796213,138.987889,-0.612733,24.370434,0.688369,446000.727054,0.950984,45.343600,19.763811,2.800010,0.063629,0.053840,193.749902,32.000000,210.862301,195.567657,195.002544,177.005595,32.000000,173.547111,68.194546,61.698287,95.808046,51.281359,46.693802,44.429198,23.010475,24.555260,19.669881,59.548572,36.525839
49.685270,85.232394,138.940292,169.363402,93.142659,91.490261,29.683846,14.211676,138.250746,0.891787,84.910880,50.570347,167.243229,139.327969,165.093552,138.756576,79.553946,137.272901,-0.000684,0.001036,32.000000,-235.795373,138.897193,-0.612828,24.362042,0.688733,445990.321764,0.964534,45.412426,19.702069,2.803294,0.063559,0.063366,193.557366,32.000000,211.049953,194.983234,193.484779,177.638282,32.000000,172.504974,68.209989,61.691639,95.833287,51.281359,46.711493,44.429198,23.082488,24.555260,19.683737,59.554541,36.497005
49.758203,85.234325,138.998389,169.362002,93.101317,91.488975,29.722696,14.214815,138.332172,0.891699,84.861099,50.584695,167.273369,139.260312,165.114780,138.710333,79.538378,137.212703,-0.000684,0.001060,32.000000,-235.793381,138.999044,-0.612427,24.364009,0.687776,445834.266838,0.959718,45.315997,19.668766,2.797528,0.064206,0.049124,193.833609,32.000000,210.913197,194.464754,195.906233,178.034319,32.000000,172.017880,68.190732,61.717491,95.806325,51.281359,46.703712,44.429198,23.116673,24.555260,19.692818,59.554650,36.464137
49.660796,85.234877,138.994135,169.365363,93.077797,91.490212,29.705921,14.205396,138.372111,0.891500,84.854462,50.574789,167.334069,139.265411,165.152046,138.731066,79.526320,137.220261,-0.000685,0.001063,32.000000,-235.804930,138.928278,-0.612175,24.367418,0.687671,445753.509928,0.956621,45.290540,19.691102,2.796408,0.059028,0.052006,194.591814,32.000000,210.171704,194.376393,198.674135,178.454411,32.000000,172.041443,68.195521,61.708907,95.840801,51.281359,46.736952,44.429198,23.095378,24.555260,19.697120,59.540547,36.571693
49.566190,85.220253,139.033006,169.362282,93.086018,91.492727,29.623602,14.213531,138.365863,0.891107,84.832233,50.526557,167.329169,139.189372,165.134026,138.779130,79.485337,137.253861,-0.000687,0.001059,32.000000,-235.796140,139.029086,-0.612221,24.366238,0.686785,445741.262165,0.953852,45.216880,19.677753,2.793477,0.058980,0.047355,194.775715,32.000000,209.829750,194.971983,199.858618,177.448173,32.000000,172.599416,68.150560,61.682455,95.841648,51.281359,46.692646,44.429198,23.096858,24.555260,19.699509,59.551650,36.552691
50.183439,85.220253,138.967609,169.362282,93.084963,91.500337,29.703177,14.215386,138.346308,0.891037,84.935266,50.487641,167.374296,139.277521,165.080412,138.785874,79.494555,137.297832,-0.000686,0.001059,32.000000,-235.793957,139.011688,-0.612065,24.312868,0.688153,445814.913769,0.956424,45.318409,19.693443,2.798870,0.070649,0.050624,194.610956,32.000000,210.069776,195.548139,197.843861,177.103060,32.000000,173.026869,68.138428,61.704174,95.853918,51.281359,46.725833,44.429198,22.811202,24.555260,19.650996,59.547696,36.465457
49.751922,85.201765,138.987157,169.361722,93.070701,91.502862,29.756745,14.215386,138.290576,0.890904,84.965037,50.592250,167.320694,139.208682,165.065614,138.702266,79.508312,137.253431,-0.000687,0.001051,32.000000,-235.796416,138.976283,-0.612090,24.316304,0.689811,445925.873049,0.961048,45.402001,19.750567,2.804997,0.052397,0.052214,193.779577,32.000000,210.961673,195.457757,194.745880,177.135468,32.000000,173.282285,68.131559,61.698091,95.843259,51.281359,46.696286,44.429198,23.051261,24.555260,19.588950,59.552004,36.474702
49.723772,85.194591,138.979405,169.361722,93.061597,91.505329,29.669490,14.212674,138.384292,0.890720,84.927184,50.554290,167.232145,139.374480,165.129248,138.680812,79.551594,137.167956,-0.000687,0.001015,32.000000,-235.793062,138.868008,-0.612422,24.303453,0.681723,445656.802507,0.945841,44.763755,19.762467,2.769193,0.063897,0.049971,193.408026,32.000000,211.234145,194.872718,193.554898,177.584420,32.000000,172.534110,68.141927,61.710214,95.810037,51.281359,46.730269,44.429198,23.066555,24.555260,19.566080,59.546526,36.561936
49.609721,85.198730,138.974364,169.358641,93.081974,91.510404,29.713705,14.212674,138.375303,0.890484,84.789752,50.543244,167.269433,139.218858,165.136673,138.626703,79.551424,137.131880,-0.000688,0.001012,32.000000,-235.796341,138.979772,-0.612371,24.281659,0.688220,445825.582369,0.952961,45.190825,19.727385,2.793604,0.065097,0.053388,193.588656,32.000000,210.876015,194.274425,196.171828,178.128376,32.000000,171.698157,68.115239,61.725647,95.761541,51.281359,46.712821,44.429198,23.140587,24.555260,19.568060,59.548975,36.563696
49.670016,85.198730,139.080492,169.358641,93.076898,91.513019,29.516529,14.211961,138.394856,0.890367,84.809078,50.488764,167.305174,139.305417,165.144046,138.655326,79.481159,137.183077,-0.000687,0.001003,32.000000,-235.799349,139.048074,-0.612170,24.286432,0.688983,445766.432816,0.956357,45.212822,19.643036,2.795029,0.063690,0.042776,194.515682,32.000000,210.199417,194.239516,198.659326,178.289989,32.000000,172.196941,68.114695,61.693668,95.749750,51.281359,46.768226,44.429198,23.107153,24.555260,19.584447,59.553381,36.443814
49.614652,85.196798,138.968665,169.351358,93.125646,91.509193,29.737274,14.213245,138.371625,0.890234,84.836313,50.481439,167.301709,139.251727,165.133832,138.678612,79.479624,137.267614,-0.000687,0.001025,32.000000,-235.790197,138.939553,-0.612161,24.324801,0.691357,445850.009244,0.957364,45.335268,19.625868,2.801353,0.065384,0.052653,194.680720,32.000000,209.965860,195.044763,199.651300,177.518078,32.000000,172.519859,68.107510,61.704867,95.761938,51.281359,46.706504,44.429198,23.083864,24.555260,19.579752,59.553902,36.455406
50.099265,85.190728,138.961325,169.345475,93.171086,91.510358,29.286964,14.217955,138.419318,0.890224,84.948573,50.557783,167.331770,139.269813,165.072225,138.679410,79.489577,137.233146,-0.000687,0.001033,32.000000,-235.789421,138.903962,-0.611619,24.316566,0.690845,445956.650462,0.962525,45.272696,19.720737,2.800090,0.066591,0.072327,194.493659,32.000000,210.153580,195.465325,197.747423,176.919992,32.000000,173.129171,68.070281,61.687050,95.752376,51.281359,46.721744,44.429198,22.875347,24.555260,19.560666,59.553125,36.301261
49.835692,85.193763,138.954660,169.348557,93.231064,91.509101,0.000000,14.215100,138.459938,0.890138,84.946564,50.485081,167.290034,139.290123,165.086177,138.725287,79.527746,137.253309,-0.000688,0.001011,32.000000,-235.794243,138.962129,-0.612328,24.417510,0.690015,445965.816065,0.956485,45.328217,19.762886,2.800960,0.070065,0.045244,193.688248,32.000000,210.963853,195.514176,194.685471,177.092567,32.000000,173.351768,68.125285,61.755046,95.764474,51.281359,46.709854,44.429198,23.213509,24.555260,19.562607,59.550696,36.551151
