OSU 80 Ton Compressor Load Stand
49.658058,85.193763,138.976536,169.348557,93.220965,91.505298,29.818710,14.208821,138.293490,0.890038,84.903221,50.587798,167.257886,139.289390,165.108994,138.769042,79.549467,137.146473,-0.000689,0.001018,32.000000,-235.798555,138.947855,-0.612307,24.378800,0.682881,445717.968444,0.961061,44.820913,19.736375,2.773720,0.059443,0.044668,193.323754,32.000000,211.164078,194.841665,193.657925,177.616860,32.000000,172.159632,68.138563,61.714368,95.753981,51.281359,46.731985,44.429198,23.118612,24.555260,19.575112,59.550568,36.441466
49.649373,85.196522,138.922678,169.348276,93.194243,91.506538,29.585711,14.214102,138.347965,0.889946,84.766596,50.525341,167.253326,139.260087,165.111164,138.684195,79.526324,137.202032,-0.000689,0.000997,32.000000,-235.792619,138.943019,-0.612617,24.380820,0.683982,NaN,Inf,45.096098,19.707892,2.788256,0.072575,0.050694,193.776627,32.000000,210.928770,194.258402,196.072202,178.050365,32.000000,171.991623,68.126833,61.728111,95.706690,51.281359,46.697349,44.429198,22.892154,24.555260,19.586679,59.548936,36.571693
50.193581,85.195419,138.994029,169.345755,93.207952,91.510227,29.710625,14.217955,138.361298,0.889812,84.803817,50.547550,167.282235,139.246649,165.126665,138.710213,79.516035,137.292402,-0.000688,0.001000,32.000000,-235.789094,139.031552,-0.612328,24.380269,0.687831,445799.641023,0.952927,45.280135,19.634838,2.798670,0.051899,0.048070,194.540083,32.000000,210.246136,194.271609,198.648846,178.346958,32.000000,171.934819,68.150286,61.708161,95.719144,51.281359,46.737808,44.429198,22.816190,24.555260,19.584844,59.548247,36.465898
49.853394,85.201489,138.959242,169.340994,93.207366,91.515225,29.692203,14.212674,138.444274,0.889646,84.820998,50.534797,167.317480,139.223262,165.128298,138.738669,79.471903,137.245496,-0.000688,0.000968,32.000000,-235.795521,138.984829,-0.612565,24.345729,0.687659,445854.307516,0.960632,45.291905,19.684681,2.798075,0.063456,0.045066,194.594129,32.000000,209.976959,194.957737,199.830665,177.434804,32.000000,172.472989,68.171644,61.686940,95.743886,51.281359,46.705135,44.429198,23.145837,24.555260,19.586832,59.549034,36.556947
49.627611,85.201489,138.970011,169.340994,93.281328,91.515200,30.068221,14.210534,138.386891,0.889487,84.904256,50.571804,167.350224,139.331721,165.092226,138.671501,79.511543,137.214951,-0.000687,0.000946,32.000000,-235.795039,138.940594,-0.613022,24.296110,0.679849,445633.316901,0.945445,44.728485,19.738379,2.769159,0.070285,0.066602,194.472735,32.000000,210.306037,195.356752,197.833684,176.979063,32.000000,173.595501,68.183983,61.740024,95.752594,51.281359,46.735382,44.429198,23.122857,24.555260,19.609950,59.552909,36.474628
49.631730,85.186313,138.940106,169.338192,93.305921,91.516394,29.672624,14.220095,138.343499,0.889486,84.922134,50.497061,167.256829,139.390057,165.073857,138.723925,79.519812,137.199047,-0.000689,0.000945,32.000000,-235.788592,138.995840,-0.613289,24.318533,0.685812,445901.111260,0.953064,45.085512,19.759982,2.787358,0.059827,0.053956,193.649496,32.000000,210.997074,195.596969,194.575359,176.998776,32.000000,173.211583,68.187288,61.748802,95.762726,51.281359,46.693077,44.429198,23.122561,24.555260,19.559228,59.547510,36.502435
50.113871,85.166446,138.959957,169.331750,93.306531,91.522657,29.536134,14.216956,138.302278,0.889227,84.876718,50.475890,167.228460,139.299971,165.079119,138.675478,79.543946,137.232147,-0.000688,0.000919,32.000000,-235.790257,138.963984,-0.613526,24.264586,0.690691,445938.237656,0.945764,45.319457,19.705668,2.800256,0.065326,0.054387,193.449709,32.000000,211.157340,194.893800,193.552316,177.645792,32.000000,172.323305,68.188557,61.737091,95.744936,51.281359,46.726011,44.429198,22.864703,24.555260,19.492107,59.548237,36.531121
50.214166,85.165618,138.958102,169.339313,93.311711,91.525136,29.730820,14.215100,138.410907,0.889166,84.754661,50.476309,167.232369,139.269080,165.137337,138.758371,79.544180,137.303587,-0.000689,0.000922,32.000000,-235.798176,138.947608,-0.613598,24.268415,0.689832,445909.675700,0.958265,45.300003,19.689758,2.799421,0.058473,0.072400,193.728355,32.000000,210.979640,194.169442,196.247734,178.334207,32.000000,172.040252,68.215364,61.747762,95.754832,51.281359,46.724233,44.429198,23.244187,24.555260,19.493800,59.544067,36.592089
49.539705,85.165618,139.094295,169.339313,93.327238,91.527599,29.680320,14.209535,138.353695,0.888817,84.794024,50.499658,167.310859,139.271018,165.128401,138.619815,79.533189,137.389273,-0.000691,0.000885,32.000000,-235.798497,138.915937,-0.613260,24.304922,0.684168,445647.747853,0.952726,44.781581,19.681527,2.772884,0.062846,0.104376,194.439511,32.000000,210.125513,194.365237,198.829886,178.131461,32.000000,171.717629,68.232054,61.721000,95.749277,51.281359,46.779205,44.429198,23.179760,24.555260,19.492613,59.549978,36.579470
49.521806,85.179966,139.066230,169.344635,93.362670,91.530155,29.555237,14.211961,138.280777,0.889098,84.850141,50.562348,167.250195,139.331191,165.103531,138.714813,79.488302,137.226173,-0.000690,0.000877,32.000000,-235.794596,138.918526,-0.613209,24.294143,0.682557,445611.630266,0.944471,44.677507,19.715604,2.767309,0.064098,0.045747,194.810017,32.000000,209.837290,195.009833,199.910435,177.305726,32.000000,172.691212,68.206517,61.699454,95.764414,51.281359,46.718824,44.429198,23.104630,24.555260,19.544192,59.554050,36.575068
49.802442,85.202593,138.995298,169.346316,93.408265,91.527636,29.741052,14.218240,138.342951,0.889104,84.992568,50.530129,167.309184,139.243672,165.079913,138.693060,79.556311,137.324356,-0.000690,0.000890,32.000000,-235.790939,139.050274,-0.612617,24.308069,0.692420,445962.295845,0.960006,45.374889,19.767733,2.807734,0.059323,0.054058,194.473146,32.000000,210.342895,195.436675,197.417795,176.988561,32.000000,173.248505,68.231437,61.760607,95.808224,51.281359,46.744241,44.429198,23.042886,24.555260,19.624625,59.554335,36.547556
49.990732,85.222184,138.927697,169.344635,93.469521,91.531386,29.650540,14.210391,138.379231,0.888971,84.998872,50.516758,167.233869,139.323422,165.082670,138.732964,79.547110,137.351278,-0.000691,0.000894,32.000000,-235.798624,139.021378,-0.613140,24.345572,0.692914,446076.209687,0.964505,45.407844,19.734300,2.808182,0.062834,0.053348,193.623454,32.000000,210.984896,195.455835,194.478886,177.030628,32.000000,173.106107,68.244477,61.762016,95.796774,51.281359,46.719062,44.429198,23.247472,24.555260,19.626686,59.556164,36.429287
49.572704,85.222184,138.996923,169.344635,93.531772,91.530200,29.635413,14.221094,138.409709,0.888569,84.983424,50.499521,167.187615,139.309004,165.096216,138.738288,79.543354,137.237102,-0.000692,0.000930,32.000000,-235.785298,138.909222,-0.613297,24.385698,0.687917,445841.539171,0.952681,45.139338,19.713447,2.790933,0.060648,0.040910,193.564722,32.000000,211.129913,194.727271,193.837489,177.619735,32.000000,172.570339,68.261597,61.729822,95.776172,51.281359,46.745005,44.429198,23.176500,24.555260,19.696939,59.551306,36.571620
49.915154,85.225219,138.951773,169.340153,93.545506,91.533959,29.602426,14.214672,138.462779,0.888578,84.875680,50.505770,167.237270,139.324767,165.140002,138.726651,79.560535,137.228394,-0.000690,0.000942,32.000000,-235.790901,139.005917,-0.613795,24.386458,0.683742,445809.964028,0.951790,44.964301,19.735574,2.779069,0.067353,0.045337,193.739239,32.000000,210.971829,194.254394,196.351066,178.260360,32.000000,171.841739,68.260321,61.750745,95.755181,51.281359,46.713995,44.429198,22.945071,24.555260,19.709754,59.541432,36.570226
49.602496,85.240396,138.979227,169.349397,93.545231,91.535181,29.655216,14.219382,138.450654,0.888564,84.896714,50.544104,167.274480,139.220018,165.145103,138.685890,79.524413,137.230165,-0.000690,0.000960,32.000000,-235.785536,138.872920,-0.613692,24.443920,0.689267,446006.905111,0.960927,45.397166,19.684499,2.803900,0.057321,0.089507,194.444466,32.000000,210.084906,194.392522,198.893331,178.082997,32.000000,171.854109,68.280121,61.702394,95.763215,51.281359,46.739339,44.429198,23.157083,24.555260,19.764767,59.553381,36.440659
50.016628,85.255296,138.953612,169.357800,93.532273,91.528806,29.702322,14.207537,138.263931,0.888624,84.966115,50.569132,167.325174,139.276198,165.100438,138.597445,79.515968,137.128538,-0.000690,0.000953,32.000000,-235.803281,138.880655,-0.613751,24.386773,0.683880,445837.501844,0.954928,45.045391,19.663134,2.783759,0.053753,0.049356,194.777412,32.000000,209.889206,195.008939,199.723996,177.400645,32.000000,172.842661,68.289153,61.718622,95.804865,51.281359,46.685050,44.429198,23.061557,24.555260,19.767213,59.556253,36.501628
49.633606,85.255296,138.974621,169.357800,93.502805,91.517338,29.694216,14.214530,138.353133,0.888448,85.017330,50.581973,167.288486,139.307007,165.058412,138.662132,79.501816,137.225966,-0.000690,0.000972,32.000000,-235.794813,138.849305,-0.613605,24.348483,0.687162,446071.452331,0.959757,45.384436,19.700107,2.801860,0.073708,0.062121,194.480124,32.000000,210.352896,195.366036,197.092282,176.964819,32.000000,173.128840,68.278250,61.711823,95.774460,51.281359,46.739601,44.429198,23.135937,24.555260,19.821523,59.557108,36.489375
49.565382,85.257780,138.879677,169.351918,93.486133,91.510980,29.542549,14.216099,138.319891,0.888458,85.091111,50.491603,167.257092,139.234028,165.071125,138.705261,79.581919,137.240432,-0.000690,0.000957,32.000000,-235.794391,138.961823,-0.614055,24.364324,0.682368,445876.327306,0.949648,44.970690,19.659717,2.778148,0.063210,0.066503,193.598254,32.000000,210.948643,195.529316,194.612511,176.857764,32.000000,173.258769,68.320638,61.770049,95.814435,51.281359,46.708334,44.429198,23.027690,24.555260,19.832756,59.559311,36.265605
50.192213,85.255572,138.945311,169.349117,93.493026,91.507216,29.646963,14.207965,138.318621,0.888441,84.979422,50.472585,167.236329,139.210233,165.087757,138.698105,79.575398,137.191978,-0.000690,0.000925,32.000000,-235.800394,138.858404,-0.613479,24.378040,0.689248,446026.765671,0.957696,45.367041,19.720687,2.800011,0.059327,0.050373,193.452869,32.000000,211.217964,194.605456,193.546478,177.660210,32.000000,172.259723,68.313326,61.720356,95.799979,51.281359,46.731498,44.429198,22.821172,24.555260,19.827710,59.550637,36.552471
50.170947,85.241224,138.861167,169.346036,93.485255,91.509756,29.720170,14.217384,138.202193,0.888746,84.841887,50.500034,167.255514,139.252277,165.111859,138.686173,79.568962,137.117164,-0.000690,0.000906,32.000000,-235.790648,138.973386,-0.613848,24.326952,0.689328,445892.235576,0.963980,45.440369,19.647534,2.801949,0.059546,0.049590,193.789722,32.000000,210.870879,194.160305,196.263700,178.214772,32.000000,171.747143,68.286866,61.725536,95.788828,51.281359,46.735328,44.429198,23.203088,24.555260,19.830311,59.548867,36.508524
49.607469,85.241224,138.997775,169.346036,93.474157,91.509716,29.644337,14.214815,138.362081,0.889086,84.884423,50.578197,167.320092,139.213657,165.113318,138.658017,79.533704,137.114595,-0.000691,0.000907,32.000000,-235.789283,138.887606,-0.613415,24.335344,0.679775,445586.623272,0.947607,44.790046,19.630775,2.768264,0.058981,0.048567,194.612204,32.000000,209.958062,194.459093,199.097802,178.098822,32.000000,171.945901,68.319254,61.717531,95.788043,51.281359,46.751125,44.429198,23.143033,24.555260,19.782968,59.545562,36.607937
49.742444,85.232118,138.870238,169.340713,93.438355,91.513549,29.446468,14.214530,138.326166,0.889094,84.933519,50.439028,167.296652,139.200648,165.125016,138.589444,79.490323,137.192829,-0.000692,0.000926,32.000000,-235.789568,138.879489,-0.613603,24.308567,0.681107,445601.764624,0.945699,44.797584,19.601256,2.767761,0.067429,0.059992,194.652349,32.000000,210.041642,194.841293,199.609622,177.391558,32.000000,172.920854,68.296902,61.688716,95.813922,51.281359,46.702724,44.429198,23.099649,24.555260,19.753759,59.553283,36.504342
49.592609,85.235705,138.940275,169.344075,93.466431,91.514787,29.476489,14.215100,138.327227,0.889091,85.013186,50.540635,167.330163,139.174956,165.035037,138.553181,79.525514,137.154222,-0.000693,0.000897,32.000000,-235.790636,138.887892,-0.613852,24.316592,0.690047,445928.964493,0.959740,45.380100,19.635280,2.801953,0.060500,0.086767,194.410119,32.000000,210.288576,195.441299,197.344323,176.808929,32.000000,173.105010,68.263940,61.718354,95.796516,51.281359,46.726269,44.429198,23.162523,24.555260,19.768582,59.548739,36.601774
49.939612,85.232670,138.876900,169.336232,93.501603,91.514360,29.656482,14.210248,138.330383,0.889140,85.009626,50.590524,167.286206,139.274341,165.069981,138.672519,79.565392,137.228868,-0.000692,0.000881,32.000000,-235.802537,139.019441,-0.614947,24.306784,0.688150,445948.968978,0.963382,45.230999,19.716259,2.791786,0.062303,0.045898,193.691443,32.000000,210.924301,195.580671,194.366771,176.965168,32.000000,173.405167,68.268227,61.744046,95.802237,51.281359,46.750557,44.429198,23.231419,24.555260,19.770980,59.540822,36.561349
49.621733,85.232670,139.026450,169.336232,93.458834,91.514335,29.624905,14.213245,138.305432,0.889055,84.977875,50.572891,167.222707,139.242592,165.107055,138.598916,79.578753,137.153183,-0.000691,0.000880,32.000000,-235.795934,138.927153,-0.614655,24.280951,0.690551,445968.555089,0.965558,45.390012,19.662515,2.801633,0.073483,0.051272,193.418307,32.000000,211.373172,194.522676,193.533962,177.972591,32.000000,172.602707,68.258663,61.741951,95.804884,51.281359,46.759074,44.429198,23.153223,24.555260,19.762813,59.543772,36.514247
49.889306,85.220804,138.917365,169.326428,93.432075,91.508224,29.775485,14.211247,138.261268,0.889076,84.877955,50.513391,167.265109,139.258538,165.112865,138.683460,79.557096,137.180405,-0.000690,0.000860,32.000000,-235.797768,139.009345,-0.614953,24.281003,0.685248,445730.848844,0.952497,45.027571,19.658506,2.780897,0.063239,0.056794,193.809061,32.000000,210.835224,194.214449,196.455879,178.151052,32.000000,171.613091,68.258462,61.758929,95.788858,51.281359,46.760396,44.429198,23.039654,24.555260,19.723922,59.553735,36.552398
49.553675,85.219701,138.987842,169.326428,93.409073,91.506957,29.641685,14.217669,138.414129,0.889064,84.832626,50.565620,167.304855,139.282415,165.150092,138.805270,79.524299,137.075496,-0.000689,0.000836,32.000000,-235.791838,139.008587,-0.614795,24.329076,0.691541,445856.662750,0.960101,45.356737,19.608778,2.801725,0.064966,0.048669,194.593661,32.000000,210.069489,194.258885,199.044229,178.270093,32.000000,172.110742,68.270692,61.721807,95.813848,51.281359,46.744625,44.429198,23.194456,24.555260,19.722334,59.543536,36.553572
49.483568,85.215562,138.860673,169.337632,93.398772,91.505735,29.662807,14.213816,138.278709,0.889090,84.922123,50.583696,167.326022,139.341365,165.123382,138.664515,79.510366,137.221172,-0.000688,0.000845,32.000000,-235.799625,138.942734,-0.615521,24.325666,0.686876,445724.346157,0.949632,45.067692,19.643517,2.784512,0.074868,0.052679,194.623168,32.000000,210.020779,194.893678,199.611763,177.427780,32.000000,172.814548,68.260993,61.730889,95.822723,51.281359,46.740840,44.429198,22.829019,24.555260,19.724570,59.543261,36.529727
50.257586,85.215562,138.875161,169.337632,93.374273,91.504446,29.824842,14.213673,138.284450,0.889072,84.967826,50.521827,167.352817,139.306477,165.057003,138.706095,79.527548,137.141857,-0.000688,0.000820,32.000000,-235.793211,138.918770,-0.614894,24.327974,0.690942,445931.121491,0.960872,45.414454,19.625887,2.804794,0.068132,0.051029,194.349284,32.000000,210.301640,195.487282,196.990644,176.752432,32.000000,172.992585,68.281259,61.721142,95.831938,51.281359,46.706050,44.429198,22.792633,24.555260,19.712399,59.554060,36.486440
49.733566,85.212802,138.896244,169.344635,93.366804,91.499729,29.834883,14.206110,138.213800,0.889085,85.008520,50.510040,167.256820,139.269061,165.075721,138.535716,79.570835,137.233218,-0.000687,0.000838,32.000000,-235.808314,138.927033,-0.614341,24.339252,0.691469,445978.963956,0.961632,45.483205,19.709835,2.806198,0.066652,0.056389,193.586585,32.000000,211.035714,195.414586,194.429953,177.091556,32.000000,173.388637,68.301625,61.744183,95.832550,51.281359,46.762076,44.429198,23.145694,24.555260,19.704997,59.552407,36.581158
49.687603,85.216114,138.924151,169.351918,93.362951,91.494651,29.379439,14.210534,138.368096,0.889121,84.965669,50.510728,167.226442,139.208234,165.103684,138.670686,79.559823,137.209728,-0.000685,0.000825,32.000000,-235.798809,138.954626,-0.613788,24.366081,0.679758,445576.742955,0.940515,44.682802,19.654540,2.763268,0.064623,0.093750,193.374512,32.000000,211.197093,194.607577,193.516892,177.840634,32.000000,172.127291,68.319367,61.728959,95.842278,51.281359,46.726758,44.429198,23.108109,24.555260,19.718665,59.549162,36.538678
49.458227,85.222460,138.854837,169.356960,93.336205,91.492094,29.378913,14.208964,138.305401,0.889162,84.774277,50.586803,167.286772,139.288717,165.132337,138.728603,79.556669,137.238031,-0.000686,0.000820,32.000000,-235.800707,138.936903,-0.614606,24.375679,0.687404,445723.419578,0.950836,45.220883,19.655153,2.792807,0.057367,0.097539,193.833094,32.000000,210.761736,194.339824,196.662410,178.150398,32.000000,171.942368,68.307109,61.765214,95.839584,51.281359,46.755909,44.429198,23.126606,24.555260,19.720864,59.540851,36.553498
50.204322,85.222460,138.958969,169.356960,93.288474,91.492093,29.583448,14.217812,138.272408,0.889148,84.854747,50.591428,167.361078,139.244875,165.140930,138.646672,79.547941,137.130488,-0.000684,0.000819,32.000000,-235.791695,138.881629,-0.613852,24.383390,0.687445,445743.328225,0.966493,45.271841,19.654879,2.795952,0.067212,0.050589,194.564398,32.000000,210.049965,194.330865,198.905555,178.204154,32.000000,172.122133,68.316234,61.731249,95.851152,51.281359,46.737330,44.429198,22.830058,24.555260,19.745153,59.549604,36.460102
49.939142,85.222460,138.906780,169.358641,93.262802,91.494630,29.663260,14.217384,138.236351,0.889148,84.870964,50.562735,167.309826,139.203992,165.114259,138.741749,79.492579,137.190785,-0.000684,0.000801,32.000000,-235.795893,138.973386,-0.613829,24.355721,0.690310,445852.855365,0.971332,45.516469,19.671630,2.807517,0.064467,0.055016,194.679109,32.000000,210.000900,195.085368,199.311473,177.392872,32.000000,172.566532,68.294105,61.730736,95.871309,51.281359,46.740473,44.429198,23.129898,24.555260,19.747416,59.555997,36.445868
49.982201,85.218873,138.933877,169.354159,93.282593,91.494683,29.581011,14.215957,138.357012,0.889162,84.972540,50.546364,167.325062,139.251013,165.043779,138.638949,79.521249,137.153772,-0.000683,0.000834,32.000000,-235.791911,139.043749,-0.613883,24.356744,0.679341,445514.447008,0.949163,44.744476,19.628681,2.767869,0.067157,0.050371,194.373192,32.000000,210.281766,195.476602,197.136562,177.000679,32.000000,173.071216,68.289445,61.762916,95.873275,51.281359,46.730154,44.429198,22.944745,24.555260,19.737218,59.542209,36.526939
50.207000,85.220528,138.878601,169.348276,93.271591,91.493235,29.718622,14.218097,138.386937,0.889063,84.975138,50.544281,167.252240,139.292141,165.054652,138.681020,79.551366,137.162116,-0.000683,0.000795,32.000000,-235.790754,138.950931,-0.614266,24.319503,0.683860,445748.586502,0.952060,45.017848,19.713022,2.781521,0.066990,0.051613,193.497489,32.000000,211.091146,195.274313,194.309221,177.066572,32.000000,173.277024,68.279064,61.744073,95.873039,51.281359,46.757530,44.429198,23.148025,24.555260,19.739445,59.548700,36.450197
49.480627,85.220528,138.889403,169.348276,93.264369,91.494323,29.533023,14.213531,138.336444,0.889055,84.932006,50.450049,167.251571,139.271099,165.138612,138.679387,79.558942,137.175669,-0.000682,0.000811,32.000000,-235.791223,138.922380,-0.614436,24.272323,0.683315,445673.858591,0.953813,44.969797,19.666565,2.779667,0.065407,0.046853,193.377375,32.000000,211.196999,194.662824,193.818901,177.713310,32.000000,172.349903,68.313244,61.778521,95.874032,51.281359,46.715098,44.429198,23.218561,24.555260,19.747435,59.538757,36.575068
49.765635,85.222184,138.863711,169.346596,93.193687,91.498132,29.724957,14.212674,138.202877,0.889346,84.732213,50.606920,167.248086,139.242185,165.115272,138.665492,79.555490,137.181832,-0.000683,0.000820,32.000000,-235.792571,138.982872,-0.614314,24.260967,0.680702,445511.207475,0.944798,44.739789,19.640457,2.766120,0.075711,0.051449,193.841156,32.000000,210.695873,194.222361,196.708744,178.127288,32.000000,171.830600,68.290656,61.786764,95.864200,51.281359,46.744202,44.429198,22.804803,24.555260,19.755436,59.543025,36.522611
49.994309,85.219149,138.899693,169.354999,93.123491,91.497247,29.756743,14.208821,138.265706,0.889371,84.762690,50.597381,167.291904,139.327562,165.129992,138.664247,79.490367,137.154146,-0.000682,0.000833,32.000000,-235.796096,138.817328,-0.613657,24.277043,0.693096,445846.230146,0.965811,45.491231,19.639394,2.806945,0.066478,0.116299,194.577382,32.000000,210.125708,194.226670,199.015054,178.356427,32.000000,172.265253,68.253364,61.743314,95.867527,51.281359,46.719871,44.429198,22.923465,24.555260,19.747152,59.556164,36.510578
49.981647,85.202041,138.900398,169.353879,93.155048,91.493490,29.566590,14.219239,138.334307,0.889571,84.894394,50.512610,167.307765,139.263594,165.119307,138.666841,79.461755,137.233124,-0.000682,0.000823,32.000000,-235.789940,138.902636,-0.613312,24.329312,0.688975,445737.827998,0.953694,45.197041,19.645809,2.790353,0.063725,0.054454,194.703455,32.000000,209.895256,195.126077,199.436860,177.340279,32.000000,172.669057,68.241083,61.753985,95.914746,51.281359,46.751873,44.429198,23.189003,24.555260,19.749382,59.538580,36.582185
49.562468,85.202041,138.927220,169.353879,93.144073,91.489745,29.554478,14.219382,138.348342,0.889682,84.943847,50.661546,167.306856,139.319362,165.046871,138.699906,79.536480,137.181846,-0.000681,0.000812,32.000000,-235.791764,138.927415,-0.612426,24.357164,0.683892,445752.446790,0.954239,44.953536,19.764188,2.779028,0.057635,0.051724,194.313510,32.000000,210.370730,195.475798,196.893427,176.895112,32.000000,173.226786,68.246725,61.778947,95.918427,51.281359,46.725414,44.429198,23.173421,24.555260,19.692064,59.551060,36.515127
49.676503,85.187693,138.937721,169.345475,93.151378,91.492325,29.682838,14.213531,138.395445,0.889790,84.977018,50.528182,167.273202,139.345974,165.059565,138.676290,79.508966,137.231660,-0.000680,0.000841,32.000000,-235.792206,138.803601,-0.612161,24.387481,0.683892,445752.446790,0.954239,44.953536,19.764188,2.779028,0.065602,0.049071,193.580093,32.000000,211.100855,195.352204,193.881944,177.338948,32.000000,173.096886,68.239613,61.774294,95.905917,51.281359,46.756626,44.429198,23.041865,24.555260,19.644226,59.553145,36.535230
49.662407,85.189624,138.922074,169.335952,93.141780,91.492320,29.766836,14.215957,138.344917,0.889167,84.890970,50.543278,167.219601,139.284291,165.113302,138.697459,79.552643,137.174503,-0.000681,0.000842,32.000000,-235.795845,138.971796,-0.611666,24.376440,0.689552,445801.822757,0.963301,45.387656,19.664825,2.803073,0.064440,0.064633,193.316734,32.000000,211.248421,194.623987,193.660146,177.640568,32.000000,171.980058,68.261442,61.801740,95.922615,51.281359,46.729425,44.429198,23.115528,24.555260,19.652846,59.545346,36.563183
49.646723,85.194315,138.898635,169.328669,93.148396,91.492285,29.755352,14.215386,138.260830,0.889159,84.791618,50.444595,167.267316,139.307537,165.164881,138.770391,79.537316,137.236291,-0.000682,0.000843,32.000000,-235.792318,138.970899,-0.611404,24.373293,0.687014,445791.849346,0.956756,45.254931,19.716273,2.796850,0.061438,0.045940,193.942699,32.000000,210.811498,194.222785,196.773853,178.227908,32.000000,172.077977,68.258009,61.797441,95.883006,51.281359,46.772550,44.429198,23.088021,24.555260,19.654775,59.536032,36.560321
49.570407,85.194315,138.941693,169.328669,93.102954,91.490054,29.622007,14.218240,138.410941,0.889121,84.810540,50.582109,167.287363,139.253786,165.157269,138.602607,79.503563,137.199640,-0.000681,0.000863,32.000000,-235.789136,138.923010,-0.610329,24.385540,0.687465,445724.202360,0.954353,45.271483,19.645133,2.797329,0.065257,0.048752,194.467108,32.000000,210.151814,194.236030,199.163988,178.074981,32.000000,172.041298,68.269930,61.776353,95.917124,51.281359,46.734441,44.429198,23.179036,24.555260,19.673032,59.557620,36.458194
49.673910,85.201213,138.937447,169.325868,93.054272,91.487518,29.657778,14.215100,138.353050,0.889087,84.853350,50.663600,167.295876,139.294690,165.108511,138.670526,79.446834,137.161894,-0.000681,0.000853,32.000000,-235.795226,138.892950,-0.610014,24.373608,0.687687,445764.511779,0.955056,45.292446,19.690148,2.797740,0.057878,0.044996,194.671281,32.000000,209.959153,195.135869,199.465827,177.204077,32.000000,172.619964,68.256955,61.731009,95.901309,51.281359,46.773386,44.429198,23.157109,24.555260,19.698997,59.556961,36.495171
49.590949,85.193763,138.919360,169.331470,93.028408,91.490076,29.850958,14.217669,138.281745,0.888930,84.904109,50.585924,167.338017,139.324664,165.030928,138.712698,79.504831,137.249185,-0.000682,0.000855,32.000000,-235.787576,138.908408,-0.610012,24.347460,0.688685,445847.987153,0.960925,45.371682,19.706293,2.802916,0.054689,0.050661,194.203096,32.000000,210.333097,195.427110,196.755409,176.946999,32.000000,173.245425,68.255219,61.748956,95.920381,51.281359,46.729560,44.429198,23.173853,24.555260,19.675163,59.543969,36.548069
49.597871,85.189072,138.931899,169.328669,93.068899,91.484698,29.800494,14.214102,138.357935,0.889205,84.951459,50.545808,167.272770,139.301848,165.075234,138.728362,79.518758,137.194523,-0.000682,0.000854,32.000000,-235.797372,138.971572,-0.609981,24.320867,0.687424,445892.398104,0.957599,45.271142,19.744884,2.796990,0.055762,0.047806,193.522096,32.000000,211.219594,195.296153,194.126380,177.244579,32.000000,173.384741,68.276970,61.789732,95.933246,51.281359,46.733854,44.429198,23.177262,24.555260,19.661496,59.549024,36.549977
50.139524,85.203145,139.030145,169.330069,93.079055,91.482445,29.494585,14.215957,138.384633,0.889154,84.884885,50.456374,167.212452,139.270262,165.126356,138.690776,79.549350,137.193439,-0.000682,0.000851,32.000000,-235.788141,138.910122,-0.610152,24.304345,0.689345,445835.755253,0.953128,45.349795,19.728827,2.801305,0.052991,0.043184,193.317088,32.000000,211.132395,194.563397,193.955870,177.780968,32.000000,171.935279,68.287579,61.774026,95.907704,51.281359,46.736890,44.429198,23.184230,24.555260,19.663419,59.541245,36.538678
49.826350,85.203145,138.950572,169.330069,93.095504,91.484991,29.578927,14.213103,138.367886,0.889377,84.788383,50.451083,167.223754,139.306722,165.124955,138.694116,79.553318,137.127738,-0.000681,0.000851,32.000000,-235.798371,138.968126,-0.610829,24.283023,0.690001,445776.490369,0.954531,45.337915,19.688638,2.801167,0.064021,0.058346,193.834855,32.000000,210.646386,194.091637,196.615750,178.211257,32.000000,171.903545,68.289350,61.778744,95.884217,51.281359,46.744858,44.429198,23.043739,24.555260,19.714325,59.557807,36.459441
50.165062,85.205904,139.017539,169.325868,93.101120,91.488749,29.723888,14.220809,138.388014,0.889070,84.819368,50.560150,167.304408,139.307739,165.148520,138.703125,79.530148,137.120589,-0.000680,0.000867,32.000000,-235.786731,139.030327,-0.610528,24.289815,0.682770,445473.669340,0.953206,44.791858,19.657526,2.772865,0.072110,0.060317,194.600673,32.000000,210.177275,194.317581,199.041022,178.140388,32.000000,171.964282,68.326325,61.748125,95.919460,51.281359,46.742717,44.429198,23.057695,24.555260,19.725987,59.547136,36.447189
49.533724,85.202869,138.921014,169.326428,93.091090,91.489940,29.832853,14.210962,138.356103,0.889349,84.923406,50.502384,167.272583,139.315510,165.114741,138.680729,79.514537,137.148940,-0.000680,0.000865,32.000000,-235.792808,138.955380,-0.610958,24.325719,0.687726,445625.798691,0.956962,45.115145,19.621983,2.788697,0.061766,0.049772,194.623229,32.000000,209.900614,195.053256,199.512231,177.143391,32.000000,172.626657,68.303787,61.725409,95.912191,51.281359,46.734885,44.429198,23.201073,24.555260,19.717538,59.553794,36.571327
49.524357,85.197902,139.004120,169.323627,93.089682,91.491192,29.669531,14.208251,138.298150,0.889033,84.973262,50.472708,167.301633,139.305132,165.038263,138.675410,79.554799,137.223115,-0.000680,0.000866,32.000000,-235.803059,138.933416,-0.610817,24.338622,0.682779,445527.734219,0.945404,44.768323,19.641716,2.771202,0.066076,0.091435,194.180077,32.000000,210.488383,195.271210,196.785041,177.014932,32.000000,173.354826,68.284984,61.739563,95.898959,51.281359,46.734893,44.429198,22.806635,24.555260,19.719602,59.547746,36.595244
49.772803,85.197902,138.900363,169.323627,93.101577,91.495042,29.339116,14.210106,138.427486,0.888750,84.991312,50.455396,167.297756,139.293611,165.102906,138.665857,79.566115,137.199832,-0.000678,0.000881,32.000000,-235.793500,138.956645,-0.611242,24.342635,0.690852,445855.313815,0.954913,45.418357,19.670954,2.804574,0.060568,0.083911,193.404890,32.000000,211.061078,195.329695,193.943568,177.098473,32.000000,172.871043,68.311852,61.772927,95.936241,51.281359,46.727738,44.429198,23.066807,24.555260,19.704378,59.551375,36.545795
50.072273,85.206180,139.003821,169.329789,93.118815,91.493773,29.426978,14.210534,138.334591,0.888922,84.884163,50.483276,167.227373,139.208887,165.137945,138.757227,79.549849,137.185731,-0.000679,0.000864,32.000000,-235.802415,138.973389,-0.611285,24.358790,0.691033,445791.247518,0.960368,45.423126,19.666335,2.806783,0.072378,0.051046,193.380959,32.000000,211.170373,194.591381,194.044709,177.799406,32.000000,172.146820,68.297120,61.739642,95.896114,51.281359,46.747243,44.429198,23.126193,24.555260,19.735177,59.553656,36.532662
49.445911,85.217493,138.856543,169.329509,93.108714,91.495054,30.218141,14.215957,138.320075,0.889120,84.850661,50.539217,167.305850,139.183968,165.131243,138.730054,79.554057,137.218742,-0.000677,0.000879,32.000000,-235.791092,138.915996,-0.611599,24.381161,0.686675,445672.208797,0.965997,45.165335,19.643833,2.790688,0.063834,0.050415,193.932793,32.000000,210.731211,194.093945,197.022130,178.258330,32.000000,172.241320,68.329593,61.763990,95.907493,51.281359,46.709949,44.429198,23.252232,24.555260,19.776576,59.555318,36.580571
49.559761,85.215286,138.981495,169.319425,93.065710,91.494203,0.000000,14.212674,138.274462,0.889418,84.809464,50.500848,167.317667,139.365835,165.105269,138.662885,79.518063,137.174976,-0.000678,0.000885,32.000000,-235.796505,138.896234,-0.611241,24.374027,0.682216,445562.785958,0.956906,44.864184,19.653324,2.776064,0.054363,0.070658,194.582665,32.000000,209.942402,194.401335,199.278160,178.187331,32.000000,171.625044,68.312812,61.734505,95.915249,51.281359,46.760874,44.429198,22.815600,24.555260,19.778789,59.556381,36.461642
50.203676,85.215286,138.932193,169.319425,93.062228,91.490422,29.345732,14.212674,138.407173,0.889543,84.840280,50.577356,167.312154,139.335982,165.091504,138.760998,79.500875,137.210562,-0.000678,0.000904,32.000000,-235.797160,138.858055,-0.611698,24.398575,0.690363,445871.798079,0.944628,45.524322,19.664975,2.808251,0.067156,0.043726,194.678097,32.000000,209.893037,194.992438,199.653925,177.291373,32.000000,172.896044,68.300855,61.707367,95.908848,51.281359,46.742326,44.429198,22.819926,24.555260,19.773319,59.543536,36.597152
49.882170,85.196246,139.021609,169.312142,93.070313,91.493951,29.669159,14.218240,138.364525,0.889527,84.905169,50.482210,167.307846,139.212678,165.067711,138.738205,79.557595,137.208619,-0.000678,0.000903,32.000000,-235.788644,138.900984,-0.611402,24.383941,0.689434,NaN,Inf,45.403714,19.679940,2.804321,0.073981,0.053257,194.094771,32.000000,210.438771,195.264224,196.601442,177.050759,32.000000,173.229953,68.303543,61.736896,95.916603,51.281359,46.749876,44.429198,23.025104,24.555260,19.709303,59.551178,36.557607
50.130449,85.186313,138.908548,169.311582,93.100271,91.497744,29.753593,14.212389,138.477003,0.889490,84.908618,50.520380,167.246493,139.303887,165.052635,138.672052,79.546731,137.272472,-0.000676,0.000904,32.000000,-235.795315,138.838191,-0.611223,24.373083,0.678770,445580.641177,0.956831,44.737966,19.714228,2.767371,0.054739,0.047096,193.459474,32.000000,211.002638,195.394872,193.777832,177.089638,32.000000,172.850654,68.321729,61.746426,95.938959,51.281359,46.734481,44.429198,22.850329,24.555260,19.676792,59.538707,36.501554
49.855837,85.182174,139.028536,169.308781,93.098826,91.500281,29.739494,14.214102,138.366270,0.889472,84.819812,50.464752,167.261447,139.323381,165.082232,138.735207,79.531009,137.236475,-0.000674,0.000904,32.000000,-235.791963,138.947098,-0.610797,24.358790,0.684443,445628.353619,0.952978,45.050512,19.656574,2.787000,0.066559,0.043780,193.304071,32.000000,211.108932,194.345485,194.186320,177.962768,32.000000,172.345268,68.315923,61.748954,95.915875,51.281359,46.779753,44.429198,23.132252,24.555260,19.678687,59.543202,36.553718
49.579131,85.182174,138.951836,169.308781,93.108178,91.497750,29.863369,14.214244,138.291885,0.889580,84.717549,50.432245,167.240703,139.324013,165.078661,138.706992,79.531200,137.233843,-0.000674,0.000904,32.000000,-235.793296,139.096695,-0.611223,24.333403,0.680475,445537.669801,0.945213,44.784372,19.698112,2.770942,0.067721,0.048377,193.853104,32.000000,210.693869,194.135821,197.088598,178.334096,32.000000,171.811785,68.316948,61.723168,95.862505,51.281359,46.751667,44.429198,23.158980,24.555260,19.666177,59.558151,36.551297
49.703796,85.163962,138.969795,169.308781,93.108765,91.498668,29.813170,14.212532,138.378429,0.889549,84.775243,50.503792,167.294264,139.371075,165.148461,138.717014,79.531392,137.238987,-0.000675,0.000876,32.000000,-235.795172,139.042119,-0.611637,24.320736,0.685601,445701.384308,0.951300,45.063670,19.696543,2.788611,0.064484,0.052162,194.618162,32.000000,209.965274,194.450018,199.249765,178.138043,32.000000,171.899814,68.329585,61.759791,95.916252,51.281359,46.773130,44.429198,23.041125,24.555260,19.604703,59.560600,36.524005
49.857467,85.168101,138.909931,169.310462,93.101123,91.502513,29.495374,14.214387,138.279444,0.889532,84.876131,50.556652,167.297336,139.288431,165.086758,138.743316,79.563044,137.224681,-0.000676,0.000880,32.000000,-235.791678,139.069753,-0.611771,24.326899,0.690119,445819.167003,0.953030,45.350478,19.695086,2.802627,0.067551,0.048743,194.707785,32.000000,209.904478,195.076462,199.461394,177.329799,32.000000,173.034204,68.321363,61.741867,95.936851,51.281359,46.736838,44.429198,23.007064,24.555260,19.620750,59.557413,36.563476
50.187768,85.175000,139.027609,169.309901,93.095358,91.505095,29.643315,14.210962,138.389444,0.889335,84.917271,50.559562,167.315985,139.273261,165.047785,138.688226,79.548525,137.227296,-0.000676,0.000864,32.000000,-235.798545,139.063881,-0.611605,24.281292,0.688643,445743.045186,0.952022,45.202899,19.697366,2.795959,0.067965,0.056816,194.106024,32.000000,210.453605,195.288721,196.301671,177.034593,32.000000,173.118631,68.310940,61.753990,95.915754,51.281359,46.782334,44.429198,23.055601,24.555260,19.622460,59.556479,36.451298
49.596290,85.175000,138.965898,169.309901,93.101054,91.507711,29.729339,14.217241,138.354047,0.889188,84.969331,50.514024,167.253004,139.294221,165.048302,138.816739,79.555739,137.245492,-0.000677,0.000862,32.000000,-235.792102,138.996738,-0.612236,24.244602,0.685884,445639.102318,0.959131,45.047911,19.658842,2.786141,0.061029,0.077619,193.456178,32.000000,210.994556,195.452168,193.898246,177.149026,32.000000,173.005770,68.315671,61.756663,95.896258,51.281359,46.761140,44.429198,23.143525,24.555260,19.648182,59.556066,36.578517
49.700163,85.193211,139.007382,169.319145,93.127550,91.509351,29.697502,14.211390,138.309624,0.888890,84.845605,50.496640,167.278847,139.323932,165.124392,138.644650,79.578061,137.272942,-0.000678,0.000869,32.000000,-235.798936,138.962498,-0.612195,24.260626,0.682805,445529.109180,0.947611,44.714047,19.674617,2.770149,0.057851,0.041742,193.463254,32.000000,211.186846,194.443146,194.166711,178.059337,32.000000,172.172817,68.319908,61.760514,95.877901,51.281359,46.759374,44.429198,22.883881,24.555260,19.713289,59.542268,36.579103
49.817538,85.192383,138.871637,169.326988,93.127838,91.513156,29.619998,14.209535,138.266093,0.888626,84.790166,50.465059,167.279021,139.323545,165.149280,138.671316,79.577688,137.216074,-0.000678,0.000847,32.000000,-235.800628,139.059843,-0.612053,24.270093,0.692516,445809.166896,0.957058,45.325484,19.676144,2.801941,0.064375,0.058898,193.895486,32.000000,210.660740,194.153924,196.964237,178.323264,32.000000,171.775965,68.333406,61.772022,95.875924,51.281359,46.726771,44.429198,23.018280,24.555260,19.712379,59.559764,36.482552
49.556014,85.188796,139.019460,169.329789,93.116701,91.514582,29.758237,14.217812,138.368019,0.888720,84.785007,50.530514,167.322109,139.279784,165.170011,138.606905,79.530207,137.152525,-0.000678,0.000883,32.000000,-235.791039,139.042341,-0.611732,24.313655,0.690721,445751.025680,0.955983,45.235915,19.667007,2.796920,0.061216,0.056314,194.471095,32.000000,209.830664,194.457745,199.567058,178.122225,32.000000,171.925185,68.325241,61.754994,95.897371,51.281359,46.771386,44.429198,22.949154,24.555260,19.714337,59.553597,36.516448
49.789125,85.188796,138.999766,169.329789,93.106088,91.510993,29.568459,14.214102,138.386536,0.888715,84.909741,50.496427,167.314162,139.205603,165.106249,138.675883,79.516280,137.181463,-0.000679,0.000889,32.000000,-235.797372,138.901414,-0.612077,24.319792,0.688028,445713.108379,0.956087,45.113505,19.640063,2.787605,0.064079,0.041498,194.834480,32.000000,209.917715,195.006527,199.233659,177.311615,32.000000,173.144113,68.332610,61.773315,95.878868,51.281359,46.775917,44.429198,23.035460,24.555260,19.703809,59.551021,36.551517
49.601414,85.199006,139.028382,169.339593,93.137941,91.510990,29.653409,14.212104,138.272584,0.888291,84.956001,50.471688,167.319057,139.214698,165.043375,138.693117,79.547565,137.213746,-0.000678,0.000869,32.000000,-235.799698,138.916874,-0.612127,24.357243,0.691504,445920.642547,0.957069,45.381118,19.657007,2.805299,0.055009,0.097368,194.072022,32.000000,210.561624,195.484439,196.290003,176.982743,32.000000,173.118596,68.330158,61.751988,95.868905,51.281359,46.729278,44.429198,23.137379,24.555260,19.741231,59.558102,36.541466
49.560517,85.216665,139.027381,169.334551,93.141985,91.513153,29.744840,14.215529,138.361977,0.888147,84.957783,50.533266,167.215173,139.252543,165.059807,138.616356,79.539935,137.151875,-0.000678,0.000863,32.000000,-235.791847,139.046094,-0.612215,24.354043,0.687657,445817.811230,0.958312,45.139328,19.684841,2.791770,0.051498,0.067457,193.432659,32.000000,211.027132,195.334204,193.825297,177.114161,32.000000,173.050274,68.353806,61.748585,95.875912,51.281359,46.784335,44.429198,23.176846,24.555260,19.804604,59.543605,36.581525
49.772280,85.210595,139.058959,169.325307,93.118056,91.513110,29.748251,14.215386,138.299728,0.888067,84.891189,50.559925,167.233515,139.288451,165.141855,138.697051,79.590195,137.244289,-0.000677,0.000856,32.000000,-235.791990,138.969430,-0.612357,24.358895,0.689608,445864.981098,0.959490,45.344169,19.669068,2.802912,0.069376,0.050083,193.424829,32.000000,211.159056,194.418216,194.002981,178.029219,32.000000,172.201649,68.392513,61.777961,95.874913,51.281359,46.747568,44.429198,23.103842,24.555260,19.806809,59.551453,36.486881
49.693691,85.210595,138.988435,169.325307,93.142231,91.515627,29.466977,14.205967,138.377912,0.888056,84.848674,50.527116,167.282285,139.253748,165.132332,138.599298,79.584452,137.167289,-0.000677,0.000857,32.000000,-235.805834,139.048117,-0.612645,24.341297,0.690360,445928.289929,0.957455,45.404309,19.646968,2.805204,0.055370,0.047596,193.897850,32.000000,210.658566,194.194700,197.221425,178.328419,32.000000,171.744326,68.389423,61.781132,95.895450,51.281359,46.777222,44.429198,23.099220,24.555260,19.787884,59.545248,36.559294
50.187903,85.200109,139.068604,169.327828,93.144866,91.517409,29.540921,14.216670,138.308040,0.888060,84.822501,50.510367,167.346823,139.351397,165.165956,138.713166,79.537015,137.258143,-0.000676,0.000838,32.000000,-235.792181,139.008241,-0.613413,24.367995,0.687156,445734.291618,0.952940,45.178570,19.641110,2.793904,0.065892,0.053708,194.517194,32.000000,209.893258,194.352960,199.496470,178.064647,32.000000,172.276313,68.358988,61.754227,95.881905,51.281359,46.775974,44.429198,23.072796,24.555260,19.753565,59.556666,36.491429
49.532561,85.192383,139.033094,169.328669,93.148030,91.518628,29.657223,14.212389,138.324352,0.888400,84.885173,50.567974,167.319037,139.312370,165.089416,138.716219,79.552103,137.256800,-0.000675,0.000821,32.000000,-235.793184,138.968065,-0.614208,24.426165,0.688518,445792.869196,0.963703,45.260009,19.609857,2.796903,0.070104,0.053154,194.666764,32.000000,210.027239,195.088404,199.323199,177.443684,32.000000,172.876598,68.349676,61.761184,95.894299,51.281359,46.794388,44.429198,23.187590,24.555260,19.728761,59.553784,36.549023
49.624248,85.184381,138.983524,169.316904,93.123646,91.519921,29.774125,14.208679,138.222906,0.888370,84.948202,50.496365,167.333699,139.286801,165.018734,138.707619,79.557302,137.252111,-0.000674,0.000801,32.000000,-235.799681,139.036960,-0.615002,24.359918,0.680703,445639.179627,0.951077,44.739019,19.700945,2.770959,0.071563,0.050092,193.979393,32.000000,210.322870,195.511705,196.236903,176.706945,32.000000,173.001550,68.348952,61.752493,95.895779,51.281359,46.751904,44.429198,22.787076,24.555260,19.730719,59.549408,36.394731
50.139680,85.184381,139.005474,169.316904,93.137938,91.525904,29.701992,14.211818,138.337020,0.888353,84.928615,50.494469,167.275272,139.284557,165.065010,138.682075,79.561249,137.292143,-0.000674,0.000767,32.000000,-235.797197,138.995558,-0.615640,24.393303,0.688775,445919.068955,0.960870,45.409081,19.685213,2.806903,0.071130,0.046146,193.357918,32.000000,211.130222,195.289564,193.783147,177.130193,32.000000,173.338647,68.375797,61.756502,95.921399,51.281359,46.786605,44.429198,22.840217,24.555260,19.704824,59.554512,36.549830
49.715422,85.173344,138.987849,169.316624,93.136833,91.530975,29.646668,14.212389,138.343311,0.888134,84.853137,50.561477,167.238074,139.275666,165.120962,138.751585,79.586513,137.104987,-0.000674,0.000763,32.000000,-235.798265,139.010486,-0.616241,24.383600,0.689004,445863.947535,0.955186,45.305839,19.677761,2.800718,0.068154,0.096768,193.322772,32.000000,211.207945,194.495880,194.191776,177.902484,32.000000,172.024006,68.391767,61.757095,95.884587,51.281359,46.750687,44.429198,23.002895,24.555260,19.668320,59.552565,36.462303
50.126479,85.174172,138.993254,169.310742,93.148027,91.533044,29.686542,14.221237,138.313097,0.887981,84.756884,50.523705,167.314290,139.280436,165.087279,138.653030,79.518126,137.187293,-0.000675,0.000740,32.000000,-235.785811,138.793849,-0.616963,24.359524,0.680445,445643.244526,0.946954,44.772933,19.693040,2.772365,0.063005,0.060408,193.763880,32.000000,210.487231,194.216804,197.475191,178.085044,32.000000,171.808187,68.386384,61.759631,95.862558,51.281359,46.776668,44.429198,22.850483,24.555260,19.672959,59.557984,36.373235
49.831154,85.183554,138.995555,169.316624,93.150213,91.534608,29.796236,14.212104,138.360186,0.887766,84.832928,50.531628,167.327259,139.272771,165.116759,138.738425,79.536092,137.198565,-0.000674,0.000714,32.000000,-235.794453,138.994048,-0.617449,24.354856,0.687042,445809.158669,0.957486,45.200230,19.577852,2.795669,0.093618,0.053971,194.490884,32.000000,209.968134,194.337473,199.318277,178.221952,32.000000,172.206592,68.406640,61.744848,95.903550,51.281359,46.740085,44.429198,23.210664,24.555260,19.674731,59.544421,36.595244
49.583717,85.183554,139.011347,169.316624,93.157627,91.538033,29.734750,14.213388,138.223856,0.887798,84.906015,50.543146,167.289748,139.255296,165.084767,138.605578,79.568297,137.190218,-0.000674,0.000706,32.000000,-235.790382,139.088170,-0.617161,24.399676,0.681564,445745.493016,0.947767,44.776321,19.685795,2.772851,0.063809,0.055892,194.618148,32.000000,209.928268,195.190460,198.923016,177.129698,32.000000,172.720311,68.381101,61.721620,95.898920,51.281359,46.789690,44.429198,23.149093,24.555260,19.709158,59.546890,36.552985
49.697696,85.200109,138.992391,169.322786,93.177471,91.543074,29.641643,14.209678,138.285521,0.887753,84.918314,50.583781,167.328985,139.336411,165.037601,138.713671,79.568862,137.167245,-0.000673,0.000717,32.000000,-235.797043,138.986891,-0.617000,24.328604,0.686184,445872.716784,0.950355,45.090584,19.673246,2.789330,0.063845,0.055104,193.981644,32.000000,210.595349,195.342887,196.478291,176.788764,32.000000,173.292421,68.388605,61.756003,95.910348,51.281359,46.758184,44.429198,23.117317,24.555260,19.768596,59.550057,36.536550
49.699139,85.188520,139.028136,169.321386,93.190038,91.543090,29.689585,14.212104,138.297590,0.888031,84.956150,50.466653,167.229424,139.199038,165.043011,138.717726,79.567407,137.285898,-0.000675,0.000674,32.000000,-235.801829,138.945753,-0.617048,24.341140,0.688769,445950.094202,0.957482,45.347095,19.637031,2.803569,0.064086,0.049698,193.453423,32.000000,211.053402,195.152332,193.712779,177.234508,32.000000,172.894306,68.378814,61.753258,95.893214,51.281359,46.796771,44.429198,23.092838,24.555260,19.730372,59.553056,36.565751
49.672419,85.181898,138.991831,169.321386,93.155732,91.545665,29.846598,14.218954,138.266522,0.887868,84.850055,50.541401,167.245860,139.304742,165.120903,138.714309,79.621129,137.181745,-0.000674,0.000708,32.000000,-235.784489,139.006445,-0.617299,24.358056,0.689027,445939.067172,0.958205,45.245371,19.625426,2.796757,0.057589,0.060483,193.354627,32.000000,211.291358,194.387546,194.424328,177.893799,32.000000,171.897007,68.412904,61.771695,95.897629,51.281359,46.760911,44.429198,23.061272,24.555260,19.732290,59.543733,36.567732
49.655087,85.181898,139.021086,169.321386,93.144004,91.548294,29.595046,14.216242,138.318399,0.888015,84.759833,50.532842,167.285607,139.276257,165.130045,138.691551,79.586751,137.291016,-0.000674,0.000707,32.000000,-235.792773,139.043055,-0.617269,24.362462,0.688798,445928.620997,0.956601,45.232286,19.683884,2.797395,0.062943,0.048859,194.064199,32.000000,210.521640,194.201817,197.332769,178.094972,32.000000,172.036489,68.408918,61.742536,95.883210,51.281359,46.797059,44.429198,23.120083,24.555260,19.711158,59.541756,36.408818
49.573734,85.173896,138.980872,169.324187,93.106349,91.549593,29.593406,14.214387,138.313929,0.887979,84.789451,50.547881,167.261444,139.395279,165.161616,138.801988,79.519531,137.238393,-0.000675,0.000669,32.000000,-235.791514,138.900394,-0.617649,24.314363,0.688558,445851.626215,0.952133,45.253373,19.580127,2.798169,0.059613,0.046687,194.583604,32.000000,210.006337,194.242549,199.428626,177.929626,32.000000,172.153931,68.389508,61.694893,95.866353,51.281359,46.763527,44.429198,23.034455,24.555260,19.685183,59.534478,36.582185
49.717061,85.177483,139.076248,169.325868,93.144311,91.550842,29.651442,14.212389,138.456083,0.887960,84.864020,50.451506,167.339462,139.314164,165.083307,138.661947,79.508108,137.200156,-0.000675,0.000676,32.000000,-235.794659,139.015381,-0.617689,24.348745,0.688857,445933.544213,0.960615,45.271353,19.666998,2.799735,0.053112,0.043571,194.645195,32.000000,209.828719,195.219879,199.118793,176.974567,32.000000,172.869637,68.357861,61.712024,95.884135,51.281359,46.820934,44.429198,23.088459,24.555260,19.699414,59.551866,36.463183
49.638668,85.167550,138.989028,169.322786,93.156073,91.550859,29.808524,14.210248,138.392326,0.887588,84.965256,50.425488,167.331676,139.283966,165.033933,138.774055,79.577453,137.251069,-0.000674,0.000682,32.000000,-235.796636,139.030372,-0.617324,24.336104,0.691262,446084.790042,0.962363,45.347807,19.708943,2.803518,0.060633,0.047839,193.978345,32.000000,210.532814,195.434865,195.999392,176.926757,32.000000,173.286400,68.389106,61.723823,95.862001,51.281359,46.759928,44.429198,23.149531,24.555260,19.701220,59.554856,36.454232
