OSU 80 Ton Compressor Load Stand
49.782123,85.167550,139.091777,169.322786,93.178556,91.550824,29.779400,14.217098,138.349491,0.887260,84.963936,50.563262,167.192392,139.340569,165.052322,138.606843,79.617957,137.254817,-0.000674,0.000643,32.000000,-235.791097,138.997248,-0.617005,24.374237,0.688593,446046.968580,0.957515,45.202669,19.701995,2.797355,0.066324,0.050639,193.392635,32.000000,211.277395,195.145176,193.395822,177.145080,32.000000,173.077969,68.407441,61.723028,95.880019,51.281359,46.824110,44.429198,23.065567,24.555260,19.668450,59.548601,36.574775
49.617583,85.170585,139.005259,169.325307,93.184035,91.558454,29.598200,14.213816,138.381348,0.887265,84.856573,50.469827,167.233043,139.406942,165.106182,138.691895,79.602300,137.226885,-0.000674,0.000638,32.000000,-235.798969,139.041282,-0.616533,24.335606,0.689695,445952.473007,0.954070,45.274040,19.657108,2.800015,0.060611,0.055479,193.318939,32.000000,211.232282,194.398589,194.260192,177.914627,32.000000,171.935062,68.397392,61.715412,95.865856,51.281359,46.759291,44.429198,23.185243,24.555260,19.680709,59.548375,36.501334
49.661167,85.174172,139.064289,169.315223,93.190633,91.561014,29.554725,14.214815,138.280199,0.886949,84.737921,50.594441,167.282026,139.384940,165.128327,138.731357,79.576861,137.285345,-0.000675,0.000629,32.000000,-235.791741,139.067570,-0.616354,24.353650,0.686945,445814.337669,0.952035,45.125331,19.618406,2.794011,0.058976,0.052207,194.086745,32.000000,210.478505,194.071716,197.511396,178.126340,32.000000,172.016348,68.419898,61.706669,95.853366,51.281359,46.815907,44.429198,23.141395,24.555260,19.694906,59.550440,36.534129
49.611773,85.175276,138.975605,169.309341,93.144027,91.562289,29.717622,14.214530,138.385167,0.886746,84.784065,50.483048,167.274549,139.368179,165.145171,138.738732,79.564123,137.250289,-0.000676,0.000634,32.000000,-235.790060,139.054722,-0.616636,24.316199,0.690174,445959.834499,0.961376,45.298962,19.620646,2.801532,0.067024,0.050805,194.649761,32.000000,210.028639,194.329633,199.264064,177.982912,32.000000,172.052082,68.406172,61.660563,95.850123,51.281359,46.778272,44.429198,23.117111,24.555260,19.696678,59.546811,36.520776
49.799280,85.175276,139.102862,169.309341,93.133738,91.563525,29.662019,14.217241,138.397031,0.886597,84.830863,50.505415,167.296547,139.436631,165.083720,138.819184,79.554101,137.344905,-0.000676,0.000637,32.000000,-235.791610,139.066407,-0.616681,24.344103,0.689316,446000.469814,0.961914,45.257318,19.674165,2.800262,0.056174,0.043545,194.686742,32.000000,209.967017,195.197697,199.136579,177.080806,32.000000,172.754088,68.359982,61.675607,95.846729,51.281359,46.834054,44.429198,23.067720,24.555260,19.702292,59.538137,36.475435
49.598371,85.180518,138.974037,169.309901,93.155953,91.567280,29.574774,14.208536,138.462853,0.886485,84.861016,50.581502,167.313174,139.405577,165.014258,138.835252,79.594494,137.273516,-0.000676,0.000646,32.000000,-235.799332,139.150050,-0.616888,24.337783,0.690702,446053.645202,0.957684,45.309684,19.670064,2.801263,0.053275,0.049671,194.056504,32.000000,210.547871,195.258370,195.901910,176.917483,32.000000,173.471335,68.344814,61.698873,95.850139,51.281359,46.800231,44.429198,23.172148,24.555260,19.722306,59.553971,36.528480
49.591727,85.180518,139.098078,169.313263,93.141385,91.573575,29.667493,14.211105,138.364744,0.886450,84.931119,50.526893,167.234903,139.353662,165.035772,138.822174,79.566658,137.322282,-0.000677,0.000660,32.000000,-235.799550,139.102039,-0.616623,24.334793,0.687697,445989.303855,0.955597,45.115295,19.725523,2.793271,0.059732,0.046858,193.440000,32.000000,211.162401,195.257429,193.332564,177.232214,32.000000,172.880854,68.342506,61.701156,95.874358,51.281359,46.835455,44.429198,23.190917,24.555260,19.724143,59.549339,36.447262
49.792418,85.167550,138.970799,169.318024,93.133971,91.581153,29.750865,14.212674,138.453590,0.886101,84.806661,50.489477,167.218900,139.467626,165.049312,138.838901,79.583322,137.286143,-0.000676,0.000655,32.000000,-235.792899,139.175073,-0.616735,24.368074,0.690330,446038.145297,0.962655,45.328843,19.650849,2.801988,0.047349,0.053817,193.417628,32.000000,211.155734,194.405374,194.439971,177.889715,32.000000,172.090001,68.298914,61.678591,95.830713,51.281359,46.807698,44.429198,23.153313,24.555260,19.725980,59.548759,36.501481
49.670057,85.167550,139.092073,169.318024,93.122683,91.586209,29.634760,14.211247,138.447586,0.886012,84.740886,50.438020,167.301383,139.365876,165.106543,138.785973,79.595862,137.249129,-0.000676,0.000648,32.000000,-235.795473,139.078035,-0.616657,24.320395,0.691170,446120.424161,0.959851,45.335740,19.702105,2.804865,0.059624,0.049228,194.074112,32.000000,210.562448,193.965281,197.379869,178.363246,32.000000,172.192546,68.312563,61.670556,95.833359,51.281359,46.834580,44.429198,23.153946,24.555260,19.682676,59.550470,36.507937
49.657562,85.181070,138.936090,169.323347,93.114427,91.587421,29.466587,14.207965,138.393802,0.886294,84.782038,50.488504,167.299039,139.349870,165.101946,138.780083,79.535404,137.367625,-0.000674,0.000655,32.000000,-235.803673,138.979304,-0.617392,24.330440,0.686601,446017.451497,0.953051,45.114672,19.668086,2.791003,0.068401,0.045791,194.552906,32.000000,209.926282,194.471297,199.397845,177.929662,32.000000,171.937166,68.293322,61.650743,95.849316,51.281359,46.833252,44.429198,23.101563,24.555260,19.731396,59.558770,36.571033
49.725125,85.179966,139.074314,169.324467,93.074023,91.583247,29.669760,14.209963,138.387791,0.886617,84.909970,50.505446,167.295555,139.401784,165.082350,138.800335,79.540306,137.310856,-0.000673,0.000643,32.000000,-235.800200,139.068266,-0.616696,24.327319,0.690434,446077.699679,0.959380,45.241475,19.637768,2.800320,0.097564,0.042520,194.831773,32.000000,209.966922,195.096065,198.876092,177.167306,32.000000,173.068331,68.285286,61.673236,95.852517,51.281359,46.831486,44.429198,23.126260,24.555260,19.729404,59.547588,36.577563
50.259321,85.198730,138.997737,169.342954,93.073223,91.583182,29.632560,14.218097,138.479769,0.886708,84.981199,50.573195,167.334102,139.376151,165.080181,138.791193,79.636269,137.264957,-0.000672,0.000663,32.000000,-235.791410,139.083416,-0.617106,24.334006,0.689605,446212.387953,0.965161,45.267957,19.755126,2.797884,0.057276,0.090988,194.040416,32.000000,210.812890,195.222116,195.916956,177.167440,32.000000,173.351887,68.293272,61.697210,95.857323,51.281359,46.826469,44.429198,23.262392,24.555260,19.731235,59.531853,36.527966
49.704293,85.198730,139.089847,169.342954,93.086304,91.580712,29.693425,14.213816,138.515857,0.886864,84.954611,50.513523,167.259652,139.382310,165.021262,138.791638,79.554360,137.273572,-0.000672,0.000662,32.000000,-235.791757,139.072935,-0.617354,24.342399,0.689313,446149.602996,0.957101,45.196794,19.722971,2.796862,0.061981,0.041162,193.460420,32.000000,211.207134,195.240939,193.390044,177.065568,32.000000,172.758482,68.286067,61.691206,95.847789,51.281359,46.839096,44.429198,23.136927,24.555260,19.798376,59.552555,36.540439
49.569580,85.201765,139.011938,169.345475,93.079770,91.580723,29.529927,14.214102,138.412686,0.886840,84.791961,50.423006,167.220271,139.303805,165.085888,138.861353,79.575404,137.319238,-0.000671,0.000646,32.000000,-235.795405,139.050541,-0.617424,24.340510,0.680724,445752.337024,0.947359,44.664185,19.604965,2.765611,0.053716,0.039686,193.529415,32.000000,211.139303,194.286357,194.340259,177.926400,32.000000,172.245501,68.275909,61.679710,95.827370,51.281359,46.834041,44.429198,23.080386,24.555260,19.810953,59.555613,36.581891
50.311123,85.196798,139.147977,169.342394,93.072745,91.580721,29.718670,14.214530,138.414912,0.886841,84.738139,50.543475,167.240576,139.305539,165.088270,138.824133,79.586106,137.303343,-0.000670,0.000638,32.000000,-235.793502,139.002837,-0.617045,24.323831,0.689288,446144.515829,0.956787,45.237152,19.691010,2.798347,0.055597,0.046357,194.200226,32.000000,210.618685,194.096309,197.344519,178.308417,32.000000,171.660959,68.278970,61.676928,95.850361,51.281359,46.866023,44.429198,22.794791,24.555260,19.795751,59.547490,36.476463
50.274441,85.198454,139.041876,169.341834,93.079276,91.583186,29.630779,14.210106,138.461318,0.887074,84.842424,50.568290,167.289224,139.387572,165.169245,138.749465,79.547354,137.303326,-0.000670,0.000653,32.000000,-235.801204,139.121925,-0.617152,24.337389,0.691012,446175.931445,0.964911,45.379993,19.691898,2.804380,0.063251,0.047464,194.724079,32.000000,209.975583,194.403661,199.434559,177.869114,32.000000,172.335878,68.300275,61.665295,95.835272,51.281359,46.876049,44.429198,23.254557,24.555260,19.797754,59.552437,36.438605
49.679207,85.198454,139.104085,169.341834,93.124948,91.588247,29.523850,14.214530,138.512648,0.887086,84.906135,50.631841,167.298091,139.421522,165.079276,138.818428,79.586468,137.317708,-0.000671,0.000653,32.000000,-235.794322,139.122270,-0.616746,24.328420,0.680950,445800.935816,0.943534,44.609025,19.673561,2.765750,0.065608,0.067553,194.759884,32.000000,209.963824,195.015038,198.930632,177.114154,32.000000,173.267579,68.283121,61.665186,95.844273,51.281359,46.850807,44.429198,23.143110,24.555260,19.805519,59.552368,36.584459
49.981826,85.197902,139.047681,169.339593,93.158784,91.591058,29.527763,14.212960,138.424783,0.887121,84.953931,50.583814,167.314165,139.350134,165.042589,138.816533,79.558594,137.260799,-0.000670,0.000637,32.000000,-235.797039,139.068326,-0.617290,24.326375,0.680618,445899.729187,0.947108,44.648369,19.712307,2.765657,0.059125,0.045392,193.979084,32.000000,210.673536,195.281694,195.492000,176.940467,32.000000,172.830944,68.254445,61.677773,95.831407,51.281359,46.847374,44.429198,22.946596,24.555260,19.805619,59.550430,36.563256
49.717769,85.188520,139.100234,169.338473,93.187982,91.593382,29.675581,14.214244,138.407109,0.887149,84.938477,50.557322,167.234722,139.357127,165.076035,138.763871,79.612673,137.347132,-0.000671,0.000612,32.000000,-235.791165,139.075158,-0.617019,24.334977,0.690191,446137.727323,0.962885,45.262887,19.680097,2.800046,0.092051,0.049872,193.512596,32.000000,211.139708,195.031700,193.597455,177.269863,32.000000,173.045354,68.297400,61.712686,95.896979,51.281359,46.853477,44.429198,23.113396,24.555260,19.775041,59.544412,36.587101
49.645250,85.178587,139.017618,169.341834,93.183845,91.594652,29.665539,14.213388,138.570017,0.887138,84.839977,50.547369,167.217790,139.464261,165.098755,138.827228,79.615842,137.323259,-0.000670,0.000624,32.000000,-235.797430,139.093880,-0.616676,24.338622,0.685418,446054.929887,0.956499,44.949211,19.680642,2.781965,0.061290,0.072766,193.540196,32.000000,211.215798,194.182994,194.603622,178.088807,32.000000,172.258223,68.317221,61.715482,95.867875,51.281359,46.851020,44.429198,22.887909,24.555260,19.776959,59.549860,36.569712
50.060695,85.178587,139.105321,169.341834,93.190438,91.595870,29.619657,14.209250,138.466509,0.887162,84.709285,50.553139,167.286499,139.355721,165.121953,138.812496,79.588875,137.323528,-0.000670,0.000644,32.000000,-235.799274,139.141953,-0.615692,24.323332,0.689428,446087.459327,0.957192,45.212972,19.668020,2.797797,0.055558,0.055300,194.105792,32.000000,210.481793,194.068495,197.577545,178.157455,32.000000,171.816687,68.326762,61.705822,95.859522,51.281359,46.861591,44.429198,22.911720,24.555260,19.744302,59.550893,36.485487
49.831279,85.172792,139.048917,169.338753,93.197660,91.592031,29.590830,14.215671,138.528989,0.887136,84.761309,50.530160,167.287201,139.421684,165.114793,138.926321,79.561172,137.334357,-0.000670,0.000648,32.000000,-235.793836,139.131243,-0.615994,24.311872,0.690009,446110.276349,0.959015,45.278248,19.653389,2.800220,0.067139,0.040998,194.649327,32.000000,209.867385,194.417044,199.488845,177.895278,32.000000,172.287454,68.361220,61.712057,95.897967,51.281359,46.884703,44.429198,23.117126,24.555260,19.725969,59.552663,36.438385
49.763836,85.163962,139.113848,169.335391,93.212920,91.588196,29.620025,14.208679,138.528698,0.887371,84.835149,50.607960,167.310764,139.379783,165.060900,138.886733,79.574032,137.279372,-0.000668,0.000660,32.000000,-235.797058,139.145787,-0.615839,24.312449,0.684599,445966.371802,0.951917,44.848529,19.680485,2.778733,0.069802,0.053140,194.757221,32.000000,210.085586,195.070378,198.656787,177.133046,32.000000,173.021677,68.372065,61.712931,95.916631,51.281359,46.867435,44.429198,23.077263,24.555260,19.697054,59.551542,36.462009
49.651992,85.169757,139.055457,169.336232,93.230459,91.585844,29.869710,14.222949,138.489361,0.887476,84.915409,50.670149,167.294491,139.419990,165.041962,138.875090,79.561406,137.343921,-0.000667,0.000638,32.000000,-235.790000,139.061673,-0.615788,24.301434,0.688071,446097.617913,0.957525,45.079693,19.713389,2.790394,0.066416,0.063638,193.924746,32.000000,210.719975,195.338600,195.858807,176.994279,32.000000,173.217099,68.351873,61.721912,95.912291,51.281359,46.896158,44.429198,23.046355,24.555260,19.698722,59.537488,36.588935
49.623234,85.169757,139.073884,169.336232,93.234407,91.591161,29.473369,14.213959,138.512077,0.887257,84.981675,50.543716,167.226304,139.389467,165.089315,138.877834,79.644134,137.435813,-0.000667,0.000651,32.000000,-235.801121,139.151394,-0.615422,24.299965,0.689350,446077.387462,0.957919,45.140684,19.674125,2.795481,0.065512,0.052003,193.445421,32.000000,211.001890,195.089166,193.573727,177.225419,32.000000,172.945744,68.372846,61.740119,95.933501,51.281359,46.856030,44.429198,23.160096,24.555260,19.720559,59.552260,36.553865
49.965090,85.186313,139.211675,169.332870,93.238282,91.598795,29.687498,14.216385,138.504697,0.887120,84.821160,50.541594,167.211517,139.547679,165.137777,138.895091,79.613598,137.421425,-0.000667,0.000667,32.000000,-235.792303,139.111562,-0.615630,24.324749,0.691066,446148.030675,0.952208,45.262422,19.717745,2.800602,0.056825,0.052541,193.426305,32.000000,211.209363,194.114171,194.779860,178.130609,32.000000,172.059316,68.392973,61.764178,95.902719,51.281359,46.884562,44.429198,23.086177,24.555260,19.779856,59.545012,36.569272
49.948658,85.170309,139.132449,169.326428,93.214992,91.603882,29.825858,14.209820,138.504507,0.886967,84.770585,50.549812,167.296384,139.434756,165.153207,138.869947,79.623895,137.442938,-0.000668,0.000646,32.000000,-235.799850,139.156066,-0.615527,24.316278,0.691678,446045.378128,0.965672,45.292268,19.679124,2.802596,0.068703,0.047719,194.197721,32.000000,210.311303,194.233911,197.608815,178.125332,32.000000,171.784741,68.392228,61.757560,95.903164,51.281359,46.884125,44.429198,22.973293,24.555260,19.726155,59.537970,36.584386
50.107974,85.169757,139.256323,169.314383,93.180449,91.610208,29.871821,14.212960,138.554226,0.886983,84.756775,50.588038,167.335949,139.492054,165.167410,138.941537,79.582012,137.449832,-0.000668,0.000660,32.000000,-235.794908,139.214679,-0.615457,24.313314,0.686551,445993.613011,0.951751,44.954902,19.702755,2.786179,0.063410,0.048155,194.628501,32.000000,209.937496,194.330078,199.544743,177.963395,32.000000,172.291991,68.428783,61.750826,95.926880,51.281359,46.895860,44.429198,23.150474,24.555260,19.727888,59.541255,36.533542
49.590530,85.169757,139.152248,169.314383,93.197592,91.613950,29.657238,14.216956,138.552665,0.887040,84.900795,50.585861,167.302630,139.462935,165.066601,138.947489,79.568751,137.409100,-0.000668,0.000672,32.000000,-235.784683,139.248370,-0.615039,24.301722,0.686665,445989.394162,0.947689,44.955867,19.702783,2.785509,0.060263,0.066807,194.604351,32.000000,210.033956,195.058088,198.807413,177.175689,32.000000,173.010989,68.402922,61.754092,95.943259,51.281359,46.893490,44.429198,23.174815,24.555260,19.727700,59.554178,36.511972
49.774596,85.168377,139.196673,169.311302,93.212973,91.618986,29.443727,14.212817,138.484622,0.887022,84.945688,50.553296,167.321414,139.496152,165.043117,138.881744,79.612185,137.445772,-0.000668,0.000680,32.000000,-235.794231,139.282247,-0.614740,24.295952,0.684994,446017.146813,0.943048,44.790969,19.747973,2.779125,0.064607,0.051403,193.849248,32.000000,210.507675,195.391557,195.652406,176.854566,32.000000,173.078740,68.399718,61.764271,95.922272,51.281359,46.902213,44.429198,23.106171,24.555260,19.724630,59.551739,36.560321
49.711386,85.175827,139.153374,169.311582,93.197442,91.626542,29.807877,14.209107,138.595645,0.887036,84.950289,50.519697,167.242777,139.463895,165.080366,138.930513,79.642689,137.468833,-0.000668,0.000694,32.000000,-235.801056,139.214579,-0.613945,24.309747,0.692686,446302.269393,0.960607,45.326223,19.741687,2.806025,0.057687,0.044119,193.422631,32.000000,211.269338,194.951744,193.426274,177.408735,32.000000,173.166213,68.411967,61.783742,95.952619,51.281359,46.904249,44.429198,23.103811,24.555260,19.752224,59.543399,36.557974
49.689886,85.175552,139.144757,169.320826,93.158067,91.627830,29.835788,14.215243,138.549318,0.886741,84.839133,50.622808,167.220739,139.530388,165.132417,138.957674,79.638778,137.348294,-0.000667,0.000702,32.000000,-235.794100,139.176826,-0.613975,24.283364,0.690299,446163.263543,0.963764,45.133953,19.715852,2.796540,0.066732,0.045952,193.402025,32.000000,211.193111,194.252476,194.714947,178.075408,32.000000,172.130972,68.429843,61.794217,95.900861,51.281359,46.885330,44.429198,23.162982,24.555260,19.754013,59.552358,36.474041
49.698296,85.175552,139.199945,169.320826,93.135065,91.634205,29.671376,14.214244,138.559759,0.886797,84.796889,50.590784,167.315799,139.452883,165.144587,138.878771,79.645208,137.386473,-0.000668,0.000677,32.000000,-235.793296,139.165058,-0.614093,24.280190,0.690725,446186.399660,0.953392,45.206896,19.696413,2.799225,0.063487,0.064898,194.161645,32.000000,210.247792,194.224118,198.043425,178.212255,32.000000,171.842809,68.447095,61.783113,95.930931,51.281359,46.923684,44.429198,23.121535,24.555260,19.754842,59.563904,36.596712
49.729044,85.186037,139.134813,169.323627,93.139146,91.636797,29.422685,14.216242,138.507006,0.886767,84.811272,50.534954,167.303061,139.518174,165.164020,138.893318,79.597017,137.450992,-0.000667,0.000666,32.000000,-235.789495,139.174072,-0.614496,24.327450,0.691770,446207.774503,0.952957,45.228912,19.642473,2.800263,0.065289,0.046665,194.743034,32.000000,209.967921,194.400262,199.563488,178.060906,32.000000,172.341702,68.459939,61.770498,95.934362,51.281359,46.916928,44.429198,23.057454,24.555260,19.793089,59.542838,36.548142
49.879651,85.185485,139.265166,169.319425,93.154285,91.636808,29.660690,14.214672,138.423227,0.886765,84.879318,50.606806,167.324743,139.445644,165.062184,138.911469,79.617959,137.374168,-0.000668,0.000641,32.000000,-235.796146,139.254734,-0.614931,24.319608,0.692057,446223.691658,0.958129,45.220191,19.654371,2.800900,0.062716,0.053982,194.639290,32.000000,209.929561,195.259820,198.763639,177.212442,32.000000,172.797459,68.431692,61.766330,95.924718,51.281359,46.952636,44.429198,23.021823,24.555260,19.793065,59.548749,36.472794
49.833455,85.190452,139.107426,169.321666,93.200273,91.636840,29.802136,14.218240,138.686006,0.886744,84.961161,50.518109,167.278422,139.451658,165.051317,138.960670,79.663138,137.472905,-0.000667,0.000665,32.000000,-235.789464,139.162527,-0.615337,24.311242,0.689956,446318.800219,0.965635,45.198803,19.733525,2.797858,0.062732,0.053059,193.882119,32.000000,210.646595,195.421760,195.815000,176.922679,32.000000,173.416014,68.460784,61.816186,95.927192,51.281359,46.942838,44.429198,23.061373,24.555260,19.794952,59.553243,36.458341
49.764410,85.190452,139.243576,169.321666,93.224019,91.636842,29.689906,14.205254,138.563354,0.886819,84.982019,50.589915,167.246770,139.530349,165.073883,138.889990,79.642021,137.356261,-0.000666,0.000656,32.000000,-235.804581,139.203384,-0.615532,24.315491,0.688538,446209.558504,0.954766,45.042353,19.675714,2.792024,0.064044,0.046337,193.431515,32.000000,211.157504,194.996249,193.317381,177.449531,32.000000,172.850143,68.476273,61.811685,95.950353,51.281359,46.955435,44.429198,23.075952,24.555260,19.814127,59.549890,36.547189
49.836897,85.191280,139.110041,169.336232,93.216325,91.635568,29.304134,14.215814,138.517038,0.887126,84.839137,50.602587,167.233316,139.411876,165.086609,138.946347,79.637142,137.402735,-0.000665,0.000647,32.000000,-235.794021,139.124370,-0.615806,24.350266,0.688709,446160.745525,0.951196,45.095101,19.677918,2.791447,0.064529,0.049680,193.359380,32.000000,211.148609,194.374470,194.902414,178.025476,32.000000,171.715900,68.462132,61.824667,95.909322,51.281359,46.940269,44.429198,23.141541,24.555260,19.818943,59.544087,36.598472
49.734908,85.203145,139.197341,169.337352,93.178085,91.639429,29.697911,14.210534,138.661303,0.887223,84.823918,50.653186,167.257041,139.479188,165.108147,138.913524,79.607778,137.441529,-0.000666,0.000638,32.000000,-235.796842,139.313901,-0.615707,24.375470,0.690303,446228.192093,0.956221,45.166577,19.643055,2.798055,0.062272,0.044069,194.137148,32.000000,210.387770,194.122808,197.848441,178.140114,32.000000,172.314277,68.443224,61.806028,95.916334,51.281359,46.939856,44.429198,23.099748,24.555260,19.862108,59.555476,36.452912
49.851720,85.194591,139.169054,169.330629,93.172258,91.638221,29.863021,14.212246,138.652065,0.887156,84.773175,50.603893,167.343971,139.484978,165.135761,138.992977,79.608060,137.446670,-0.000666,0.000628,32.000000,-235.794802,139.295708,-0.615929,24.359524,0.687561,446197.851109,0.967277,45.092369,19.670242,2.791306,0.073998,0.050705,194.657811,32.000000,209.969912,194.633509,199.343638,177.872890,32.000000,172.290227,68.457251,61.805082,95.945202,51.281359,46.959338,44.429198,22.821785,24.555260,19.864175,59.551788,36.550417
49.978974,85.194591,139.253585,169.330629,93.165969,91.636149,0.000000,14.215386,138.574793,0.887464,84.835397,50.631398,167.329244,139.513892,165.079803,138.989597,79.637455,137.414549,-0.000667,0.000631,32.000000,-235.796252,139.245169,-0.616457,24.381292,0.688864,446330.840494,0.956630,45.209834,19.718224,2.798786,0.060713,0.057046,194.632928,32.000000,209.990154,195.356871,198.687719,176.998060,32.000000,172.996512,68.461228,61.820405,95.945468,51.281359,46.966607,44.429198,22.952308,24.555260,19.836468,59.549536,36.450637
49.648721,85.181622,139.208314,169.325868,93.198263,91.634737,29.464709,14.212532,138.605934,0.887487,84.913990,50.581924,167.305591,139.501903,165.059084,138.961155,79.654725,137.477971,-0.000666,0.000628,32.000000,-235.795008,139.258467,-0.616500,24.379718,0.687387,446258.852554,0.948905,45.080344,19.720407,2.791660,0.067074,0.079601,193.770073,32.000000,210.749398,195.246894,195.568896,177.058300,32.000000,173.373090,68.451115,61.835771,95.926986,51.281359,46.983975,44.429198,22.784729,24.555260,19.793352,59.543792,36.578076
50.413889,85.167550,139.225164,169.324467,93.203480,91.638416,29.829576,14.215243,138.672550,0.887538,84.945207,50.648473,167.230488,139.557793,165.056062,138.899001,79.654768,137.456686,-0.000667,0.000611,32.000000,-235.793116,139.189878,-0.616188,24.407780,0.685252,NaN,Inf,44.948845,19.675599,2.786243,0.057958,0.047572,193.379418,32.000000,211.180189,195.050201,193.392558,177.313093,32.000000,172.683746,68.463142,61.839093,95.942330,51.281359,46.961423,44.429198,22.696438,24.555260,19.746313,59.556735,36.464284
50.152855,85.175000,139.212301,169.325587,93.251719,91.647340,29.819463,14.218240,138.562775,0.887483,84.783497,50.620932,167.260879,139.502880,165.114242,138.989355,79.682915,137.495759,-0.000668,0.000607,32.000000,-235.789300,139.310512,-0.615872,24.464743,0.690030,446241.920126,0.965908,45.277682,19.688761,2.803865,0.067493,0.049392,193.417190,32.000000,211.193062,194.402114,194.877991,177.923014,32.000000,172.044651,68.471190,61.856843,95.920031,51.281359,46.998765,44.429198,23.103828,24.555260,19.748018,59.540497,36.587467
49.923381,85.175000,139.229977,169.325587,93.267501,91.656323,30.214136,14.211818,138.586752,0.887510,84.753205,50.563505,167.310607,139.535772,165.128897,138.895087,79.624749,137.462729,-0.000667,0.000595,32.000000,-235.802934,139.202606,-0.616235,24.464900,0.677823,445881.069327,0.938483,44.474306,19.678505,2.761643,0.063119,0.117482,194.029092,32.000000,210.432742,193.958608,198.022785,178.279588,32.000000,171.768841,68.493279,61.856900,95.916887,51.281359,46.970714,44.429198,22.955731,24.555260,19.775654,59.545326,36.561642
50.274116,85.167274,139.209660,169.322226,93.282091,91.663032,29.251521,14.217812,138.637037,0.887497,84.798816,50.584118,167.332798,139.570965,165.157511,138.968717,79.606141,137.432483,-0.000667,0.000559,32.000000,-235.788417,139.275168,-0.616015,24.377751,0.680155,446008.431986,0.944186,44.749984,19.669103,2.775760,0.083569,0.042859,194.481693,32.000000,209.968801,194.524603,199.647381,177.732688,32.000000,172.345587,68.471835,61.825649,95.943720,51.281359,46.990819,44.429198,22.944770,24.555260,19.750569,59.551178,36.546015
49.620977,85.176931,139.204968,169.319425,93.333229,91.670629,29.622264,14.217669,138.595708,0.887511,84.877407,50.633681,167.326610,139.524821,165.082779,139.027573,79.621765,137.406222,-0.000667,0.000549,32.000000,-235.792985,139.203399,-0.615832,24.421837,0.683742,446260.931898,0.936567,44.986670,19.711424,2.788873,0.065213,0.058303,194.619730,32.000000,209.942559,195.279903,198.677735,176.977140,32.000000,173.115573,68.437095,61.845942,95.943756,51.281359,46.966057,44.429198,23.114186,24.555260,19.785820,59.552633,36.495758
49.646685,85.188796,139.256202,169.315784,93.365754,91.676965,29.406767,14.216528,138.556976,0.887366,84.949044,50.628803,167.250188,139.465606,164.999040,139.040121,79.620097,137.508085,-0.000667,0.000541,32.000000,-235.793471,139.307168,-0.616066,24.440248,0.680857,446151.034110,0.960159,44.617524,19.715519,2.769013,0.055218,0.042590,193.697404,32.000000,210.819409,195.356085,195.207983,176.865491,32.000000,173.372747,68.420631,61.833119,95.905073,51.281359,47.007723,44.429198,22.773522,24.555260,19.787621,59.553578,36.466411
50.138837,85.188796,139.248904,169.315784,93.395691,91.678274,29.680924,14.209107,138.563775,0.887229,84.992411,50.571189,167.226817,139.524741,165.060620,139.005483,79.700541,137.556167,-0.000666,0.000521,32.000000,-235.799089,139.229589,-0.616251,24.458265,0.689506,446480.682884,0.961716,45.301784,19.687293,2.805365,0.058897,0.049229,193.253505,32.000000,211.123809,195.007564,193.387766,177.312299,32.000000,172.713423,68.461966,61.860953,95.970353,51.281359,46.993530,44.429198,22.811369,24.555260,19.830720,59.536721,36.583726
49.886875,85.194039,139.291620,169.324747,93.383090,91.677020,29.903446,14.214815,138.618187,0.887040,84.847885,50.668350,167.261999,139.395217,165.123977,138.900692,79.668973,137.393247,-0.000667,0.000530,32.000000,-235.796659,139.183740,-0.616702,24.472322,0.688915,446517.405258,0.968316,45.286969,19.737834,2.804945,0.053908,0.058096,193.422296,32.000000,211.182192,194.260695,194.961602,178.090036,32.000000,171.979460,68.473268,61.874021,95.913592,51.281359,47.007963,44.429198,22.996640,24.555260,19.850871,59.539416,36.553131
50.027236,85.189072,139.211535,169.326708,93.379612,91.675744,29.595561,14.211818,138.517782,0.886870,84.773204,50.626531,167.313286,139.556489,165.102749,138.951641,79.676591,137.561163,-0.000668,0.000545,32.000000,-235.797853,139.292343,-0.616723,24.444628,0.680972,446151.828855,0.949231,44.778217,19.680450,2.777266,0.053091,0.042681,194.123219,32.000000,210.411831,194.070723,197.903630,178.201493,32.000000,172.089709,68.499586,61.880016,95.929123,51.281359,46.984504,44.429198,22.868133,24.555260,19.835591,59.549683,36.566851
49.839437,85.171689,139.321527,169.328108,93.372054,91.682746,29.528347,14.216813,138.644537,0.886814,84.809601,50.600987,167.305519,139.585953,165.157872,138.941316,79.632243,137.452216,-0.000667,0.000567,32.000000,-235.789416,139.270090,-0.616891,24.424460,0.684575,446324.208431,0.947302,45.043439,19.633856,2.792150,0.059428,0.051117,194.514696,32.000000,209.920225,194.588234,199.711443,177.731116,32.000000,172.165545,68.450620,61.849936,95.968940,51.281359,46.991723,44.429198,23.039996,24.555260,19.837515,59.548326,36.521510
49.820151,85.171689,139.263601,169.328108,93.376402,91.692920,29.776384,14.212246,138.554820,0.886843,84.876580,50.677802,167.317999,139.543541,165.060290,139.025735,79.623799,137.473441,-0.000668,0.000579,32.000000,-235.797424,139.179050,-0.617154,24.441087,0.682832,446234.558982,0.954235,44.893522,19.706798,2.782715,0.082038,0.048587,194.515575,32.000000,210.067071,195.012668,198.712451,177.054752,32.000000,173.262932,68.410467,61.850109,95.969510,51.281359,47.012830,44.429198,22.977966,24.555260,19.778931,59.546831,36.566338
49.789534,85.163687,139.225669,169.332870,93.371066,91.704355,29.820586,14.212674,138.635169,0.886492,84.901188,50.672545,167.304959,139.510691,165.057326,139.000413,79.668828,137.492969,-0.000669,0.000587,32.000000,-235.794046,139.266115,-0.618123,24.417353,0.686782,446412.229192,0.960329,45.070150,19.698887,2.795407,0.068174,0.047498,193.768026,32.000000,210.855356,195.208044,195.186937,177.115013,32.000000,173.078620,68.430042,61.875285,95.983513,51.281359,46.994955,44.429198,22.941832,24.555260,19.752853,59.549929,36.572647
50.070266,85.172516,139.281002,169.332030,93.353108,91.713291,29.583521,14.223377,138.640642,0.886454,84.949006,50.527957,167.207882,139.542764,165.098933,138.960104,79.659437,137.479838,-0.000669,0.000586,32.000000,-235.786621,139.205518,-0.618550,24.421024,0.686400,446485.990616,0.952833,45.090104,19.717513,2.795327,0.062503,0.048805,193.420018,32.000000,211.105440,195.050077,193.537499,177.282255,32.000000,172.603341,68.433411,61.874071,95.977515,51.281359,47.019718,44.429198,22.842163,24.555260,19.785192,59.555810,36.555259
49.655382,85.189900,139.300301,169.332590,93.352895,91.716169,29.674261,14.216242,138.588398,0.886462,84.812193,50.632416,167.233791,139.578531,165.105434,139.044888,79.711161,137.440382,-0.000670,0.000613,32.000000,-235.796871,139.331846,-0.619035,24.396608,0.687417,446468.550358,0.952153,45.113795,19.681853,2.796284,0.073436,0.042493,193.447393,32.000000,211.247297,194.080563,195.016010,178.090952,32.000000,172.222456,68.436471,61.862072,95.965880,51.281359,47.002115,44.429198,22.769060,24.555260,19.786948,59.551011,36.588421
50.262875,85.189900,139.239196,169.332590,93.353833,91.720036,29.752696,14.216242,138.486413,0.886585,84.752918,50.599117,167.271221,139.574126,165.110005,138.984423,79.611332,137.460134,-0.000672,0.000651,32.000000,-235.787200,139.300030,-0.619431,24.379325,0.683436,446405.496251,0.954091,44.832591,19.684944,2.781711,0.065203,0.042233,194.273253,32.000000,210.400537,193.985310,197.920526,178.305943,32.000000,171.534211,68.429074,61.857131,95.967339,51.281359,47.015426,44.429198,22.715145,24.555260,19.849210,59.547952,36.555332
49.987615,85.201765,139.287472,169.327828,93.362403,91.720022,29.649823,14.212389,138.552674,0.886737,84.793176,50.583406,167.317883,139.469135,165.141809,138.905274,79.613143,137.445017,-0.000672,0.000691,32.000000,-235.799740,139.374983,-0.619378,24.344366,0.690531,446546.757024,0.959819,45.279048,19.614290,2.805341,0.066073,0.061437,194.760623,32.000000,209.976537,194.512783,199.697957,177.689983,32.000000,172.488535,68.457313,61.839504,95.996899,51.281359,46.992930,44.429198,23.032249,24.555260,19.892401,59.559941,36.537431
49.865294,85.200385,139.238489,169.330629,93.345632,91.720044,29.627837,14.210248,138.689946,0.886906,84.872771,50.627073,167.301900,139.513322,165.088337,138.992609,79.626504,137.419696,-0.000673,0.000686,32.000000,-235.798275,139.240031,-0.620038,24.345021,0.681581,446451.563767,0.944852,44.651703,19.723595,2.770219,0.057760,0.054874,194.672725,32.000000,210.176483,195.079523,198.522235,177.249288,32.000000,173.237929,68.437030,61.854674,96.010416,51.281359,47.021819,44.429198,22.928449,24.555260,19.889661,59.552850,36.533175
49.801513,85.186589,139.189110,169.332030,93.304658,91.722619,29.599960,14.213245,138.616454,0.887130,84.940528,50.539592,167.295743,139.548292,165.067185,139.013370,79.670947,137.416653,-0.000672,0.000696,32.000000,-235.795770,139.228833,-0.620172,24.288163,0.686968,446592.282040,0.953792,44.947098,19.714532,2.786440,0.070016,0.049821,193.817642,32.000000,210.828258,195.270086,195.109599,176.925699,32.000000,173.057627,68.437660,61.862852,96.016194,51.281359,47.032258,44.429198,23.003389,24.555260,19.891700,59.548464,36.559368
49.850658,85.186589,139.282669,169.332030,93.321716,91.722616,29.769870,14.214102,138.506663,0.887118,84.973259,50.561890,167.256460,139.451109,165.097454,138.941212,79.691802,137.447546,-0.000671,0.000697,32.000000,-235.797372,139.202768,-0.620502,24.307387,0.688555,446625.624681,0.957024,45.072100,19.689020,2.792293,0.061741,0.050553,193.359839,32.000000,211.177349,194.859863,193.653912,177.377873,32.000000,172.784487,68.453801,61.864036,96.054783,51.281359,47.044382,44.429198,22.936258,24.555260,19.845717,59.555220,36.512119
49.972215,85.197074,139.220982,169.336232,93.386253,91.726509,29.655760,14.211676,138.522869,0.886905,84.895134,50.568398,167.229366,139.475925,165.115977,139.057760,79.685255,137.429612,-0.000672,0.000701,32.000000,-235.793570,139.164774,-0.620133,24.320107,0.690884,446574.479597,0.959244,45.124295,19.643117,2.794877,0.065639,0.053171,193.497998,32.000000,211.235029,194.082677,195.244854,178.222127,32.000000,171.992208,68.428636,61.855433,96.016549,51.281359,47.016525,44.429198,22.991756,24.555260,19.884076,59.551866,36.523124
49.693079,85.208663,139.254604,169.334831,93.409880,91.727799,29.497880,14.208536,138.639856,0.886759,84.778182,50.496710,167.284312,139.482736,165.123505,138.938580,79.643896,137.444592,-0.000671,0.000686,32.000000,-235.802446,139.290856,-0.619822,24.285173,0.690057,446515.079830,0.952755,45.073442,19.637087,2.793999,0.058729,0.048152,194.333853,32.000000,210.362863,194.177675,198.026907,178.112616,32.000000,171.909196,68.421196,61.831174,96.002122,51.281359,47.041668,44.429198,23.018872,24.555260,19.926341,59.549722,36.584459
49.757906,85.210871,139.114795,169.332870,93.452118,91.729110,29.772736,14.211961,138.453040,0.886437,84.861891,50.591912,167.287693,139.540645,165.108546,138.910550,79.625326,137.410145,-0.000672,0.000710,32.000000,-235.796563,139.232770,-0.619287,24.324617,0.687596,446500.141271,0.953975,44.958307,19.635028,2.785968,0.059847,0.066014,194.724470,32.000000,209.931194,194.585154,199.734110,177.826366,32.000000,172.439375,68.425375,61.812759,96.031002,51.281359,47.034366,44.429198,22.890158,24.555260,19.928464,59.551001,36.497886
49.792013,85.210871,139.194790,169.332870,93.480925,91.732933,29.793214,14.212532,138.575862,0.886741,84.976208,50.456197,167.341645,139.454596,165.073513,138.921063,79.630391,137.416266,-0.000672,0.000716,32.000000,-235.797959,139.128103,-0.619493,24.315779,0.693022,446724.647999,0.964934,45.258711,19.683574,2.802294,0.052214,0.043757,194.775566,32.000000,210.064886,195.198250,198.189200,177.132809,32.000000,173.142920,68.396876,61.840601,96.043624,51.281359,47.023483,44.429198,22.964169,24.555260,19.938271,59.547716,36.493630
50.391190,85.211423,139.114088,169.332870,93.491532,91.735456,29.657780,14.221950,138.547853,0.886476,84.997770,50.548784,167.252711,139.543783,165.013555,138.872298,79.685052,137.339330,-0.000673,0.000721,32.000000,-235.787065,139.192833,-0.618763,24.371772,0.690243,446734.434156,0.954701,45.193734,19.685615,2.795833,0.058958,0.063397,193.821062,32.000000,210.777468,195.478385,195.232050,177.053197,32.000000,173.095698,68.416788,61.863184,96.028026,51.281359,47.029766,44.429198,23.021711,24.555260,19.942336,59.552388,36.439265
49.601826,85.219977,139.192807,169.334831,93.464351,91.732926,29.603536,14.211533,138.562115,0.886329,84.969682,50.568417,167.194176,139.430596,165.077703,138.826840,79.702124,137.324179,-0.000674,0.000749,32.000000,-235.797646,139.273947,-0.618659,24.416959,0.690399,446728.355675,0.953380,45.158412,19.683487,2.795524,0.061831,0.052360,193.461232,32.000000,211.113248,194.858165,193.729468,177.469009,32.000000,172.813597,68.427718,61.852832,96.044784,51.281359,47.027467,44.429198,23.062215,24.555260,19.974202,59.553047,36.542787
49.776795,85.216114,139.131972,169.331750,93.440545,91.734184,29.737484,14.210819,138.608634,0.886274,84.864540,50.546912,167.224671,139.450437,165.098538,138.831342,79.686665,137.267637,-0.000673,0.000766,32.000000,-235.797049,139.089680,-0.618006,24.457033,0.679420,446362.349044,0.945477,44.541460,19.591896,2.760683,0.062905,0.046068,193.528410,32.000000,211.119380,194.194742,195.086782,178.236044,32.000000,172.041909,68.430062,61.843881,96.036052,51.281359,47.019364,44.429198,22.813394,24.555260,19.976441,59.550608,36.559221
49.702687,85.216114,139.172558,169.331750,93.436230,91.735511,29.870217,14.216242,138.575976,0.885957,84.841928,50.642812,167.263453,139.362551,165.087613,138.769943,79.660888,137.396470,-0.000674,0.000769,32.000000,-235.795068,139.118435,-0.617783,24.430308,0.690423,446704.024201,0.963477,45.364712,19.567550,2.806203,0.074603,0.049654,194.361322,32.000000,210.243022,194.238583,198.177614,178.262426,32.000000,171.540268,68.420429,61.822020,96.022828,51.281359,47.025539,44.429198,23.002429,24.555260,19.965233,59.548100,36.590109
49.620108,85.221632,139.080995,169.328669,93.457238,91.739329,29.750688,14.213816,138.405373,0.886287,84.905003,50.662478,167.307192,139.429127,165.130716,138.810218,79.630033,137.409878,-0.000675,0.000783,32.000000,-235.794871,139.244904,-0.617609,24.433429,0.686346,446648.132096,0.955506,45.179412,19.555856,2.795117,0.065423,0.043316,194.690421,32.000000,209.938381,194.635769,199.958069,177.621836,32.000000,172.682834,68.428371,61.809493,96.051728,51.281359,47.011972,44.429198,22.875258,24.555260,19.986622,59.557826,36.492163
49.694497,85.223564,139.254775,169.332310,93.517271,91.743172,29.589894,14.215100,138.517468,0.886260,84.928270,50.543883,167.344181,139.465647,165.007523,138.970243,79.651145,137.505679,-0.000676,0.000823,32.000000,-235.794079,139.205562,-0.617583,24.427607,0.688426,446736.331868,0.952804,45.256200,19.643490,2.800101,0.067506,0.051869,194.654182,32.000000,210.042093,195.271587,198.221693,176.986817,32.000000,173.079964,68.426306,61.822497,96.051110,51.281359,47.060956,44.429198,23.008845,24.555260,19.995587,59.550558,36.520043
49.578508,85.213078,139.065473,169.333991,93.557264,91.745816,29.713213,14.211818,138.507812,0.886116,84.973867,50.601028,167.311822,139.413427,165.017022,138.910896,79.681753,137.453588,-0.000677,0.000830,32.000000,-235.798017,139.161653,-0.617531,24.411426,0.689188,446854.489856,0.958401,45.347388,19.680780,2.802916,0.124046,0.045050,193.834892,32.000000,210.693017,195.478639,195.198825,176.863208,32.000000,172.980787,68.429367,61.848627,96.065453,51.281359,47.022599,44.429198,22.998027,24.555260,19.997861,59.547500,36.570960
49.667193,85.213078,139.204272,169.333991,93.564017,91.745867,29.686755,14.213531,138.553816,0.886041,84.991632,50.592344,167.214553,139.438303,165.055065,138.798524,79.694420,137.432773,-0.000677,0.000845,32.000000,-235.795648,139.207255,-0.617646,24.400306,0.689102,446804.777423,0.962099,45.272141,19.705633,2.802217,0.058149,0.046310,193.478442,32.000000,211.154265,194.816054,193.471195,177.635224,32.000000,172.905497,68.430858,61.809486,96.070237,51.281359,47.047203,44.429198,23.030835,24.555260,19.963639,59.551709,36.575729
49.787054,85.227151,139.087988,169.329789,93.599572,91.745003,29.681134,14.212817,138.503581,0.886021,84.846002,50.521945,167.273757,139.427150,165.114046,138.929334,79.687575,137.263268,-0.000677,0.000842,32.000000,-235.793084,139.244068,-0.617245,24.435422,0.690400,446806.398094,0.960527,45.382031,19.650033,2.804955,0.066650,0.040796,193.669164,32.000000,211.078933,194.376220,195.236090,178.071992,32.000000,171.724010,68.424829,61.834417,96.068752,51.281359,47.030188,44.429198,23.030467,24.555260,20.014742,59.555151,36.584386
49.744566,85.232946,139.229072,169.322226,93.594374,91.746698,29.562324,14.212389,138.511488,0.885730,84.835153,50.621254,167.303225,139.489036,165.135352,138.936566,79.677406,137.378088,-0.000676,0.000863,32.000000,-235.796954,139.115724,-0.617388,24.386485,0.690039,446742.227868,0.959533,45.289973,19.627380,2.802741,0.060019,0.041749,194.396018,32.000000,210.287660,194.105747,198.233258,178.237407,32.000000,171.943613,68.438089,61.802110,96.073666,51.281359,47.062812,44.429198,22.988944,24.555260,20.037183,59.555053,36.458414
49.719865,85.238464,139.145968,169.322786,93.592204,91.750720,29.629540,14.218668,138.581508,0.885425,84.862897,50.606253,167.314759,139.538707,165.131187,138.821915,79.634960,137.411792,-0.000676,0.000871,32.000000,-235.787561,139.146640,-0.617106,24.369700,0.686682,446707.780936,0.957246,45.179828,19.552847,2.793658,0.051293,0.061260,194.704623,32.000000,210.067352,194.526939,199.755538,177.825302,32.000000,172.560227,68.431388,61.818820,96.078304,51.281359,47.043769,44.429198,22.920731,24.555260,20.039553,59.551542,36.457534
50.307209,85.238464,139.173136,169.322786,93.563666,91.749472,29.764571,14.211533,138.496413,0.885529,84.979859,50.589859,167.339313,139.433696,165.060314,138.927072,79.638193,137.392087,-0.000675,0.000886,32.000000,-235.800597,139.106873,-0.617542,24.326873,0.689422,446762.116377,0.962009,45.229629,19.618149,2.798880,0.068350,0.052182,194.623388,32.000000,210.095773,195.178237,198.109719,176.981072,32.000000,172.954937,68.415067,61.795246,96.087919,51.281359,47.045729,44.429198,22.672042,24.555260,20.061132,59.542976,36.570079
50.159496,85.228806,139.101545,169.326148,93.548613,91.741811,29.935626,14.210391,138.573394,0.885396,84.985459,50.577185,167.291241,139.425703,165.047317,138.874755,79.648788,137.399107,-0.000676,0.000900,32.000000,-235.796165,139.104263,-0.617668,24.303873,0.689906,446874.167959,0.960396,45.260744,19.676771,2.798599,0.065868,0.073192,193.853341,32.000000,210.866985,195.365389,195.239123,176.969713,32.000000,173.361817,68.408537,61.812968,96.109188,51.281359,47.049552,44.429198,22.960231,24.555260,20.029976,59.556823,36.557167
49.844796,85.231014,139.272732,169.331190,93.503632,91.737590,29.752257,14.217812,138.604513,0.885068,84.935283,50.664849,167.214630,139.491196,165.103825,138.881850,79.663992,137.452725,-0.000677,0.000911,32.000000,-235.791039,139.076604,-0.618145,24.289160,0.682371,446584.531712,0.943988,44.654712,19.664081,2.766465,0.058330,0.048215,193.393083,32.000000,211.251864,194.896158,193.357852,177.329295,32.000000,172.685898,68.437594,61.820886,96.134578,51.281359,47.083298,44.429198,22.923510,24.555260,20.039973,59.552751,36.548803
49.864123,85.216390,139.162591,169.335952,93.477699,91.740101,29.689891,14.209963,138.504813,0.884930,84.805903,50.653914,167.224516,139.384167,165.109616,138.947178,79.653929,137.390517,-0.000677,0.000925,32.000000,-235.794790,139.073813,-0.618311,24.333193,0.684816,446587.004672,0.941478,44.796955,19.656855,2.773185,0.069481,0.050143,193.596632,32.000000,211.049664,194.312276,195.036809,178.020015,32.000000,171.936551,68.390395,61.815214,96.064714,51.281359,47.055424,44.429198,22.965108,24.555260,20.042323,59.551424,36.533542
49.713931,85.216390,139.222664,169.335952,93.471788,91.737572,29.651120,14.211390,138.541052,0.884707,84.791425,50.688803,167.270910,139.433879,165.101455,138.923995,79.654440,137.490705,-0.000678,0.000941,32.000000,-235.794675,139.171504,-0.618863,24.320395,0.690800,446692.257262,0.953696,45.123931,19.667381,2.794128,0.067490,0.048850,194.350862,32.000000,210.219246,194.106281,198.385115,178.091913,32.000000,171.890602,68.410021,61.811530,96.092593,51.281359,47.076177,44.429198,22.986471,24.555260,19.993770,59.528843,36.587321
50.096777,85.205628,139.215250,169.335671,93.482111,91.738866,29.752212,14.206681,138.432396,0.884547,84.851075,50.589718,167.299837,139.469136,165.125589,138.869415,79.635289,137.472120,-0.000680,0.000953,32.000000,-235.806760,139.207748,-0.618760,24.397447,0.688715,446694.323779,0.955293,45.089316,19.647591,2.790836,0.064022,0.047799,194.711105,32.000000,210.031723,194.569830,199.541614,177.701325,32.000000,172.606609,68.448868,61.805432,96.123315,51.281359,47.091615,44.429198,22.839376,24.555260,19.958551,59.552093,36.538898
50.172181,85.194867,139.144172,169.334271,93.476833,91.740148,0.000000,14.217241,138.552950,0.884431,84.901382,50.588908,167.328223,139.515094,165.043952,138.968635,79.665743,137.416568,-0.000682,0.000944,32.000000,-235.795216,139.118128,-0.619106,24.422283,0.691635,446753.830587,0.959633,45.244820,19.695154,2.800476,0.062385,0.040217,194.753062,32.000000,210.130003,195.351930,198.127620,176.846828,32.000000,172.791563,68.398982,61.810460,96.126232,51.281359,47.051148,44.429198,22.720288,24.555260,19.923259,59.553302,36.425399
50.197634,85.186313,139.210397,169.330069,93.456532,91.746477,30.137296,14.217812,138.584247,0.884706,84.923987,50.576158,167.268398,139.495927,165.069728,138.982244,79.666494,137.474110,-0.000683,0.000947,32.000000,-235.792351,139.218389,-0.619327,24.434609,0.683623,446598.960015,0.948479,44.838377,19.705390,2.778926,0.067593,0.057261,193.732792,32.000000,210.802633,195.335074,195.153125,176.794882,32.000000,173.401811,68.396416,61.827148,96.122943,51.281359,47.098172,44.429198,22.969517,24.555260,19.925242,59.550588,36.530608
49.695810,85.186313,139.246507,169.330069,93.433344,91.750347,29.525076,14.213103,138.625300,0.884639,84.946212,50.673785,167.209361,139.511609,165.086560,138.925382,79.683678,137.383046,-0.000683,0.000925,32.000000,-235.794601,139.229833,-0.618977,24.461071,0.681437,NaN,Inf,44.749956,19.648279,2.773333,0.054356,0.038753,193.445570,32.000000,211.246748,194.698021,193.416443,177.422064,32.000000,172.677624,68.394316,61.831736,96.120486,51.281359,47.096334,44.429198,22.974546,24.555260,19.897451,59.551227,36.568245
49.767706,85.173068,139.251084,169.319705,93.451643,91.749078,29.673495,14.211533,138.622260,0.884170,84.712609,50.589859,167.255595,139.531082,165.062883,138.927235,79.666078,137.548961,-0.000683,0.000930,32.000000,-235.799613,139.130204,-0.618858,24.439776,0.681068,446511.485349,0.934364,44.715209,19.675139,2.773246,0.061664,0.045354,193.624190,32.000000,211.000147,194.247808,195.435280,177.828461,32.000000,171.800050,68.395470,61.803987,96.068184,51.281359,47.112060,44.429198,22.685795,24.555260,19.853291,59.545356,36.566924
49.681768,85.168101,139.265298,169.312982,93.460457,91.745253,29.628610,14.212960,138.574329,0.884084,84.682920,50.587875,167.302336,139.495479,165.129217,138.957509,79.678255,137.445588,-0.000683,0.000936,32.000000,-235.798350,139.325627,-0.618670,24.393067,0.688085,446736.300934,0.964174,45.233529,19.614255,2.801977,0.069800,0.064711,194.382569,32.000000,210.297902,194.035267,198.498709,178.088609,32.000000,172.293343,68.411740,61.806978,96.095033,51.281359,47.109588,44.429198,22.977149,24.555260,19.837798,59.553823,36.470300
49.817707,85.183554,139.286853,169.310462,93.485679,91.746525,29.709478,14.213245,138.557453,0.883756,84.812990,50.686435,167.326375,139.569335,165.181402,138.978656,79.606142,137.464972,-0.000683,0.000941,32.000000,-235.799376,139.284144,-0.618381,24.355931,0.687595,446713.068156,0.957813,45.145781,19.711459,2.798021,0.064392,0.052099,194.732929,32.000000,210.023747,194.654954,199.669851,177.629860,32.000000,172.269370,68.421452,61.818862,96.097124,51.281359,47.144605,44.429198,22.873941,24.555260,19.839508,59.548218,36.540292
49.888755,85.183554,139.248239,169.310462,93.523272,91.751286,29.745245,14.214958,138.636635,0.883725,84.899067,50.655010,167.310945,139.447234,165.065576,138.835806,79.633044,137.453299,-0.000683,0.000954,32.000000,-235.789960,139.232014,-0.617973,24.305866,0.690245,446706.969792,0.961003,45.229880,19.649693,2.803147,0.062254,0.046964,194.627921,32.000000,210.060923,195.232444,198.081754,176.897774,32.000000,173.242458,68.395964,61.783953,96.105814,51.281359,47.111101,44.429198,22.858941,24.555260,19.895003,59.552053,36.567952
