OSU 80 Ton Compressor Load Stand
49.690644,85.197074,139.258446,169.312982,93.505230,91.750017,29.517861,14.218525,138.633175,0.883452,84.896422,50.662801,167.304119,139.434652,165.069966,138.965519,79.684509,137.462254,-0.000683,0.000931,32.000000,-235.791473,139.217961,-0.617449,24.272716,0.689368,446792.508703,0.955615,45.104498,19.731108,2.795931,0.065698,0.051130,193.819486,32.000000,210.920415,195.317319,195.089146,177.111792,32.000000,173.317579,68.415804,61.825320,96.076210,51.281359,47.126047,44.429198,22.586565,24.555260,19.943886,59.544048,36.507717
50.337895,85.198178,139.257783,169.316904,93.497490,91.748772,29.675115,14.211961,138.629879,0.883204,84.902148,50.679628,167.213508,139.534936,165.101203,139.015345,79.654624,137.472993,-0.000683,0.000925,32.000000,-235.793940,139.164406,-0.617166,24.301984,0.689564,446735.427610,0.953049,45.031010,19.698603,2.791175,0.068052,0.055650,193.431050,32.000000,211.154737,194.688019,193.497917,177.413011,32.000000,172.477484,68.407246,61.822561,96.081501,51.281359,47.122837,44.429198,22.590516,24.555260,19.949725,59.553873,36.501407
50.198089,85.197902,139.338366,169.318865,93.479837,91.752544,29.861552,14.209678,138.523323,0.882972,84.785065,50.589304,167.262634,139.541625,165.104767,138.955694,79.694347,137.468098,-0.000684,0.000915,32.000000,-235.799010,139.222981,-0.616593,24.316540,0.693577,446749.962918,0.964539,45.249648,19.651436,2.802508,0.059984,0.051612,193.596099,32.000000,211.101972,194.162135,195.398455,178.228829,32.000000,172.000066,68.422843,61.825291,96.041982,51.281359,47.150705,44.429198,22.940358,24.555260,19.951742,59.550362,36.554966
50.023123,85.197902,139.274313,169.318865,93.530967,91.753865,29.501868,14.213245,138.644402,0.882840,84.799148,50.602780,167.291471,139.481899,165.098478,139.034720,79.679490,137.437221,-0.000685,0.000927,32.000000,-235.792000,139.346471,-0.616556,24.339855,0.682951,446491.016405,0.946113,44.582912,19.686474,2.766460,0.061700,0.044038,194.445211,32.000000,210.342011,194.026471,198.286018,178.328855,32.000000,171.990986,68.408378,61.792695,96.022969,51.281359,47.136670,44.429198,22.751431,24.555260,19.952798,59.543940,36.577563
50.349331,85.189624,139.372093,169.317744,93.526723,91.756436,29.458105,14.217955,138.535359,0.882365,84.843558,50.694556,167.298697,139.567682,165.145415,138.990210,79.639159,137.580196,-0.000686,0.000940,32.000000,-235.789258,139.241864,-0.616052,24.389474,0.685056,446505.990650,0.943071,44.726330,19.644402,2.775770,0.058055,0.047642,194.697792,32.000000,209.899084,194.724819,199.663288,177.462984,32.000000,172.531782,68.425150,61.795772,96.052230,51.281359,47.176977,44.429198,22.823220,24.555260,19.926026,59.555889,36.479911
49.625721,85.181622,139.211614,169.313543,93.522639,91.756430,29.717275,14.220381,138.657911,0.881895,84.852313,50.698606,167.322343,139.478594,165.061275,138.926304,79.650489,137.464925,-0.000687,0.000934,32.000000,-235.790110,139.250000,-0.616298,24.397604,0.686733,446620.716266,0.958186,44.906594,19.644445,2.784199,0.050490,0.055044,194.610272,32.000000,210.052513,195.204271,198.144394,176.850979,32.000000,173.151667,68.377886,61.790036,96.024699,51.281359,47.118607,44.429198,22.963008,24.555260,19.900157,59.552132,36.567291
49.698984,85.164514,139.240394,169.307380,93.483112,91.758875,29.896228,14.214244,138.522496,0.882196,84.884705,50.546763,167.293641,139.522375,165.053469,138.923753,79.697249,137.545959,-0.000688,0.000927,32.000000,-235.794115,139.168811,-0.616339,24.394903,0.680926,446540.990111,0.952909,44.562618,19.753356,2.768102,0.060951,0.049718,193.662818,32.000000,210.982195,195.207484,194.852250,176.928279,32.000000,173.569803,68.390839,61.821527,96.026310,51.281359,47.158297,44.429198,22.574611,24.555260,19.902005,59.542317,36.520043
49.974996,85.164514,139.196517,169.307380,93.447309,91.761167,29.696438,14.215243,138.563210,0.882478,84.849920,50.671215,167.195694,139.442626,165.080348,139.008034,79.684571,137.458482,-0.000687,0.000935,32.000000,-235.790986,139.172420,-0.617156,24.439592,0.690811,446852.678476,0.959450,45.301550,19.686737,2.805231,0.063428,0.050429,193.422670,32.000000,211.137440,194.827377,193.244864,177.641551,32.000000,172.390049,68.416105,61.810958,95.994538,51.281359,47.122310,44.429198,22.755270,24.555260,19.844306,59.540419,36.557607
50.136691,85.151270,139.266929,169.304019,93.475599,91.762417,29.641434,14.210534,138.667840,0.882450,84.725051,50.606079,167.230117,139.495174,165.127964,138.968773,79.722566,137.440387,-0.000686,0.000914,32.000000,-235.799137,139.275233,-0.616967,24.419739,0.689905,446729.345705,0.952178,45.208441,19.678848,2.801675,0.071482,0.056184,193.637938,32.000000,210.998281,194.036827,195.670947,177.981854,32.000000,172.016805,68.423652,61.794262,95.949294,51.281359,47.126087,44.429198,22.868899,24.555260,19.799925,59.556823,36.547702
49.765201,85.147407,139.195736,169.301498,93.496313,91.763667,29.659066,14.215814,138.644029,0.882454,84.653258,50.626141,167.268648,139.427700,165.131767,138.985136,79.674465,137.408448,-0.000686,0.000893,32.000000,-235.793857,139.270397,-0.617302,24.393644,0.684274,446630.693404,0.952898,44.922876,19.649565,2.785323,0.055786,0.049694,194.419628,32.000000,210.221599,194.092275,198.343585,178.202661,32.000000,171.970768,68.416649,61.771700,95.940325,51.281359,47.126769,44.429198,22.865733,24.555260,19.788044,59.545346,36.488788
49.787723,85.134162,139.314200,169.298697,93.510537,91.768686,29.892939,14.210962,138.604364,0.882713,84.730751,50.676030,167.276208,139.411918,165.166681,138.978002,79.660663,137.440978,-0.000686,0.000880,32.000000,-235.797070,139.277129,-0.617535,24.361334,0.682732,446478.150977,0.951327,44.742901,19.602886,2.777745,0.066558,0.044096,194.675738,32.000000,209.893112,194.671800,199.690969,177.634397,32.000000,172.231918,68.421738,61.783952,95.969055,51.281359,47.141314,44.429198,22.478862,24.555260,19.789544,59.558957,36.571400
50.271698,85.134162,139.544257,169.298697,93.536401,91.776291,29.787881,14.214672,138.578819,0.882382,84.784395,50.734807,167.303172,139.492135,165.058905,138.978127,79.674390,137.462645,-0.000686,0.000885,32.000000,-235.793851,139.239723,-0.617403,24.383023,0.688726,446738.293284,0.958425,45.122713,19.635660,2.797050,0.059717,0.047144,194.574687,32.000000,210.181806,195.110031,198.001765,176.925769,32.000000,173.545005,68.424727,61.777327,95.970048,51.281359,47.265406,44.429198,22.564275,24.555260,19.744943,59.547205,36.552691
49.847827,85.131679,139.227667,169.297576,93.536779,91.778784,29.583002,14.206681,138.481591,0.882454,84.852227,50.667038,167.254699,139.390509,165.028655,138.954164,79.659426,137.479793,-0.000685,0.000885,32.000000,-235.799220,139.335011,-0.617068,24.305761,0.689887,446760.560990,0.950485,45.086146,19.665074,2.798164,0.065143,0.044133,193.780079,32.000000,210.866613,195.393029,194.751012,176.946751,32.000000,173.192802,68.416506,61.794601,95.964620,51.281359,47.123426,44.429198,22.711087,24.555260,19.737673,59.554836,36.471987
49.894397,85.139129,139.241472,169.297857,93.506923,91.786359,29.634137,14.215814,138.657594,0.882577,84.828442,50.587318,167.187984,139.452006,165.113437,138.925649,79.706292,137.415304,-0.000684,0.000879,32.000000,-235.796479,139.235970,-0.617509,24.299991,0.683158,446545.618049,0.944010,44.586896,19.661743,2.775802,0.065407,0.054051,193.450721,32.000000,211.108965,194.720212,193.392732,177.433146,32.000000,172.515556,68.440366,61.807338,95.991702,51.281359,47.158132,44.429198,22.764731,24.555260,19.764893,59.555495,36.497666
49.953693,85.138025,139.261645,169.293095,93.464903,91.790167,29.655034,14.214102,138.563376,0.882116,84.736199,50.583007,167.242579,139.426313,165.100014,138.930944,79.667001,137.431058,-0.000685,0.000886,32.000000,-235.794586,139.150557,-0.617427,24.342058,0.690203,446780.897095,0.959294,45.021460,19.684933,2.793054,0.071609,0.053401,193.619180,32.000000,211.158234,194.025098,195.740715,178.256856,32.000000,172.272183,68.423802,61.801537,95.964003,51.281359,47.133216,44.429198,22.866741,24.555260,19.766309,59.565301,36.460175
49.665833,85.138025,139.208224,169.293095,93.437632,91.791458,29.942430,14.210106,138.525712,0.881880,84.774176,50.625630,167.264262,139.421502,165.089174,138.840896,79.700544,137.374989,-0.000685,0.000883,32.000000,-235.797434,139.235810,-0.617177,24.348772,0.689800,446722.461852,0.956770,44.980753,19.607123,2.790724,0.057633,0.049611,194.507966,32.000000,210.268789,194.156177,198.181157,178.139229,32.000000,171.751484,68.458328,61.768874,95.982838,51.281359,47.156140,44.429198,22.883663,24.555260,19.763883,59.551365,36.543374
49.679783,85.148786,139.201503,169.288333,93.420461,91.795090,29.760822,14.213959,138.561108,0.882080,84.855440,50.526660,167.302006,139.515890,165.146112,138.932594,79.637249,137.396309,-0.000685,0.000886,32.000000,-235.798662,139.168036,-0.617282,24.418743,0.687831,446780.577581,0.954909,44.918383,19.653976,2.787815,0.067742,0.066254,194.688816,32.000000,209.907711,194.587564,199.677069,177.532541,32.000000,172.689378,68.468742,61.754230,95.986739,51.281359,47.134484,44.429198,22.644237,24.555260,19.802708,59.545307,36.540365
49.928326,85.173896,139.183562,169.289733,93.391284,91.798959,29.521017,14.220238,138.479785,0.882029,84.973339,50.587519,167.300821,139.431308,165.046811,138.963646,79.657838,137.405689,-0.000686,0.000882,32.000000,-235.788777,139.174641,-0.617355,24.420002,0.691756,446864.270248,0.951671,45.216331,19.593521,2.802897,0.063091,0.070451,194.576015,32.000000,210.163441,195.062665,197.902975,177.046005,32.000000,173.240039,68.432503,61.781395,95.978764,51.281359,47.143989,44.429198,22.745364,24.555260,19.891450,59.553312,36.569126
50.338304,85.198730,139.153293,169.293095,93.364877,91.798890,29.738533,14.212960,138.476593,0.881942,84.974227,50.512667,167.255581,139.447194,165.026543,138.840979,79.675555,137.301120,-0.000687,0.000899,32.000000,-235.792941,139.201137,-0.616736,24.411347,0.689581,446998.477824,0.957250,45.212622,19.667051,2.801975,0.058521,0.040616,193.666502,32.000000,210.735754,195.379339,194.690712,176.754402,32.000000,172.996419,68.431622,61.767516,95.979245,51.281359,47.111997,44.429198,22.929864,24.555260,19.893220,59.543763,36.490916
49.608233,85.198730,139.121109,169.293095,93.378130,91.796318,29.692459,14.219382,138.454903,0.882242,84.953747,50.543454,167.181402,139.444970,165.046546,138.886516,79.641680,137.246163,-0.000687,0.000897,32.000000,-235.791928,139.085679,-0.616906,24.434295,0.685767,446893.268127,0.959943,44.980458,19.650964,2.787667,0.056443,0.051985,193.494633,32.000000,211.111573,194.639484,193.549196,177.536461,32.000000,172.736053,68.423895,61.760985,95.956863,51.281359,47.129234,44.429198,22.910537,24.555260,19.981428,59.544097,36.566044
49.861094,85.215838,139.196379,169.299817,93.379058,91.795016,29.645248,14.214244,138.515631,0.882003,84.874963,50.508590,167.257719,139.343588,165.109950,138.871274,79.722244,137.395941,-0.000687,0.000908,32.000000,-235.793296,139.130305,-0.617064,24.345624,0.679746,446696.579626,0.944604,44.583044,19.583045,2.764362,0.060448,0.058541,193.709441,32.000000,211.116200,194.014839,195.694098,178.131469,32.000000,171.976881,68.452708,61.766562,95.971929,51.281359,47.119583,44.429198,22.541994,24.555260,20.042939,59.547500,36.556433
49.751246,85.218321,139.157951,169.305420,93.379125,91.798810,29.577578,14.215529,138.489131,0.881615,84.863968,50.550647,167.274128,139.416485,165.123780,138.909554,79.668859,137.289160,-0.000687,0.000905,32.000000,-235.797093,139.191143,-0.617126,24.317300,0.689926,447088.103931,0.961073,45.336814,19.590525,2.804396,0.073676,0.044110,194.415743,32.000000,210.160577,194.166243,198.563126,178.071064,32.000000,171.916863,68.471802,61.771980,95.971061,51.281359,47.148034,44.429198,22.821168,24.555260,20.053763,59.550775,36.465751
49.517143,85.225219,139.119107,169.319425,93.415211,91.798846,29.664265,14.210248,138.545304,0.881721,84.930280,50.495823,167.322361,139.295711,165.123831,138.831097,79.643747,137.382477,-0.000688,0.000915,32.000000,-235.796636,139.192226,-0.616762,24.302640,0.688985,446844.234872,0.957365,45.091896,19.581880,2.791683,0.059551,0.119574,194.737908,32.000000,209.932721,194.663528,199.635979,177.647817,32.000000,172.488536,68.509270,61.762400,96.014457,51.281359,47.124352,44.429198,22.644090,24.555260,20.055984,59.551040,36.476683
50.201961,85.225219,139.085917,169.319425,93.464125,91.796315,29.497070,14.212960,138.405825,0.881821,85.065303,50.539469,167.331518,139.270691,165.031527,138.786708,79.661188,137.309608,-0.000688,0.000903,32.000000,-235.793761,139.097042,-0.616618,24.267890,0.691296,447009.068128,0.961887,45.208083,19.583997,2.797075,0.065187,0.074075,194.599015,32.000000,210.321618,195.253192,197.646117,176.952191,32.000000,173.122481,68.495352,61.730350,95.997353,51.281359,47.127054,44.429198,22.562894,24.555260,20.082216,59.543054,36.572500
50.142750,85.243431,139.079682,169.327548,93.452441,91.797586,29.555873,14.214102,138.398467,0.881692,85.073093,50.605423,167.263128,139.414732,165.042724,138.887103,79.705586,137.281693,-0.000688,0.000911,32.000000,-235.793111,139.079747,-0.615976,24.293015,0.695109,447173.294198,0.963982,45.457944,19.653913,2.809514,0.054783,0.057599,193.715049,32.000000,210.974251,195.240550,194.868581,176.912682,32.000000,173.099545,68.509442,61.753774,95.981749,51.281359,47.112973,44.429198,22.898409,24.555260,20.147835,59.563373,36.480351
49.772477,85.249226,139.163587,169.331470,93.444495,91.798910,29.627522,14.215386,138.461531,0.881850,85.006618,50.640169,167.217551,139.342283,165.102260,138.811136,79.667356,137.260940,-0.000686,0.000908,32.000000,-235.795105,139.235542,-0.615346,24.337022,0.685506,446805.635628,0.955162,44.749664,19.601490,2.770528,0.064319,0.047356,193.491205,32.000000,211.229062,194.582493,193.210005,177.652419,32.000000,172.405804,68.540610,61.751671,96.005018,51.281359,47.157821,44.429198,22.797213,24.555260,20.170442,59.545267,36.567218
49.997689,85.239016,139.114323,169.334831,93.446488,91.796380,29.855201,14.212104,138.562849,0.882026,84.894807,50.596440,167.280967,139.240309,165.119776,138.795467,79.680412,137.201176,-0.000686,0.000930,32.000000,-235.796748,138.925358,-0.615263,24.358921,0.685707,446783.940333,0.954531,44.828822,19.543684,2.773675,0.068064,0.055901,193.719284,32.000000,211.118766,194.036025,195.799272,178.109712,32.000000,171.894002,68.530957,61.760796,95.996092,51.281359,47.118204,44.429198,22.797340,24.555260,20.172978,59.544648,36.588054
49.634384,85.239016,139.089953,169.334831,93.466751,91.793913,29.589276,14.217241,138.361401,0.881978,84.903820,50.458308,167.312876,139.249361,165.113197,138.820162,79.666572,137.236677,-0.000686,0.000941,32.000000,-235.793249,138.991191,-0.614603,24.388897,0.690499,447038.292019,0.959895,45.216996,19.571948,2.795995,0.065888,0.050818,194.577579,32.000000,210.206445,194.084187,198.474503,178.187799,32.000000,171.944659,68.500792,61.728710,95.981298,51.281359,47.132325,44.429198,22.874297,24.555260,20.139977,59.548395,36.440366
49.686774,85.251985,139.010557,169.337632,93.454689,91.792621,29.558191,14.215671,138.503166,0.882024,84.921992,50.522525,167.302907,139.387591,165.138403,138.783878,79.618532,137.191032,-0.000686,0.000963,32.000000,-235.791213,139.055700,-0.614585,24.422886,0.686190,446884.128156,0.947898,44.973952,19.530182,2.782415,0.065016,0.085554,194.779603,32.000000,210.047608,194.625987,199.556197,177.559001,32.000000,172.760926,68.503415,61.718783,96.015073,51.281359,47.116797,44.429198,22.731878,24.555260,20.187506,59.548945,36.548583
49.756984,85.255848,139.061530,169.334271,93.416900,91.788819,29.712234,14.213531,138.426008,0.882039,85.029146,50.533055,167.356973,139.347768,165.045442,138.748653,79.665570,137.279653,-0.000687,0.000984,32.000000,-235.794501,139.057639,-0.614082,24.376152,0.690707,447068.636597,0.963944,45.349954,19.561077,2.802290,0.065648,0.054559,194.642593,32.000000,210.250470,195.326638,197.661673,176.859965,32.000000,172.979761,68.492922,61.721615,96.013332,51.281359,47.125542,44.429198,22.805871,24.555260,20.203490,59.536878,36.573381
49.727806,85.245638,139.012783,169.333431,93.391893,91.785006,29.712830,14.213103,138.358897,0.882007,85.030487,50.474636,167.262477,139.263004,165.063792,138.670973,79.657904,137.263064,-0.000688,0.001003,32.000000,-235.793290,139.143358,-0.614761,24.386432,0.688573,447135.673615,0.963876,45.308572,19.587188,2.797738,0.064902,0.051106,193.733542,32.000000,210.911985,195.318595,194.629931,176.932106,32.000000,173.113468,68.503314,61.740053,96.022315,51.281359,47.087029,44.429198,22.820160,24.555260,20.206093,59.539553,36.520189
49.646339,85.245638,139.084124,169.333431,93.358000,91.781246,29.591720,14.215100,138.361712,0.882012,84.980497,50.482644,167.198127,139.189963,165.073425,138.840349,79.646632,137.235352,-0.000689,0.001005,32.000000,-235.792931,139.044361,-0.614161,24.422703,0.689056,447007.676386,0.957389,45.239665,19.582721,2.794814,0.060774,0.077786,193.475707,32.000000,211.246738,194.506488,193.534525,177.699863,32.000000,172.738561,68.474517,61.705156,95.999171,51.281359,47.135273,44.429198,22.872554,24.555260,20.173160,59.555535,36.513953
49.577238,85.237085,139.039276,169.330910,93.333518,91.776194,29.482514,14.213531,138.302122,0.881562,84.827660,50.649360,167.221338,139.342548,165.104933,138.752727,79.660791,137.272307,-0.000689,0.000994,32.000000,-235.795484,138.973775,-0.614712,24.397159,0.688927,447003.916631,0.957913,45.259688,19.582419,2.795474,0.053267,0.048472,193.701124,32.000000,210.961346,194.106066,195.749904,178.137911,32.000000,171.630374,68.492033,61.725747,96.007030,51.281359,47.100790,44.429198,22.467802,24.555260,20.145915,59.554797,36.561349
50.217303,85.238464,139.074672,169.327828,93.347529,91.771102,29.648856,14.208108,138.552316,0.881414,84.840270,50.548424,167.272073,139.339409,165.110111,138.887955,79.600961,137.205179,-0.000689,0.001003,32.000000,-235.798613,139.112258,-0.614627,24.356508,0.689463,447043.958991,0.963496,45.344169,19.580380,2.801498,0.063286,0.050815,194.371485,32.000000,210.192352,194.017795,198.651825,178.182901,32.000000,172.027871,68.486973,61.677901,96.001450,51.281359,47.137146,44.429198,22.539708,24.555260,20.153120,59.545513,36.555259
49.858888,85.227979,139.051898,169.326428,93.357332,91.771087,29.842206,14.209678,138.447161,0.881727,84.884852,50.560552,167.304426,139.371483,165.114837,138.773484,79.598132,137.249192,-0.000688,0.000999,32.000000,-235.794256,139.009080,-0.615509,24.333560,0.690961,447017.678798,0.968445,45.407356,19.583972,2.804498,0.054660,0.062705,194.690505,32.000000,209.941059,194.612268,199.607061,177.545433,32.000000,172.589346,68.502612,61.692829,95.988205,51.281359,47.116081,44.429198,22.713789,24.555260,20.155546,59.542484,36.542713
50.232565,85.227979,139.067952,169.326428,93.363515,91.766042,29.749780,14.211961,138.337653,0.881443,84.978713,50.560724,167.290098,139.332822,165.036434,138.828083,79.594371,137.236783,-0.000687,0.000999,32.000000,-235.796726,139.129001,-0.615499,24.305892,0.682561,446794.660155,0.949728,44.747126,19.611555,2.769457,0.067708,0.054205,194.504746,32.000000,210.164082,195.320966,197.570680,176.736105,32.000000,172.950934,68.480845,61.694354,96.008268,51.281359,47.137550,44.429198,22.518261,24.555260,20.121475,59.560413,36.494951
49.759738,85.228531,139.061563,169.323066,93.363223,91.758393,29.615902,14.211105,138.364254,0.881289,84.995822,50.551908,167.290233,139.302766,165.030578,138.844177,79.631806,137.331913,-0.000686,0.000968,32.000000,-235.798402,139.107097,-0.615421,24.283967,0.688488,446956.725231,0.950872,45.106319,19.635529,2.788909,0.062409,0.072458,193.672458,32.000000,210.929395,195.258015,194.556568,176.893062,32.000000,173.373299,68.482243,61.715040,96.003139,51.281359,47.123373,44.429198,22.685044,24.555260,20.125714,59.535423,36.516374
49.743607,85.225219,139.139935,169.321106,93.361460,91.748257,29.630124,14.220381,138.390691,0.881169,84.970101,50.542179,167.217860,139.400946,165.093582,138.825909,79.634048,137.164236,-0.000685,0.000977,32.000000,-235.788143,139.048173,-0.615486,24.303977,0.683668,446762.153391,0.946120,44.720945,19.633329,2.768482,0.058399,0.050377,193.396728,32.000000,211.279042,194.566224,193.221423,177.695443,32.000000,172.299971,68.544279,61.726874,96.038758,51.281359,47.163022,44.429198,22.791119,24.555260,20.116536,59.554187,36.457680
49.831727,85.212802,139.089134,169.318305,93.367577,91.743104,29.797449,14.213103,138.410053,0.881643,84.760313,50.645033,167.259630,139.298239,165.121977,138.706013,79.609798,137.264207,-0.000686,0.000967,32.000000,-235.797060,139.032084,-0.615763,24.279745,0.691362,446885.396794,0.960065,45.209496,19.641581,2.794660,0.061340,0.062867,193.667848,32.000000,210.955758,194.102214,195.955548,178.055618,32.000000,171.910625,68.532984,61.716325,95.994019,51.281359,47.151134,44.429198,22.732989,24.555260,20.076456,59.549231,36.593704
49.635975,85.212802,139.125067,169.318305,93.379284,91.738076,29.778617,14.218668,138.379662,0.881580,84.792019,50.527309,167.308064,139.341976,165.105752,138.810995,79.564387,137.300951,-0.000685,0.000982,32.000000,-235.791494,139.087413,-0.616420,24.263878,0.691338,446833.827708,0.959827,45.222895,19.558794,2.797142,0.060288,0.049957,194.511995,32.000000,210.166945,194.005132,198.458173,178.289459,32.000000,171.956930,68.564438,61.693558,96.012257,51.281359,47.162239,44.429198,22.848535,24.555260,20.077900,59.548827,36.493777
49.797328,85.190728,139.040150,169.315503,93.417282,91.736913,29.616694,14.210962,138.482113,0.881478,84.874092,50.576618,167.308000,139.236068,165.101194,138.827410,79.564669,137.316099,-0.000687,0.000978,32.000000,-235.799201,139.026517,-0.616330,24.271667,0.690380,446795.517685,0.952535,45.119241,19.631074,2.791176,0.067387,0.047408,194.623667,32.000000,209.921076,194.672112,199.616253,177.497475,32.000000,172.449720,68.560625,61.673789,96.017366,51.281359,47.109034,44.429198,22.841728,24.555260,20.003305,59.540635,36.544401
49.863021,85.192935,138.984114,169.314663,93.400391,91.731958,29.630073,14.217384,138.385079,0.881408,84.977902,50.638756,167.356406,139.366955,165.047869,138.767011,79.580832,137.230290,-0.000688,0.000990,32.000000,-235.789009,139.005202,-0.616269,24.304240,0.693954,446943.221976,0.957139,45.322088,19.694133,2.802908,0.064220,0.044930,194.527685,32.000000,210.139253,195.231033,197.394495,176.871169,32.000000,173.099489,68.560876,61.676138,96.018333,51.281359,47.152380,44.429198,22.842875,24.555260,20.013568,59.543379,36.564870
49.619676,85.214734,138.987500,169.316624,93.369621,91.728209,29.838324,14.212532,138.441516,0.881395,84.968932,50.558533,167.298417,139.363571,165.042903,138.730378,79.602510,137.263310,-0.000689,0.001010,32.000000,-235.794516,138.976529,-0.616199,24.295218,0.690808,446834.141964,0.958948,45.132767,19.701124,2.792121,0.068059,0.065082,193.690890,32.000000,210.993574,195.164437,194.687592,177.051422,32.000000,173.275191,68.574485,61.686087,96.015854,51.281359,47.115620,44.429198,22.863009,24.555260,20.091258,59.545995,36.559441
49.634588,85.196798,138.988701,169.314103,93.410676,91.718109,29.711976,14.214102,138.347312,0.881094,84.904426,50.566438,167.238339,139.353885,165.071797,138.794368,79.626988,137.243495,-0.000689,0.001029,32.000000,-235.795897,139.180742,-0.615888,24.298627,0.688573,446752.652496,0.957106,45.067001,19.643748,2.787318,0.061059,0.088511,193.377696,32.000000,211.178763,194.631210,193.470205,177.584282,32.000000,172.352940,68.583278,61.666874,96.039479,51.281359,47.158380,44.429198,22.570265,24.555260,20.093443,59.560275,36.567511
49.635072,85.196798,138.989537,169.314103,93.395660,91.713053,29.626667,14.214815,138.352765,0.881357,84.801490,50.546197,167.260235,139.198813,165.104609,138.820507,79.638383,137.231802,-0.000689,0.001031,32.000000,-235.794528,138.987786,-0.615879,24.310246,0.692557,446838.247507,0.955464,45.340938,19.637932,2.801056,0.058987,0.044044,193.711098,32.000000,210.805320,194.095217,195.900193,178.047776,32.000000,172.003523,68.562338,61.677612,96.002750,51.281359,47.120514,44.429198,22.850803,24.555260,20.033199,59.553548,36.512853
49.849668,85.197902,139.042464,169.308501,93.370373,91.714318,29.474214,14.215243,138.334561,0.881382,84.821089,50.570341,167.287244,139.332026,165.111091,138.773019,79.570453,137.288875,-0.000690,0.001027,32.000000,-235.796067,139.033898,-0.615831,24.297526,0.692134,446717.975848,0.959070,45.307524,19.603935,2.800239,0.064114,0.056866,194.472590,32.000000,210.197792,194.012020,198.544129,178.391817,32.000000,171.862428,68.577430,61.632899,96.013783,51.281359,47.149285,44.429198,22.828906,24.555260,20.039040,59.553047,36.569492
49.628955,85.207284,138.938896,169.300097,93.365243,91.710523,29.606787,14.220238,138.408363,0.881332,84.898042,50.549671,167.319475,139.358880,165.153515,138.829026,79.564321,137.209637,-0.000690,0.001038,32.000000,-235.785991,138.859582,-0.616118,24.340301,0.691761,446673.436912,0.961768,45.307022,19.586925,2.800228,0.064242,0.065781,194.651029,32.000000,209.921309,194.710576,199.553417,177.545806,32.000000,172.677061,68.580877,61.630926,96.050040,51.281359,47.143387,44.429198,22.732037,24.555260,20.040382,59.539091,36.574628
50.082301,85.207284,139.019194,169.300097,93.369349,91.702927,29.261432,14.209678,138.366423,0.881562,84.929812,50.519943,167.318966,139.312105,165.039165,138.779025,79.582973,137.206749,-0.000689,0.001058,32.000000,-235.798846,139.017075,-0.615735,24.315176,0.689123,446697.354106,0.962271,45.085777,19.682266,2.789235,0.068162,0.061093,194.427987,32.000000,210.148873,195.231685,197.582535,176.963258,32.000000,173.189309,68.559944,61.605208,96.006744,51.281359,47.136127,44.429198,22.601169,24.555260,20.075050,59.544303,36.566044
49.669889,85.200109,138.939713,169.300097,93.335498,91.692713,29.510310,14.212817,138.451117,0.881869,84.931815,50.531529,167.265432,139.284088,165.050651,138.729685,79.635868,137.354194,-0.000688,0.001047,32.000000,-235.795378,139.164284,-0.616274,24.324486,0.690745,446804.426012,0.962539,45.323856,19.650337,2.799553,0.056669,0.068339,193.663312,32.000000,211.039977,195.262810,194.353067,177.149983,32.000000,173.016019,68.562302,61.640695,96.039739,51.281359,47.104879,44.429198,22.837447,24.555260,20.052891,59.550667,36.520997
49.795834,85.210043,139.079015,169.306260,93.331650,91.688901,29.610084,14.216385,138.340115,0.881705,84.871655,50.573432,167.202711,139.287492,165.097494,138.842612,79.630295,137.280712,-0.000689,0.001048,32.000000,-235.794433,138.921971,-0.616008,24.326637,0.684926,446520.793368,0.964314,44.854953,19.630298,2.775815,0.076658,0.058575,193.438956,32.000000,210.986210,194.736553,193.407270,177.614739,32.000000,172.195427,68.585613,61.626482,96.059232,51.281359,47.143517,44.429198,22.868897,24.555260,20.089469,59.556449,36.552324
49.840463,85.199558,138.996471,169.308781,93.365838,91.685052,29.640357,14.221380,138.357531,0.881585,84.813126,50.635280,167.247439,139.245833,165.149448,138.724395,79.632122,137.219594,-0.000687,0.001064,32.000000,-235.786652,139.008056,-0.616351,24.330230,0.690427,446567.707095,0.964624,45.274209,19.648215,2.797262,0.064009,0.060572,193.731044,32.000000,210.900368,194.075857,196.146326,178.167145,32.000000,172.045119,68.586753,61.632241,96.017944,51.281359,47.126715,44.429198,22.748650,24.555260,20.055181,59.564091,36.523198
49.633431,85.195970,139.083812,169.299257,93.393133,91.686340,29.772077,14.211961,138.422150,0.881542,84.728897,50.572094,167.280856,139.296445,165.136516,138.742193,79.593153,137.206747,-0.000687,0.001061,32.000000,-235.796890,139.056722,-0.616443,24.335449,0.689132,446509.819997,0.958735,45.153630,19.618504,2.792985,0.060206,0.056569,194.350349,32.000000,210.184417,194.083696,198.648162,178.237209,32.000000,171.993993,68.533327,61.591782,96.021568,51.281359,47.131752,44.429198,22.514228,24.555260,20.057211,59.539543,36.585707
50.314623,85.195970,138.997933,169.299257,93.396326,91.682574,29.438349,14.207965,138.302767,0.881445,84.841486,50.624627,167.256822,139.240412,165.118787,138.756451,79.593579,137.207812,-0.000688,0.001042,32.000000,-235.797772,139.075894,-0.616068,24.323962,0.687895,446453.530630,0.956766,45.096957,19.587319,2.788828,0.060806,0.045838,194.646049,32.000000,209.836566,194.890801,199.449402,177.401918,32.000000,172.363368,68.563942,61.584931,96.058625,51.281359,47.135178,44.429198,22.463966,24.555260,20.046756,59.541097,36.581084
50.191488,85.190452,139.018035,169.296176,93.407768,91.678759,29.403442,14.211961,138.387828,0.881294,84.932887,50.571282,167.314503,139.179320,165.018961,138.797280,79.554091,137.167243,-0.000689,0.001054,32.000000,-235.796235,139.003532,-0.616000,24.353991,0.691331,446621.175289,0.956824,45.307897,19.620118,2.802220,0.059504,0.055787,194.456608,32.000000,210.241182,195.173851,197.341419,176.947740,32.000000,173.465669,68.527128,61.577568,96.044428,51.281359,47.115698,44.429198,22.781665,24.555260,20.029560,59.543212,36.556360
49.949046,85.173620,138.944833,169.295056,93.424006,91.674971,29.233320,14.213388,138.180546,0.881635,84.915792,50.583105,167.234983,139.243388,165.071803,138.719500,79.637273,137.271185,-0.000690,0.001054,32.000000,-235.789399,138.883895,-0.615937,24.370382,0.680908,446280.311354,0.953505,44.604603,19.620203,2.762575,0.070862,0.050225,193.630668,32.000000,210.914013,195.365044,194.407680,176.982686,32.000000,173.216979,68.554189,61.605692,96.075743,51.281359,47.117725,44.429198,22.651951,24.555260,19.973025,59.550844,36.560982
50.185209,85.171137,139.039017,169.296176,93.448487,91.677765,29.645298,14.208108,138.239333,0.881347,84.857956,50.577988,167.207393,139.285740,165.078221,138.751379,79.630774,137.143801,-0.000690,0.001050,32.000000,-235.800416,139.051563,-0.615306,24.418795,0.681978,446381.465389,0.957113,44.725673,19.640197,2.769753,0.056907,0.049868,193.426623,32.000000,211.099276,194.704192,193.454697,177.493077,32.000000,172.384336,68.565884,61.616647,96.074598,51.281359,47.131051,44.429198,22.727844,24.555260,19.974792,59.555279,36.500527
49.561338,85.171137,138.990220,169.296176,93.460268,91.678984,29.461212,14.213531,138.272377,0.881071,84.772279,50.546537,167.233025,139.200954,165.071338,138.752075,79.641609,137.287325,-0.000691,0.001048,32.000000,-235.795648,138.863153,-0.615501,24.403505,0.684757,446313.670285,0.967647,44.958778,19.606951,2.781731,0.054182,0.051578,193.700116,32.000000,211.012953,194.049902,196.107693,178.381461,32.000000,171.801795,68.546191,61.600562,96.055842,51.281359,47.130751,44.429198,22.868432,24.555260,19.967915,59.555997,36.543153
49.609197,85.178863,139.011371,169.304299,93.447345,91.678996,29.314439,14.212674,138.257465,0.881502,84.746398,50.565498,167.283856,139.278888,165.126418,138.862044,79.588320,137.213664,-0.000692,0.001040,32.000000,-235.794046,138.933434,-0.615923,24.402614,0.680323,446222.635297,0.949379,44.712818,19.552248,2.770518,0.066411,0.085130,194.432369,32.000000,210.112510,194.153546,198.663671,178.152456,32.000000,171.659518,68.539161,61.573354,96.073594,51.281359,47.107560,44.429198,22.480796,24.555260,19.996522,59.553430,36.396932
50.198560,85.174724,138.949961,169.305420,93.433721,91.678922,29.293700,14.212246,138.333362,0.881681,84.795881,50.546877,167.319945,139.222181,165.118038,138.792839,79.590860,137.168997,-0.000694,0.001063,32.000000,-235.797424,138.929906,-0.616506,24.396110,0.689941,446506.708934,0.968302,45.357927,19.610367,2.804408,0.079345,0.046756,194.688420,32.000000,209.826928,194.774371,199.822793,177.280991,32.000000,172.656334,68.533184,61.585350,96.084945,51.281359,47.119167,44.429198,22.502300,24.555260,19.983963,59.552525,36.581818
49.846201,85.169757,139.104667,169.310742,93.416522,91.678922,29.633216,14.216956,138.369942,0.881561,84.868298,50.548987,167.300812,139.268977,165.069272,138.802764,79.570286,137.185950,-0.000693,0.001050,32.000000,-235.791404,139.084885,-0.616042,24.418848,0.689353,446585.062007,0.972156,45.315946,19.628274,2.802129,0.066898,0.053439,194.377028,32.000000,210.321273,195.251750,197.353428,176.875955,32.000000,173.195304,68.509813,61.598668,96.070388,51.281359,47.100663,44.429198,22.682010,24.555260,19.985741,59.548985,36.518869
50.192188,85.169757,138.909861,169.310742,93.388822,91.681417,29.653281,14.212104,138.295465,0.881220,84.836862,50.572724,167.229670,139.232152,165.014421,138.758471,79.599150,137.237742,-0.000694,0.001037,32.000000,-235.799534,138.914427,-0.616193,24.400673,0.680337,446295.844490,0.960518,44.702667,19.604270,2.768007,0.060810,0.045285,193.517346,32.000000,211.006806,195.373630,194.189734,176.785983,32.000000,173.001735,68.496733,61.592605,96.068924,51.281359,47.106087,44.429198,22.493917,24.555260,19.970231,59.543418,36.557020
49.668525,85.170033,139.064494,169.309061,93.430843,91.677628,29.498407,14.210962,138.399741,0.881198,84.833002,50.485653,167.207702,139.280764,165.053065,138.691323,79.601392,137.201667,-0.000695,0.001056,32.000000,-235.803626,139.030923,-0.616736,24.416540,0.685743,446492.430398,0.956746,45.061220,19.632992,2.790677,0.072327,0.064078,193.276210,32.000000,211.222791,194.526607,193.501085,177.614512,32.000000,172.500416,68.479769,61.590589,96.071930,51.281359,47.130639,44.429198,22.665425,24.555260,19.972918,59.551542,36.471620
49.662916,85.160099,138.983508,169.308781,93.469392,91.673847,29.609632,14.207680,138.320950,0.881445,84.749369,50.598514,167.256847,139.248283,165.130421,138.700101,79.656960,137.298778,-0.000694,0.001039,32.000000,-235.799368,138.969556,-0.617377,24.406626,0.680118,446291.945757,0.949015,44.704256,19.629011,2.767559,0.056528,0.050011,193.764041,32.000000,211.025702,194.065031,195.925337,178.070011,32.000000,171.963037,68.512844,61.631901,96.070910,51.281359,47.135648,44.429198,22.786044,24.555260,19.940140,59.554010,36.553498
49.700556,85.163962,139.011194,169.312982,93.495823,91.672609,29.784272,14.211390,138.282330,0.881475,84.718034,50.539361,167.313009,139.274178,165.131680,138.737874,79.585431,137.261841,-0.000693,0.001032,32.000000,-235.798936,139.017156,-0.616599,24.421024,0.688293,446516.802469,0.964815,45.245546,19.609438,2.799851,0.056978,0.067029,194.369352,32.000000,210.159177,194.097069,198.664382,178.100311,32.000000,171.753989,68.500524,61.614869,96.091291,51.281359,47.117582,44.429198,22.703929,24.555260,19.941769,59.544933,36.582185
49.685711,85.163962,138.955709,169.312982,93.507474,91.668762,29.579273,14.210248,138.360946,0.881523,84.786619,50.496148,167.262327,139.175160,165.116443,138.762646,79.572863,137.242743,-0.000692,0.001005,32.000000,-235.800570,138.980119,-0.616685,24.430964,0.688221,446394.131263,0.961245,45.241431,19.600515,2.798537,0.069813,0.064412,194.623658,32.000000,209.946690,194.636546,199.764968,177.364775,32.000000,172.600005,68.485273,61.599492,96.088217,51.281359,47.128299,44.429198,22.773975,24.555260,19.956844,59.548385,36.530608
49.617456,85.152925,139.029787,169.304579,93.536052,91.666179,29.359181,14.209820,138.401541,0.881779,84.911563,50.523497,167.323145,139.193166,165.020135,138.743312,79.605915,137.211463,-0.000692,0.001008,32.000000,-235.797556,138.985728,-0.616335,24.436629,0.687376,446498.155835,0.954824,45.206258,19.654305,2.796975,0.066950,0.050430,194.406474,32.000000,210.401698,195.208450,197.200513,176.813030,32.000000,173.245826,68.467327,61.614508,96.103343,51.281359,47.126355,44.429198,22.782404,24.555260,19.920132,59.539396,36.511972
49.814776,85.168377,139.036789,169.307380,93.536493,91.667728,29.398855,14.215100,138.302058,0.881538,84.907766,50.452431,167.264015,139.180828,165.061214,138.672808,79.655393,137.278774,-0.000693,0.000996,32.000000,-235.793259,139.042729,-0.616426,24.398732,0.687018,446508.097525,0.961711,45.221651,19.657700,2.796694,0.060397,0.056027,193.656971,32.000000,211.061219,195.344393,194.399392,176.901716,32.000000,172.981170,68.486319,61.643296,96.122113,51.281359,47.157376,44.429198,22.712382,24.555260,19.975367,59.551778,36.474482
49.757266,85.173896,139.052164,169.307660,93.534424,91.667730,29.786400,14.217812,138.271101,0.881245,84.897701,50.523204,167.215720,139.244875,165.115029,138.782596,79.686215,137.281486,-0.000693,0.000978,32.000000,-235.795301,138.982788,-0.615815,24.421680,0.688213,446457.028051,0.970305,45.281433,19.609621,2.802034,0.057799,0.041533,193.415018,32.000000,211.241678,194.381907,193.637627,177.625478,32.000000,172.475380,68.509476,61.659517,96.124183,51.281359,47.137352,44.429198,22.821605,24.555260,19.977081,59.557275,36.541393
49.773387,85.173896,139.078549,169.307660,93.545398,91.670244,29.733199,14.211247,138.348870,0.881502,84.696964,50.567320,167.228832,139.303561,165.134914,138.720619,79.626030,137.236723,-0.000693,0.000984,32.000000,-235.799735,139.034961,-0.616275,24.406416,0.686370,446304.196353,0.964909,45.092355,19.592475,2.791075,0.054880,0.046522,193.772639,32.000000,210.986148,194.023051,196.078348,177.977855,32.000000,171.846911,68.497464,61.636511,96.103761,51.281359,47.177479,44.429198,22.735923,24.555260,19.998002,59.550106,36.432662
49.615543,85.177483,138.972957,169.309901,93.526491,91.673278,29.599588,14.219382,138.328076,0.881606,84.746296,50.549302,167.301604,139.267162,165.124364,138.781069,79.567295,137.259222,-0.000695,0.000990,32.000000,-235.792584,138.925620,-0.616424,24.417694,0.686673,446284.881530,0.953554,45.157421,19.562957,2.794610,0.054693,0.045700,194.500375,32.000000,210.109044,194.047667,198.679759,178.099715,32.000000,171.838568,68.487000,61.599137,96.089999,51.281359,47.144087,44.429198,22.765247,24.555260,20.012245,59.551886,36.569712
50.248769,85.179415,139.023216,169.297857,93.517558,91.676261,29.509683,14.216528,138.336009,0.881724,84.791755,50.464092,167.256035,139.283720,165.152449,138.716120,79.599398,137.281344,-0.000694,0.000974,32.000000,-235.793963,138.978893,-0.617159,24.398601,0.687014,446393.125366,0.954953,45.140725,19.601641,2.794235,0.062303,0.068944,194.647938,32.000000,210.085133,194.674955,199.509252,177.367177,32.000000,172.971423,68.497392,61.610873,96.127142,51.281359,47.157254,44.429198,22.473081,24.555260,20.020761,59.561554,36.473014
50.142125,85.172516,138.957077,169.292254,93.495247,91.676344,29.928569,14.211247,138.316510,0.881460,84.904426,50.528010,167.346617,139.268652,165.037678,138.774890,79.590480,137.174038,-0.000694,0.000970,32.000000,-235.794653,139.095003,-0.616945,24.379115,0.688596,446589.279975,0.962595,45.307977,19.671183,2.800996,0.066428,0.060969,194.412801,32.000000,210.326331,195.236498,197.312417,176.784924,32.000000,172.933052,68.473082,61.623663,96.113156,51.281359,47.129972,44.429198,22.850084,24.555260,20.022586,59.545130,36.509404
49.733468,85.172516,139.007782,169.292254,93.462609,91.676345,29.567084,14.213388,138.388765,0.881211,84.893152,50.443084,167.259217,139.316305,165.065765,138.698801,79.607362,137.146469,-0.000695,0.000956,32.000000,-235.795135,138.988317,-0.617022,24.381974,0.679866,446251.685890,0.952443,44.655718,19.649705,2.766699,0.058009,0.043419,193.578583,32.000000,210.983645,195.195126,194.326119,176.880175,32.000000,173.034226,68.482642,61.620310,96.140997,51.281359,47.155420,44.429198,22.749313,24.555260,20.000401,59.559508,36.462523
50.046352,85.173896,138.908989,169.290014,93.445720,91.668894,29.445030,14.210248,138.318453,0.880790,84.914159,50.454564,167.210587,139.210070,165.126359,138.748793,79.650385,137.212707,-0.000695,0.000954,32.000000,-235.798275,138.950098,-0.616204,24.385829,0.681672,446307.935975,0.941254,44.758550,19.607073,2.771264,0.063175,0.048373,193.432750,32.000000,211.304541,194.325177,193.712053,177.773513,32.000000,172.504460,68.527457,61.630708,96.146988,51.281359,47.156160,44.429198,22.636084,24.555260,20.006954,59.548267,36.526646
49.630147,85.175000,139.063003,169.295896,93.425325,91.663830,29.662318,14.217955,138.272715,0.880366,84.684582,50.454960,167.249647,139.254969,165.091747,138.675173,79.637690,137.248817,-0.000695,0.000965,32.000000,-235.791716,138.960252,-0.616755,24.383574,0.688001,446471.587208,0.961210,45.180698,19.576941,2.795055,0.071610,0.054108,193.799394,32.000000,210.884129,193.962830,196.021512,178.038015,32.000000,171.724051,68.511482,61.640167,96.113997,51.281359,47.173908,44.429198,22.806059,24.555260,20.012558,59.547215,36.466485
49.622869,85.152649,138.932219,169.300378,93.401663,91.662505,29.791667,14.215529,138.343182,0.879985,84.705467,50.442951,167.288988,139.189413,165.112091,138.744457,79.600186,137.223537,-0.000695,0.000935,32.000000,-235.794142,139.042179,-0.617039,24.369726,0.682634,446214.805229,0.958612,44.858629,19.565748,2.775607,0.057639,0.044626,194.499348,32.000000,210.244785,193.990845,198.725476,178.127453,32.000000,172.025277,68.529908,61.617253,96.131136,51.281359,47.168719,44.429198,22.761705,24.555260,20.014338,59.541451,36.566778
49.792247,85.152649,139.009224,169.300378,93.371200,91.671323,29.636901,14.215814,138.320096,0.880138,84.759064,50.492942,167.274370,139.299156,165.131137,138.737572,79.570384,137.192970,-0.000696,0.000903,32.000000,-235.790415,138.896437,-0.616961,24.367445,0.689703,446411.411790,0.960150,45.290334,19.595791,2.801987,0.084890,0.052393,194.567932,32.000000,210.135206,194.507623,199.438722,177.426536,32.000000,172.775023,68.521121,61.614261,96.162677,51.281359,47.158075,44.429198,22.718309,24.555260,19.938324,59.555033,36.381525
50.010465,85.145475,138.912908,169.297857,93.387101,91.672581,29.492993,14.217241,138.367285,0.880027,84.874000,50.611974,167.351002,139.245772,165.073533,138.732642,79.595343,137.149669,-0.000696,0.000922,32.000000,-235.793085,139.061023,-0.616942,24.384649,0.689515,446446.729299,0.956068,45.275538,19.621151,2.799762,0.061241,0.046617,194.401459,32.000000,210.297066,195.189369,197.182193,176.604807,32.000000,173.235265,68.518283,61.638223,96.162614,51.281359,47.145648,44.429198,22.769672,24.555260,19.914930,59.540311,36.510432
50.066577,85.144923,139.041278,169.298977,93.407341,91.666171,29.694246,14.214672,138.337586,0.879625,84.871334,50.488227,167.255320,139.297688,165.078336,138.709050,79.610281,137.171260,-0.000697,0.000931,32.000000,-235.794835,138.982912,-0.618033,24.353466,0.687455,446460.587089,0.957628,45.099950,19.636267,2.791785,0.075795,0.056176,193.566598,32.000000,211.169586,195.034713,194.145908,176.999075,32.000000,173.287286,68.496596,61.618872,96.171638,51.281359,47.170713,44.429198,22.560366,24.555260,19.914493,59.554119,36.453499
50.083252,85.138025,138.928426,169.292254,93.393922,91.664919,29.836379,14.212104,138.438310,0.879423,84.871818,50.455282,167.223583,139.291041,165.121788,138.660032,79.641945,137.202156,-0.000698,0.000918,32.000000,-235.795600,139.039406,-0.617583,24.331830,0.683204,446311.024653,0.957768,44.867227,19.590500,2.777677,0.066636,0.048527,193.429625,32.000000,211.216430,194.384318,193.396573,177.691548,32.000000,172.221697,68.553973,61.647804,96.185806,51.281359,47.167135,44.429198,22.797038,24.555260,19.915968,59.554158,36.580057
49.543414,85.138025,139.026448,169.292254,93.379410,91.668730,29.750938,14.217669,138.338948,0.878993,84.756650,50.500157,167.253736,139.340651,165.104834,138.724596,79.668437,137.194989,-0.000698,0.000895,32.000000,-235.787904,138.806923,-0.617301,24.317195,0.683814,446227.067703,0.950058,44.808801,19.585937,2.777128,0.055776,0.104895,193.746543,32.000000,210.934773,193.978179,196.343698,178.079105,32.000000,171.831225,68.544714,61.653137,96.164303,51.281359,47.165491,44.429198,22.850571,24.555260,19.893431,59.545739,36.552985
49.616177,85.150718,138.915446,169.287493,93.390375,91.668730,29.521756,14.209820,138.243170,0.878723,84.744727,50.510826,167.304476,139.330518,165.165064,138.762055,79.628877,137.223543,-0.000699,0.000882,32.000000,-235.802965,138.939554,-0.616966,24.300673,0.683599,446150.409357,0.945164,44.784713,19.569119,2.773950,0.072348,0.059297,194.557225,32.000000,210.248342,193.889163,198.637652,178.361796,32.000000,171.995864,68.556703,61.638822,96.163319,51.281359,47.171550,44.429198,22.466134,24.555260,19.938973,59.553558,36.463330
50.023856,85.139681,139.041871,169.278809,93.402666,91.666187,29.778727,14.210962,138.413796,0.878700,84.759863,50.558100,167.306459,139.288595,165.142713,138.705013,79.564629,137.165591,-0.000699,0.000872,32.000000,-235.798873,138.864337,-0.617625,24.290681,0.692703,446378.016687,0.959064,45.343442,19.539184,2.806154,0.064622,0.058969,194.682615,32.000000,209.981754,194.624761,199.423750,177.353539,32.000000,172.651157,68.553091,61.615482,96.178769,51.281359,47.176378,44.429198,22.572284,24.555260,19.902164,59.553902,36.441613
49.752696,85.136094,138.965104,169.276288,93.392213,91.666181,29.800144,14.212389,138.338898,0.878718,84.851114,50.506735,167.340306,139.261311,165.024235,138.809932,79.604153,137.154122,-0.000700,0.000848,32.000000,-235.795970,138.841454,-0.616967,24.323647,0.691538,446428.086873,0.965010,45.280553,19.592461,2.799801,0.065422,0.057457,194.302936,32.000000,210.383862,195.103755,197.052412,176.978607,32.000000,172.927198,68.561662,61.638793,96.192596,51.281359,47.176765,44.429198,22.601842,24.555260,19.903585,59.551620,36.560762
49.918589,85.136094,138.938101,169.276288,93.388714,91.663512,29.624106,14.215386,138.297930,0.878567,84.851177,50.549204,167.280603,139.261535,165.071105,138.666248,79.651800,137.184870,-0.000702,0.000830,32.000000,-235.791662,138.928804,-0.616384,24.296529,0.686219,446320.487490,0.948225,44.847617,19.628865,2.779511,0.061055,0.057191,193.578340,32.000000,211.137244,195.037208,194.172811,177.099318,32.000000,173.238574,68.588744,61.644307,96.181387,51.281359,47.136981,44.429198,22.627965,24.555260,19.892521,59.555594,36.506103
50.213967,85.133886,139.017615,169.276568,93.370392,91.663585,29.535412,14.209820,138.353000,0.878686,84.775030,50.612350,167.189494,139.259721,165.114202,138.720169,79.626347,137.190894,-0.000701,0.000853,32.000000,-235.799359,138.962723,-0.616742,24.268992,0.689016,446375.531003,0.953107,45.124353,19.583829,2.793117,0.068271,0.050093,193.506157,32.000000,211.225649,194.388579,193.520390,177.588977,32.000000,172.252073,68.596676,61.640571,96.200689,51.281359,47.141092,44.429198,22.794406,24.555260,19.886229,59.554807,36.552838
49.678891,85.131955,138.950789,169.276568,93.372173,91.663676,29.774516,14.214672,138.371908,0.878533,84.714811,50.498785,167.274028,139.273545,165.127050,138.746535,79.628930,137.155589,-0.000701,0.000856,32.000000,-235.794671,139.009017,-0.616458,24.265373,0.687112,446201.362255,0.955307,44.952716,19.550959,2.783294,0.066326,0.070503,193.748250,32.000000,210.808569,193.957530,196.176940,178.021173,32.000000,171.817211,68.581842,61.648664,96.189537,51.281359,47.144280,44.429198,22.753899,24.555260,19.880882,59.558947,36.449390
49.669806,85.131127,139.082995,169.279930,93.335998,91.663662,29.764498,14.211390,138.419454,0.878160,84.736443,50.514833,167.283913,139.265043,165.115616,138.729236,79.599566,137.088643,-0.000700,0.000823,32.000000,-235.799428,138.922524,-0.615981,24.264586,0.683819,446104.224035,0.952090,44.645979,19.579307,2.768505,0.075737,0.067774,194.483503,32.000000,210.174378,193.914671,198.680464,178.183619,32.000000,172.032684,68.594089,61.622874,96.183264,51.281359,47.149132,44.429198,22.687667,24.555260,19.882224,59.551975,36.512633
49.696863,85.131127,138.966337,169.279930,93.310652,91.664655,29.553272,14.211533,138.368768,0.878282,84.754966,50.510427,167.257922,139.290144,165.100043,138.739810,79.581000,137.200606,-0.000699,0.000817,32.000000,-235.796991,139.074241,-0.616607,24.252994,0.691691,446350.098990,0.955421,45.196718,19.559757,2.796978,0.064847,0.046731,194.665104,32.000000,209.966903,194.723300,199.320660,177.223533,32.000000,172.556250,68.563920,61.587004,96.160616,51.281359,47.152057,44.429198,22.747525,24.555260,19.880686,59.556007,36.468979
