OSU 80 Ton Compressor Load Stand
49.811671,85.125884,139.028053,169.281610,93.306610,91.662945,29.649343,14.212389,138.312258,0.878259,84.877574,50.608259,167.296368,139.125101,165.013135,138.635382,79.584606,137.169140,-0.000699,0.000823,32.000000,-235.797118,138.938207,-0.616307,24.269805,0.692505,446403.848127,0.955929,45.205311,19.556942,2.800152,0.065188,0.051660,194.285946,32.000000,210.346608,195.037236,197.168383,176.784730,32.000000,173.169139,68.561397,61.600806,96.159727,51.281359,47.149938,44.429198,22.820362,24.555260,19.863790,59.550480,36.519309
49.733967,85.127816,138.973045,169.284972,93.342318,91.666378,29.683890,14.210248,138.265172,0.877971,84.866616,50.544229,167.228149,139.213658,165.026753,138.640412,79.603859,137.176304,-0.000698,0.000837,32.000000,-235.799422,138.891361,-0.616297,24.259472,0.691851,446429.303235,0.962206,45.177253,19.629319,2.796280,0.066717,0.057791,193.541212,32.000000,211.149545,195.002006,193.959805,176.934724,32.000000,173.184818,68.561547,61.583774,96.122261,51.281359,47.159269,44.429198,22.727031,24.555260,19.871780,59.554591,36.564063
49.880636,85.133058,138.960684,169.287212,93.376314,91.665140,29.738890,14.215100,138.234395,0.877811,84.751505,50.473223,167.219584,139.265001,165.083701,138.706870,79.584878,137.232414,-0.000697,0.000830,32.000000,-235.788670,138.997534,-0.616003,24.254620,0.689907,446353.809067,0.956675,45.053077,19.610592,2.791074,0.057819,0.049714,193.374540,32.000000,211.192541,194.324741,193.379591,177.701687,32.000000,171.981263,68.546197,61.566618,96.070618,51.281359,47.131988,44.429198,22.622636,24.555260,19.873081,59.539632,36.499940
49.662174,85.133058,138.990773,169.287212,93.393223,91.663894,29.500310,14.217526,138.311348,0.877436,84.716972,50.570675,167.243064,139.142799,165.078032,138.719238,79.617992,137.143425,-0.000697,0.000859,32.000000,-235.790177,138.996208,-0.616017,24.304082,0.691148,446376.165133,0.957212,45.135481,19.594783,2.794329,0.059624,0.051079,193.926547,32.000000,210.885814,193.877101,196.406795,177.959513,32.000000,172.148659,68.571494,61.605539,96.048767,51.281359,47.162509,44.429198,22.770320,24.555260,19.892629,59.546103,36.544547
49.614656,85.129195,138.946440,169.284131,93.423653,91.656312,29.578528,14.211676,138.348318,0.877567,84.696270,50.444783,167.255687,139.227972,165.125513,138.639720,79.578154,137.215114,-0.000697,0.000851,32.000000,-235.795045,138.908777,-0.615555,24.263458,0.688997,446340.408816,0.952411,44.988908,19.640723,2.785864,0.057162,0.041542,194.499454,32.000000,210.108029,193.974506,198.822019,178.121963,32.000000,171.882522,68.566836,61.560606,96.044291,51.281359,47.137830,44.429198,22.646775,24.555260,19.880550,59.536711,36.519823
49.664145,85.136921,139.020948,169.280490,93.394162,91.653832,29.805763,14.223235,138.256748,0.877260,84.781891,50.463976,167.274182,139.199402,165.048938,138.655517,79.540999,137.193535,-0.000696,0.000836,32.000000,-235.783977,138.793889,-0.615293,24.268782,0.691046,446379.418198,0.964656,45.215161,19.564848,2.798725,0.067053,0.050650,194.608848,32.000000,209.795815,194.727910,199.546752,177.031341,32.000000,172.457994,68.551672,61.553278,96.045269,51.281359,47.172288,44.429198,22.776843,24.555260,19.908704,59.554925,36.564283
49.774732,85.133334,138.999485,169.277689,93.347231,91.660189,29.438103,14.220951,138.273587,0.877116,84.830267,50.429531,167.285781,139.200871,165.008137,138.691860,79.583854,137.152563,-0.000696,0.000846,32.000000,-235.788719,138.892764,-0.615206,24.289606,0.692651,446430.582725,0.963010,45.260611,19.639136,2.800512,0.065700,0.119718,194.259054,32.000000,210.451261,195.156431,196.803790,176.884494,32.000000,173.298220,68.564163,61.555395,96.034988,51.281359,47.125522,44.429198,22.772462,24.555260,19.910097,59.549427,36.538898
49.871488,85.133334,138.971198,169.277689,93.302082,91.661467,29.492550,14.214672,138.279892,0.877054,84.888463,50.457851,167.207926,139.264573,165.012844,138.672542,79.580460,137.101230,-0.000697,0.000873,32.000000,-235.792048,138.983238,-0.615892,24.266238,0.692104,446468.492164,0.954633,45.216979,19.665923,2.799222,0.061801,0.058348,193.593678,32.000000,211.064180,195.261156,193.973313,176.971396,32.000000,172.994268,68.553177,61.545993,96.033670,51.281359,47.161196,44.429198,22.654443,24.555260,19.899005,59.556912,36.406617
50.022780,85.134438,138.920700,169.277409,93.287269,91.658954,29.483855,14.212246,138.262267,0.876817,84.819776,50.455750,167.207450,139.252033,165.052063,138.655774,79.611375,137.164916,-0.000697,0.000887,32.000000,-235.794146,138.801011,-0.616219,24.290078,0.689766,446367.399139,0.964299,45.098770,19.603378,2.792571,0.070001,0.044805,193.310235,32.000000,211.183166,194.349094,193.677314,177.661322,32.000000,172.245597,68.581742,61.543782,96.008451,51.281359,47.137737,44.429198,22.799862,24.555260,19.904200,59.548778,36.577416
49.541780,85.135266,138.950251,169.278529,93.282524,91.653894,29.761465,14.211676,138.342434,0.876857,84.670387,50.464113,167.237764,139.178708,165.086200,138.644936,79.614699,137.074074,-0.000696,0.000906,32.000000,-235.797012,138.991499,-0.615914,24.264166,0.688826,446333.081162,0.960518,44.998643,19.582097,2.786586,0.063869,0.048098,193.840186,32.000000,210.857221,193.798516,196.477068,178.273159,32.000000,171.777995,68.575987,61.550134,95.997621,51.281359,47.153393,44.429198,22.838864,24.555260,19.908443,59.550529,36.543227
49.777454,85.135266,138.902514,169.281330,93.262730,91.654429,29.755529,14.214102,138.222936,0.876934,84.689543,50.570661,167.268721,139.193695,165.099636,138.638398,79.542213,137.122044,-0.000697,0.000925,32.000000,-235.792947,138.933719,-0.615870,24.241664,0.685591,446198.162856,0.957643,44.843485,19.581795,2.777149,0.069415,0.047518,194.545840,32.000000,210.071125,194.054009,198.663220,178.098387,32.000000,171.749450,68.583834,61.505653,95.983649,51.281359,47.119183,44.429198,22.534159,24.555260,19.909819,59.553165,36.586807
49.754659,85.135266,138.930068,169.281330,93.229893,91.657505,29.443046,14.211533,138.129659,0.877067,84.779934,50.462508,167.310863,139.222447,165.093205,138.560859,79.525478,137.049771,-0.000697,0.000947,32.000000,-235.799941,138.826403,-0.616350,24.246857,0.693754,446395.043130,0.958598,45.342380,19.534803,2.804708,0.059409,0.048320,194.644591,32.000000,209.836804,194.664966,199.494232,177.243062,32.000000,172.866853,68.579606,61.503904,95.999033,51.281359,47.143909,44.429198,22.719735,24.555260,19.911196,59.557443,36.531855
49.622136,85.129471,138.880136,169.276288,93.241293,91.660043,29.609859,14.210534,138.281965,0.876622,84.871147,50.541104,167.314360,139.103344,165.013199,138.569965,79.577274,137.079462,-0.000697,0.000923,32.000000,-235.798809,138.882509,-0.616364,24.286091,0.690563,446412.499948,0.953900,45.097882,19.630351,2.790470,0.065831,0.055708,194.189470,32.000000,210.338158,194.942770,197.020694,176.937411,32.000000,173.074211,68.565625,61.503217,95.979005,51.281359,47.116877,44.429198,22.694267,24.555260,19.892423,59.566569,36.502361
50.206503,85.132782,138.936029,169.276848,93.289689,91.660067,29.816474,14.211961,138.177484,0.876474,84.846058,50.497698,167.226796,139.127282,164.998432,138.601706,79.569495,137.131983,-0.000696,0.000910,32.000000,-235.797546,138.860605,-0.616413,24.258528,0.690921,446466.472055,0.964533,45.121493,19.612338,2.792303,0.060029,0.169068,193.422109,32.000000,210.983414,195.119923,193.995867,176.943602,32.000000,172.991261,68.570433,61.507228,96.000361,51.281359,47.144949,44.429198,22.468052,24.555260,19.905243,59.559400,36.499720
49.839610,85.133334,138.857015,169.279089,93.297665,91.657908,29.613791,14.223806,138.345248,0.876143,84.773149,50.537482,167.220369,139.132928,165.051159,138.598394,79.588754,137.156397,-0.000697,0.000934,32.000000,-235.790127,138.746980,-0.615740,24.231253,0.691588,446445.537477,0.961875,45.253121,19.574819,2.798754,0.059263,0.048794,193.315651,32.000000,211.069827,194.308705,193.814363,177.845546,32.000000,172.169041,68.601520,61.505465,95.985442,51.281359,47.114533,44.429198,22.762718,24.555260,19.906594,59.546683,36.598252
49.641542,85.133334,138.896519,169.279089,93.311224,91.654063,29.519884,14.212532,138.226432,0.876109,84.638991,50.406492,167.242678,139.131931,165.098990,138.557458,79.627201,137.079337,-0.000697,0.000922,32.000000,-235.796483,138.801296,-0.615776,24.236681,0.683799,446187.120725,0.943228,44.652554,19.607846,2.767292,0.065957,0.055913,193.772586,32.000000,210.706892,193.890746,196.280448,178.143814,32.000000,171.948389,68.593509,61.523373,95.989761,51.281359,47.130022,44.429198,22.780761,24.555260,19.909866,59.552791,36.497152
49.641125,85.120366,138.824923,169.273207,93.328286,91.649026,29.778889,14.212246,138.190191,0.876120,84.700655,50.532583,167.277866,139.022841,165.140633,138.619593,79.589159,137.087867,-0.000696,0.000926,32.000000,-235.800867,138.735095,-0.616029,24.229600,0.689719,446317.714152,0.957208,45.031615,19.600321,2.786077,0.068810,0.057830,194.466981,32.000000,209.952657,194.090485,198.796759,178.036687,32.000000,171.752101,68.598166,61.492861,95.993892,51.281359,47.129853,44.429198,22.815571,24.555260,19.866126,59.560334,36.469786
49.590056,85.125884,138.883133,169.269005,93.327209,91.646296,29.847194,14.213531,138.238872,0.876155,84.748100,50.544263,167.253136,139.060828,165.101237,138.561553,79.580608,137.023855,-0.000695,0.000922,32.000000,-235.799746,138.739153,-0.616416,24.247487,0.692742,446324.602822,0.964346,45.236844,19.524832,2.797990,0.063191,0.050810,194.495806,32.000000,209.770776,194.635176,199.375390,177.255340,32.000000,172.685202,68.594755,61.447921,96.008450,51.281359,47.126269,44.429198,22.816639,24.555260,19.886522,59.556626,36.512413
49.796404,85.132506,138.800806,169.273767,93.306120,91.648706,29.600182,14.212104,138.292850,0.876161,84.837012,50.537475,167.324180,139.128078,165.014058,138.574142,79.555408,136.984066,-0.000695,0.000924,32.000000,-235.799370,138.815063,-0.617099,24.270566,0.692545,446351.065856,0.955885,45.224307,19.566975,2.796571,0.071339,0.071396,194.148928,32.000000,210.321045,194.989119,196.578940,176.920509,32.000000,173.108514,68.570319,61.459326,95.986937,51.281359,47.123785,44.429198,22.802594,24.555260,19.887803,59.557138,36.551958
49.805776,85.132506,138.915152,169.273767,93.303362,91.646185,29.487796,14.211247,138.353937,0.876370,84.858620,50.411542,167.243534,139.157889,165.006600,138.490167,79.593708,137.052751,-0.000694,0.000947,32.000000,-235.797932,138.843575,-0.616833,24.240458,0.693089,446382.971471,0.954741,45.282843,19.544745,2.800625,0.072978,0.053400,193.402435,32.000000,210.887500,195.176956,193.880634,176.973476,32.000000,172.914244,68.569107,61.464393,95.992720,51.281359,47.135492,44.429198,22.703654,24.555260,19.912134,59.541087,36.517328
49.608890,85.127264,138.805504,169.275168,93.267066,91.638498,29.635058,14.214958,138.155965,0.876585,84.727057,50.508004,167.221489,139.071391,165.067637,138.508057,79.580624,137.126165,-0.000694,0.000960,32.000000,-235.793566,138.905370,-0.616915,24.261229,0.688904,446348.111442,0.958447,45.075501,19.550807,2.787366,0.058051,0.063117,193.237338,32.000000,211.037977,194.173660,193.698207,177.692885,32.000000,172.353538,68.572425,61.474865,95.979072,51.281359,47.124876,44.429198,22.873034,24.555260,19.895252,59.554945,36.422464
49.572068,85.118158,138.920625,169.276008,93.222960,91.635927,29.811999,14.210819,138.253975,0.876326,84.650404,50.535054,167.235877,139.098736,165.067831,138.566828,79.586255,137.149940,-0.000693,0.000952,32.000000,-235.798524,138.804315,-0.616865,24.274631,0.690165,446265.158367,0.961878,45.065801,19.545541,2.789137,0.058973,0.080178,193.714349,32.000000,210.679772,193.932441,196.416207,178.169857,32.000000,171.809079,68.553936,61.471728,95.947554,51.281359,47.141467,44.429198,22.837793,24.555260,19.864914,59.557816,36.517328
49.684331,85.102154,138.788685,169.273207,93.232322,91.635949,29.660503,14.214244,138.176172,0.876598,84.665215,50.551799,167.261908,139.143758,165.105537,138.527226,79.526185,137.107658,-0.000692,0.000936,32.000000,-235.796738,138.873493,-0.616494,24.259183,0.691969,446339.006525,0.961103,45.264664,19.593920,2.797997,0.066381,0.068234,194.315297,32.000000,209.855029,194.092372,199.008276,177.987946,32.000000,171.907643,68.558795,61.444351,95.941342,51.281359,47.116071,44.429198,22.854518,24.555260,19.866117,59.550204,36.575508
49.603132,85.102154,138.926873,169.273207,93.268278,91.633398,29.522653,14.215100,138.280320,0.876398,84.710805,50.532350,167.268921,139.151628,165.063885,138.582843,79.500574,137.010080,-0.000690,0.000929,32.000000,-235.791456,138.844981,-0.615686,24.260993,0.692675,446323.287726,0.956116,45.293801,19.599717,2.802397,0.065666,0.067997,194.647611,32.000000,209.809369,194.790068,199.358510,177.286215,32.000000,172.917617,68.547064,61.431262,95.958081,51.281359,47.138382,44.429198,22.837521,24.555260,19.811614,59.551335,36.497739
49.600691,85.091945,138.808894,169.263403,93.296827,91.623341,29.717638,14.209250,138.326443,0.876446,84.771739,50.437321,167.288124,139.166495,165.030710,138.552709,79.557789,136.996067,-0.000691,0.000946,32.000000,-235.793045,138.806009,-0.616210,24.313996,0.690730,446354.715818,0.958622,45.161274,19.639463,2.793410,0.058350,0.047138,194.062887,32.000000,210.249846,195.231759,196.451976,176.892636,32.000000,173.008838,68.534350,61.455329,95.944176,51.281359,47.107869,44.429198,22.722531,24.555260,19.777153,59.536524,36.555039
49.621428,85.101878,138.919714,169.266204,93.319636,91.618285,29.822365,14.208679,138.098530,0.876409,84.842428,50.437563,167.212879,139.153526,165.051140,138.560450,79.603968,137.047080,-0.000692,0.000963,32.000000,-235.801484,138.903660,-0.617228,24.296293,0.692574,446424.025822,0.964772,45.245534,19.618154,2.800768,0.064485,0.060391,193.343022,32.000000,210.838512,195.175679,194.013793,176.882604,32.000000,173.139198,68.538320,61.457237,95.974605,51.281359,47.137844,44.429198,22.829289,24.555260,19.812596,59.559596,36.577709
49.984831,85.109053,138.770480,169.266484,93.320768,91.614469,29.548478,14.207965,138.192774,0.876213,84.696046,50.526677,167.208261,139.135195,165.059992,138.613682,79.579568,137.042939,-0.000690,0.000952,32.000000,-235.798919,138.856609,-0.617263,24.309537,0.690430,446265.081901,0.958364,45.237859,19.554199,2.798527,0.067707,0.054389,193.241503,32.000000,211.134786,194.178329,193.605941,177.914349,32.000000,172.194716,68.484963,61.424807,95.938575,51.281359,47.111956,44.429198,22.918510,24.555260,19.813633,59.553332,36.490989
49.625879,85.109053,138.863872,169.266484,93.311278,91.610642,29.523666,14.209392,138.053481,0.876165,84.680210,50.503738,167.233172,139.055222,165.050514,138.514063,79.559014,137.072117,-0.000691,0.000974,32.000000,-235.798639,138.805825,-0.616869,24.308672,0.691145,446162.484232,0.954538,45.226263,19.532555,2.799591,0.058669,0.052246,193.702176,32.000000,210.498982,193.927828,196.472308,178.045383,32.000000,171.524248,68.470701,61.444380,95.960277,51.281359,47.115912,44.429198,22.831647,24.555260,19.839640,59.558947,36.334497
49.571028,85.103810,138.764958,169.270126,93.320878,91.606939,29.818301,14.217812,138.151465,0.876233,84.694337,50.486655,167.240971,139.151893,165.074436,138.518734,79.499891,137.054418,-0.000689,0.000967,32.000000,-235.789564,138.790097,-0.618059,24.285016,0.684510,446023.097513,0.955809,44.857260,19.554964,2.776252,0.055066,0.052857,194.417236,32.000000,209.880894,194.020611,198.998851,178.084825,32.000000,172.021448,68.473561,61.402827,95.942109,51.281359,47.085657,44.429198,22.788949,24.555260,19.822520,59.557030,36.328260
49.544833,85.114295,138.870085,169.269286,93.289012,91.603204,29.660520,14.212532,138.223164,0.876249,84.792122,50.486736,167.293392,139.103221,165.067449,138.548657,79.535364,137.162753,-0.000690,0.000959,32.000000,-235.796811,138.789875,-0.618077,24.290183,0.690405,446210.322043,0.964038,45.228816,19.589547,2.798215,0.062550,0.046266,194.539761,32.000000,209.883086,194.705690,199.166065,177.298881,32.000000,172.559086,68.461233,61.429382,95.958404,51.281359,47.115847,44.429198,22.887151,24.555260,19.860001,59.546211,36.575068
49.654421,85.129747,138.775911,169.270966,93.286252,91.599332,29.525025,14.211676,138.161672,0.876309,84.853328,50.433899,167.279695,139.021944,165.018139,138.547149,79.538710,137.035875,-0.000691,0.000931,32.000000,-235.793734,138.810556,-0.618128,24.352129,0.691393,446314.266914,0.955601,45.280533,19.640159,2.799316,0.065045,0.051846,194.029187,32.000000,210.190888,195.242241,196.554044,176.736717,32.000000,173.009508,68.432685,61.425747,95.924240,51.281359,47.081955,44.429198,22.662214,24.555260,19.861164,59.551473,36.486587
49.805183,85.129747,138.877468,169.270966,93.244383,91.595528,29.664437,14.215243,137.979248,0.876348,84.917254,50.397507,167.181611,139.017029,165.027656,138.571741,79.549738,137.069642,-0.000692,0.000950,32.000000,-235.793116,138.725528,-0.618230,24.341009,0.692150,446260.673824,0.961216,45.318236,19.656766,2.802918,0.067132,0.061406,193.364457,32.000000,210.882606,195.020590,193.987880,177.065027,32.000000,173.125404,68.438677,61.404540,95.926609,51.281359,47.115390,44.429198,22.745479,24.555260,19.916110,59.548424,36.454819
49.527125,85.140232,138.762820,169.270686,93.274292,91.592974,29.902247,14.211247,138.181347,0.876253,84.850641,50.411867,167.179067,139.038481,165.060308,138.449748,79.532705,136.964437,-0.000692,0.000939,32.000000,-235.796784,138.805559,-0.618658,24.331672,0.688257,446201.049582,0.963325,45.219892,19.592425,2.794835,0.060321,0.054832,193.354062,32.000000,210.929233,194.184568,193.592503,177.767947,32.000000,172.086187,68.475338,61.418035,95.895796,51.281359,47.108550,44.429198,22.819764,24.555260,19.953891,59.551837,36.463183
49.975490,85.139129,138.800898,169.269566,93.237994,91.585370,29.815073,14.218097,138.079021,0.875821,84.737763,50.497174,167.235452,139.071431,165.085379,138.528961,79.565214,137.009322,-0.000692,0.000947,32.000000,-235.787312,138.799193,-0.618169,24.323149,0.686758,446092.174496,0.955628,45.063656,19.597633,2.788414,0.064345,0.047269,193.870562,32.000000,210.534548,193.982140,196.594463,178.052067,32.000000,171.789891,68.511897,61.430170,95.878176,51.281359,47.082675,44.429198,22.659401,24.555260,19.951484,59.557698,36.541613
49.691616,85.160651,138.706055,169.273487,93.184724,91.573532,29.682164,14.215957,137.973424,0.875824,84.835438,50.445815,167.217677,139.086255,165.091526,138.530895,79.506225,136.944824,-0.000692,0.000942,32.000000,-235.792403,138.625083,-0.617649,24.265373,0.690679,446252.031988,0.953766,45.362580,19.564068,2.801754,0.060607,0.063051,194.461096,32.000000,209.900391,193.899030,198.882896,178.360348,32.000000,172.062088,68.530358,61.395549,95.841614,51.281359,47.060104,44.429198,22.930103,24.555260,19.952899,59.567454,36.555406
49.539677,85.160651,138.813044,169.273487,93.158724,91.560796,29.705482,14.215243,138.076820,0.875572,84.928963,50.417975,167.241364,139.029752,165.067340,138.493674,79.499656,136.973820,-0.000692,0.000935,32.000000,-235.790002,138.729118,-0.617514,24.295375,0.684247,445945.877038,0.947221,44.896979,19.553150,2.777379,0.060774,0.043210,194.565235,32.000000,209.702719,194.641927,199.116339,177.176722,32.000000,172.644894,68.503511,61.377276,95.811807,51.281359,47.086657,44.429198,22.906874,24.555260,20.029228,59.555309,36.355920
49.432647,85.186037,138.742502,169.284131,93.148453,91.553179,29.813873,14.209250,138.128847,0.875762,84.984235,50.355128,167.293630,138.889506,164.975561,138.535922,79.489612,137.005862,-0.000692,0.000912,32.000000,-235.798618,138.697508,-0.617816,24.273057,0.689666,446149.541536,0.957252,45.212217,19.581110,2.791337,0.055598,0.054606,194.134218,32.000000,210.134768,195.029599,196.403818,176.940577,32.000000,173.127169,68.508471,61.375990,95.781005,51.281359,47.075301,44.429198,22.806238,24.555260,20.119137,59.546890,36.529360
49.781355,85.194591,138.709241,169.294495,93.128693,91.548119,29.650219,14.214102,138.088427,0.875479,85.007947,50.347959,167.208879,138.983914,165.007807,138.387248,79.521026,136.953579,-0.000690,0.000917,32.000000,-235.796717,138.665160,-0.618415,24.252391,0.691556,446171.200998,0.959530,45.369953,19.601630,2.802058,0.064623,0.050451,193.489121,32.000000,210.923705,194.901758,193.977143,177.197709,32.000000,173.073220,68.506020,61.404540,95.791304,51.281359,47.043344,44.429198,22.785460,24.555260,20.150745,59.539799,36.573454
49.992845,85.216941,138.645547,169.298977,93.104462,91.542710,29.596688,14.211390,138.121181,0.875470,84.992005,50.376436,167.229707,138.929655,165.050785,138.430986,79.558613,136.942379,-0.000689,0.000895,32.000000,-235.798936,138.790202,-0.619381,24.290891,0.693466,446232.641636,0.958251,45.506672,19.627087,2.806698,0.067407,0.048428,193.316935,32.000000,211.045707,194.195348,193.749785,177.789249,32.000000,172.083806,68.544576,61.413243,95.770209,51.281359,47.062400,44.429198,23.005621,24.555260,20.152725,59.552840,36.471474
49.464200,85.216941,138.710764,169.298977,93.117685,91.529659,29.793589,14.212674,138.123773,0.875128,84.782339,50.441883,167.222146,139.001083,165.051443,138.472852,79.545555,136.901711,-0.000687,0.000877,32.000000,-235.795193,138.754776,-0.619052,24.243972,0.688548,445998.103018,0.956232,45.153168,19.570522,2.786369,0.101383,0.065125,193.863303,32.000000,210.298140,193.830389,196.640800,177.969792,32.000000,171.806812,68.526603,61.414818,95.732821,51.281359,47.045144,44.429198,22.961387,24.555260,20.232501,59.551601,36.393191
49.518371,85.210043,138.705748,169.300938,93.139153,91.516928,29.875736,14.203969,138.155764,0.875301,84.900847,50.359594,167.270047,139.001677,165.069509,138.379398,79.498653,136.815140,-0.000687,0.000853,32.000000,-235.803734,138.737423,-0.618801,24.251499,0.683949,445832.985651,0.953584,44.956876,19.527548,2.773308,0.062918,0.048419,194.518465,32.000000,209.994004,193.933150,198.781207,178.233794,32.000000,172.165331,68.547902,61.398570,95.782229,51.281359,47.062286,44.429198,22.696374,24.555260,20.210720,59.554679,36.471400
49.703855,85.226875,138.666396,169.298977,93.165759,91.509222,29.578381,14.213673,137.928320,0.875549,84.993430,50.484791,167.258765,139.005345,165.078419,138.462605,79.507135,136.872510,-0.000688,0.000830,32.000000,-235.797964,138.651842,-0.618106,24.253230,0.693534,446041.582774,0.958068,45.504735,19.521034,2.804266,0.076887,0.067557,194.764477,32.000000,209.679961,194.849315,199.062178,177.332003,32.000000,172.773720,68.548231,61.395129,95.775654,51.281359,47.021275,44.429198,22.839319,24.555260,20.271330,59.548237,36.438018
49.898460,85.223012,138.660272,169.297296,93.148460,91.510458,29.647069,14.212960,138.098072,0.875440,84.946041,50.441681,167.296328,138.941338,164.986131,138.428481,79.511627,136.923054,-0.000689,0.000805,32.000000,-235.791302,138.726835,-0.618360,24.228761,0.692355,446026.188570,0.954159,45.441491,19.526262,2.801097,0.055058,0.058229,194.147572,32.000000,210.163560,195.093722,196.546009,176.884011,32.000000,173.286220,68.526022,61.393691,95.748246,51.281359,47.053389,44.429198,22.928391,24.555260,20.273638,59.565320,36.308671
49.536564,85.223012,138.623092,169.297296,93.133316,91.504179,29.696567,14.210819,138.084818,0.875439,84.934210,50.444576,167.229366,139.022555,165.014490,138.444920,79.544355,136.983598,-0.000689,0.000783,32.000000,-235.798524,138.743131,-0.618394,24.206102,0.689258,445906.494846,0.959832,45.265750,19.545399,2.789852,0.074524,0.054827,193.538641,32.000000,210.950120,194.867762,193.721949,177.251220,32.000000,173.088307,68.539209,61.416632,95.764670,51.281359,47.003047,44.429198,22.934893,24.555260,20.262501,59.539120,36.552985
49.931683,85.201765,138.698006,169.294775,93.141078,91.492708,29.721776,14.211105,138.190684,0.875224,84.866804,50.410587,167.209195,138.931164,165.044450,138.454495,79.489595,136.862269,-0.000688,0.000770,32.000000,-235.798566,138.667221,-0.618217,24.228735,0.686967,445808.855935,0.953584,45.060437,19.565235,2.778849,0.064952,0.047771,193.417822,32.000000,210.931455,194.219605,193.773323,177.878966,32.000000,171.838945,68.539209,61.407829,95.750782,51.281359,47.051741,44.429198,22.699621,24.555260,20.190888,59.545395,36.576902
49.648985,85.191004,138.675362,169.291974,93.169988,91.483827,29.498532,14.215386,138.141357,0.875378,84.760539,50.519803,167.234273,138.998901,165.053864,138.403690,79.522239,136.848431,-0.000688,0.000776,32.000000,-235.791662,138.733666,-0.617286,24.187822,0.692897,445893.619156,0.959432,45.435548,19.561635,2.798399,0.061469,0.048579,193.959913,32.000000,210.496682,193.890881,196.794169,178.111786,32.000000,172.070877,68.544254,61.399921,95.744971,51.281359,47.018162,44.429198,22.870202,24.555260,20.155557,59.547952,36.459882
49.469489,85.168653,138.805643,169.294775,93.161587,91.478714,29.820611,14.207965,138.079512,0.875457,84.754075,50.460240,167.255113,138.961302,165.067643,138.379971,79.479588,136.951361,-0.000689,0.000754,32.000000,-235.797936,138.774866,-0.617735,24.255879,0.686488,445719.454014,0.950272,45.004858,19.558011,2.777756,0.082485,0.048951,194.546696,32.000000,209.902013,193.897033,198.916089,178.274410,32.000000,172.031787,68.532529,61.367135,95.751833,51.281359,47.026002,44.429198,22.606759,24.555260,20.157500,59.547028,36.557460
49.619560,85.168653,138.717858,169.294775,93.123399,91.473629,29.833189,14.215957,138.124277,0.875505,84.813265,50.484313,167.278014,138.901596,165.006342,138.395297,79.466529,136.900749,-0.000689,0.000734,32.000000,-235.792075,138.661794,-0.617587,24.259419,0.691754,445739.899354,0.963227,45.286790,19.518705,2.793116,0.061798,0.043081,194.740094,32.000000,209.736672,194.857640,199.246702,177.225760,32.000000,172.590451,68.511459,61.386130,95.781705,51.281359,47.029804,44.429198,22.890637,24.555260,20.081648,59.563570,36.561349
49.910050,85.157064,138.776508,169.291414,93.129624,91.471053,29.651790,14.207109,138.093038,0.875938,84.895903,50.403505,167.265977,138.933204,164.971428,138.450010,79.456720,136.901695,-0.000691,0.000737,32.000000,-235.799448,138.756715,-0.617616,24.279640,0.693109,445848.622486,0.956448,45.450944,19.610892,2.805884,0.064651,0.051205,194.131241,32.000000,210.376258,195.014884,196.207345,176.989274,32.000000,173.411900,68.515523,61.424605,95.768451,51.281359,46.983470,44.429198,22.830424,24.555260,20.043066,59.551581,36.532222
49.612062,85.147131,138.723417,169.284972,93.114761,91.471049,29.636325,14.210819,137.996725,0.876005,84.920601,50.544963,167.243701,138.974270,165.042345,138.426829,79.534669,136.975599,-0.000691,0.000748,32.000000,-235.796721,138.721594,-0.616968,24.287586,0.690255,445774.422986,0.952875,45.294978,19.599597,2.795629,0.056221,0.053872,193.649574,32.000000,210.819108,195.130891,193.697869,177.143137,32.000000,173.016576,68.502372,61.432721,95.785366,51.281359,47.028751,44.429198,22.895301,24.555260,20.010156,59.538511,36.463477
49.487708,85.145751,138.763816,169.290854,93.099055,91.474749,29.588810,14.208679,138.048519,0.876219,84.807570,50.336039,167.200178,138.993662,165.067243,138.442127,79.515323,136.957951,-0.000691,0.000741,32.000000,-235.800500,138.643421,-0.616564,24.322650,0.685522,445628.008693,0.952634,44.982510,19.609862,2.780532,0.057617,0.060991,193.483690,32.000000,210.894601,194.272891,193.920998,177.733732,32.000000,172.057736,68.468070,61.425797,95.766777,51.281359,47.014865,44.429198,22.612814,24.555260,20.011653,59.548729,36.560175
50.063135,85.145751,138.815792,169.290854,93.092988,91.473591,29.750328,14.214672,138.118743,0.876245,84.751640,50.372084,167.243244,138.996230,165.092817,138.484302,79.500916,136.977493,-0.000692,0.000715,32.000000,-235.794835,138.844063,-0.616119,24.318113,0.689540,445622.719249,0.959285,45.281239,19.567474,2.796163,0.057230,0.046670,193.920575,32.000000,210.537330,193.811900,196.804428,178.344035,32.000000,171.940432,68.494381,61.460294,95.768341,51.281359,47.063016,44.429198,22.637652,24.555260,20.008347,59.561190,36.295465
50.028704,85.151822,138.706810,169.290014,93.101375,91.472321,29.484399,14.212532,138.155010,0.876070,84.772950,50.520848,167.278355,138.961138,165.072970,138.402791,79.436349,136.976985,-0.000692,0.000694,32.000000,-235.798450,138.765565,-0.616540,24.356010,0.690656,445731.335531,0.963464,45.409086,19.578328,2.804006,0.060047,0.046151,194.593890,32.000000,209.915806,194.064036,198.801618,178.059019,32.000000,172.020037,68.481910,61.400767,95.765772,51.281359,46.999470,44.429198,22.937044,24.555260,20.030939,59.555918,36.455259
49.530127,85.171964,138.740577,169.283291,93.149025,91.466013,29.572506,14.213103,138.150841,0.875704,84.842151,50.503550,167.278529,138.925984,165.068650,138.395050,79.463385,136.965476,-0.000691,0.000680,32.000000,-235.794437,138.656493,-0.616684,24.377751,0.682318,445479.515092,0.946347,44.813177,19.602137,2.772815,0.066552,0.063730,194.707086,32.000000,209.827920,194.883495,199.027688,177.111421,32.000000,172.590461,68.449263,61.434080,95.793922,51.281359,47.028733,44.429198,22.938221,24.555260,20.102459,59.555289,36.494804
49.451665,85.160375,138.720736,169.282451,93.169708,91.458394,29.732708,14.210106,138.070048,0.875657,84.892737,50.535153,167.295156,138.991011,164.986454,138.413403,79.441613,136.881186,-0.000692,0.000683,32.000000,-235.796779,138.720717,-0.617305,24.366736,0.681244,445608.740737,0.955592,44.854758,19.666459,2.772545,0.057528,0.045274,194.085772,32.000000,210.380860,195.030104,196.313439,176.960707,32.000000,173.237638,68.444074,61.426332,95.779800,51.281359,46.994730,44.429198,22.736276,24.555260,20.104209,59.550381,36.593704
49.861615,85.160375,138.795664,169.282451,93.182867,91.453356,29.752171,14.215814,138.123644,0.875463,84.870783,50.530302,167.232914,138.983343,165.041642,138.434106,79.519063,136.906156,-0.000691,0.000686,32.000000,-235.790415,138.833294,-0.617474,24.390523,0.688319,445790.078489,0.963073,45.391191,19.633887,2.801135,0.077941,0.045878,193.527834,32.000000,211.035822,195.040238,193.663221,177.112392,32.000000,173.034008,68.473324,61.455408,95.805083,51.281359,47.043315,44.429198,22.762996,24.555260,20.065620,59.548218,36.542567
49.717688,85.151546,138.687672,169.273487,93.146579,91.449500,29.573080,14.208393,137.965697,0.875347,84.845274,50.543186,167.209897,139.029265,165.087097,138.428478,79.475165,136.994068,-0.000691,0.000691,32.000000,-235.797016,138.676747,-0.618147,24.364927,0.689648,445812.944754,0.959416,45.461214,19.615097,2.805178,0.058799,0.048640,193.312048,32.000000,211.116249,194.207590,193.932917,177.758037,32.000000,172.234623,68.482211,61.437542,95.815957,51.281359,47.014720,44.429198,22.902212,24.555260,20.036548,59.547205,36.609331
49.626843,85.144371,138.786215,169.267885,93.109492,91.450655,29.652746,14.212389,138.001073,0.875203,84.618256,50.475872,167.236585,139.010423,165.076779,138.386025,79.469592,136.932115,-0.000691,0.000691,32.000000,-235.798593,138.758732,-0.617887,24.327450,0.683094,445460.557459,0.950239,45.035895,19.549666,2.783618,0.065615,0.096556,193.837374,32.000000,210.509451,193.787609,196.911744,178.100165,32.000000,171.990764,68.461613,61.438149,95.776254,51.281359,47.038239,44.429198,22.896686,24.555260,20.013168,59.555250,36.561495
49.668012,85.117330,138.712268,169.263123,93.091758,91.450626,29.753619,14.211105,138.105859,0.875350,84.644729,50.439176,167.298550,138.999514,165.083855,138.463622,79.470151,136.951725,-0.000692,0.000696,32.000000,-235.797747,138.727916,-0.617221,24.375837,0.685414,445576.432078,0.958918,45.176082,19.635862,2.789504,0.072657,0.053497,194.522298,32.000000,209.891695,194.048324,198.933234,178.119607,32.000000,171.887962,68.464064,61.415888,95.801772,51.281359,47.003696,44.429198,22.931647,24.555260,20.014636,59.556036,36.491870
49.594464,85.117330,138.726980,169.263123,93.062376,91.450623,29.707978,14.207252,138.043659,0.875223,84.744223,50.493151,167.232431,138.951616,165.042281,138.391155,79.434734,136.938078,-0.000693,0.000701,32.000000,-235.799960,138.664347,-0.616703,24.383600,0.688333,445625.619294,0.958225,45.263134,19.611629,2.796596,0.072383,0.048181,194.626682,32.000000,209.794281,194.770407,199.173956,177.167431,32.000000,172.911298,68.445766,61.397435,95.799225,51.281359,47.013890,44.429198,22.922712,24.555260,19.921984,59.561347,36.497886
50.002732,85.110432,138.733991,169.258081,93.064121,91.450704,29.645205,14.210819,138.055562,0.875019,84.781521,50.458221,167.231587,138.980958,165.026455,138.448994,79.466368,136.927117,-0.000692,0.000721,32.000000,-235.799671,138.647683,-0.617379,24.333193,0.685929,445573.265566,0.954062,45.193376,19.620505,2.792789,0.057255,0.056584,194.127058,32.000000,210.473986,194.895573,196.164522,177.034509,32.000000,173.289046,68.433603,61.447212,95.792018,51.281359,47.007283,44.429198,22.916296,24.555260,19.899190,59.549388,36.577269
49.735333,85.099947,138.765357,169.254160,93.039998,91.453267,29.600655,14.219810,138.063082,0.874802,84.822714,50.447719,167.210740,139.084399,164.987577,138.420989,79.508513,137.074046,-0.000691,0.000721,32.000000,-235.789533,138.775290,-0.616611,24.324145,0.686903,445668.853837,0.957056,45.269712,19.649356,2.797227,0.066229,0.065219,193.460144,32.000000,210.858490,195.033620,193.682833,177.074946,32.000000,172.780162,68.457377,61.443519,95.801573,51.281359,47.021227,44.429198,22.850885,24.555260,19.863889,59.550765,36.398766
49.752146,85.106293,138.666242,169.253880,93.050564,91.453253,29.753860,14.211676,138.041709,0.874483,84.737291,50.446245,167.208306,138.978552,165.087749,138.495973,79.499098,136.954255,-0.000691,0.000732,32.000000,-235.800290,138.720655,-0.616174,24.321103,0.682175,445413.457723,0.950623,44.840165,19.612448,2.774528,0.068415,0.051165,193.498434,32.000000,210.978024,194.064712,194.046498,177.779401,32.000000,172.109602,68.460487,61.447914,95.765348,51.281359,47.029801,44.429198,22.872605,24.555260,19.864906,59.552555,36.379911
49.526257,85.106293,138.685929,169.253880,93.036477,91.453287,29.670953,14.212674,138.097950,0.874386,84.620585,50.464300,167.243901,139.045291,165.090854,138.387288,79.518311,136.942358,-0.000689,0.000718,32.000000,-235.796505,138.703707,-0.616064,24.303820,0.686624,445468.263550,0.957580,45.106197,19.640977,2.790076,0.060504,0.070467,193.903960,32.000000,210.584073,193.720154,196.730012,178.229889,32.000000,171.801782,68.458531,61.456001,95.754808,51.281359,46.988904,44.429198,22.971707,24.555260,19.888012,59.554669,36.371180
49.594092,85.113191,138.662995,169.259482,93.078828,91.453254,29.562967,14.209535,138.023061,0.874315,84.691103,50.468957,167.286598,138.990440,165.127294,138.440376,79.497026,136.953583,-0.000687,0.000700,32.000000,-235.799152,138.793568,-0.615962,24.303138,0.685976,445482.838923,0.952317,45.095123,19.592775,2.787141,0.066509,0.049283,194.618611,32.000000,209.936753,194.142109,198.904383,177.898657,32.000000,171.915653,68.483186,61.442717,95.754855,51.281359,47.031143,44.429198,22.679336,24.555260,19.913081,59.539504,36.402068
49.732014,85.108777,138.710475,169.256961,93.094632,91.450712,29.559209,14.213245,137.971203,0.874351,84.767873,50.373093,167.282624,138.986647,165.069386,138.413120,79.490696,136.910280,-0.000687,0.000706,32.000000,-235.797245,138.694325,-0.615840,24.320657,0.689991,445556.442764,0.959676,45.329543,19.567839,2.800251,0.060189,0.055166,194.730229,32.000000,209.862214,194.711111,198.961132,177.127882,32.000000,173.154320,68.483752,61.457960,95.776833,51.281359,46.996308,44.429198,22.855971,24.555260,19.898896,59.543861,36.568539
50.172750,85.105741,138.689933,169.249678,93.099853,91.450731,29.703328,14.214958,138.034041,0.874371,84.868484,50.451963,167.278323,139.012502,165.014891,138.415322,79.491708,136.935010,-0.000688,0.000733,32.000000,-235.792418,138.690327,-0.616116,24.316225,0.688883,445569.655730,0.961776,45.265958,19.594526,2.795958,0.064501,0.048603,193.989634,32.000000,210.542825,195.018518,196.157892,176.790495,32.000000,172.915235,68.482705,61.450617,95.754870,51.281359,47.016727,44.429198,22.918627,24.555260,19.900003,59.546231,36.581084
49.539788,85.105741,138.684396,169.249678,93.109861,91.450722,29.733954,14.215814,137.963802,0.874372,84.844421,50.402951,167.222687,138.967356,165.034384,138.415689,79.518609,136.905830,-0.000689,0.000749,32.000000,-235.789923,138.693957,-0.616395,24.316146,0.686497,445497.312060,0.958985,45.118465,19.580019,2.789159,0.056483,0.056107,193.435945,32.000000,210.963172,195.075372,193.657584,176.886817,32.000000,173.023431,68.506005,61.467406,95.770405,51.281359,46.982601,44.429198,22.961979,24.555260,19.890545,59.559872,36.459074
49.542070,85.109328,138.667048,169.252199,93.078153,91.452049,29.581425,14.210391,137.968349,0.874292,84.738585,50.437163,167.187098,138.983140,165.048512,138.413852,79.499998,136.936646,-0.000688,0.000742,32.000000,-235.793215,138.663734,-0.615990,24.257584,0.679875,445284.142263,0.945284,44.660246,19.590906,2.764248,0.070055,0.042852,193.492673,32.000000,211.010747,194.116875,193.756551,177.866012,32.000000,172.297441,68.520439,61.456811,95.738441,51.281359,47.008714,44.429198,22.630901,24.555260,19.904094,59.547519,36.545795
49.560351,85.115675,138.676126,169.255000,93.059805,91.455841,29.655555,14.210248,137.994193,0.874020,84.666982,50.399173,167.223363,138.882348,165.084869,138.460158,79.559973,136.888674,-0.000688,0.000747,32.000000,-235.799750,138.721186,-0.615655,24.260521,0.689414,445536.232308,0.957332,45.314926,19.549964,2.799455,0.062570,0.049976,193.967921,32.000000,210.535907,193.838148,196.791723,178.136287,32.000000,171.501129,68.560378,61.444271,95.741338,51.281359,46.977732,44.429198,22.949933,24.555260,19.927253,59.556784,36.324079
49.734573,85.115399,138.684289,169.256121,93.043852,91.463403,29.826297,14.208821,137.900260,0.874295,84.635197,50.394659,167.250966,139.014522,165.103180,138.439499,79.451469,136.955155,-0.000689,0.000729,32.000000,-235.795768,138.536369,-0.615616,24.241009,0.690970,445577.922970,0.962243,45.316142,19.583402,2.798976,0.063091,0.040117,194.500983,32.000000,209.871338,193.994161,199.163270,177.939655,32.000000,171.950564,68.596081,61.402726,95.711743,51.281359,46.989054,44.429198,22.937230,24.555260,19.928430,59.548670,36.512413
49.524205,85.115399,138.658099,169.256121,93.073336,91.468387,29.735128,14.213245,138.051778,0.874304,84.731221,50.387063,167.248325,138.949128,165.042862,138.482549,79.444127,136.874367,-0.000690,0.000735,32.000000,-235.794295,138.637383,-0.615206,24.269516,0.690688,445491.274664,0.959510,45.303491,19.500343,2.798126,0.066374,0.042414,194.611351,32.000000,209.862284,194.622708,198.883949,177.214917,32.000000,172.953776,68.589402,61.406889,95.726284,51.281359,46.964098,44.429198,22.983599,24.555260,19.928647,59.558279,36.321437
49.484440,85.112916,138.768539,169.254440,93.081654,91.468958,29.655320,14.210819,138.106228,0.874319,84.833051,50.368393,167.280531,138.990909,164.996882,138.416399,79.476730,136.872105,-0.000692,0.000714,32.000000,-235.799179,138.797463,-0.615024,24.254253,0.688692,445633.849770,0.950492,45.122436,19.640838,2.788489,0.062028,0.057253,194.129701,32.000000,210.388944,195.055042,195.944931,176.788033,32.000000,172.962924,68.603211,61.432974,95.735736,51.281359,46.985886,44.429198,22.968287,24.555260,19.921185,59.556095,36.345649
49.613825,85.111536,138.664870,169.257521,93.065128,91.468924,29.603145,14.211533,138.025713,0.874124,84.829638,50.432457,167.221611,138.961607,165.023194,138.432758,79.498298,136.999330,-0.000694,0.000721,32.000000,-235.794532,138.707134,-0.615309,24.256089,0.690988,445769.353754,0.957826,45.340781,19.609302,2.799805,0.059691,0.049862,193.373064,32.000000,210.895159,194.935046,193.971478,177.154209,32.000000,172.962673,68.640309,61.417153,95.752882,51.281359,46.965429,44.429198,22.944612,24.555260,19.917542,59.547598,36.597078
49.553989,85.115399,138.736614,169.262843,93.029683,91.472728,29.771812,14.214672,138.092430,0.874212,84.792111,50.393850,167.211899,139.009443,165.086858,138.471264,79.548481,136.925909,-0.000693,0.000724,32.000000,-235.794998,138.741600,-0.615073,24.233088,0.692578,445731.755752,0.961236,45.379651,19.575610,2.804286,0.064969,0.045797,193.501486,32.000000,211.015290,194.104002,194.061745,177.769732,32.000000,172.197301,68.669401,61.448593,95.751402,51.281359,46.979791,44.429198,23.023100,24.555260,19.918676,59.554453,36.429581
49.713517,85.115399,138.700860,169.262843,92.977296,91.468956,29.658693,14.213959,138.051837,0.874164,84.664493,50.389563,167.229333,139.060767,165.103961,138.430458,79.495506,136.971556,-0.000693,0.000724,32.000000,-235.797187,138.647886,-0.615572,24.243867,0.690041,445632.740280,0.960220,45.243813,19.615260,2.794884,0.063424,0.057201,193.991185,32.000000,210.398694,194.049014,196.702246,177.924705,32.000000,171.700827,68.648485,61.448456,95.744099,51.281359,46.975735,44.429198,22.900892,24.555260,19.933257,59.562606,36.496052
49.824393,85.112364,138.756455,169.274047,93.002061,91.472744,29.584672,14.217669,138.018938,0.874052,84.630157,50.482777,167.250347,139.038214,165.120909,138.384134,79.463185,136.997957,-0.000693,0.000717,32.000000,-235.792985,138.829276,-0.614851,24.263537,0.692000,445596.500704,0.956071,45.309825,19.529754,2.799706,0.070337,0.059360,194.635183,32.000000,209.866174,194.138282,199.117443,177.995722,32.000000,172.047859,68.655242,61.409578,95.767146,51.281359,46.985032,44.429198,22.969027,24.555260,19.923877,59.549585,36.563843
49.569198,85.090014,138.732006,169.271246,93.006789,91.476518,29.664123,14.214244,138.030549,0.874276,84.714223,50.428509,167.215017,138.996781,165.057403,138.543687,79.477369,136.984248,-0.000692,0.000738,32.000000,-235.793460,138.899436,-0.615167,24.269805,0.689049,445594.931407,0.956358,45.144259,19.604691,2.790003,0.068277,0.059234,194.683815,32.000000,209.769626,194.688623,198.944533,177.093921,32.000000,172.836374,68.647102,61.413524,95.767376,51.281359,46.983965,44.429198,22.987120,24.555260,19.847378,59.554178,36.545354
49.515217,85.075941,138.743526,169.263683,92.955507,91.477759,29.676558,14.209535,138.169338,0.874061,84.815566,50.455475,167.253992,138.935793,164.971021,138.435487,79.463526,137.004025,-0.000692,0.000739,32.000000,-235.798661,138.813636,-0.615601,24.263222,0.687110,445613.723772,0.956482,45.026389,19.649712,2.784910,0.064541,0.049931,194.043300,32.000000,210.312467,195.208618,196.167831,176.766557,32.000000,172.982982,68.633114,61.432952,95.762244,51.281359,46.960019,44.429198,22.930664,24.555260,19.848294,59.545769,36.571767
49.682277,85.075941,138.743190,169.263683,92.914659,91.471363,29.808231,14.207109,138.002821,0.873995,84.806078,50.351363,167.186718,138.920643,165.040641,138.456530,79.488377,137.100196,-0.000691,0.000780,32.000000,-235.798464,138.774663,-0.615806,24.224014,0.690677,445701.286445,0.959207,45.268637,19.628933,2.798754,0.071592,0.047554,193.524263,32.000000,210.859697,195.041395,193.699363,177.041401,32.000000,172.853129,68.655930,61.447581,95.775362,51.281359,46.985411,44.429198,22.933261,24.555260,19.800228,59.542425,36.415421
50.051067,85.085875,138.696570,169.261723,92.929645,91.470000,29.664238,14.211390,138.035050,0.873983,84.694031,50.409736,167.162237,138.950209,165.071149,138.465863,79.459375,136.958377,-0.000690,0.000805,32.000000,-235.796478,138.717270,-0.615760,24.217904,0.691736,445740.380184,0.959913,45.310669,19.652289,2.802038,0.059102,0.045022,193.377850,32.000000,211.181289,194.097322,193.762499,177.940832,32.000000,172.071494,68.684384,61.445680,95.732393,51.281359,46.969987,44.429198,22.872910,24.555260,19.835542,59.549172,36.563476
49.490667,85.082288,138.802044,169.268165,92.947690,91.471278,29.566766,14.210391,137.985346,0.873996,84.630441,50.443986,167.240352,138.929961,165.090667,138.475458,79.467165,136.962112,-0.000690,0.000825,32.000000,-235.800919,138.786592,-0.615772,24.214730,0.690249,445588.313768,0.952141,45.137192,19.673684,2.792609,0.058615,0.061213,193.950352,32.000000,210.344020,193.932694,197.145785,177.943828,32.000000,171.580187,68.711447,61.455791,95.754136,51.281359,47.002096,44.429198,23.041115,24.555260,19.823955,59.557639,36.452912
49.540716,85.087254,138.619875,169.278809,92.983578,91.468769,29.710020,14.210677,137.930063,0.873696,84.669516,50.507459,167.248505,138.949821,165.103335,138.390505,79.439874,136.901998,-0.000689,0.000843,32.000000,-235.798339,138.607893,-0.615237,24.224041,0.684608,445467.944566,0.949168,44.765744,19.634482,2.771101,0.061454,0.049956,194.628695,32.000000,209.831324,194.042466,199.222953,177.969458,32.000000,172.350135,68.740465,61.445659,95.792994,51.281359,46.982395,44.429198,23.041784,24.555260,19.824792,59.554207,36.562596
49.544573,85.087254,138.691321,169.278809,92.994884,91.468811,29.699798,14.208108,137.981756,0.873526,84.739572,50.472890,167.278896,138.975474,165.081376,138.393967,79.475972,136.871352,-0.000688,0.000844,32.000000,-235.802874,138.657861,-0.615539,24.239409,0.693746,445721.415954,0.963939,45.342547,19.628488,2.804611,0.065411,0.046333,194.823103,32.000000,209.878185,194.929340,198.926846,177.179863,32.000000,172.659198,68.732720,61.486052,95.787350,51.281359,46.958708,44.429198,23.024086,24.555260,19.842917,59.550145,36.548436
49.539451,85.086978,138.697714,169.283011,93.039056,91.466281,29.484301,14.216099,138.033548,0.873695,84.794372,50.445146,167.287486,138.977103,165.022581,138.480025,79.436309,136.887506,-0.000688,0.000853,32.000000,-235.787834,138.691958,-0.615495,24.284964,0.691804,445737.844120,0.958231,45.295475,19.626854,2.798100,0.062915,0.044774,193.954284,32.000000,210.261286,195.155287,196.001821,176.698977,32.000000,172.993926,68.694071,61.468866,95.776607,51.281359,46.997087,44.429198,22.976183,24.555260,19.842845,59.546231,36.332296
49.540506,85.082288,138.645459,169.279650,93.045143,91.466266,29.583633,14.212532,137.996803,0.873800,84.759226,50.425334,167.245453,138.953471,165.051966,138.400509,79.456088,136.970129,-0.000688,0.000865,32.000000,-235.798778,138.619701,-0.616079,24.234977,0.691655,445673.417510,0.958481,45.291467,19.576006,2.799324,0.065774,0.045106,193.439447,32.000000,211.012936,194.978442,193.736547,177.093968,32.000000,173.213146,68.698420,61.483313,95.797230,51.281359,46.936199,44.429198,23.041620,24.555260,19.827435,59.558043,36.330168
49.521914,85.072906,138.722798,169.274047,93.043288,91.470059,29.778298,14.211676,138.087635,0.874030,84.693489,50.440397,167.203733,139.011993,165.077922,138.405032,79.488776,137.033590,-0.000688,0.000907,32.000000,-235.796520,138.739908,-0.615823,24.259629,0.690451,445731.876837,0.965567,45.296514,19.623444,2.799743,0.062848,0.050026,193.449899,32.000000,211.023924,194.229694,194.092004,177.867390,32.000000,171.918797,68.737613,61.485120,95.798307,51.281359,46.969849,44.429198,22.881185,24.555260,19.828272,59.548670,36.493777
49.642189,85.072906,138.630591,169.274047,93.039551,91.473907,29.443787,14.210819,137.951779,0.873729,84.576756,50.376190,167.232276,139.013910,165.097924,138.371580,79.479249,136.905079,-0.000687,0.000897,32.000000,-235.795737,138.667752,-0.616500,24.286616,0.691592,445692.370332,0.962292,45.290727,19.643423,2.798628,0.068478,0.044763,193.972741,32.000000,210.340518,194.012934,197.052873,177.914336,32.000000,171.836209,68.750252,61.496611,95.811106,51.281359,46.928158,44.429198,22.990824,24.555260,19.796455,59.554148,36.403242
49.812790,85.069319,138.724368,169.261162,93.006582,91.475478,29.470986,14.213245,138.041318,0.873621,84.610226,50.360585,167.296689,139.022045,165.119062,138.393074,79.389657,136.983086,-0.000688,0.000930,32.000000,-235.796262,138.693999,-0.615673,24.316750,0.691564,445652.907657,0.956406,45.300672,19.641260,2.801241,0.052519,0.050656,194.561192,32.000000,209.950545,194.087978,199.118860,178.094042,32.000000,171.999852,68.718440,61.470810,95.796864,51.281359,46.931913,44.429198,23.055846,24.555260,19.784724,59.558908,36.581671
