OSU 80 Ton Compressor Load Stand
49.392934,85.079252,138.692195,169.253600,93.001223,91.471921,29.572624,14.213531,138.071185,0.873606,84.747303,50.387023,167.271155,139.030324,165.084101,138.424977,79.448931,136.915953,-0.000689,0.000934,32.000000,-235.795976,138.629510,-0.615266,24.335947,0.688538,445629.796459,0.964786,45.175743,19.588962,2.792596,0.069733,0.084524,194.651661,32.000000,209.766397,194.901959,198.934382,176.943660,32.000000,172.635330,68.703329,61.462694,95.836116,51.281359,46.946149,44.429198,23.140243,24.555260,19.819937,59.548523,36.534936
49.568278,85.070975,138.735233,169.253600,93.028390,91.470663,29.357081,14.216242,138.045132,0.873698,84.781934,50.436679,167.286707,138.996495,165.031911,138.425244,79.452426,136.928622,-0.000689,0.000934,32.000000,-235.793593,138.781675,-0.614951,24.358213,0.685570,445708.381481,0.960344,44.995352,19.716087,2.784915,0.070346,0.056548,193.970054,32.000000,210.451107,195.168284,196.195888,176.892479,32.000000,173.182169,68.667022,61.480986,95.816592,51.281359,46.952180,44.429198,22.688070,24.555260,19.820743,59.545434,36.440219
49.726149,85.070975,138.657759,169.253600,93.047646,91.469451,29.399311,14.211676,138.144511,0.873933,84.797958,50.376234,167.185339,139.010688,165.048621,138.399979,79.469892,136.878674,-0.000690,0.000930,32.000000,-235.795864,138.672687,-0.615453,24.344759,0.691235,445797.987901,0.965803,45.441246,19.624512,2.807936,0.068010,0.072712,193.346368,32.000000,210.976648,195.010424,193.654871,176.991402,32.000000,172.931125,68.668942,61.506397,95.810781,51.281359,46.927637,44.429198,22.957709,24.555260,19.792737,59.558052,36.483432
49.672103,85.070699,138.772857,169.252199,93.036788,91.465661,0.000000,14.211818,137.998214,0.873899,84.719055,50.348925,167.235999,138.968907,165.096039,138.380401,79.483905,136.976762,-0.000690,0.000947,32.000000,-235.796705,138.727324,-0.615084,24.360547,0.688122,445693.115583,0.969153,45.250554,19.627113,2.798871,0.065258,0.047714,193.309242,32.000000,211.146627,194.318558,193.989268,177.670257,32.000000,172.025898,68.685408,61.501208,95.805206,51.281359,46.951394,44.429198,23.014874,24.555260,19.792499,59.554777,36.446162
49.503486,85.076217,138.594691,169.254440,93.031553,91.461853,29.694528,14.210819,137.957009,0.874148,84.669989,50.422485,167.234975,138.937566,165.114110,138.426666,79.503944,136.863616,-0.000690,0.000951,32.000000,-235.801638,138.643115,-0.614711,24.359787,0.685727,445581.812950,0.964435,45.086742,19.585610,2.788427,0.063109,0.040992,193.948402,32.000000,210.487477,193.964243,197.216838,178.181424,32.000000,171.864235,68.704217,61.508023,95.787825,51.281359,46.901048,44.429198,23.089360,24.555260,19.812390,59.547942,36.328847
49.617523,85.089462,138.733174,169.253039,93.023350,91.454214,29.587373,14.210248,137.985530,0.874342,84.687145,50.355152,167.283082,138.927208,165.109539,138.408983,79.442142,136.938789,-0.000690,0.000926,32.000000,-235.800242,138.639281,-0.614790,24.339881,0.686634,NaN,Inf,45.142501,19.618795,2.793779,0.068667,0.060259,194.487971,32.000000,209.881273,194.223165,199.124709,177.868528,32.000000,172.017007,68.665897,61.459311,95.806900,51.281359,46.932121,44.429198,23.099462,24.555260,19.813165,59.549526,36.459001
49.584575,85.089462,138.653747,169.253039,93.014197,91.451717,29.673682,14.214672,137.895161,0.874370,84.774550,50.429911,167.251249,138.899496,165.079872,138.352127,79.442073,136.856859,-0.000690,0.000892,32.000000,-235.794343,138.703421,-0.615192,24.378223,0.688317,445597.459783,0.959411,45.323144,19.544310,2.799696,0.069687,0.044185,194.453315,32.000000,209.821308,194.953964,198.936511,177.004683,32.000000,172.763125,68.654998,61.488141,95.822941,51.281359,46.916921,44.429198,23.060712,24.555260,19.860041,59.542346,36.599059
49.470785,85.113743,138.744981,169.261443,93.053997,91.447837,29.935951,14.209392,138.048578,0.874299,84.799461,50.383860,167.281620,138.859633,165.023814,138.399815,79.470185,136.836887,-0.000690,0.000911,32.000000,-235.798803,138.540529,-0.615531,24.319057,0.687796,445629.939664,0.960449,45.217900,19.642290,2.796052,0.053168,0.046536,193.962871,32.000000,210.446678,195.021490,195.985230,176.951577,32.000000,172.963227,68.674245,61.504619,95.825164,51.281359,46.910826,44.429198,23.158703,24.555260,19.945386,59.552879,36.396712
49.470378,85.120366,138.626135,169.264524,93.042563,91.441462,29.662928,14.208821,137.970211,0.874352,84.869612,50.312791,167.184753,138.906206,165.001596,138.332586,79.456336,136.865536,-0.000692,0.000944,32.000000,-235.800686,138.604895,-0.616262,24.284203,0.686805,445632.041997,0.958316,45.252112,19.602928,2.796308,0.068729,0.053478,193.420349,32.000000,210.984700,194.955987,193.537680,177.141453,32.000000,172.770021,68.657900,61.493583,95.834525,51.281359,46.905994,44.429198,23.137210,24.555260,19.969548,59.556046,36.306837
49.594223,85.119538,138.628168,169.267885,93.014490,91.435107,29.655273,14.211961,137.937558,0.874269,84.751057,50.322753,167.201898,138.809675,165.085069,138.342244,79.486377,136.884510,-0.000692,0.000953,32.000000,-235.794923,138.619782,-0.616300,24.286642,0.690663,445646.741449,0.952290,45.394686,19.565201,2.804584,0.065413,0.053627,193.291388,32.000000,211.048062,194.233435,194.141280,177.692925,32.000000,171.931915,68.682793,61.509468,95.809243,51.281359,46.906184,44.429198,23.177792,24.555260,19.970773,59.553961,36.288789
49.581391,85.119538,138.558344,169.267885,92.982037,91.428777,29.706681,14.213816,137.820104,0.874232,84.678603,50.386009,167.227530,138.852312,165.065080,138.377184,79.474927,136.816825,-0.000692,0.000962,32.000000,-235.796183,138.598306,-0.616760,24.243343,0.691041,445648.574860,0.961012,45.401732,19.592841,2.802205,0.064215,0.055555,193.945222,32.000000,210.454007,193.820605,197.033297,178.035295,32.000000,171.944854,68.650219,61.517692,95.781893,51.281359,46.874899,44.429198,23.091903,24.555260,19.969116,59.545661,36.385707
49.432055,85.126712,138.640520,169.267325,92.989819,91.421171,29.587206,14.208821,137.867736,0.874151,84.736236,50.218252,167.264013,138.831168,165.114388,138.355729,79.456182,136.802852,-0.000691,0.000937,32.000000,-235.799702,138.506348,-0.616923,24.231489,0.689049,445506.366520,0.958604,45.272170,19.571934,2.795248,0.070106,0.056521,194.484410,32.000000,210.032577,194.101972,199.187182,177.857169,32.000000,171.975833,68.633458,61.486117,95.825514,51.281359,46.900144,44.429198,23.151206,24.555260,19.995279,59.551198,36.489375
49.532455,85.136369,138.576901,169.272927,92.981229,91.416030,29.611849,14.215529,137.925436,0.874372,84.871510,50.248513,167.271406,138.928410,165.063756,138.333426,79.445952,136.806294,-0.000692,0.000950,32.000000,-235.794306,138.620576,-0.617887,24.255381,0.690080,445500.561131,0.957146,45.285495,19.550800,2.794563,0.067149,0.055094,194.533229,32.000000,209.884533,194.842221,198.863980,176.979894,32.000000,172.847115,68.604279,61.512019,95.824332,51.281359,46.872859,44.429198,23.141593,24.555260,20.030118,59.549044,36.389449
49.486873,85.154857,138.650377,169.279089,93.008100,91.410947,29.759609,14.212532,137.938292,0.874706,84.923819,50.234795,167.263092,138.890667,165.028082,138.318042,79.453006,136.715963,-0.000692,0.000940,32.000000,-235.797631,138.518542,-0.618297,24.227109,0.693064,445574.699804,0.964077,45.447964,19.562817,2.804668,0.064386,0.055106,193.929035,32.000000,210.581909,194.974796,196.078581,176.798595,32.000000,173.335713,68.576739,61.486341,95.817966,51.281359,46.852012,44.429198,23.106614,24.555260,20.031506,59.538029,36.400601
49.572451,85.154857,138.463947,169.279089,93.018876,91.400776,29.796767,14.208679,137.816274,0.874556,84.913187,50.196180,167.206039,138.826131,165.014322,138.303433,79.474234,136.882697,-0.000692,0.000929,32.000000,-235.798370,138.556621,-0.618780,24.186249,0.690510,445531.247014,0.961138,45.353177,19.574705,2.797699,0.075946,0.052521,193.369180,32.000000,211.046393,194.919927,193.590138,177.102201,32.000000,172.746213,68.559389,61.508666,95.853704,51.281359,46.828700,44.429198,23.126644,24.555260,20.097242,59.541569,36.426353
49.432506,85.170861,138.614185,169.286652,92.986505,91.390662,29.765445,14.209535,137.819582,0.874625,84.861802,50.336083,167.205820,138.827314,165.078141,138.225244,79.486579,136.806177,-0.000693,0.000950,32.000000,-235.800464,138.601693,-0.617749,24.218795,0.692368,445536.887727,0.957304,45.419062,19.524144,2.801761,0.066713,0.058657,193.406029,32.000000,211.065638,194.141275,194.175151,177.812012,32.000000,172.114502,68.604866,61.519738,95.842464,51.281359,46.842484,44.429198,23.183837,24.555260,20.154468,59.546123,36.378737
49.401891,85.186037,138.595033,169.287493,92.956355,91.385652,29.588318,14.207965,137.905451,0.874620,84.740985,50.289031,167.229861,138.832432,165.068540,138.312661,79.460993,136.805913,-0.000693,0.000971,32.000000,-235.798427,138.529476,-0.617884,24.211032,0.691234,445412.206808,0.954225,45.330102,19.583204,2.793163,0.065017,0.046365,194.030121,32.000000,210.468147,193.785767,197.139519,178.161148,32.000000,171.886236,68.594626,61.501865,95.832250,51.281359,46.868375,44.429198,23.244198,24.555260,20.208928,59.561514,36.281159
49.514488,85.172792,138.564825,169.280490,92.949726,91.384395,29.807588,14.212674,137.805887,0.874875,84.764341,50.268075,167.227479,138.866504,165.087497,138.205893,79.441987,136.743694,-0.000693,0.000982,32.000000,-235.796996,138.488500,-0.617489,24.244890,0.693130,445425.869524,0.958075,45.491643,19.534022,2.804110,0.064009,0.071548,194.631663,32.000000,209.812141,194.174186,199.215917,177.809923,32.000000,171.935015,68.609847,61.510090,95.874806,51.281359,46.838907,44.429198,23.132744,24.555260,20.210821,59.547559,36.403535
49.629721,85.172792,138.615998,169.280490,92.928311,91.378074,29.614864,14.215529,137.815115,0.874964,84.866083,50.325671,167.236501,138.831350,165.083810,138.329677,79.452350,136.733489,-0.000692,0.000981,32.000000,-235.792831,138.558250,-0.617484,24.244497,0.693715,445477.711700,0.964436,45.538699,19.559480,2.805460,0.064896,0.056223,194.727876,32.000000,209.884561,194.832784,199.124765,177.100206,32.000000,172.920715,68.611989,61.508897,95.884978,51.281359,46.867763,44.429198,23.134085,24.555260,20.166613,59.549713,36.338899
50.029440,85.166446,138.573091,169.276568,92.962245,91.376826,29.787790,14.211105,137.897967,0.874753,84.924381,50.318973,167.263884,138.806535,165.009402,138.255987,79.452755,136.767426,-0.000692,0.000990,32.000000,-235.796435,138.554315,-0.617317,24.293776,0.690845,445434.643874,0.954952,45.408278,19.548521,2.798470,0.065862,0.061896,194.061058,32.000000,210.542549,195.020057,195.795410,176.797984,32.000000,173.171295,68.578868,61.526213,95.903094,51.281359,46.830325,44.429198,23.130856,24.555260,20.146302,59.551807,36.352545
49.442623,85.158444,138.606852,169.282731,93.002914,91.372968,29.479228,14.208964,137.897134,0.874831,84.929671,50.400812,167.154908,138.809941,165.048822,138.288561,79.477398,136.683502,-0.000691,0.001002,32.000000,-235.800379,138.496048,-0.617968,24.281790,0.689302,445331.749935,0.958694,45.288569,19.533242,2.793004,0.057226,0.049050,193.424481,32.000000,211.086272,195.018620,193.547913,177.026384,32.000000,172.884500,68.554452,61.528836,95.905133,51.281359,46.863783,44.429198,23.232272,24.555260,20.120198,59.552289,36.404416
49.388406,85.147407,138.491525,169.291974,92.958464,91.367984,29.783703,14.205396,137.779977,0.874611,84.792955,50.311640,167.180561,138.873907,165.083901,138.275704,79.450464,136.724499,-0.000692,0.001002,32.000000,-235.802799,138.507165,-0.618223,24.327738,0.681635,445129.150938,0.944890,44.868620,19.549185,2.769831,0.066294,0.041440,193.460694,32.000000,211.039813,194.160954,194.296450,177.742491,32.000000,172.034562,68.558057,61.556363,95.893194,51.281359,46.811466,44.429198,22.844294,24.555260,20.121810,59.550450,36.363770
49.961490,85.147407,138.551444,169.291974,92.967026,91.360412,29.776530,14.212817,137.880721,0.874523,84.725543,50.401254,167.234305,138.851313,165.090596,138.217933,79.490068,136.766037,-0.000693,0.001024,32.000000,-235.795051,138.564838,-0.618413,24.323254,0.690992,445334.492580,0.966948,45.468694,19.484112,2.803388,0.056074,0.048122,194.121145,32.000000,210.431786,193.868738,197.194994,178.122961,32.000000,171.927784,68.572138,61.576431,95.913945,51.281359,46.834260,44.429198,22.947282,24.555260,20.085005,59.549565,36.490549
49.553156,85.141888,138.439928,169.291414,92.975743,91.360483,29.633632,14.209250,137.804587,0.874696,84.754658,50.398986,167.245022,138.790488,165.120812,138.291780,79.423151,136.692766,-0.000694,0.001038,32.000000,-235.801569,138.545118,-0.617681,24.313602,0.689890,445369.811308,0.958118,45.514116,19.530798,2.804130,0.070658,0.059544,194.615311,32.000000,209.905369,194.321173,199.134532,177.899625,32.000000,171.892452,68.568684,61.549476,95.911487,51.281359,46.814925,44.429198,23.157681,24.555260,20.067315,59.552181,36.326206
49.628155,85.131679,138.548680,169.281610,92.967496,91.355549,29.654921,14.212389,137.796286,0.874632,84.819528,50.412684,167.250502,138.797216,165.069761,138.334523,79.422410,136.716800,-0.000694,0.001015,32.000000,-235.799577,138.489683,-0.617843,24.317667,0.681564,444994.461931,0.946422,44.919713,19.511202,2.773165,0.069249,0.101953,194.753005,32.000000,209.945707,194.936255,198.680915,177.005552,32.000000,172.907059,68.532802,61.571134,95.926062,51.281359,46.822970,44.429198,23.144958,24.555260,20.033292,59.547519,36.415788
49.441240,85.123401,138.456522,169.276568,92.939699,91.350476,29.798027,14.210106,137.855782,0.874395,84.815242,50.367842,167.248873,138.794117,165.015698,138.235757,79.409040,136.690194,-0.000695,0.000990,32.000000,-235.796942,138.577790,-0.618141,24.274945,0.687457,445295.197411,0.959428,45.337180,19.542824,2.793766,0.097373,0.051437,193.994191,32.000000,210.561168,195.045851,195.807728,176.903434,32.000000,172.986981,68.523091,61.560085,95.931061,51.281359,46.805869,44.429198,23.229820,24.555260,20.034631,59.540891,36.368833
49.693664,85.123401,138.540001,169.276568,92.886580,91.345390,29.739175,14.214530,137.865926,0.874131,84.818397,50.351636,167.181849,138.903758,165.032389,138.164070,79.446702,136.721063,-0.000696,0.000975,32.000000,-235.794649,138.560024,-0.619136,24.268730,0.686685,445225.586554,0.957103,45.249081,19.555144,2.791735,0.066277,0.085040,193.403406,32.000000,211.022889,194.932483,193.603802,176.872908,32.000000,172.728930,68.518339,61.591758,95.946682,51.281359,46.810438,44.429198,23.125837,24.555260,20.007158,59.557797,36.378004
49.607158,85.120090,138.409521,169.276848,92.857643,91.337768,29.657356,14.208964,137.771124,0.873978,84.707713,50.402599,167.178390,138.782535,165.074610,138.302251,79.438363,136.761205,-0.000696,0.000988,32.000000,-235.800707,138.489685,-0.619429,24.308043,0.690235,445302.216300,0.956317,45.435091,19.555694,2.800426,0.060608,0.052883,193.486757,32.000000,211.080088,194.126075,194.119518,177.720760,32.000000,172.166660,68.495370,61.607157,95.924404,51.281359,46.812548,44.429198,23.186920,24.555260,19.996900,59.556371,36.388715
50.075129,85.110984,138.514518,169.274888,92.836406,91.332704,29.591721,14.208964,137.869350,0.873751,84.621596,50.380183,167.208776,138.734413,165.120425,138.313823,79.404047,136.680890,-0.000696,0.001010,32.000000,-235.797756,138.526396,-0.620046,24.283049,0.686943,445092.872261,0.952910,45.172842,19.532906,2.787881,0.068402,0.044654,194.045132,32.000000,210.510968,193.856558,197.076411,178.064015,32.000000,171.747603,68.505905,61.616522,95.957972,51.281359,46.795487,44.429198,22.914817,24.555260,19.966490,59.541019,36.554746
50.074965,85.106845,138.497797,169.271526,92.833283,91.330252,29.771247,14.208964,137.827346,0.873459,84.621959,50.319918,167.226706,138.856106,165.109565,138.236408,79.376103,136.716477,-0.000697,0.001034,32.000000,-235.798248,138.545975,-0.619146,24.250004,0.686437,445107.660697,0.957248,45.259288,19.560580,2.790112,0.065185,0.059197,194.558267,32.000000,209.859917,194.210615,199.171321,177.721533,32.000000,171.802983,68.495097,61.583412,95.960749,51.281359,46.797788,44.429198,23.288889,24.555260,19.967619,59.547126,36.442127
49.474090,85.106845,138.532719,169.271526,92.837529,91.325245,29.677665,14.208108,137.806551,0.873443,84.693938,50.424484,167.211075,138.844646,165.030607,138.262769,79.377633,136.764103,-0.000698,0.001027,32.000000,-235.802710,138.532718,-0.618745,24.278276,0.680539,444910.642552,0.949630,44.766045,19.556205,2.766134,0.065388,0.045350,194.768248,32.000000,209.911867,194.885213,198.807071,176.913678,32.000000,173.056335,68.449851,61.605690,95.973121,51.281359,46.794301,44.429198,23.252284,24.555260,19.954342,59.556056,36.345575
49.546056,85.093049,138.509284,169.272647,92.835534,91.321434,29.651271,14.214672,137.890258,0.873667,84.803541,50.411231,167.203328,138.834245,165.004863,138.329636,79.359845,136.750915,-0.000698,0.001021,32.000000,-235.792376,138.613846,-0.617681,24.249585,0.681357,444942.252576,0.943873,44.762074,19.601294,2.765809,0.063928,0.041672,193.835377,32.000000,210.467186,195.068124,195.605920,176.675838,32.000000,173.282382,68.453284,61.624239,95.981436,51.281359,46.809945,44.429198,22.968035,24.555260,19.907455,59.543399,36.371841
49.998117,85.084771,138.522299,169.274047,92.847712,91.312482,29.610278,14.210106,137.782235,0.873934,84.775184,50.334217,167.144577,138.790691,165.032848,138.279598,79.402917,136.768223,-0.000698,0.001028,32.000000,-235.798582,138.596880,-0.617873,24.263275,0.689791,445198.932677,0.959206,45.384348,19.622705,2.800106,0.059927,0.066853,193.380910,32.000000,211.073112,195.047855,193.441968,177.046119,32.000000,172.919176,68.446103,61.628315,95.997531,51.281359,46.784067,44.429198,22.960816,24.555260,19.879645,59.540389,36.350564
49.782370,85.079252,138.506809,169.278529,92.875102,91.309414,29.705222,14.213673,137.865724,0.874097,84.667908,50.320079,167.183407,138.912363,165.080388,138.248451,79.367263,136.795624,-0.000698,0.001020,32.000000,-235.794850,138.619211,-0.618280,24.242818,0.689346,445160.714078,0.958485,45.295719,19.634142,2.795566,0.064166,0.124116,193.423595,32.000000,211.165436,194.076126,194.042976,177.965169,32.000000,171.988496,68.461047,61.631646,95.987909,51.281359,46.806304,44.429198,23.317254,24.555260,19.880508,59.554138,36.456287
49.479256,85.079252,138.565737,169.278529,92.836272,91.309460,29.729928,14.214815,137.936816,0.874355,84.653602,50.426481,167.218520,138.807798,165.080388,138.253178,79.416366,136.740937,-0.000698,0.001021,32.000000,-235.796659,138.597347,-0.619126,24.249821,0.682091,444819.840647,0.950343,44.819265,19.599406,2.770550,0.059313,0.048581,193.982116,32.000000,210.492991,193.910089,197.281625,178.118706,32.000000,171.818248,68.472270,61.631646,95.977309,51.281359,46.792308,44.429198,23.260821,24.555260,19.862162,59.550371,36.514687
49.710746,85.081460,138.507233,169.278809,92.846788,91.306935,29.576540,14.214958,137.912444,0.874174,84.644992,50.418501,167.235284,138.818055,165.097569,138.285265,79.381794,136.776666,-0.000697,0.001014,32.000000,-235.793402,138.560779,-0.618956,24.268231,0.685816,444961.940168,0.951691,45.036779,19.648257,2.782246,0.068294,0.055663,194.512339,32.000000,209.834886,194.148806,199.287100,177.783784,32.000000,172.164207,68.442290,61.608964,95.974789,51.281359,46.807047,44.429198,23.097685,24.555260,19.870644,59.548916,36.394658
49.461532,85.075665,138.522791,169.281890,92.857674,91.304370,29.764047,14.210106,137.945182,0.873798,84.721808,50.353547,167.237963,138.837835,165.055317,138.334196,79.362786,136.757123,-0.000697,0.000987,32.000000,-235.798909,138.578606,-0.619127,24.261072,0.690519,445019.592649,0.957184,45.351381,19.572814,2.800481,0.057858,0.067626,194.659323,32.000000,209.828985,194.756433,198.624330,176.966328,32.000000,172.862108,68.437789,61.619514,96.027001,51.281359,46.769814,44.429198,23.278068,24.555260,19.851343,59.561554,36.281672
49.461920,85.063249,138.548366,169.272927,92.877984,91.303092,29.689030,14.213673,138.057436,0.873936,84.730612,50.384892,167.225160,138.881042,164.994919,138.321303,79.389350,136.849657,-0.000697,0.000982,32.000000,-235.794686,138.719390,-0.619424,24.275444,0.686172,444960.742911,0.957296,45.113193,19.624595,2.786263,0.060200,0.051783,193.919509,32.000000,210.591725,195.125604,195.740123,176.854991,32.000000,172.972167,68.420214,61.638677,95.993478,51.281359,46.807582,44.429198,23.116958,24.555260,19.852113,59.563255,36.381232
50.086717,85.063249,138.564048,169.272927,92.922712,91.304260,29.696579,14.212389,137.940765,0.873851,84.762835,50.397577,167.150979,138.868666,165.022413,138.317737,79.394918,136.806909,-0.000697,0.001007,32.000000,-235.796298,138.565389,-0.619622,24.280374,0.690212,445091.628248,0.956394,45.366235,19.634191,2.800617,0.057420,0.046204,193.295429,32.000000,210.971963,194.932875,193.470436,177.003965,32.000000,172.933705,68.422464,61.662739,96.048063,51.281359,46.780791,44.429198,22.933662,24.555260,19.809664,59.559744,36.471840
50.093293,85.058006,138.616066,169.256961,92.938834,91.302964,29.588169,14.214244,137.988219,0.873813,84.670007,50.394722,167.181095,138.882592,165.114020,138.402711,79.464167,136.832271,-0.000698,0.001026,32.000000,-235.791984,138.622392,-0.619471,24.244313,0.689896,445026.102284,0.958761,45.353415,19.652184,2.801112,0.065279,0.042115,193.404342,32.000000,211.177159,194.099686,194.331342,177.810470,32.000000,172.163521,68.416487,61.673057,96.041935,51.281359,46.822641,44.429198,23.343141,24.555260,19.792078,59.552683,36.267732
49.703049,85.060213,138.581797,169.244916,92.915329,91.301279,29.822245,14.211818,137.981380,0.873716,84.602396,50.383524,167.206477,138.889138,165.096401,138.371275,79.435884,136.829845,-0.000697,0.001042,32.000000,-235.798180,138.530555,-0.619635,24.245048,0.680382,444727.018016,0.945639,44.706365,19.626035,2.766483,0.070467,0.055517,193.963015,32.000000,210.457922,194.008570,197.001654,178.043765,32.000000,171.698216,68.434341,61.673035,96.033104,51.281359,46.779496,44.429198,23.151229,24.555260,19.800336,59.541245,36.359735
49.696649,85.062697,138.557642,169.247157,92.906433,91.301321,29.772987,14.214958,137.998248,0.873718,84.598235,50.382603,167.215242,138.918541,165.123537,138.347034,79.397204,136.858940,-0.000697,0.001024,32.000000,-235.795533,138.727201,-0.619941,24.255958,0.681538,444591.758879,0.948944,44.694346,19.568998,2.767158,0.052099,0.043559,194.420410,32.000000,209.828094,194.207483,199.242536,177.786776,32.000000,172.227822,68.451163,61.641379,96.040241,51.281359,46.812158,44.429198,23.116988,24.555260,19.800949,59.556921,36.452178
49.459911,85.062697,138.641633,169.247157,92.928972,91.301335,29.490920,14.211533,137.997438,0.873750,84.651803,50.396721,167.231027,138.983466,165.040124,138.347357,79.319349,136.847516,-0.000695,0.000994,32.000000,-235.796171,138.652802,-0.619568,24.242084,0.686910,444892.314011,0.951170,45.109044,19.648798,2.788068,0.064708,0.064840,194.637165,32.000000,209.914353,194.828032,198.578500,177.052815,32.000000,173.044417,68.422586,61.644002,96.049606,51.281359,46.795867,44.429198,23.293495,24.555260,19.810205,59.550814,36.405590
49.515849,85.071526,138.596351,169.247997,92.971814,91.302570,29.528449,14.206824,137.951379,0.873790,84.772380,50.328499,167.248718,138.930308,165.009925,138.369540,79.393512,136.754657,-0.000697,0.000978,32.000000,-235.802192,138.716130,-0.618678,24.260757,0.686910,444892.314011,0.951170,45.109044,19.648798,2.788068,0.062632,0.069773,193.897700,32.000000,210.401857,195.193691,195.541902,176.687325,32.000000,173.047621,68.458904,61.690673,96.092178,51.281359,46.801502,44.429198,23.193931,24.555260,19.841547,59.543025,36.429728
49.524041,85.071526,138.578306,169.244636,92.989424,91.306778,29.703037,14.213245,138.005688,0.873799,84.763277,50.373418,167.123265,138.859082,165.041442,138.308162,79.369106,136.849228,-0.000696,0.000984,32.000000,-235.794459,138.565430,-0.618298,24.254935,0.691320,445138.616712,0.965224,45.354955,19.721154,2.803111,0.060718,0.045699,193.411017,32.000000,210.940605,194.858474,193.309908,177.127432,32.000000,172.958825,68.395779,61.665593,96.053736,51.281359,46.769281,44.429198,23.267856,24.555260,19.842274,59.546310,36.518502
49.480435,85.076217,138.583874,169.244076,93.012131,91.310570,29.676433,14.214387,137.982805,0.873982,84.655211,50.362702,167.141234,138.896927,165.069193,138.348419,79.379428,136.860817,-0.000696,0.000987,32.000000,-235.791186,138.589903,-0.617818,24.230649,0.689738,444999.404350,0.962857,45.305597,19.602278,2.799030,0.064118,0.045346,193.462103,32.000000,211.092179,193.893902,194.141993,177.958815,32.000000,172.192948,68.429080,61.655578,96.061851,51.281359,46.790623,44.429198,23.297056,24.555260,19.843002,59.544982,36.518502
49.424833,85.076217,138.535652,169.244076,93.019429,91.311823,29.625003,14.211533,137.913105,0.873786,84.626876,50.401594,167.175640,138.922620,165.089453,138.275158,79.380264,136.902365,-0.000696,0.000966,32.000000,-235.796499,138.645460,-0.617511,24.204187,0.689724,445059.142090,0.957071,45.297080,19.672222,2.798203,0.059533,0.049009,194.063724,32.000000,210.317487,194.011423,197.222832,177.862509,32.000000,171.614079,68.428707,61.673642,96.042541,51.281359,46.746854,44.429198,23.342026,24.555260,19.860057,59.550194,36.322978
49.366747,85.090565,138.616457,169.255000,93.003956,91.315599,29.678821,14.209963,137.878357,0.873571,84.672536,50.311171,167.233893,138.949434,165.155340,138.337802,79.354307,136.895245,-0.000696,0.000991,32.000000,-235.800036,138.551053,-0.617816,24.161544,0.691143,445086.148471,0.958889,45.347120,19.667480,2.800781,0.063754,0.043293,194.599733,32.000000,209.905746,194.094633,199.304244,177.786108,32.000000,172.421587,68.461527,61.669849,96.086321,51.281359,46.793303,44.429198,23.164572,24.555260,19.910726,59.550224,36.395979
49.841658,85.095808,138.544482,169.266484,93.029452,91.316798,29.909824,14.207822,137.925411,0.873645,84.807857,50.350939,167.207507,138.896072,165.057739,138.267536,79.342472,136.861272,-0.000696,0.000978,32.000000,-235.797423,138.683192,-0.618535,24.207125,0.692520,445117.882738,0.961732,45.404988,19.686640,2.802956,0.071173,0.048885,194.766540,32.000000,209.905462,194.903475,198.423662,177.015895,32.000000,172.854647,68.422601,61.671258,96.076319,51.281359,46.745822,44.429198,23.119481,24.555260,19.929859,59.559518,36.526793
49.611923,85.114847,138.615634,169.271246,93.052703,91.316792,29.620972,14.206681,138.031811,0.873663,84.853118,50.367666,167.251307,138.846482,165.028250,138.305509,79.373976,136.789774,-0.000695,0.000971,32.000000,-235.802826,138.551034,-0.619096,24.240248,0.695085,445225.150021,0.961278,45.479843,19.709171,2.807891,0.070505,0.062230,193.928810,32.000000,210.434806,195.213262,195.688060,176.499521,32.000000,173.197620,68.433101,61.672204,96.083880,51.281359,46.760667,44.429198,23.287895,24.555260,19.930834,59.552142,36.303682
49.421089,85.114847,138.531783,169.271246,93.084540,91.316813,29.562323,14.214672,137.869011,0.873704,84.823154,50.292327,167.165587,138.892971,165.039305,138.301766,79.400646,136.855063,-0.000696,0.000968,32.000000,-235.797293,138.559678,-0.619145,24.193540,0.686200,445033.426075,0.944081,44.991970,19.704654,2.779692,0.064144,0.047372,193.443774,32.000000,211.050833,194.728944,193.284096,177.147488,32.000000,173.073699,68.426249,61.683736,96.103607,51.281359,46.733139,44.429198,23.367579,24.555260,19.998078,59.544903,36.565090
49.395962,85.117882,138.525530,169.270686,93.096678,91.316839,29.574432,14.211247,137.815084,0.873483,84.758385,50.311481,167.192347,138.803415,165.078116,138.322625,79.429798,136.818500,-0.000697,0.001001,32.000000,-235.795637,138.556253,-0.618438,24.239094,0.689133,445108.672849,0.958093,45.249099,19.638726,2.793998,0.063149,0.054345,194.176549,32.000000,210.278211,193.903441,197.291342,178.115287,32.000000,171.908908,68.458108,61.706214,96.097589,51.281359,46.727231,44.429198,23.390259,24.555260,20.010201,59.550785,36.542933
49.599825,85.129747,138.517150,169.273207,93.095291,91.310500,29.756822,14.211105,137.806606,0.873446,84.758464,50.349836,167.260149,138.894460,165.114259,138.324601,79.405671,136.623285,-0.000698,0.001032,32.000000,-235.795944,138.637689,-0.618881,24.265320,0.692970,445153.834948,0.963991,45.447517,19.643491,2.803090,0.069846,0.045382,194.611814,32.000000,209.814468,194.119720,199.189258,177.777923,32.000000,172.220781,68.480355,61.666619,96.109342,51.281359,46.741542,44.429198,23.162732,24.555260,20.052658,59.555672,36.378590
49.750098,85.148234,138.547639,169.278249,93.074254,91.306642,29.751060,14.215529,137.967112,0.873315,84.881240,50.166969,167.237049,138.788284,165.078368,138.257804,79.368418,136.727612,-0.000698,0.001035,32.000000,-235.794306,138.736256,-0.619131,24.244339,0.692028,445118.515559,0.964132,45.476720,19.596735,2.804390,0.073094,0.055624,194.678884,32.000000,209.866568,194.925575,198.650681,176.829607,32.000000,172.688802,68.501619,61.670037,96.127945,51.281359,46.725894,44.429198,23.203955,24.555260,20.118202,59.545661,36.512853
49.465148,85.148234,138.507718,169.288893,93.083264,91.307862,29.561676,14.212246,137.843540,0.873367,84.920004,50.319952,167.235394,138.811918,165.021658,138.208398,79.402367,136.817377,-0.000697,0.001024,32.000000,-235.796605,138.618926,-0.619149,24.281502,0.688102,445044.546813,0.953938,45.276561,19.526820,2.792694,0.061170,0.046001,193.900827,32.000000,210.417187,195.128439,195.580356,176.671664,32.000000,172.980635,68.494789,61.682848,96.108919,51.281359,46.724603,44.429198,23.296883,24.555260,20.119710,59.555928,36.270594
49.635897,85.148234,138.524727,169.288893,93.083263,91.311602,29.429712,14.216099,137.850989,0.873588,84.949665,50.406486,167.182821,138.781841,165.063698,138.239632,79.432015,136.812089,-0.000696,0.001018,32.000000,-235.795047,138.480667,-0.618597,24.357216,0.686566,445042.795414,0.951016,45.139185,19.614343,2.784872,0.059273,0.105448,193.453416,32.000000,211.051793,194.822387,193.341210,177.045965,32.000000,172.971038,68.530645,61.683375,96.158541,51.281359,46.713200,44.429198,23.275097,24.555260,20.121218,59.554758,36.339632
50.154569,85.158720,138.450273,169.292815,93.093828,91.309036,29.271480,14.205825,137.927009,0.873460,84.742344,50.358525,167.183646,138.793262,165.093734,138.207844,79.418059,136.759208,-0.000697,0.001019,32.000000,-235.799748,138.692452,-0.618922,24.355826,0.689656,445125.677164,0.963068,45.435042,19.623627,2.800107,0.080394,0.046785,193.474916,32.000000,211.124097,194.157278,194.305521,177.647769,32.000000,172.122658,68.534472,61.663346,96.127134,51.281359,46.735303,44.429198,23.433698,24.555260,20.159187,59.543654,36.417915
49.554774,85.149890,138.587206,169.292254,93.117929,91.314044,29.287877,14.211818,137.908323,0.873531,84.644554,50.396519,167.238395,138.820951,165.081590,138.191998,79.399814,136.717535,-0.000695,0.000999,32.000000,-235.794738,138.557803,-0.618977,24.347854,0.685032,445011.704079,0.963839,45.257601,19.591432,2.790817,0.060457,0.091133,193.979806,32.000000,210.238729,193.925315,197.476948,178.009185,32.000000,171.714018,68.522238,61.658974,96.118089,51.281359,46.729529,44.429198,23.324499,24.555260,20.130128,59.551434,36.513733
49.874282,85.123401,138.421466,169.280770,93.173896,91.320369,29.977893,14.209107,137.832392,0.873603,84.669469,50.455209,167.290861,138.740265,165.128198,138.217808,79.393052,136.785507,-0.000695,0.001019,32.000000,-235.799581,138.420811,-0.618696,24.352601,0.676899,444791.150636,0.958239,44.731941,19.579923,2.760472,0.061509,0.050239,194.626104,32.000000,209.809910,194.130398,199.221279,177.819830,32.000000,172.328716,68.580624,61.649949,96.160972,51.281359,46.718801,44.429198,23.176077,24.555260,20.131654,59.554964,36.379104
49.563425,85.123401,138.517925,169.280770,93.211802,91.326720,29.800846,14.215814,137.792520,0.873674,84.728596,50.360555,167.248519,138.832451,165.075637,138.215552,79.381974,136.804294,-0.000695,0.001012,32.000000,-235.792873,138.678620,-0.618035,24.315727,0.686851,445118.715918,0.970246,45.343501,19.578094,2.796647,0.062499,0.054852,194.602801,32.000000,209.771452,194.913270,198.516153,176.897419,32.000000,172.879509,68.561353,61.643092,96.142856,51.281359,46.695844,44.429198,23.321777,24.555260,20.040978,59.551571,36.367145
49.387002,85.102154,138.519489,169.273207,93.222405,91.330480,29.705958,14.206681,137.829312,0.873706,84.773652,50.380823,167.244346,138.861000,165.002920,138.158177,79.395620,136.805445,-0.000695,0.001003,32.000000,-235.800367,138.512365,-0.618396,24.316225,0.681083,444979.966743,0.941372,44.985820,19.617594,2.775408,0.075550,0.044682,193.842369,32.000000,210.532702,195.073767,195.560630,176.752290,32.000000,173.209767,68.562113,61.661041,96.148596,51.281359,46.729552,44.429198,23.008498,24.555260,19.968353,59.557698,36.330535
50.137270,85.087254,138.557558,169.268445,93.228036,91.334265,29.629120,14.215243,137.802409,0.873925,84.799994,50.319213,167.199309,138.796318,165.061128,138.274468,79.396873,136.814660,-0.000696,0.000996,32.000000,-235.792461,138.621596,-0.618515,24.309590,0.687339,445176.374471,0.953438,45.308022,19.637720,2.794761,0.059789,0.079927,193.272741,32.000000,211.116707,194.700399,193.339723,177.200997,32.000000,172.933482,68.576840,61.640686,96.158279,51.281359,46.700441,44.429198,23.006917,24.555260,19.917630,59.539406,36.375729
49.947196,85.084771,138.489265,169.270686,93.202216,91.332912,29.825260,14.210391,137.828120,0.873925,84.647656,50.390056,167.202355,138.813325,165.114363,138.235390,79.427986,136.741410,-0.000696,0.000972,32.000000,-235.799607,138.676460,-0.618853,24.267995,0.690010,445229.374567,0.960158,45.470327,19.624627,2.804776,0.059099,0.046740,193.281428,32.000000,211.105468,194.149292,194.402060,177.812015,32.000000,171.827029,68.604752,61.673440,96.172703,51.281359,46.702476,44.429198,23.339470,24.555260,19.918518,59.544707,36.332956
49.860313,85.084771,138.589417,169.270686,93.187761,91.336627,29.648151,14.208251,137.888575,0.873616,84.559334,50.384180,167.233764,138.749849,165.126378,138.287522,79.406624,136.848151,-0.000696,0.000968,32.000000,-235.798470,138.672525,-0.619110,24.286878,0.679040,444874.637482,0.947126,44.678288,19.627812,2.763564,0.067773,0.067732,194.078020,32.000000,210.336249,193.842101,197.322814,178.090385,32.000000,171.862658,68.623907,61.642044,96.132822,51.281359,46.708562,44.429198,23.153761,24.555260,19.910762,59.553509,36.424739
50.166234,85.077597,138.522659,169.273767,93.155302,91.342943,29.624342,14.211818,137.882173,0.873625,84.591884,50.431768,167.284563,138.858307,165.134242,138.330693,79.312398,136.772711,-0.000695,0.000991,32.000000,-235.796050,138.562371,-0.619596,24.222493,0.682716,444899.504499,0.944742,44.871839,19.561423,2.772713,0.063480,0.060892,194.570919,32.000000,209.943150,194.199228,199.155271,177.816117,32.000000,172.036820,68.648843,61.628214,96.139812,51.281359,46.711071,44.429198,23.288564,24.555260,19.886678,59.552840,36.383653
49.467002,85.070699,138.596561,169.271246,93.144170,91.348925,29.683215,14.213673,137.991734,0.873540,84.690391,50.391389,167.255661,138.861957,165.113878,138.314295,79.363371,136.777504,-0.000695,0.000996,32.000000,-235.796653,138.660163,-0.620033,24.205184,0.684016,444997.064925,0.952211,44.961637,19.634186,2.779554,0.064564,0.047353,194.611781,32.000000,209.851468,194.946309,198.632165,176.894371,32.000000,172.720376,68.647854,61.608776,96.139902,51.281359,46.703497,44.429198,23.372894,24.555260,19.863504,59.539288,36.421070
49.448651,85.072078,138.583832,169.270686,93.122291,91.353971,29.796248,14.210534,138.031905,0.873377,84.775818,50.366808,167.272843,138.824071,165.068567,138.268944,79.355143,136.767998,-0.000695,0.001001,32.000000,-235.795203,138.591924,-0.620225,24.170513,0.680921,445037.724908,0.946756,44.638808,19.692085,2.761273,0.061809,0.041924,193.811161,32.000000,210.609565,194.962074,195.658897,176.753448,32.000000,173.622421,68.664063,61.673736,96.155581,51.281359,46.731365,44.429198,22.987229,24.555260,19.864223,59.555869,36.345575
49.673385,85.072078,138.531663,169.270686,93.143122,91.351699,29.560324,14.210248,138.007595,0.873149,84.829753,50.408757,167.196050,138.894583,165.064602,138.287401,79.400357,136.783874,-0.000694,0.001004,32.000000,-235.796144,138.626391,-0.620413,24.229784,0.692415,445299.698680,0.959341,45.355578,19.643422,2.801798,0.058187,0.087275,193.368064,32.000000,211.146537,194.856629,193.026964,177.144431,32.000000,172.855134,68.677118,61.629486,96.141166,51.281359,46.674759,44.429198,23.259590,24.555260,19.869745,59.556912,36.445868
49.837762,85.077045,138.628969,169.268445,93.124760,91.352953,29.611895,14.211533,138.012475,0.873131,84.686762,50.396721,167.175917,138.863731,165.128302,138.286566,79.382261,136.844088,-0.000694,0.001045,32.000000,-235.796335,138.634528,-0.619937,24.263222,0.693671,445348.976329,0.956140,45.376054,19.647073,2.802581,0.060515,0.061233,193.323189,32.000000,211.035968,194.190926,194.155593,177.790675,32.000000,171.977396,68.670096,61.647550,96.116164,51.281359,46.711821,44.429198,23.377041,24.555260,19.887749,59.535393,36.406103
49.528448,85.064352,138.537074,169.268165,93.148556,91.354183,29.490081,14.213816,137.971937,0.873161,84.573889,50.377400,167.205582,138.909732,165.149052,138.323890,79.346691,136.794461,-0.000695,0.001061,32.000000,-235.798477,138.589332,-0.619394,24.306941,0.688278,445153.355186,0.959047,45.142551,19.609503,2.788851,0.067568,0.050234,194.147937,32.000000,210.429756,193.806923,197.463897,178.190746,32.000000,171.882539,68.669022,61.617129,96.076030,51.281359,46.670707,44.429198,23.349344,24.555260,19.844440,59.554168,36.413587
49.547369,85.068767,138.590554,169.262003,93.115732,91.356718,29.581428,14.210248,137.972619,0.872900,84.601447,50.427599,167.221799,138.907307,165.115505,138.201348,79.345476,136.859781,-0.000695,0.001078,32.000000,-235.797292,138.549217,-0.618851,24.362435,0.685332,445119.904127,0.953996,44.977238,19.656592,2.781605,0.058133,0.061962,194.589347,32.000000,209.883370,194.100352,199.032540,177.872166,32.000000,172.188370,68.686233,61.592994,96.109864,51.281359,46.693525,44.429198,23.224501,24.555260,19.845094,59.546113,36.355040
49.532416,85.068767,138.534306,169.262003,93.062023,91.359311,29.650218,14.214244,137.838347,0.872905,84.691785,50.339168,167.207881,138.948495,165.091817,138.333445,79.318004,136.838964,-0.000696,0.001082,32.000000,-235.792148,138.774293,-0.619178,24.346883,0.688320,445318.173275,0.964373,45.285325,19.668269,2.797121,0.071942,0.049865,194.553682,32.000000,209.851198,194.954770,198.698642,176.872623,32.000000,172.737934,68.665761,61.592466,96.090963,51.281359,46.660249,44.429198,23.362039,24.555260,19.861116,59.544785,36.444915
49.504590,85.079528,138.551082,169.252479,93.056762,91.359363,29.635414,14.215529,137.857119,0.872958,84.770027,50.343376,167.248789,138.794646,165.041455,138.286162,79.400565,136.782624,-0.000696,0.001085,32.000000,-235.790700,138.679640,-0.619201,24.329784,0.686755,445329.439816,0.961036,45.270073,19.700932,2.797132,0.063261,0.049065,193.884653,32.000000,210.562118,195.055185,195.352137,176.845928,32.000000,173.246520,68.664729,61.623698,96.130098,51.281359,46.701097,44.429198,23.283472,24.555260,19.899235,59.555820,36.386808
49.931889,85.069319,138.513545,169.246317,93.040103,91.359755,29.665454,14.210819,138.001138,0.873060,84.730510,50.407541,167.150606,138.816200,165.089447,138.219521,79.359293,136.815134,-0.000696,0.001098,32.000000,-235.801310,138.662367,-0.619057,24.338045,0.687168,445396.183141,0.959146,45.285614,19.718382,2.796841,0.079419,0.070604,193.361839,32.000000,211.106213,194.807707,193.296982,177.042513,32.000000,172.871710,68.704691,61.621667,96.107317,51.281359,46.651210,44.429198,23.140418,24.555260,19.864578,59.557128,36.433543
49.922939,85.065732,138.647001,169.239034,93.027383,91.362248,29.709241,14.215671,138.050445,0.873061,84.638751,50.408656,167.191458,138.848947,165.099319,138.361764,79.408296,136.787990,-0.000698,0.001135,32.000000,-235.791541,138.660040,-0.618809,24.307308,0.688175,445279.253085,0.960232,45.325307,19.608694,2.798752,0.069810,0.049894,193.403185,32.000000,211.013353,194.149027,194.438576,177.739996,32.000000,172.038003,68.722711,61.619304,96.095815,51.281359,46.697262,44.429198,23.412964,24.555260,19.865284,59.556990,36.282333
49.509603,85.065732,138.552039,169.239034,93.016255,91.367290,29.572348,14.212674,137.993840,0.873071,84.564562,50.353842,167.243341,138.827354,165.102651,138.262935,79.363093,136.741898,-0.000698,0.001160,32.000000,-235.795685,138.757549,-0.619204,24.277070,0.681280,445139.457588,0.950390,44.872200,19.665620,2.774050,0.048441,0.053152,194.145013,32.000000,210.419956,193.790052,197.212448,178.100055,32.000000,172.047923,68.696902,61.616746,96.078435,51.281359,46.660511,44.429198,23.379787,24.555260,19.853503,59.541914,36.544181
49.807460,85.061041,138.646195,169.242675,92.983784,91.367356,29.590773,14.208964,137.975257,0.872844,84.597859,50.355655,167.237242,138.840445,165.147838,138.327513,79.333634,136.843805,-0.000697,0.001165,32.000000,-235.798412,138.625107,-0.619477,24.217405,0.682937,445065.891199,0.949191,44.877860,19.603547,2.777220,0.069697,0.040729,194.457581,32.000000,209.808239,194.300624,199.086876,177.747840,32.000000,172.166369,68.726272,61.622058,96.102272,51.281359,46.668026,44.429198,23.148452,24.555260,19.837861,59.556617,36.285047
49.679834,85.055799,138.556930,169.238194,92.945286,91.366959,29.600167,14.217812,137.845346,0.872994,84.686809,50.421518,167.248680,138.883223,165.075424,138.245745,79.337993,136.844164,-0.000698,0.001160,32.000000,-235.790220,138.663323,-0.619977,24.194431,0.689633,445363.194128,0.962227,45.306297,19.626551,2.798488,0.061974,0.064258,194.647518,32.000000,209.851169,194.954378,198.528827,176.783011,32.000000,173.044450,68.696193,61.588369,96.120237,51.281359,46.650481,44.429198,23.294021,24.555260,19.820270,59.549398,36.377857
49.437086,85.054143,138.655535,169.235673,92.946027,91.370793,29.758363,14.209820,137.901586,0.872755,84.738199,50.448126,167.311443,138.881268,165.028251,138.267415,79.380214,136.846620,-0.000697,0.001160,32.000000,-235.799359,138.612258,-0.620435,24.277935,0.687253,445269.714983,0.955417,44.992592,19.705083,2.783643,0.072193,0.058284,193.925241,32.000000,210.674709,195.038325,195.332734,176.969807,32.000000,173.239342,68.683324,61.627362,96.119792,51.281359,46.669987,44.429198,23.004576,24.555260,19.820838,59.556695,36.578223
50.216386,85.054143,138.599200,169.235673,92.944774,91.374592,29.766635,14.210534,137.993497,0.872756,84.740712,50.392311,167.205994,138.882307,165.072699,138.382703,79.372914,136.788567,-0.000695,0.001175,32.000000,-235.797006,138.663061,-0.620779,24.312239,0.689396,445314.526762,0.957745,45.119582,19.700897,2.788997,0.056784,0.045639,193.308323,32.000000,211.080254,194.895310,193.147745,177.058297,32.000000,172.529673,68.657844,61.622621,96.104175,51.281359,46.665849,44.429198,22.982766,24.555260,19.815643,59.551916,36.557387
50.034770,85.040071,138.737426,169.233432,92.954816,91.377205,29.992028,14.208108,137.914256,0.872873,84.617758,50.463632,167.167757,138.842852,165.121620,138.339695,79.425597,136.827604,-0.000695,0.001170,32.000000,-235.799432,138.597003,-0.619708,24.395795,0.691226,445372.720220,0.957734,45.370157,19.659857,2.804687,0.066559,0.097052,193.338726,32.000000,211.139077,194.039525,194.283577,177.938000,32.000000,172.050053,68.680551,61.624565,96.113999,51.281359,46.651325,44.429198,23.375810,24.555260,19.767260,59.550106,36.414027
49.575047,85.037036,138.545639,169.228670,92.948903,91.379828,29.702753,14.209963,137.909574,0.873001,84.562226,50.340410,167.179666,138.874885,165.112962,138.389955,79.361957,136.813298,-0.000694,0.001178,32.000000,-235.797741,138.595105,-0.619404,24.350476,0.678229,445035.837216,0.941489,44.563748,19.639207,2.760039,0.061461,0.044664,194.090457,32.000000,210.387071,193.845219,197.262721,177.988909,32.000000,171.656048,68.648084,61.597691,96.072892,51.281359,46.639107,44.429198,23.340297,24.555260,19.757124,59.559203,36.441173
49.559986,85.054143,138.667524,169.234272,92.942379,91.386173,29.631693,14.209392,138.002816,0.872951,84.627736,50.524043,167.257767,138.889322,165.137334,138.294531,79.368005,136.803096,-0.000695,0.001158,32.000000,-235.801098,138.671709,-0.619277,24.296162,0.679296,445026.234477,0.938070,44.736748,19.605319,2.772820,0.066089,0.057253,194.492090,32.000000,209.862281,194.282215,198.897366,177.619661,32.000000,172.064280,68.663082,61.619521,96.112242,51.281359,46.648103,44.429198,23.045268,24.555260,19.757501,59.554777,36.311239
49.522562,85.054143,138.580589,169.234272,92.955011,91.387459,29.613493,14.207537,138.037734,0.872888,84.718707,50.415791,167.252145,138.860714,165.102490,138.321848,79.362927,136.829645,-0.000694,0.001146,32.000000,-235.801150,138.576037,-0.619964,24.272742,0.686567,445362.621521,0.956705,45.209585,19.662072,2.794665,0.055438,0.047289,194.586627,32.000000,209.912257,194.985345,198.459555,176.780078,32.000000,172.995809,68.663060,61.611537,96.097194,51.281359,46.646175,44.429198,23.372619,24.555260,19.817423,59.548119,36.584239
49.885091,85.063525,138.687810,169.235113,92.994431,91.390000,29.802795,14.209392,137.924366,0.873124,84.755148,50.442987,167.215268,138.895684,165.027321,138.318977,79.353074,136.915242,-0.000694,0.001142,32.000000,-235.800279,138.796199,-0.620373,24.228289,0.689014,445409.839012,0.959419,45.242338,19.651112,2.797973,0.073797,0.053141,193.808959,32.000000,210.641524,195.038887,195.114589,176.807140,32.000000,173.350229,68.655694,61.633027,96.117319,51.281359,46.658929,44.429198,23.199171,24.555260,19.850597,59.550548,36.558194
49.534021,85.055523,138.583582,169.234272,93.018955,91.397601,29.704358,14.211390,137.874227,0.873130,84.787697,50.428091,167.182764,138.817424,165.089480,138.303536,79.373744,136.810807,-0.000694,0.001082,32.000000,-235.798445,138.441858,-0.620332,24.216645,0.689831,445442.947221,0.960804,45.281234,19.668972,2.798332,0.060994,0.044244,193.317081,32.000000,211.035226,194.940267,193.099438,177.118809,32.000000,172.715322,68.682285,61.645593,96.131964,51.281359,46.643878,44.429198,23.365367,24.555260,19.823445,59.550322,36.569346
49.647928,85.055799,138.672174,169.237073,92.989033,91.406491,29.509265,14.213673,138.017067,0.873497,84.700436,50.478781,167.215281,138.805841,165.110470,138.323747,79.469146,136.777504,-0.000694,0.001062,32.000000,-235.796489,138.656411,-0.619365,24.233561,0.686145,445313.748762,0.947268,44.914770,19.720028,2.780145,0.063059,0.057619,193.394550,32.000000,211.176226,194.047374,194.512480,177.838354,32.000000,172.014555,68.675657,61.653577,96.112043,51.281359,46.648740,44.429198,23.441695,24.555260,19.824010,59.551099,36.597886
49.556729,85.055799,138.617399,169.237073,92.977821,91.407858,29.764590,14.214102,138.024359,0.873811,84.669314,50.426417,167.204243,138.869562,165.097906,138.277564,79.415873,136.905097,-0.000695,0.001062,32.000000,-235.793438,138.620128,-0.619053,24.223123,0.691341,445469.644618,0.957736,45.270703,19.649086,2.797745,0.062231,0.068367,194.111731,32.000000,210.465399,193.741437,197.206848,178.162014,32.000000,171.832061,68.676259,61.646221,96.089561,51.281359,46.649219,44.429198,23.370319,24.555260,19.825535,59.537075,36.590769
49.673466,85.072906,138.660617,169.242395,92.975595,91.407872,29.484692,14.213673,137.928974,0.873765,84.676068,50.354354,167.239497,138.880227,165.128005,138.299627,79.361989,136.771954,-0.000695,0.001042,32.000000,-235.796653,138.569610,-0.618939,24.282236,0.689633,445294.047391,0.961777,45.152681,19.537647,2.793111,0.060960,0.049544,194.558122,32.000000,209.929002,194.209284,199.113428,177.716853,32.000000,172.017709,68.658130,61.595249,96.075741,51.281359,46.627823,44.429198,23.420214,24.555260,19.885591,59.545611,36.438238
