OSU 80 Ton Compressor Load Stand
49.472110,85.091393,138.647227,169.245476,92.955070,91.410398,29.734729,14.207537,137.910580,0.873954,84.836598,50.360887,167.239554,138.884204,165.072641,138.269858,79.338770,136.987498,-0.000695,0.000995,32.000000,-235.803609,138.650601,-0.618858,24.332197,0.691059,445437.971533,0.955433,45.247377,19.652347,2.797146,0.060789,0.038141,194.655854,32.000000,210.101152,194.876863,198.377177,176.913329,32.000000,172.929664,68.637830,61.622556,96.086376,51.281359,46.657987,44.429198,23.426354,24.555260,19.950555,59.559016,36.326573
49.484561,85.092497,138.601549,169.246597,92.938914,91.409146,29.677209,14.215957,137.881245,0.873784,84.871037,50.432008,167.228696,138.865382,165.034792,138.327009,79.405673,136.845573,-0.000695,0.001017,32.000000,-235.792731,138.673378,-0.618246,24.327633,0.687845,445494.733795,0.962098,45.143294,19.642131,2.791442,0.065816,0.055099,193.797006,32.000000,210.805629,195.045159,195.134327,176.716898,32.000000,173.090299,68.617436,61.620013,96.037681,51.281359,46.630189,44.429198,23.316991,24.555260,19.951485,59.557551,36.423638
49.526133,85.092497,138.682879,169.246597,92.891186,91.405339,29.751613,14.211961,137.944913,0.873822,84.902040,50.377007,167.146458,138.927452,165.053833,138.335725,79.368159,136.850556,-0.000695,0.001018,32.000000,-235.796399,138.620925,-0.618392,24.389029,0.689477,445666.596126,0.958264,45.370957,19.769096,2.802533,0.064473,0.062486,193.303006,32.000000,211.029042,194.912153,193.118312,176.832615,32.000000,172.652799,68.616540,61.620786,96.017376,51.281359,46.665475,44.429198,23.410222,24.555260,19.956257,59.543959,36.414100
49.491303,85.115951,138.599137,169.261723,92.860098,91.404080,29.787249,14.210962,137.852389,0.873800,84.816115,50.455440,167.142111,138.846195,165.112387,138.310116,79.356175,136.839599,-0.000694,0.000999,32.000000,-235.795758,138.618620,-0.617891,24.350975,0.689184,445538.250025,0.959850,45.359106,19.633896,2.800905,0.063369,0.085054,193.444363,32.000000,211.244231,193.868694,194.368838,178.021607,32.000000,172.240471,68.582609,61.611717,96.014072,51.281359,46.608208,44.429198,23.446273,24.555260,20.038754,59.544471,36.565457
49.665938,85.133610,138.695341,169.265364,92.857682,91.400278,29.662574,14.211390,137.926364,0.874065,84.720437,50.406325,167.201525,138.906164,165.056235,138.327494,79.360576,136.870390,-0.000693,0.000984,32.000000,-235.798609,138.609585,-0.617728,24.370224,0.687190,445565.408615,0.956543,45.315876,19.673807,2.800196,0.068536,0.101778,194.034587,32.000000,210.381289,193.855018,197.329879,177.885700,32.000000,171.837906,68.580552,61.600004,95.974100,51.281359,46.661420,44.429198,23.352357,24.555260,20.101282,59.555535,36.409552
49.942829,85.138025,138.548625,169.267605,92.867790,91.395213,29.659100,14.211105,137.921829,0.874327,84.775253,50.304353,167.224935,138.918929,165.118650,138.434938,79.377138,136.831253,-0.000692,0.000977,32.000000,-235.794632,138.696753,-0.616962,24.300306,0.688414,445623.823769,0.956164,45.375548,19.680518,2.800475,0.070298,0.044692,194.488543,32.000000,209.869464,194.217746,199.242600,177.496847,32.000000,172.155011,68.592885,61.599028,96.000821,51.281359,46.592369,44.429198,23.437485,24.555260,20.102641,59.542189,36.408378
49.368201,85.138025,138.608239,169.267605,92.907022,91.390166,29.652374,14.210106,137.900564,0.874337,84.896219,50.369629,167.253439,138.863935,165.076076,138.268027,79.340513,136.781772,-0.000690,0.000968,32.000000,-235.797598,138.518400,-0.616189,24.319346,0.685693,445536.569888,0.956543,45.211808,19.690938,2.792565,0.061221,0.045727,194.685799,32.000000,209.984334,194.843268,198.292159,177.054610,32.000000,172.927329,68.595924,61.623048,96.024472,51.281359,46.623562,44.429198,23.524004,24.555260,20.119367,59.556390,36.586587
49.492662,85.136645,138.576596,169.264524,92.901242,91.378829,29.805519,14.207109,137.904758,0.874550,84.882578,50.408216,167.246948,138.890464,165.013394,138.268778,79.339410,136.840643,-0.000690,0.000956,32.000000,-235.799120,138.647888,-0.616011,24.257898,0.682718,445357.884240,0.950893,44.929604,19.655537,2.774145,0.065542,0.044548,193.851116,32.000000,210.658151,195.157287,194.962205,176.926823,32.000000,173.027548,68.577478,61.613669,96.017350,51.281359,46.611764,44.429198,23.182684,24.555260,20.115974,59.541569,36.400894
49.819204,85.159272,138.710176,169.259762,92.927663,91.369970,29.780640,14.215529,137.910236,0.874503,84.922746,50.357346,167.156390,138.950758,165.057797,138.442295,79.347291,136.880895,-0.000690,0.000940,32.000000,-235.791192,138.487928,-0.615899,24.277699,0.691157,445667.168830,0.962999,45.525789,19.668336,2.807642,0.061410,0.036801,193.338782,32.000000,210.999325,194.766606,193.201140,177.058835,32.000000,172.766958,68.577299,61.603429,96.031526,51.281359,46.655023,44.429198,23.279441,24.555260,20.195966,59.560511,36.482845
49.595798,85.156512,138.628014,169.262563,92.958427,91.363808,29.627075,14.209963,137.981486,0.874401,84.794538,50.393852,167.206362,138.935242,165.114260,138.335520,79.398730,136.823419,-0.000690,0.000930,32.000000,-235.798069,138.691206,-0.615136,24.251237,0.690761,445554.017497,0.955332,45.394829,19.697785,2.799942,0.071756,0.060092,193.424940,32.000000,211.050636,193.928228,194.451288,177.826875,32.000000,172.001153,68.593416,61.642731,96.030464,51.281359,46.606583,44.429198,23.305399,24.555260,20.197587,59.558544,36.306911
50.047646,85.156512,138.683461,169.262563,92.976652,91.362782,29.657338,14.206395,137.987888,0.874686,84.758924,50.443239,167.264948,138.931348,165.068515,138.335049,79.361413,136.858050,-0.000690,0.000935,32.000000,-235.804095,138.702975,-0.615152,24.257584,0.685866,445370.584056,0.949333,45.078668,19.709281,2.784271,0.062233,0.056044,194.048080,32.000000,210.291130,193.914000,197.294605,177.891943,32.000000,171.690561,68.589195,61.617101,96.024446,51.281359,46.644457,44.429198,23.146117,24.555260,20.189603,59.542897,36.402508
50.152645,85.147131,138.681678,169.265084,93.003418,91.366432,29.552166,14.210391,137.964099,0.874578,84.667588,50.452270,167.251778,138.984282,165.144062,138.464538,79.341498,136.888001,-0.000691,0.000920,32.000000,-235.797149,138.783003,-0.614586,24.218953,0.689551,445352.387334,0.958819,45.307508,19.630172,2.795156,0.064688,0.080264,194.557416,32.000000,209.829659,194.262248,199.387690,177.576448,32.000000,172.208621,68.596985,61.615735,96.069325,51.281359,46.604288,44.429198,23.512619,24.555260,20.158573,59.553430,36.482552
49.511013,85.132506,138.737633,169.267045,93.014556,91.367542,29.635437,14.207822,138.043740,0.874925,84.827842,50.402594,167.243226,138.939300,165.055350,138.335009,79.346721,136.798098,-0.000689,0.000887,32.000000,-235.802996,138.627065,-0.614808,24.222414,0.682791,445199.992930,0.948506,44.839909,19.684161,2.771029,0.081083,0.048092,194.605016,32.000000,210.019501,194.746767,198.349829,176.920597,32.000000,173.224874,68.555879,61.573028,96.047071,51.281359,46.658706,44.429198,23.447270,24.555260,20.109266,59.559537,36.450637
49.859461,85.120917,138.593687,169.264524,93.007984,91.367516,29.665478,14.210677,137.893290,0.875188,84.822320,50.418444,167.225766,138.795014,165.033726,138.320425,79.356718,136.895632,-0.000688,0.000853,32.000000,-235.794896,138.750983,-0.615436,24.230859,0.682305,445192.017520,0.949747,44.722333,19.718493,2.765192,0.086367,0.047721,193.741504,32.000000,210.565081,195.182294,195.058555,176.680914,32.000000,173.160437,68.557649,61.612534,96.067751,51.281359,46.629253,44.429198,23.138673,24.555260,20.110614,59.555417,36.364797
49.742211,85.120917,138.665355,169.264524,93.008281,91.372596,29.641987,14.208821,137.963020,0.875367,84.838690,50.502843,167.140572,138.939320,165.003740,138.309117,79.372896,136.827175,-0.000688,0.000845,32.000000,-235.802161,138.583685,-0.616556,24.277043,0.692195,445472.344319,0.960303,45.371605,19.669990,2.802157,0.067328,0.046141,193.275499,32.000000,211.042509,194.712852,193.058344,177.077099,32.000000,172.688675,68.539747,61.592807,96.064703,51.281359,46.626275,44.429198,23.315206,24.555260,20.071625,59.553646,36.475435
49.439061,85.120917,138.580348,169.262003,93.046629,91.372636,29.757353,14.206681,137.894197,0.875597,84.755610,50.387808,167.223203,138.868177,165.109424,138.308280,79.389649,136.846092,-0.000687,0.000831,32.000000,-235.801187,138.773256,-0.616202,24.252050,0.685926,445277.817287,0.952076,44.998666,19.706946,2.779687,0.067120,0.056100,193.520753,32.000000,211.169026,193.946799,194.126763,177.911552,32.000000,172.018621,68.536508,61.641929,96.068258,51.281359,46.629672,44.429198,23.159628,24.555260,20.072855,59.551650,36.340880
50.223837,85.120917,138.639242,169.260602,93.051167,91.372640,29.763886,14.210248,138.031620,0.875388,84.702386,50.369609,167.254695,138.871745,165.094187,138.333687,79.359110,136.868596,-0.000686,0.000836,32.000000,-235.797292,138.591475,-0.616125,24.226322,0.686786,445329.035668,0.955307,45.120040,19.657815,2.787680,0.059629,0.085952,194.010699,32.000000,210.262737,193.904134,197.468546,177.999521,32.000000,171.677884,68.549522,61.613141,96.045941,51.281359,46.613170,44.429198,23.042087,24.555260,20.074085,59.546821,36.415127
49.730826,85.121745,138.590888,169.255280,93.026458,91.376467,29.453392,14.209107,137.885509,0.875436,84.655280,50.394457,167.244295,138.871256,165.096492,138.353406,79.294969,136.797750,-0.000686,0.000802,32.000000,-235.797941,138.610565,-0.616137,24.253728,0.691691,445443.607982,0.957896,45.434876,19.650168,2.803054,0.057932,0.053549,194.559095,32.000000,209.831110,194.174845,199.342023,177.647484,32.000000,172.196365,68.550834,61.601052,96.061921,51.281359,46.614448,44.429198,23.430545,24.555260,20.075316,59.550244,36.488201
49.623949,85.121745,138.618677,169.255280,93.056322,91.378102,29.561632,14.212674,137.818962,0.875594,84.731886,50.401274,167.227383,138.884774,165.054072,138.404075,79.306113,136.808174,-0.000685,0.000795,32.000000,-235.800439,138.624249,-0.616502,24.270041,0.680821,445126.986798,0.941554,44.622858,19.691542,2.760427,0.067206,0.056527,194.522738,32.000000,209.989880,194.833964,198.097790,177.024795,32.000000,172.986568,68.545731,61.585429,96.065204,51.281359,46.596666,44.429198,23.384748,24.555260,20.079427,59.560157,36.343081
49.684290,85.111536,138.537109,169.246597,93.064029,91.376867,29.833000,14.214958,137.940064,0.875816,84.789389,50.503781,167.250703,139.039581,165.014162,138.381259,79.314320,136.879345,-0.000683,0.000771,32.000000,-235.795533,138.634200,-0.616055,24.268310,0.687286,445488.936382,0.961704,45.132665,19.721574,2.786821,0.077691,0.045835,193.796409,32.000000,210.541935,195.191581,195.040545,176.640380,32.000000,172.946268,68.521802,61.598183,96.061983,51.281359,46.619120,44.429198,23.374558,24.555260,20.045165,59.547736,36.580277
49.566337,85.094980,138.653449,169.245196,93.063231,91.378136,29.820197,14.216956,137.960204,0.876069,84.795142,50.357798,167.194692,138.977633,165.064364,138.382931,79.318919,136.850164,-0.000683,0.000770,32.000000,-235.787798,138.693467,-0.616603,24.300201,0.688596,445527.682925,0.960425,45.243512,19.715449,2.793383,0.071070,0.072465,193.277487,32.000000,211.094796,194.604253,193.252937,177.078479,32.000000,172.988074,68.534709,61.619161,96.076158,51.281359,46.601459,44.429198,23.429270,24.555260,19.988787,59.559606,36.438972
49.595002,85.087806,138.656241,169.249958,93.080033,91.378125,29.500637,14.207822,137.976404,0.876239,84.637733,50.517275,167.161382,138.935059,165.077406,138.376080,79.330946,136.891145,-0.000683,0.000757,32.000000,-235.800537,138.708155,-0.616793,24.295585,0.687302,445468.021184,0.950407,45.170699,19.741505,2.788348,0.057156,0.095417,193.426327,32.000000,211.003449,194.060653,194.511552,177.784526,32.000000,171.625290,68.521752,61.614059,96.061387,51.281359,46.615445,44.429198,23.375177,24.555260,19.989753,59.551129,36.368099
49.731925,85.087806,138.621757,169.249958,93.091862,91.380354,29.511211,14.215386,137.953404,0.876469,84.597952,50.457427,167.253305,139.029895,165.133610,138.446064,79.313621,136.894138,-0.000684,0.000762,32.000000,-235.792646,138.815408,-0.616509,24.308488,0.688739,445501.725610,0.953231,45.276578,19.722859,2.797331,0.068117,0.044439,194.108745,32.000000,210.262998,193.896748,197.581749,177.931011,32.000000,171.767803,68.546312,61.628764,96.085455,51.281359,46.584633,44.429198,23.346222,24.555260,19.965749,59.560078,36.277637
50.067476,85.080908,138.720464,169.248838,93.074492,91.384212,29.769940,14.215243,137.940023,0.876578,84.583413,50.501955,167.270808,138.920784,165.129439,138.370299,79.280425,136.903137,-0.000685,0.000738,32.000000,-235.791313,138.694365,-0.616355,24.378328,0.688441,445459.369874,0.962939,45.239628,19.730557,2.795770,0.059135,0.044119,194.628479,32.000000,209.902073,194.198729,199.273706,177.694670,32.000000,172.413324,68.537941,61.610265,96.086704,51.281359,46.607703,44.429198,23.417931,24.555260,19.942655,59.544657,36.576829
49.617882,85.066284,138.625469,169.237073,93.073050,91.385538,28.748918,14.214672,138.038005,0.876483,84.710564,50.465973,167.246600,139.022820,165.042256,138.433942,79.299280,136.893261,-0.000686,0.000755,32.000000,-235.794835,138.762158,-0.616902,24.395192,0.685840,445435.717495,0.959760,45.097586,19.749324,2.787380,0.077923,0.065099,194.587680,32.000000,209.932313,194.878271,198.409061,176.860348,32.000000,172.716692,68.552568,61.593580,96.080242,51.281359,46.584423,44.429198,23.405606,24.555260,19.892675,59.542543,36.368319
49.568028,85.066560,138.731876,169.233152,93.049939,91.389342,0.000000,14.211533,137.925362,0.876290,84.745449,50.377391,167.276682,139.049043,165.015867,138.409126,79.331756,136.923096,-0.000685,0.000742,32.000000,-235.797810,138.725734,-0.616452,24.338806,0.679332,445346.021169,0.944566,44.743859,19.786851,2.770670,0.069638,0.051564,193.705490,32.000000,210.598003,195.074465,195.185465,176.634528,32.000000,173.054827,68.577314,61.614760,96.105663,51.281359,46.632663,44.429198,23.078138,24.555260,19.893350,59.557777,36.287908
50.108591,85.066560,138.704479,169.233152,93.054203,91.390625,29.807660,14.211676,137.882684,0.876418,84.800848,50.439910,167.183943,138.959629,165.043477,138.410736,79.326342,136.903324,-0.000685,0.000758,32.000000,-235.799798,138.638097,-0.616580,24.387875,0.685143,445514.087622,0.987657,45.194349,19.763242,2.793861,0.065335,0.044220,193.363915,32.000000,211.052509,194.739017,192.952551,177.248389,32.000000,172.601659,68.590084,61.627218,96.094312,51.281359,46.612324,44.429198,23.123497,24.555260,19.894984,59.548621,36.549463
49.728209,85.062145,138.728857,169.232592,93.021446,91.394422,29.488117,14.212817,137.968814,0.876517,84.658957,50.420747,167.167919,138.968764,165.086207,138.380260,79.338908,136.804562,-0.000685,0.000749,32.000000,-235.798821,138.693897,-0.615833,24.348509,0.688047,NaN,Inf,45.246400,19.745125,2.798818,0.061914,0.041591,193.382732,32.000000,211.123340,194.000960,194.487206,177.753142,32.000000,171.813197,68.557707,61.606725,96.041821,51.281359,46.585866,44.429198,23.392529,24.555260,19.880310,59.540478,36.398913
49.667982,85.078976,138.755269,169.231751,93.001215,91.398242,29.857494,14.209107,137.903160,0.876192,84.611423,50.454559,167.201596,139.024595,165.067915,138.348680,79.310445,136.835295,-0.000685,0.000718,32.000000,-235.796138,138.774540,-0.615314,24.356377,0.678392,445261.742935,0.942569,44.687137,19.741024,2.768078,0.071567,0.047780,193.995180,32.000000,210.293037,193.838692,197.716702,178.002623,32.000000,171.729364,68.561928,61.608047,96.061403,51.281359,46.627984,44.429198,23.370158,24.555260,19.939414,59.558328,36.436551
49.640587,85.080080,138.778919,169.227270,93.014014,91.402105,30.124783,14.216528,138.000145,0.876289,84.631731,50.447361,167.241010,138.956325,165.095446,138.492677,79.317479,136.887118,-0.000686,0.000732,32.000000,-235.787570,138.756344,-0.615342,24.347434,0.685359,445430.474653,0.960679,45.075777,19.680915,2.789742,0.059441,0.043264,194.502237,32.000000,210.021120,194.096906,199.186854,177.486584,32.000000,172.248061,68.552998,61.569704,96.082396,51.281359,46.586148,44.429198,23.457036,24.555260,19.940217,59.536091,36.576022
49.609027,85.080080,138.770618,169.227270,93.048095,91.405628,29.679683,14.208964,137.994706,0.876361,84.736818,50.459615,167.231730,139.039786,165.081274,138.398409,79.335732,136.920038,-0.000685,0.000742,32.000000,-235.797265,138.852713,-0.615426,24.317222,0.686236,445547.167894,0.950112,45.155054,19.724176,2.793656,0.072993,0.047869,194.506782,32.000000,210.088573,194.971858,198.157247,176.783019,32.000000,172.889154,68.556388,61.604976,96.098693,51.281359,46.631269,44.429198,23.412468,24.555260,19.944862,59.560324,36.316302
49.763360,85.066560,138.733922,169.223628,93.072129,91.411949,29.599734,14.212104,138.046223,0.876102,84.707976,50.462917,167.215140,139.062990,165.010714,138.315007,79.321279,136.874205,-0.000686,0.000735,32.000000,-235.797239,138.766115,-0.615376,24.307466,0.687051,445569.120577,0.942285,45.184580,19.742086,2.795674,0.058099,0.038816,193.736634,32.000000,210.649834,195.066968,195.098632,176.616535,32.000000,172.992189,68.529614,61.605222,96.074448,51.281359,46.579046,44.429198,23.092602,24.555260,19.898663,59.552378,36.537284
49.969099,85.052488,138.757287,169.225029,93.111877,91.415723,29.908598,14.211247,137.896475,0.876063,84.778523,50.361187,167.162805,139.034239,165.072842,138.377549,79.342702,136.850006,-0.000685,0.000732,32.000000,-235.797604,138.602916,-0.615943,24.337180,0.688366,445569.804671,0.957109,45.217340,19.739677,2.797286,0.080017,0.050670,193.371887,32.000000,211.268881,194.562464,193.063799,177.118904,32.000000,172.798660,68.540378,61.626553,96.099090,51.281359,46.619116,44.429198,23.209221,24.555260,19.850454,59.551335,36.384313
50.084812,85.066008,138.669731,169.224469,93.117981,91.416996,29.661193,14.206681,138.059432,0.875999,84.655558,50.378712,167.169761,138.955939,165.091798,138.399874,79.343261,136.844623,-0.000686,0.000734,32.000000,-235.802826,138.622823,-0.616403,24.298759,0.686147,445535.955657,0.956520,45.043774,19.732073,2.787873,0.066604,0.047828,193.360719,32.000000,211.160951,194.011099,194.639713,177.761586,32.000000,171.783006,68.516943,61.627232,96.089172,51.281359,46.584593,44.429198,23.488984,24.555260,19.850988,59.545248,36.565971
49.431968,85.066008,138.736897,169.224469,93.105247,91.418513,29.647738,14.211390,138.001382,0.876099,84.562634,50.521330,167.231943,139.046780,165.116313,138.345748,79.356216,136.893570,-0.000686,0.000724,32.000000,-235.796150,138.686596,-0.616274,24.284282,0.682318,445403.449315,0.942446,44.816937,19.699000,2.776862,0.069134,0.079632,194.155300,32.000000,210.270151,193.821297,197.477861,177.940597,32.000000,171.731321,68.523787,61.597251,96.068869,51.281359,46.608856,44.429198,23.508338,24.555260,19.898582,59.540291,36.576389
49.660496,85.076769,138.752266,169.222788,93.138299,91.419802,29.561819,14.211390,138.023609,0.876346,84.580945,50.529615,167.252351,139.008771,165.098578,138.438972,79.299674,136.919036,-0.000686,0.000724,32.000000,-235.797789,138.729833,-0.616123,24.273922,0.681265,445370.634815,0.947981,44.711088,19.695849,2.768698,0.059891,0.062970,194.593856,32.000000,209.922970,194.180947,199.143237,177.757244,32.000000,171.990266,68.488720,61.587460,96.065329,51.281359,46.584508,44.429198,23.137260,24.555260,19.936674,59.555200,36.308671
49.877298,85.071526,138.739991,169.219147,93.159504,91.426213,29.651101,14.211533,138.030943,0.876633,84.672631,50.492722,167.277590,139.016418,165.060219,138.351595,79.315422,136.942032,-0.000686,0.000723,32.000000,-235.796827,138.901945,-0.616408,24.267628,0.691906,445663.655772,0.961944,45.387350,19.706456,2.806623,0.062720,0.046243,194.572874,32.000000,209.991474,195.009211,198.308446,176.662560,32.000000,172.424819,68.506415,61.604463,96.085208,51.281359,46.606695,44.429198,23.258509,24.555260,19.919243,59.552299,36.566484
49.632951,85.061317,138.630482,169.216345,93.186814,91.435143,29.759198,14.224234,138.012427,0.876459,84.718884,50.493564,167.215385,138.967130,165.046912,138.332026,79.340128,136.862665,-0.000687,0.000744,32.000000,-235.783634,138.796519,-0.616191,24.287586,0.688824,445672.803501,0.959992,45.160612,19.775252,2.794017,0.063052,0.050286,193.679034,32.000000,210.725091,194.947465,195.141094,176.714897,32.000000,173.605291,68.546928,61.624775,96.107435,51.281359,46.569886,44.429198,23.164620,24.555260,19.919970,59.547529,36.430461
50.140262,85.061317,138.805324,169.216345,93.175605,91.444039,29.536558,14.210106,138.025757,0.876208,84.734677,50.512411,167.173806,138.968173,165.086866,138.409003,79.378288,136.951542,-0.000687,0.000761,32.000000,-235.794812,138.763465,-0.616322,24.318717,0.685695,445568.812175,0.952670,44.930828,19.770571,2.781626,0.065925,0.056393,193.296693,32.000000,211.192993,194.773078,192.963694,177.207891,32.000000,172.662075,68.556360,61.620035,96.123136,51.281359,46.626387,44.429198,23.105970,24.555260,19.885163,59.552860,36.278077
50.082091,85.056626,138.609051,169.211584,93.175654,91.447838,29.614527,14.211533,138.072293,0.876155,84.563996,50.463645,167.147341,139.030120,165.097035,138.335460,79.355544,136.977619,-0.000689,0.000780,32.000000,-235.794204,138.646275,-0.616810,24.311740,0.688340,445671.608981,0.954321,45.173742,19.707669,2.793114,0.059076,0.087379,193.223261,32.000000,211.109678,194.035904,194.487906,177.810808,32.000000,171.795686,68.582194,61.606689,96.100016,51.281359,46.589966,44.429198,23.481081,24.555260,19.869475,59.549762,36.508084
49.570467,85.044486,138.735308,169.206542,93.180672,91.456683,29.841930,14.209678,138.039875,0.876202,84.531082,50.460003,167.187659,138.993356,165.089894,138.324967,79.291014,136.874881,-0.000690,0.000791,32.000000,-235.797698,138.834500,-0.616903,24.335527,0.680726,445411.159734,0.951116,44.649269,19.712281,2.768341,0.065550,0.040324,193.904698,32.000000,210.320772,193.713069,197.635457,178.191647,32.000000,172.010638,68.567618,61.594924,96.080184,51.281359,46.596799,44.429198,23.421584,24.555260,19.827876,59.554620,36.313220
49.733412,85.036208,138.673603,169.207662,93.207422,91.466885,29.787189,14.210677,138.037278,0.876272,84.554423,50.469124,167.247489,138.990114,165.118418,138.384475,79.316711,136.884042,-0.000690,0.000781,32.000000,-235.798175,138.640688,-0.617239,24.354069,0.680852,445491.381204,0.949830,44.704511,19.747570,2.767637,0.054769,0.045969,194.375555,32.000000,209.910623,194.304284,199.090882,177.687940,32.000000,171.915373,68.594291,61.602960,96.123110,51.281359,46.579414,44.429198,23.265020,24.555260,19.828328,59.546172,36.376463
49.672066,85.036208,138.730691,169.207662,93.188446,91.471701,29.507359,14.210962,138.067799,0.876410,84.661196,50.429125,167.186345,138.962015,165.056745,138.393235,79.328046,136.921873,-0.000692,0.000792,32.000000,-235.796414,138.611115,-0.617357,24.343736,0.688584,445871.840917,0.953156,45.221792,19.762661,2.798749,0.062315,0.077146,194.379423,32.000000,209.917447,194.850463,198.128758,176.801716,32.000000,172.955851,68.561168,61.584229,96.102828,51.281359,46.589379,44.429198,23.370348,24.555260,19.799969,59.560590,36.441173
50.113277,85.039243,138.678813,169.203741,93.205013,91.473884,29.686852,14.213673,138.109736,0.876374,84.680678,50.515492,167.211096,138.910732,165.061336,138.416482,79.354350,136.943030,-0.000691,0.000780,32.000000,-235.795506,138.632100,-0.617211,24.369752,0.685347,445790.306493,0.951621,45.044449,19.741374,2.788339,0.074369,0.046315,193.569215,32.000000,210.810200,194.905657,194.948973,176.904113,32.000000,173.039677,68.591618,61.626669,96.156011,51.281359,46.577861,44.429198,23.504837,24.555260,19.810891,59.554994,36.324886
49.640531,85.036760,138.714710,169.199819,93.175679,91.471062,29.891229,14.206538,137.981657,0.876576,84.701117,50.518103,167.180085,139.003267,165.080428,138.284342,79.395574,136.905042,-0.000690,0.000797,32.000000,-235.802805,138.773439,-0.617137,24.394929,0.686882,445823.104705,0.961976,45.108049,19.748246,2.792932,0.066203,0.046711,193.246068,32.000000,211.140343,194.720379,192.983110,177.127680,32.000000,172.527249,68.584960,61.642587,96.179146,51.281359,46.584479,44.429198,23.383129,24.555260,19.802664,59.538383,36.570226
50.057012,85.033173,138.711434,169.195618,93.141823,91.472354,29.644865,14.213959,138.131105,0.876543,84.571387,50.519676,167.167346,139.018028,165.053052,138.424591,79.378213,136.989513,-0.000691,0.000782,32.000000,-235.793745,138.699118,-0.617148,24.358082,0.679270,445584.250928,0.947110,44.654991,19.732123,2.767307,0.070499,0.055848,193.402704,32.000000,211.056577,193.967778,194.648848,177.892908,32.000000,171.865612,68.582424,61.613207,96.132724,51.281359,46.591989,44.429198,23.199308,24.555260,19.803038,59.550844,36.545941
49.672463,85.033173,138.796217,169.195618,93.101521,91.478748,29.493436,14.211818,137.990532,0.876630,84.472530,50.574713,167.200824,139.080812,165.082120,138.467269,79.356855,137.000105,-0.000692,0.000808,32.000000,-235.795230,138.883957,-0.616757,24.389553,0.685843,445718.411823,0.950267,45.141317,19.672619,2.794384,0.065958,0.061477,193.979916,32.000000,210.385033,193.690836,197.523609,177.979044,32.000000,171.909475,68.595982,61.633584,96.121431,51.281359,46.606039,44.429198,23.366987,24.555260,19.790926,59.557433,36.402362
50.229369,85.027378,138.696823,169.197859,93.087152,91.478741,29.574259,14.206110,138.048892,0.876456,84.553796,50.531157,167.232613,139.037911,165.140202,138.448360,79.339877,137.007129,-0.000692,0.000823,32.000000,-235.805036,138.744458,-0.616574,24.390628,0.680584,445555.447332,0.949573,44.706911,19.730622,2.771069,0.058195,0.044843,194.436902,32.000000,210.007701,194.241383,199.275919,177.653651,32.000000,172.202937,68.596025,61.614768,96.166771,51.281359,46.575152,44.429198,23.301490,24.555260,19.771115,59.545356,36.480791
49.631753,85.017445,138.762249,169.198419,93.085991,91.476202,30.398209,14.210677,138.029106,0.876436,84.652707,50.501124,167.256287,139.063684,165.041856,138.426361,79.328062,136.897754,-0.000693,0.000811,32.000000,-235.798175,138.737767,-0.616549,24.360547,0.685962,445805.228632,0.962489,45.104601,19.757076,2.794229,0.049515,0.043075,194.524373,32.000000,210.001726,194.890018,198.374325,176.808995,32.000000,172.949780,68.589948,61.626242,96.155180,51.281359,46.591150,44.429198,23.381426,24.555260,19.736886,59.546811,36.552838
50.030102,85.020756,138.661021,169.195618,93.079245,91.480011,29.820758,14.214815,138.109897,0.876328,84.716459,50.461729,167.188497,139.085929,164.998607,138.503024,79.385678,136.987431,-0.000694,0.000803,32.000000,-235.799118,138.702911,-0.616900,24.389317,0.677057,445565.454101,0.948368,44.523629,19.777433,2.761269,0.066822,0.052046,193.621459,32.000000,210.835695,194.965003,194.948987,176.802702,32.000000,173.279292,68.576863,61.633584,96.144880,51.281359,46.588475,44.429198,23.239886,24.555260,19.737064,59.548739,36.387101
49.441942,85.020756,138.782625,169.195618,93.099553,91.483780,29.412415,14.213103,138.069940,0.876242,84.758449,50.505012,167.116065,139.028917,165.002391,138.541405,79.395808,136.910791,-0.000697,0.000802,32.000000,-235.796568,138.801867,-0.616831,24.382656,0.687181,445841.805049,0.934607,45.131112,19.736622,2.795836,0.060050,0.067450,193.248099,32.000000,211.091017,194.749329,192.964338,177.173390,32.000000,172.497705,68.571087,61.614768,96.133482,51.281359,46.596092,44.429198,23.484137,24.555260,19.748766,59.560826,36.434056
49.923290,85.039243,138.712793,169.207382,93.107233,91.484883,0.000000,14.208679,138.058815,0.876352,84.727603,50.479634,167.166515,139.065927,165.078059,138.433978,79.413792,136.943749,-0.000697,0.000815,32.000000,-235.799681,138.761875,-0.616523,24.387691,0.679905,445577.553564,0.944571,44.722249,19.722156,2.771552,0.063952,0.045039,193.380729,32.000000,211.172697,193.887861,194.439345,177.946398,32.000000,171.807086,68.589812,61.627363,96.135025,51.281359,46.569377,44.429198,23.514263,24.555260,19.813262,59.538462,36.376316
49.679002,85.068491,138.765127,169.223908,93.076739,91.488556,29.375448,14.212817,138.090248,0.876360,84.695178,50.507976,167.204630,139.060604,165.074327,138.456859,79.398173,136.882265,-0.000697,0.000838,32.000000,-235.796034,138.812840,-0.615349,24.407649,0.689602,445855.355408,0.970018,45.331716,19.675151,2.806982,0.068028,0.039906,194.127345,32.000000,210.483846,193.629702,197.574901,178.190255,32.000000,171.633194,68.598139,61.624862,96.148686,51.281359,46.585161,44.429198,23.362749,24.555260,19.915267,59.553115,36.287542
49.796165,85.078976,138.691758,169.222788,93.069491,91.490372,30.023224,14.214815,138.053674,0.876374,84.666556,50.527842,167.193147,139.063092,165.061691,138.458857,79.335938,136.962945,-0.000698,0.000827,32.000000,-235.795184,138.780085,-0.615617,24.364507,0.681869,NaN,Inf,44.851007,19.673027,2.778519,0.064458,0.043754,194.548841,32.000000,209.891177,194.295491,199.295337,177.484066,32.000000,171.973337,68.600740,61.579706,96.118221,51.281359,46.561174,44.429198,23.365376,24.555260,19.915964,59.560580,36.526939
49.577454,85.078976,138.740344,169.222788,93.072402,91.490331,28.467140,14.210534,138.042038,0.876405,84.823207,50.437631,167.237559,138.955062,165.017462,138.452294,79.355565,136.995719,-0.000699,0.000823,32.000000,-235.798317,138.649682,-0.614752,24.340773,0.685328,445818.578556,0.966402,45.133137,19.659057,2.793235,0.058431,0.046273,194.608495,32.000000,210.077007,194.857119,198.121240,176.849575,32.000000,173.095277,68.603191,61.593494,96.154787,51.281359,46.573868,44.429198,23.421882,24.555260,19.953157,59.555564,36.295098
49.549386,85.083115,138.681856,169.220267,93.071921,91.489202,29.639245,14.211676,138.128494,0.876233,84.879873,50.420255,167.204649,139.016723,165.031654,138.421329,79.388369,136.889448,-0.000698,0.000820,32.000000,-235.796848,138.746924,-0.615098,24.344208,0.684447,445893.236720,0.943194,45.022220,19.760117,2.785190,0.060044,0.048819,193.710581,32.000000,210.837857,195.038536,195.024341,176.770504,32.000000,172.983600,68.616864,61.630333,96.159597,51.281359,46.538104,44.429198,23.335516,24.555260,19.968352,59.557689,36.470446
49.522631,85.101051,138.774014,169.222228,93.106675,91.485525,29.787161,14.205967,137.975529,0.876037,84.907259,50.461816,167.127098,138.982468,165.057643,138.406983,79.396015,136.853540,-0.000698,0.000829,32.000000,-235.801409,138.693084,-0.614695,24.338307,0.688671,445962.943665,0.999485,45.249025,19.756256,2.798456,0.064793,0.051226,193.230784,32.000000,211.102582,194.705726,193.211267,176.989912,32.000000,172.636431,68.629497,61.615411,96.162269,51.281359,46.582783,44.429198,23.462144,24.555260,20.031504,59.558603,36.449830
49.856792,85.121193,138.662828,169.230911,93.132183,91.481719,29.870442,14.210106,138.045860,0.876132,84.753752,50.479274,167.142517,138.957896,165.097442,138.465068,79.385715,136.853598,-0.000697,0.000824,32.000000,-235.800385,138.721859,-0.614622,24.327161,0.688708,445917.389753,0.960543,45.282326,19.672320,2.798861,0.062760,0.041743,193.325529,32.000000,211.222789,193.786066,194.822243,178.024650,32.000000,172.129382,68.635430,61.602534,96.132034,51.281359,46.560814,44.429198,23.464665,24.555260,20.032532,59.555613,36.344841
49.846020,85.121193,138.745003,169.230911,93.137194,91.477859,29.674080,14.213103,138.078275,0.876459,84.719708,50.479672,167.206234,139.003959,165.130234,138.406785,79.349170,136.935767,-0.000698,0.000836,32.000000,-235.798371,138.748841,-0.614254,24.346621,0.689739,445919.683654,0.956332,45.328069,19.647388,2.802234,0.061072,0.056166,194.116989,32.000000,210.336587,193.838801,197.477511,177.975000,32.000000,171.359657,68.629017,61.600258,96.137644,51.281359,46.566497,44.429198,23.289947,24.555260,20.103671,59.558229,36.515567
50.114008,85.140508,138.626119,169.227550,93.141414,91.476607,29.626398,14.215814,138.055327,0.876488,84.743218,50.487094,167.227545,138.979102,165.107410,138.406236,79.319647,136.898974,-0.000697,0.000839,32.000000,-235.793365,138.835089,-0.613966,24.289658,0.684447,445784.900709,0.946780,45.001701,19.657717,2.781222,0.060122,0.048831,194.458642,32.000000,210.011334,194.045816,199.256019,177.567877,32.000000,172.186620,68.624051,61.546211,96.131626,51.281359,46.521406,44.429198,23.443656,24.555260,20.172068,59.558239,36.517402
49.485327,85.142992,138.755197,169.234832,93.135065,91.475340,29.731069,14.211247,137.972474,0.876470,84.868636,50.479766,167.225851,138.971436,165.034560,138.420086,79.287117,136.853597,-0.000697,0.000831,32.000000,-235.798096,138.706685,-0.613481,24.286931,0.684435,445835.982091,0.953228,45.012843,19.733808,2.783472,0.065289,0.080810,194.437057,32.000000,210.198954,194.610499,198.311627,176.992671,32.000000,172.916794,68.613023,61.567783,96.140373,51.281359,46.567121,44.429198,23.488832,24.555260,20.182125,59.542976,36.430461
49.599198,85.145751,138.645725,169.230911,93.133435,91.477828,29.623664,14.212674,138.022605,0.876562,84.896831,50.526838,167.186120,138.949046,165.007460,138.384517,79.355495,136.865961,-0.000696,0.000811,32.000000,-235.795193,138.735033,-0.613863,24.256718,0.681439,445777.133612,0.949284,44.755504,19.745626,2.766215,0.061315,0.051081,193.688673,32.000000,210.721441,194.992538,194.989262,176.594506,32.000000,173.097144,68.607885,61.576013,96.148278,51.281359,46.545184,44.429198,23.072430,24.555260,20.183580,59.548798,36.564357
50.053879,85.145751,138.741512,169.230911,93.130626,91.475204,29.624903,14.214530,138.075289,0.876676,84.884916,50.542013,167.149982,138.955632,165.070847,138.417664,79.368450,137.013590,-0.000695,0.000832,32.000000,-235.792683,138.831521,-0.613741,24.224224,0.691664,446125.876988,0.958904,45.408806,19.756313,2.803966,0.069446,0.046696,193.172750,32.000000,211.281576,194.487229,193.161655,177.339219,32.000000,172.533446,68.629189,61.571092,96.180713,51.281359,46.554176,44.429198,23.172786,24.555260,20.194639,59.556203,36.461202
50.028443,85.136921,138.734041,169.230351,93.119154,91.472807,29.588245,14.212960,138.099706,0.876744,84.729527,50.554251,167.139323,139.028774,165.094988,138.419517,79.416152,136.912280,-0.000695,0.000830,32.000000,-235.793597,138.888688,-0.613937,24.280741,0.690279,445969.699156,0.960031,45.293215,19.693887,2.795322,0.066680,0.043751,193.397771,32.000000,211.340574,193.789833,194.526727,177.981882,32.000000,171.829016,68.645592,61.582604,96.169949,51.281359,46.545187,44.429198,23.406084,24.555260,20.165418,59.552456,36.431488
49.466244,85.115951,138.808528,169.233152,93.155945,91.467882,29.731870,14.212817,138.052003,0.876934,84.659018,50.504564,167.218007,139.103343,165.101593,138.387105,79.356204,136.924870,-0.000696,0.000838,32.000000,-235.797345,138.751492,-0.613682,24.234085,0.684747,445721.609597,0.950560,44.822722,19.751966,2.771843,0.059807,0.046979,194.047463,32.000000,210.459626,193.745415,197.755192,177.958994,32.000000,171.761730,68.634220,61.581614,96.153401,51.281359,46.580988,44.429198,23.491641,24.555260,20.093961,59.540497,36.577930
49.545494,85.102430,138.742586,169.231471,93.162356,91.470423,29.616857,14.208964,138.135262,0.876820,84.715858,50.502336,167.211734,139.006834,165.136496,138.442413,79.336652,136.943055,-0.000696,0.000827,32.000000,-235.799068,138.739318,-0.613420,24.265242,0.683465,445627.581213,0.952215,44.840126,19.655524,2.773103,0.060100,0.059282,194.501772,32.000000,209.931202,194.141579,199.629372,177.643294,32.000000,172.280643,68.610615,61.549427,96.179307,51.281359,46.531383,44.429198,23.134065,24.555260,20.095141,59.546487,36.271548
49.865639,85.102430,138.839016,169.231471,93.151567,91.472955,29.690993,14.209250,138.046638,0.876916,84.787625,50.493849,167.237050,139.039908,165.062641,138.366424,79.317867,136.935831,-0.000696,0.000825,32.000000,-235.797307,138.700445,-0.612627,24.224172,0.693626,445948.039304,0.959137,45.401619,19.721531,2.806126,0.063580,0.045123,194.547734,32.000000,210.193129,194.858348,198.045154,176.856007,32.000000,172.937519,68.582259,61.561069,96.193083,51.281359,46.587973,44.429198,23.271685,24.555260,20.049260,59.551276,36.530388
49.627231,85.107673,138.735137,169.233152,93.164611,91.474133,29.636319,14.211105,138.060097,0.876974,84.776092,50.464029,167.206595,139.008649,165.010760,138.405765,79.346393,136.944543,-0.000697,0.000852,32.000000,-235.797419,138.653353,-0.612927,24.246202,0.691200,445940.915539,0.961197,45.305683,19.749833,2.800307,0.063814,0.080696,193.614993,32.000000,210.853638,195.024331,195.110953,176.799740,32.000000,173.077956,68.578296,61.562103,96.180410,51.281359,46.534283,44.429198,23.264202,24.555260,20.068533,59.552929,36.543447
50.114910,85.103258,138.777608,169.229791,93.170114,91.478641,29.699809,14.212389,138.061218,0.877027,84.848616,50.538248,167.133340,139.010259,165.061278,138.480389,79.380492,137.021897,-0.000697,0.000846,32.000000,-235.797282,138.747474,-0.612911,24.266632,0.687989,445834.884303,0.952187,44.973789,19.765142,2.784262,0.062656,0.039244,193.210429,32.000000,211.253342,194.545600,193.274051,177.170967,32.000000,172.884009,68.578253,61.583435,96.190113,51.281359,46.563951,44.429198,23.126911,24.555260,20.054291,59.561603,36.385707
49.816523,85.111260,138.734921,169.230071,93.136663,91.481129,29.559504,14.205111,138.124381,0.876996,84.703367,50.520412,167.170676,139.070516,165.061259,138.468059,79.389237,136.984746,-0.000698,0.000839,32.000000,-235.804232,138.878392,-0.613616,24.253964,0.690496,445909.585035,0.958911,45.226034,19.740808,2.795545,0.053426,0.048026,193.332668,32.000000,211.211084,193.876566,194.888269,178.045125,32.000000,171.734924,68.611898,61.576707,96.174136,51.281359,46.530887,44.429198,23.470547,24.555260,20.055342,59.551975,36.381745
49.543595,85.111260,138.817430,169.230071,93.101436,91.481097,29.562482,14.206966,138.066419,0.877145,84.656067,50.482307,167.241983,139.084442,165.129000,138.484093,79.345007,136.998681,-0.000697,0.000842,32.000000,-235.796968,138.714315,-0.613632,24.272559,0.682766,445638.196540,0.946857,44.717324,19.743920,2.769188,0.069789,0.051865,194.132236,32.000000,210.329850,193.820667,197.745214,178.154042,32.000000,171.529787,68.630558,61.575826,96.192335,51.281359,46.577994,44.429198,23.445840,24.555260,20.084245,59.552289,36.432222
49.596699,85.113467,138.739945,169.228390,93.105305,91.486115,29.632351,14.208536,138.185336,0.877247,84.654810,50.529522,167.182862,139.069863,165.118038,138.458934,79.349478,136.940178,-0.000697,0.000820,32.000000,-235.802446,138.808722,-0.613625,24.265110,0.687449,445785.281603,0.957545,45.033431,19.717305,2.784918,0.059454,0.048190,194.533547,32.000000,210.027970,194.001489,199.356929,177.674527,32.000000,172.333971,68.616312,61.527509,96.180216,51.281359,46.532622,44.429198,23.358677,24.555260,20.093053,59.560383,36.540659
49.611850,85.106845,138.810539,169.221667,93.104367,91.493742,29.778906,14.212246,138.093599,0.877307,84.791753,50.480603,167.222927,139.079119,165.041740,138.414240,79.292094,137.015551,-0.000697,0.000798,32.000000,-235.798572,138.821569,-0.613490,24.238203,0.691480,445990.589745,0.963138,45.316488,19.768237,2.801925,0.068394,0.058128,194.434555,32.000000,210.159483,194.814045,198.178467,176.866112,32.000000,172.927598,68.574856,61.533485,96.189940,51.281359,46.570619,44.429198,23.419772,24.555260,20.071202,59.551296,36.448363
49.965732,85.097188,138.797886,169.217746,93.095343,91.496336,29.573596,14.206110,138.106422,0.877574,84.790749,50.551137,167.196032,139.152426,164.996425,138.457160,79.314877,137.010231,-0.000695,0.000773,32.000000,-235.804544,138.854754,-0.614037,24.246490,0.690547,445984.064481,0.959815,45.263527,19.735622,2.797362,0.056846,0.052888,193.568050,32.000000,210.694564,195.081752,194.949629,176.567890,32.000000,172.915138,68.571531,61.566178,96.188137,51.281359,46.531462,44.429198,23.462967,24.555260,20.072289,59.539258,36.585780
49.580747,85.097188,138.830636,169.217746,93.063720,91.498832,29.588509,14.209107,138.165314,0.877692,84.790365,50.515636,167.140251,139.073696,165.053976,138.431310,79.359625,136.913325,-0.000694,0.000779,32.000000,-235.800236,138.755940,-0.613795,24.278092,0.691476,446106.359458,0.954842,45.241173,19.829265,2.797931,0.071496,0.060537,193.268082,32.000000,211.204734,194.509007,193.122936,177.325827,32.000000,172.912436,68.600074,61.576939,96.239683,51.281359,46.576842,44.429198,23.440004,24.555260,20.039761,59.559705,36.557827
49.626660,85.101878,138.824408,169.215505,93.044917,91.500272,29.885045,14.212960,138.085814,0.877954,84.689823,50.517377,167.156281,139.045413,165.111988,138.463358,79.381259,137.012184,-0.000694,0.000786,32.000000,-235.801301,138.819672,-0.614257,24.262908,0.685801,445901.363275,0.954133,44.865114,19.803925,2.777862,0.069371,0.052999,193.261056,32.000000,211.158155,193.839572,194.789786,178.001297,32.000000,171.758904,68.557227,61.580675,96.193683,51.281359,46.527567,44.429198,23.254979,24.555260,20.057062,59.543172,36.525032
49.901787,85.099119,138.799440,169.210743,93.052413,91.501746,29.836571,14.206681,138.165340,0.878094,84.644569,50.494530,167.229155,139.141414,165.110148,138.455449,79.340744,136.996926,-0.000695,0.000795,32.000000,-235.804793,138.821061,-0.614622,24.251997,0.690930,446016.597924,0.961667,45.263814,19.712553,2.800092,0.061566,0.047370,194.071988,32.000000,210.172517,193.782341,198.031214,178.019391,32.000000,171.831040,68.547287,61.555144,96.193788,51.281359,46.561640,44.429198,23.264042,24.555260,20.048513,59.548680,36.380425
49.565829,85.096636,138.717342,169.204021,93.072027,91.503619,29.554093,14.208679,138.103107,0.878113,84.688161,50.541523,167.185882,138.996598,165.136793,138.507156,79.263449,136.990926,-0.000695,0.000771,32.000000,-235.799681,138.947386,-0.615004,24.280059,0.690650,445970.830081,0.951201,45.220832,19.738480,2.797376,0.096600,0.055651,194.431712,32.000000,209.985228,194.078715,199.384478,177.717798,32.000000,172.302365,68.526985,61.534251,96.230273,51.281359,46.522742,44.429198,23.439656,24.555260,20.049521,59.559901,36.289302
49.629202,85.096636,138.813573,169.204021,93.092385,91.509972,29.549583,14.211961,138.161304,0.878104,84.814292,50.373596,167.215643,139.047677,165.056907,138.427319,79.260768,137.037140,-0.000696,0.000775,32.000000,-235.795743,138.628430,-0.614673,24.215124,0.686665,445914.949983,0.947091,44.933106,19.771657,2.781452,0.062656,0.047226,194.447177,32.000000,209.980975,194.895194,197.998409,176.914203,32.000000,172.686772,68.487359,61.534952,96.209529,51.281359,46.561940,44.429198,23.427175,24.555260,20.041886,59.550273,36.593704
49.707429,85.103810,138.847612,169.202900,93.142448,91.512492,30.030351,14.223377,138.103913,0.878081,84.822070,50.489135,167.185625,139.073448,164.987114,138.513054,79.328972,136.893968,-0.000695,0.000763,32.000000,-235.784163,138.874958,-0.614564,24.226689,0.690584,446213.878173,0.963149,45.278761,19.846066,2.798649,0.066007,0.075493,193.516788,32.000000,210.798561,194.945540,195.171195,176.786239,32.000000,173.382742,68.485961,61.546537,96.213638,51.281359,46.544868,44.429198,23.391948,24.555260,20.067816,59.540783,36.573894
49.650395,85.107121,138.924118,169.218306,93.154528,91.512460,29.801865,14.212960,138.043647,0.878057,84.825541,50.505519,167.119601,139.018334,165.041889,138.459121,79.352595,136.966966,-0.000696,0.000752,32.000000,-235.793761,138.766972,-0.614450,24.214416,0.691993,446220.150532,0.962036,45.212951,19.870974,2.797014,0.072297,0.054000,193.146996,32.000000,211.101798,194.406711,192.913303,177.322900,32.000000,172.454233,68.478587,61.553351,96.243253,51.281359,46.602041,44.429198,23.421076,24.555260,20.080375,59.554905,36.323712
49.674714,85.108501,138.690094,169.223348,93.175381,91.513743,29.658563,14.211676,138.034354,0.878263,84.685852,50.506834,167.149622,139.037767,165.060749,138.466148,79.356310,136.865942,-0.000696,0.000739,32.000000,-235.795701,138.744477,-0.614288,24.257479,0.690664,446083.564398,0.945070,45.138981,19.733891,2.793297,0.071845,0.046409,193.259304,32.000000,210.970473,194.020617,194.976498,177.770879,32.000000,171.646905,68.470839,61.561886,96.205033,51.281359,46.543216,44.429198,23.316839,24.555260,20.081465,59.554551,36.532809
50.218156,85.108501,138.772802,169.223348,93.162194,91.515015,29.617361,14.210534,138.061324,0.878473,84.616233,50.473530,167.189270,139.041356,165.062673,138.438441,79.329681,136.907732,-0.000696,0.000743,32.000000,-235.797990,138.701893,-0.613456,24.271274,0.692265,446074.339819,0.953503,45.201444,19.745393,2.798047,0.071606,0.051217,194.004607,32.000000,210.237201,193.774377,197.904578,178.036823,32.000000,172.002175,68.457594,61.534280,96.201049,51.281359,46.544309,44.429198,23.100518,24.555260,20.087357,59.552751,36.409845
49.687738,85.094428,138.743381,169.218026,93.150267,91.516311,29.856580,14.213816,138.011816,0.878599,84.692416,50.522782,167.191556,138.989012,165.115145,138.381910,79.333827,136.950519,-0.000693,0.000747,32.000000,-235.798805,138.647906,-0.613838,24.272664,0.689524,446062.890682,0.957621,45.177594,19.693064,2.791966,0.073175,0.059885,194.479601,32.000000,209.875657,194.212006,199.323541,177.556125,32.000000,172.304938,68.481339,61.538942,96.218803,51.281359,46.519421,44.429198,23.437584,24.555260,20.039527,59.545572,36.358561
49.577845,85.082288,138.824315,169.210743,93.132237,91.517387,29.664170,14.214958,138.057903,0.878738,84.743101,50.561609,167.207400,138.950024,165.015687,138.471712,79.314194,137.028547,-0.000692,0.000734,32.000000,-235.796516,138.728506,-0.613717,24.273031,0.681335,445860.259931,0.947774,44.616286,19.739806,2.763399,0.077696,0.055625,194.336537,32.000000,209.984729,194.928484,198.027250,176.701145,32.000000,172.880548,68.412088,61.511031,96.207192,51.281359,46.558090,44.429198,23.464181,24.555260,19.998311,59.549398,36.484680
49.547087,85.089462,138.693361,169.211023,93.136209,91.519898,29.544103,14.205967,138.037145,0.878875,84.824620,50.461978,167.175706,139.002696,165.017618,138.415458,79.352894,136.990336,-0.000692,0.000731,32.000000,-235.805998,138.701242,-0.614430,24.289107,0.689153,446093.126227,0.950996,45.150015,19.756249,2.792306,0.067994,0.048326,193.562090,32.000000,210.678058,194.976933,194.896853,176.925143,32.000000,173.067100,68.440421,61.525767,96.220601,51.281359,46.530015,44.429198,23.440134,24.555260,19.999149,59.552083,36.540145
50.060287,85.089462,138.798854,169.211023,93.170717,91.520598,29.690777,14.213103,138.060951,0.878854,84.833460,50.535226,167.109522,139.024186,165.023545,138.481755,79.345028,136.919116,-0.000692,0.000751,32.000000,-235.795421,138.828788,-0.614458,24.293277,0.691202,446170.577624,0.959436,45.251929,19.813416,2.800128,0.064313,0.069076,193.183658,32.000000,211.125888,194.547326,193.164585,177.251540,32.000000,172.426778,68.436608,61.532401,96.193965,51.281359,46.546663,44.429198,23.200741,24.555260,20.024957,59.552604,36.550050
50.033004,85.101602,138.721472,169.209623,93.183332,91.528231,29.623325,14.206538,138.120088,0.878913,84.723000,50.627261,167.142138,139.031814,165.095189,138.455633,79.407897,136.935405,-0.000691,0.000748,32.000000,-235.800346,138.742929,-0.614149,24.325378,0.690604,446138.464446,0.964023,45.291061,19.756337,2.799223,0.053811,0.055700,193.332478,32.000000,211.013714,193.888551,195.105163,177.874988,32.000000,171.912305,68.442973,61.533789,96.197677,51.281359,46.542066,44.429198,23.495426,24.555260,20.068084,59.555151,36.299941
49.800743,85.107121,138.699640,169.210183,93.193737,91.535852,29.704851,14.212246,138.078073,0.879187,84.647172,50.487262,167.188639,139.080261,165.089752,138.426790,79.363077,136.906017,-0.000691,0.000739,32.000000,-235.796769,138.746026,-0.614132,24.348352,0.683232,445912.174786,0.948664,44.759825,19.729938,2.772634,0.059046,0.046078,194.050286,32.000000,210.212491,193.795213,197.926062,178.122299,32.000000,171.682371,68.430286,61.524351,96.190739,51.281359,46.509627,44.429198,23.337955,24.555260,20.088289,59.551876,36.527086
