OSU 80 Ton Compressor Load Stand
49.550946,85.104638,138.702400,169.215785,93.162781,91.538360,29.687394,14.213531,138.074127,0.879267,84.712375,50.481075,167.187280,138.955122,165.100373,138.402160,79.303988,136.962803,-0.000691,0.000756,32.000000,-235.791551,138.832153,-0.613848,24.378538,0.682442,445867.866553,0.951491,44.800101,19.674906,2.772599,0.069774,0.070164,194.503739,32.000000,209.929546,194.296885,199.235812,177.821340,32.000000,172.078143,68.439998,61.483424,96.223748,51.281359,46.547883,44.429198,23.500573,24.555260,20.089379,59.546034,36.502068
49.513772,85.104638,138.696467,169.215785,93.131491,91.538356,29.406070,14.211533,138.091251,0.879375,84.801082,50.560783,167.191170,138.976125,165.031997,138.430476,79.347095,136.943175,-0.000691,0.000773,32.000000,-235.796335,138.654760,-0.613758,24.392962,0.685261,446098.362705,0.953746,45.045625,19.705586,2.785092,0.073926,0.054282,194.437846,32.000000,210.011692,194.889199,198.119108,176.976952,32.000000,173.094210,68.412733,61.519646,96.222964,51.281359,46.501949,44.429198,23.515163,24.555260,20.081825,59.554787,36.338165
49.621828,85.104638,138.822361,169.219707,93.125985,91.544676,29.485880,14.212389,138.103385,0.879412,84.766299,50.476522,167.173337,139.035544,165.000636,138.513311,79.334828,137.037731,-0.000691,0.000782,32.000000,-235.797774,138.769338,-0.614342,24.368048,0.688224,446329.121195,0.959517,45.302226,19.791998,2.799188,0.059643,0.053160,193.552605,32.000000,210.799232,195.020110,194.970608,176.680681,32.000000,173.256412,68.357963,61.497120,96.165038,51.281359,46.532657,44.429198,23.395427,24.555260,20.082890,59.560511,36.291870
50.123877,85.109604,138.728603,169.221387,93.162351,91.545993,29.510695,14.206538,138.082988,0.879369,84.739124,50.481229,167.058173,139.012075,165.043600,138.441617,79.371305,136.953362,-0.000692,0.000783,32.000000,-235.799363,138.684681,-0.614497,24.400070,0.688348,446271.407370,0.969481,45.340867,19.739446,2.801169,0.060322,0.056264,193.215390,32.000000,211.041412,194.632732,193.086035,177.219183,32.000000,172.350033,68.397760,61.528441,96.156542,51.281359,46.514779,44.429198,23.173404,24.555260,20.101208,59.551739,36.578076
49.911990,85.090289,138.762334,169.216906,93.197429,91.552288,29.805368,14.205967,138.105952,0.879409,84.578465,50.563014,167.109438,139.103182,165.053047,138.427030,79.373894,137.009599,-0.000692,0.000832,32.000000,-235.802064,138.864564,-0.614452,24.365399,0.688080,446274.017634,0.964653,45.228608,19.797198,2.797607,0.062712,0.042443,193.335441,32.000000,211.081142,193.965762,194.812848,177.987745,32.000000,171.860206,68.394111,61.526020,96.116812,51.281359,46.536760,44.429198,23.414686,24.555260,20.102324,59.544933,36.566704
50.158729,85.090289,138.733384,169.216906,93.232268,91.553559,29.662276,14.217098,138.108748,0.879575,84.534057,50.539384,167.197063,139.067495,165.089210,138.465541,79.332190,137.048317,-0.000693,0.000870,32.000000,-235.792245,138.723631,-0.614706,24.368048,0.679169,445984.706716,0.953457,44.714433,19.720139,2.767715,0.064293,0.053604,194.175497,32.000000,210.340932,193.811875,197.882400,178.118501,32.000000,172.008463,68.415134,61.504882,96.120179,51.281359,46.508225,44.429198,23.154384,24.555260,20.036209,59.560501,36.460395
50.238095,85.064352,138.807465,169.209623,93.234652,91.557456,29.473633,14.212246,138.132497,0.879513,84.586182,50.509354,167.193463,139.083361,165.102078,138.458081,79.330831,137.039384,-0.000694,0.000902,32.000000,-235.792999,138.943612,-0.615163,24.349270,0.683503,446088.931917,0.948377,44.913730,19.744603,2.780140,0.060380,0.056069,194.492966,32.000000,209.833945,194.398798,199.338721,177.440655,32.000000,171.978789,68.406555,61.508806,96.130924,51.281359,46.534834,44.429198,23.468806,24.555260,19.946937,59.555318,36.550784
49.482020,85.038139,138.689538,169.196458,93.216438,91.561301,29.591991,14.212104,138.102772,0.879388,84.701946,50.542998,167.179442,139.112091,165.007506,138.527368,79.304090,136.950928,-0.000695,0.000915,32.000000,-235.795109,138.751105,-0.615040,24.331725,0.679581,446051.695169,0.947908,44.659228,19.804928,2.765887,0.067257,0.065727,194.399314,32.000000,210.090088,194.967933,197.986731,176.800128,32.000000,172.885518,68.373489,61.483012,96.090999,51.281359,46.493788,44.429198,23.518923,24.555260,19.856530,59.549457,36.528700
49.659266,85.051108,138.811968,169.192817,93.200578,91.564992,29.715244,14.217241,138.066724,0.879324,84.756574,50.492257,167.161138,139.054914,165.007881,138.473344,79.377496,137.045358,-0.000694,0.000921,32.000000,-235.794888,138.830479,-0.615154,24.309983,0.679269,446004.478360,0.952330,44.551630,19.801990,2.762992,0.065348,0.057867,193.646626,32.000000,210.852202,195.022875,194.774982,176.772715,32.000000,173.300091,68.414231,61.538342,96.078879,51.281359,46.557491,44.429198,23.192885,24.555260,19.856918,59.543979,36.541759
49.890938,85.051108,138.716846,169.192817,93.170780,91.566133,29.390796,14.209535,138.150052,0.879338,84.773708,50.533445,167.108852,139.036768,165.049089,138.554787,79.349722,137.040427,-0.000694,0.000933,32.000000,-235.798497,138.805478,-0.614661,24.341717,0.690587,446393.930293,0.964146,45.307393,19.786184,2.802827,0.065764,0.046751,193.297927,32.000000,211.060215,194.719167,193.145977,177.119047,32.000000,172.486239,68.395122,61.511531,96.081823,51.281359,46.502122,44.429198,23.289262,24.555260,19.902445,59.559921,36.444474
49.614506,85.068215,138.767417,169.200380,93.163490,91.569957,29.573365,14.209820,138.110132,0.879610,84.639655,50.594969,167.162903,139.016500,165.075561,138.498682,79.355051,136.976886,-0.000695,0.000960,32.000000,-235.796080,138.842148,-0.614865,24.339252,0.689156,446217.711687,0.956520,45.136227,19.758198,2.795288,0.062573,0.049320,193.442636,32.000000,211.099114,193.916975,194.960308,177.874253,32.000000,171.871398,68.405386,61.518526,96.056453,51.281359,46.556955,44.429198,23.211617,24.555260,19.962453,59.551168,36.474995
50.030221,85.066836,138.740491,169.202900,93.164875,91.571206,29.754020,14.209820,138.051131,0.879637,84.608106,50.591233,167.172673,139.178974,165.059516,138.467553,79.344836,137.048385,-0.000696,0.000963,32.000000,-235.796408,138.745558,-0.615332,24.330413,0.684298,446161.673437,0.962248,44.896309,19.783601,2.780402,0.061860,0.053677,194.153939,32.000000,210.292378,193.798307,197.782115,178.183114,32.000000,171.678462,68.384664,61.502663,96.026701,51.281359,46.509016,44.429198,23.206087,24.555260,19.958355,59.548621,36.578957
50.030497,85.069595,138.840215,169.201780,93.174264,91.575870,29.900888,14.215243,138.129447,0.879579,84.606381,50.635641,167.191035,139.049654,165.065566,138.547457,79.274149,137.019691,-0.000696,0.000970,32.000000,-235.793772,138.883303,-0.615475,24.319241,0.688856,446321.405187,0.962135,45.199787,19.747710,2.796912,0.054880,0.046027,194.564289,32.000000,209.867549,194.396817,199.433184,177.379816,32.000000,172.466808,68.371009,61.459133,96.057195,51.281359,46.535971,44.429198,23.499824,24.555260,19.959035,59.556233,36.475215
49.635074,85.069595,138.759315,169.201780,93.179851,91.577979,29.566577,14.215243,138.097577,0.879586,84.732650,50.449975,167.220049,138.956019,165.003652,138.386923,79.317146,137.051686,-0.000695,0.000990,32.000000,-235.794100,138.722265,-0.615559,24.307570,0.682691,446147.962249,0.947734,44.768206,19.792315,2.773134,0.092984,0.054749,194.520877,32.000000,210.037918,194.868460,197.890797,176.889239,32.000000,173.247265,68.340939,61.464446,96.050262,51.281359,46.512413,44.429198,23.428367,24.555260,19.969319,59.556676,36.388275
49.737610,85.069871,138.797381,169.196738,93.207098,91.577902,29.771056,14.208679,138.016975,0.879639,84.749211,50.561502,167.186018,139.074410,165.003238,138.461848,79.363881,137.023247,-0.000694,0.001002,32.000000,-235.800500,138.853080,-0.615468,24.318349,0.683529,446296.442262,0.943128,44.770681,19.849201,2.775112,0.062082,0.050990,193.658950,32.000000,210.767333,195.145351,194.740950,176.630002,32.000000,172.841846,68.345470,61.506320,96.042570,51.281359,46.508783,44.429198,23.346495,24.555260,19.970986,59.552624,36.520189
49.726624,85.067112,138.842318,169.202340,93.240351,91.572839,29.754560,14.212674,138.144693,0.879728,84.718344,50.615691,167.160965,139.063887,165.015197,138.475459,79.330964,137.033120,-0.000693,0.001000,32.000000,-235.795029,138.833418,-0.616017,24.343264,0.689467,446419.237911,0.962013,45.179817,19.821592,2.795590,0.067313,0.040548,193.294750,32.000000,210.992785,194.678418,193.152932,177.132028,32.000000,172.626395,68.333800,61.505034,96.064625,51.281359,46.541465,44.429198,23.379632,24.555260,19.962112,59.552938,36.429728
49.633481,85.056075,138.796033,169.199259,93.244223,91.571591,29.770512,14.215814,138.058269,0.879746,84.615775,50.670973,167.129179,139.064090,165.058981,138.486422,79.370249,136.969983,-0.000694,0.001018,32.000000,-235.789267,138.828400,-0.616064,24.322205,0.687790,446288.824448,0.953282,45.073761,19.761181,2.790592,0.062409,0.050722,193.470716,32.000000,211.148747,193.871190,194.794437,178.057048,32.000000,171.912435,68.334179,61.515896,96.038753,51.281359,46.495286,44.429198,23.329565,24.555260,19.962795,59.536878,36.563843
50.220730,85.056075,138.846703,169.199259,93.236466,91.575386,29.454110,14.216813,138.112712,0.879771,84.545361,50.548845,167.172487,138.983852,165.020382,138.512030,79.312046,137.038401,-0.000696,0.001043,32.000000,-235.792366,138.794809,-0.615731,24.322598,0.687430,446323.717161,0.953979,45.082387,19.798844,2.792112,0.070566,0.057334,194.210431,32.000000,210.198790,193.819569,197.868284,177.924051,32.000000,171.552848,68.305879,61.476046,95.990902,51.281359,46.538603,44.429198,23.106018,24.555260,19.925061,59.551729,36.387835
49.827276,85.047797,138.767584,169.192256,93.230026,91.577885,29.757602,14.217241,138.124254,0.879729,84.589169,50.450673,167.183474,138.967805,165.087196,138.434229,79.295696,136.990183,-0.000695,0.001039,32.000000,-235.791282,138.792627,-0.615506,24.320080,0.689189,446279.760088,0.955359,45.167949,19.729192,2.796419,0.064628,0.047198,194.493831,32.000000,209.771542,194.294009,199.611427,177.420038,32.000000,172.299043,68.324345,61.479992,96.041697,51.281359,46.493389,44.429198,23.428766,24.555260,19.896847,59.555181,36.558267
49.695579,85.046141,138.853138,169.186935,93.235014,91.577881,29.897247,14.212674,138.033229,0.879931,84.675837,50.561275,167.178071,139.054100,164.993023,138.541954,79.301025,137.029528,-0.000695,0.001045,32.000000,-235.793882,138.782513,-0.615637,24.269149,0.680584,446122.926866,0.953484,44.561210,19.820303,2.764729,0.063466,0.052686,194.599059,32.000000,209.969542,194.911635,197.921149,176.883542,32.000000,173.009741,68.295878,61.474766,96.020755,51.281359,46.539178,44.429198,23.396539,24.555260,19.891582,59.545208,36.491870
49.620241,85.045865,138.830298,169.181893,93.248402,91.579169,29.599921,14.219096,138.197368,0.879689,84.733349,50.508082,167.163257,139.099835,164.949708,138.457923,79.324830,137.016851,-0.000695,0.001032,32.000000,-235.787624,138.797582,-0.615647,24.315727,0.686203,446338.104931,0.951812,44.958840,19.813461,2.784972,0.056840,0.045729,193.724483,32.000000,210.651287,195.109203,194.614858,176.553608,32.000000,173.056480,68.290201,61.497966,96.023579,51.281359,46.496219,44.429198,23.393995,24.555260,19.892052,59.560403,36.536330
49.643744,85.045865,138.890024,169.181893,93.227838,91.583008,29.528461,14.216242,138.105603,0.879715,84.700330,50.603503,167.086206,138.987686,165.018522,138.453602,79.366055,137.033912,-0.000695,0.001040,32.000000,-235.790806,138.844328,-0.615316,24.288950,0.690063,446389.790892,0.950070,45.093597,19.827058,2.794074,0.071108,0.045815,193.262129,32.000000,211.107734,194.508146,193.060090,177.324581,32.000000,172.845417,68.271383,61.506241,96.033430,51.281359,46.549757,44.429198,23.434808,24.555260,19.891561,59.548739,36.561789
49.563037,85.063249,138.741073,169.185814,93.218897,91.585464,29.782312,14.212246,138.074641,0.879802,84.599863,50.534694,167.116762,139.082708,165.034548,138.524414,79.365207,137.018979,-0.000695,0.001027,32.000000,-235.794966,138.825158,-0.614439,24.273345,0.689780,446390.089404,0.961198,45.171483,19.797155,2.797856,0.078942,0.057081,193.528564,32.000000,210.928004,193.876944,194.901750,177.999659,32.000000,171.843550,68.282107,61.513280,96.014077,51.281359,46.507981,44.429198,23.435869,24.555260,19.952475,59.552810,36.501701
49.634968,85.067663,138.806323,169.190576,93.210838,91.585463,29.874403,14.211105,138.096380,0.879817,84.574367,50.523644,167.171907,139.134419,165.069234,138.565483,79.360305,137.081665,-0.000696,0.001039,32.000000,-235.801517,138.805906,-0.614587,24.272008,0.690499,446326.272585,0.963073,45.147089,19.764135,2.797735,0.061529,0.055062,194.362167,32.000000,210.039321,193.898241,197.676557,178.216487,32.000000,171.674843,68.316044,61.490486,96.013293,51.281359,46.518056,44.429198,23.447088,24.555260,19.968455,59.552388,36.458341
49.830282,85.067388,138.759239,169.191696,93.205404,91.585483,29.646531,14.210248,138.202412,0.879833,84.614612,50.583052,167.223830,139.104200,165.127652,138.460647,79.282489,137.058608,-0.000695,0.001056,32.000000,-235.797947,138.739134,-0.614853,24.274788,0.691495,446398.413788,0.956606,45.248273,19.757801,2.799285,0.068812,0.048917,194.743176,32.000000,209.800917,194.197772,199.295232,177.657819,32.000000,172.379262,68.337664,61.492582,96.064170,51.281359,46.524752,44.429198,23.444083,24.555260,19.969143,59.547224,36.576682
49.536798,85.067388,138.877679,169.191696,93.194763,91.587986,29.619585,14.214102,138.111471,0.879984,84.725434,50.527128,167.206112,139.144431,165.002037,138.550716,79.314758,137.040587,-0.000695,0.001076,32.000000,-235.795897,138.799603,-0.615072,24.225299,0.690763,446378.788004,0.952177,45.177995,19.792848,2.796543,0.066203,0.054676,194.491447,32.000000,209.987364,194.812848,197.644359,176.870077,32.000000,173.015546,68.332495,61.483598,96.051543,51.281359,46.542435,44.429198,23.508144,24.555260,19.968871,59.562104,36.448363
49.622884,85.066560,138.753502,169.184974,93.208657,91.589246,29.883044,14.214102,138.207899,0.880021,84.737661,50.583981,167.184627,139.113110,164.976002,138.461892,79.343151,137.050381,-0.000695,0.001084,32.000000,-235.794586,138.917077,-0.615362,24.213078,0.687480,446421.269496,0.955439,44.975320,19.859577,2.784637,0.064226,0.051007,193.698118,32.000000,210.651049,195.022704,194.804300,176.768840,32.000000,172.879008,68.318144,61.485477,96.026658,51.281359,46.540232,44.429198,23.237422,24.555260,19.966678,59.556774,36.373968
49.606329,85.063525,138.882900,169.185534,93.216495,91.593095,29.739224,14.218954,138.181698,0.880038,84.752624,50.517198,167.110682,139.051733,165.026206,138.541225,79.337385,137.082984,-0.000696,0.001099,32.000000,-235.790062,138.875103,-0.615255,24.234846,0.693970,446515.826003,0.962446,45.279680,19.818642,2.803526,0.060054,0.049458,193.440430,32.000000,211.075191,194.494053,192.977061,177.376861,32.000000,172.662691,68.345190,61.496397,96.081796,51.281359,46.542807,44.429198,23.472511,24.555260,19.956812,59.547883,36.558707
49.771472,85.057454,138.792920,169.188055,93.240425,91.594499,29.609158,14.215529,138.105053,0.879843,84.632427,50.548535,167.110005,139.067720,165.077583,138.440665,79.345677,137.100454,-0.000696,0.001124,32.000000,-235.792995,138.928131,-0.615417,24.293382,0.692395,446431.111206,0.952188,45.189432,19.794959,2.796160,0.062666,0.062230,193.519234,32.000000,210.998629,193.872505,194.852905,177.951151,32.000000,171.864683,68.330302,61.492285,96.050073,51.281359,46.552086,44.429198,23.463584,24.555260,19.957458,59.551542,36.548583
49.715846,85.057454,138.837146,169.188055,93.254111,91.590809,29.787620,14.214387,138.191351,0.879984,84.639760,50.504997,167.161873,139.108665,165.070409,138.448813,79.343257,137.033036,-0.000698,0.001122,32.000000,-235.793809,138.851936,-0.615821,24.292622,0.692690,446464.580499,0.957170,45.203585,19.816401,2.799701,0.064010,0.042182,194.234858,32.000000,209.969607,193.694147,198.116138,177.972420,32.000000,171.651735,68.316517,61.475872,96.042868,51.281359,46.526530,44.429198,23.414532,24.555260,19.936975,59.552397,36.506617
49.790133,85.062145,138.807272,169.191136,93.299962,91.588216,29.656440,14.209963,138.164863,0.879931,84.664207,50.569122,167.232041,139.079120,165.126148,138.521152,79.338893,137.050977,-0.000698,0.001128,32.000000,-235.798724,138.830380,-0.615876,24.278197,0.688069,446371.709208,0.957936,45.026265,19.816508,2.788604,0.071335,0.047397,194.681813,32.000000,209.746952,194.225369,199.467354,177.589672,32.000000,172.520431,68.345140,61.467843,96.083275,51.281359,46.546569,44.429198,23.402621,24.555260,19.953871,59.559636,36.551958
50.039059,85.053867,138.851155,169.194497,93.314086,91.583121,29.610073,14.211676,138.079953,0.879995,84.691057,50.513819,167.172352,139.191921,164.994405,138.540630,79.321371,137.080766,-0.000697,0.001123,32.000000,-235.797667,138.836009,-0.615976,24.302614,0.689118,446383.285980,0.953308,45.083899,19.786511,2.792614,0.057990,0.044151,194.623302,32.000000,209.892309,194.964765,197.721821,176.905737,32.000000,172.832493,68.306976,61.450743,96.045550,51.281359,46.532072,44.429198,23.231028,24.555260,19.925747,59.546978,36.572207
50.178445,85.052488,138.777578,169.189175,93.299964,91.579345,29.604510,14.210391,138.163166,0.879844,84.652420,50.539499,167.148303,139.102222,164.950070,138.522070,79.308075,137.047813,-0.000697,0.001161,32.000000,-235.797641,138.974715,-0.616026,24.349926,0.688247,446348.997061,0.955967,45.011632,19.799503,2.787847,0.068070,0.044436,193.788677,32.000000,210.595124,195.005304,194.803278,176.783349,32.000000,173.103116,68.294345,61.458968,96.045791,51.281359,46.538904,44.429198,23.396901,24.555260,19.926295,59.565301,36.567071
49.503369,85.052488,138.855230,169.189175,93.293021,91.580638,29.644237,14.216242,138.244035,0.879633,84.711975,50.513350,167.056673,139.175934,164.964573,138.538025,79.361440,137.048930,-0.000698,0.001173,32.000000,-235.791298,138.774170,-0.616485,24.399099,0.683948,446227.730604,0.952255,44.746120,19.831350,2.774855,0.068999,0.073641,193.389262,32.000000,210.964759,194.410745,193.010329,177.418015,32.000000,172.460580,68.307951,61.448791,96.055474,51.281359,46.530739,44.429198,23.524998,24.555260,19.922041,59.554709,36.494804
49.578709,85.042002,138.824770,169.183853,93.259466,91.586991,29.707515,14.210248,138.275795,0.879555,84.562772,50.502321,167.136226,139.202729,165.040205,138.585814,79.385488,137.141044,-0.000698,0.001155,32.000000,-235.797292,138.867866,-0.616648,24.411845,0.680141,446165.043692,0.949536,44.601131,19.828800,2.765681,0.058878,0.063601,193.548036,32.000000,210.818458,193.888144,194.987559,177.793952,32.000000,171.646677,68.339112,61.475179,96.029952,51.281359,46.549693,44.429198,23.159064,24.555260,19.886115,59.545710,36.535156
49.978781,85.035380,138.761217,169.176291,93.258462,91.585698,29.695878,14.204112,138.117989,0.879429,84.572730,50.501382,167.184273,139.186968,165.028453,138.500308,79.364802,136.993052,-0.000697,0.001144,32.000000,-235.801133,138.809519,-0.617090,24.398234,0.689340,446396.905920,0.962235,45.299535,19.775972,2.804965,0.063396,0.080764,194.297324,32.000000,210.008744,193.631457,197.906685,178.050800,32.000000,171.726497,68.364315,61.440227,96.037435,51.281359,46.497870,44.429198,23.252411,24.555260,19.863537,59.550214,36.570519
49.698120,85.031793,138.818664,169.174610,93.257751,91.584401,29.620788,14.214102,138.163608,0.879374,84.653009,50.538824,167.209694,139.153076,165.043453,138.535396,79.356681,137.100986,-0.000697,0.001132,32.000000,-235.794422,138.926540,-0.616845,24.391520,0.687722,446339.116566,0.958655,45.210746,19.796209,2.800088,0.066909,0.094450,194.536297,32.000000,209.791391,194.153508,199.388582,177.567741,32.000000,172.252293,68.353943,61.415096,96.054428,51.281359,46.541234,44.429198,23.313290,24.555260,19.863897,59.557030,36.430608
49.931010,85.031793,138.813101,169.174610,93.226740,91.588240,29.647735,14.212104,138.214400,0.879564,84.717055,50.447647,167.246531,139.135092,164.973278,138.562897,79.353046,136.998268,-0.000697,0.001116,32.000000,-235.794125,138.855690,-0.616640,24.346910,0.681726,446169.984763,0.950724,44.789834,19.745736,2.776403,0.059753,0.042062,194.476265,32.000000,209.779216,194.890560,197.876898,176.651466,32.000000,172.789069,68.361269,61.452246,96.086292,51.281359,46.510805,44.429198,23.283034,24.555260,19.851772,59.549063,36.454599
49.928783,85.050556,138.877363,169.171249,93.196343,91.589527,29.838972,14.219810,138.182554,0.879466,84.687944,50.536410,167.148567,139.188147,164.936852,138.569462,79.389613,137.129058,-0.000696,0.001090,32.000000,-235.790517,139.095897,-0.616299,24.355826,0.686417,446307.648045,0.958920,45.076614,19.805760,2.793238,0.057557,0.051924,193.673787,32.000000,210.614531,194.884481,194.859727,176.896646,32.000000,173.335298,68.358251,61.445012,96.077482,51.281359,46.547785,44.429198,23.519475,24.555260,19.917340,59.546762,36.333470
49.659745,85.056902,138.819826,169.177131,93.168875,91.593300,29.666863,14.207394,138.199558,0.879452,84.648485,50.598553,167.112601,139.046373,164.979819,138.534556,79.362766,137.134762,-0.000695,0.001062,32.000000,-235.798834,138.728122,-0.616728,24.370251,0.684151,446221.612242,0.953269,44.835581,19.760001,2.780098,0.062451,0.048094,193.292017,32.000000,211.057097,194.523392,192.868963,177.341923,32.000000,172.455873,68.374766,61.448669,96.076101,51.281359,46.517058,44.429198,23.429854,24.555260,19.939901,59.562665,36.463036
49.751722,85.043658,138.960212,169.175450,93.207429,91.599695,29.592540,14.207252,138.193858,0.879617,84.534303,50.492826,167.083424,139.221265,165.016108,138.533761,79.377164,137.070466,-0.000695,0.001056,32.000000,-235.800288,139.006328,-0.616973,24.352102,0.684284,446188.971096,0.947261,44.856646,19.786323,2.781509,0.060327,0.056907,193.350740,32.000000,210.867725,193.785132,194.964732,177.862476,32.000000,171.799669,68.355183,61.442757,96.022992,51.281359,46.540704,44.429198,23.274999,24.555260,19.940480,59.549673,36.511826
49.783295,85.043658,138.867103,169.175450,93.206042,91.598485,29.653417,14.210534,138.174913,0.879667,84.532940,50.656272,167.168893,139.223731,165.038875,138.490920,79.353217,137.091868,-0.000694,0.001065,32.000000,-235.797662,139.016789,-0.617638,24.314809,0.687708,446388.534922,0.958379,45.141523,19.815910,2.795420,0.054328,0.050289,194.152637,32.000000,210.090712,193.606400,197.965582,178.120402,32.000000,171.831484,68.369233,61.422967,96.049419,51.281359,46.535176,44.429198,23.358714,24.555260,19.894959,59.553961,36.449610
49.501610,85.028482,138.989140,169.168448,93.200704,91.594902,29.813811,14.216385,138.215740,0.879603,84.581904,50.699646,167.216707,139.178197,165.074826,138.577609,79.314597,137.092495,-0.000694,0.001063,32.000000,-235.792139,138.959987,-0.617798,24.297578,0.687544,446334.900984,0.958908,45.032927,19.770603,2.793073,0.069948,0.046046,194.548838,32.000000,209.775712,194.210823,199.362244,177.441351,32.000000,172.042337,68.406649,61.422548,96.084802,51.281359,46.542215,44.429198,23.205944,24.555260,19.842632,59.555613,36.450784
50.164518,85.032069,138.875688,169.168168,93.247022,91.591046,29.700866,14.206824,138.223993,0.879701,84.642678,50.590186,167.179347,139.186906,164.970708,138.521435,79.340470,137.132232,-0.000693,0.001043,32.000000,-235.804323,138.824793,-0.618575,24.265137,0.687646,446356.028918,0.956272,45.000227,19.804841,2.789432,0.055507,0.063357,194.409751,32.000000,209.911815,194.816360,197.914714,176.852919,32.000000,173.126867,68.387102,61.415414,96.084420,51.281359,46.538539,44.429198,23.142630,24.555260,19.855383,59.544048,36.571180
49.734895,85.026275,139.045266,169.169008,93.231637,91.592312,29.621224,14.212389,138.234135,0.879605,84.677829,50.552868,167.164282,139.204869,164.969462,138.559108,79.344077,137.212399,-0.000692,0.001079,32.000000,-235.797610,138.881101,-0.617857,24.247251,0.692976,446520.610416,0.956893,45.277358,19.843761,2.807770,0.067645,0.052045,193.588518,32.000000,210.657976,194.848092,194.667519,176.774873,32.000000,173.126558,68.367011,61.428692,96.094804,51.281359,46.570635,44.429198,23.383165,24.555260,19.855709,59.555918,36.470226
49.675626,85.026275,138.881223,169.169008,93.235665,91.593539,29.643543,14.210391,138.245702,0.879640,84.708687,50.586443,167.104808,139.280030,165.015075,138.594106,79.402012,137.130740,-0.000691,0.001070,32.000000,-235.796657,138.908472,-0.617983,24.263144,0.683259,446148.548270,0.946815,44.595048,19.836992,2.768405,0.065770,0.045904,193.255798,32.000000,210.933670,194.529227,192.938990,177.340822,32.000000,172.426516,68.420138,61.461302,96.105752,51.281359,46.540845,44.429198,23.415647,24.555260,19.835867,59.547834,36.552765
49.703279,85.014134,138.961270,169.166487,93.215433,91.593491,29.687678,14.216670,138.282871,0.879435,84.530541,50.596946,167.118901,139.332964,165.038565,138.534379,79.423822,137.147629,-0.000691,0.001047,32.000000,-235.793328,138.980830,-0.617612,24.338491,0.691103,446345.186696,0.958212,45.032979,19.871908,2.795729,0.060626,0.051491,193.414426,32.000000,210.881618,193.764258,195.230309,178.048370,32.000000,172.011930,68.414619,61.436035,96.084075,51.281359,46.550693,44.429198,23.415426,24.555260,19.793917,59.542366,36.558854
49.621992,85.002545,138.875631,169.160045,93.211512,91.596069,29.825868,14.209963,138.318657,0.879341,84.506579,50.519903,167.165461,139.156931,165.025322,138.602642,79.349492,137.211116,-0.000691,0.001024,32.000000,-235.798560,138.946223,-0.617519,24.396372,0.690756,446277.626195,0.958735,45.094423,19.774731,2.795762,0.061094,0.051637,194.213803,32.000000,210.028155,193.740071,197.919409,178.000532,32.000000,171.635748,68.409896,61.405281,96.093272,51.281359,46.539975,44.429198,23.450316,24.555260,19.753803,59.560905,36.444181
49.581704,85.000062,138.983974,169.160605,93.208390,91.601129,29.646103,14.212817,138.276893,0.879381,84.611034,50.559956,167.207845,139.132543,165.077925,138.587405,79.345340,137.194544,-0.000691,0.001025,32.000000,-235.796198,138.894093,-0.616899,24.422283,0.688567,446212.518747,0.956708,45.053607,19.761040,2.795817,0.066608,0.048716,194.496009,32.000000,209.686555,194.362630,199.378125,177.610338,32.000000,172.179104,68.455818,61.404219,96.112952,51.281359,46.565243,44.429198,23.406709,24.555260,19.753828,59.553853,36.537504
49.869459,85.000062,138.820493,169.160605,93.183370,91.606172,29.807976,14.213103,138.219322,0.879413,84.712242,50.485520,167.220919,139.241471,165.022126,138.527878,79.366634,137.149122,-0.000692,0.001036,32.000000,-235.796732,138.919015,-0.617027,24.395638,0.687744,446379.506513,0.953958,45.126345,19.865878,2.798671,0.099540,0.058332,194.362322,32.000000,209.856251,194.732372,197.890499,176.925210,32.000000,172.916695,68.439605,61.392900,96.114520,51.281359,46.517777,44.429198,23.321567,24.555260,19.745211,59.542868,36.608964
49.695756,85.007788,138.933805,169.163966,93.171707,91.607390,29.702841,14.218097,138.194734,0.879586,84.793123,50.570109,167.172649,139.177626,164.964367,138.519834,79.387859,137.111511,-0.000690,0.001042,32.000000,-235.791901,138.872778,-0.616797,24.336944,0.688192,446427.496944,0.960631,45.165695,19.862066,2.803130,0.058789,0.047669,193.610640,32.000000,210.683469,195.023550,194.578323,176.768959,32.000000,173.070100,68.380064,61.416282,96.089852,51.281359,46.551582,44.429198,23.467238,24.555260,19.772076,59.551345,36.437798
49.588661,85.020756,138.881861,169.160605,93.213056,91.608729,29.606235,14.209678,138.250055,0.879408,84.764524,50.554867,167.101549,139.148653,164.988588,138.461380,79.375294,137.039917,-0.000689,0.001070,32.000000,-235.801141,138.847553,-0.616432,24.335921,0.683825,446277.987545,0.949522,44.867469,19.818945,2.783678,0.064392,0.089871,193.195966,32.000000,210.929150,194.536656,193.017901,177.228116,32.000000,172.197280,68.377849,61.416564,96.110939,51.281359,46.543573,44.429198,23.479793,24.555260,19.817207,59.554738,36.567878
49.568174,85.039795,138.899010,169.151081,93.211424,91.609941,29.757274,14.210106,138.185926,0.879379,84.627803,50.514198,167.105974,139.108625,165.032722,138.523414,79.372997,137.099112,-0.000690,0.001099,32.000000,-235.798090,138.799197,-0.616432,24.242136,0.688681,446338.505069,0.956506,45.055060,19.779642,2.795687,0.079892,0.049174,193.336466,32.000000,210.929071,193.713692,195.080456,178.015918,32.000000,171.881106,68.349513,61.420691,96.087347,51.281359,46.511527,44.429198,23.318438,24.555260,19.817418,59.555368,36.423124
50.057820,85.039795,138.791888,169.151081,93.207140,91.613655,29.782970,14.208964,138.204233,0.879485,84.657942,50.477158,167.151292,139.105363,165.059802,138.450725,79.336648,137.053079,-0.000690,0.001117,32.000000,-235.800379,138.871803,-0.616717,24.232485,0.690114,446431.459027,0.961906,45.179162,19.757783,2.800678,0.061566,0.069591,194.171077,32.000000,210.142511,193.681927,197.947884,178.105334,32.000000,171.713661,68.370846,61.401118,96.108047,51.281359,46.508333,44.429198,23.220403,24.555260,19.883898,59.553391,36.543300
49.807583,85.048901,138.919016,169.160885,93.192278,91.609795,29.612023,14.216956,138.146686,0.879623,84.695669,50.479139,167.184609,139.102751,165.074103,138.462791,79.302243,137.134692,-0.000689,0.001120,32.000000,-235.794027,138.953216,-0.616491,24.291599,0.693231,446474.944351,0.957506,45.219483,19.788544,2.802181,0.051614,0.038431,194.542974,32.000000,209.598926,194.405267,199.551434,177.395061,32.000000,172.188057,68.358452,61.384009,96.116967,51.281359,46.526274,44.429198,23.439959,24.555260,19.915965,59.550598,36.549023
49.939346,85.058282,138.792652,169.170969,93.189661,91.608562,29.611950,14.211818,138.167535,0.879551,84.825890,50.501291,167.226252,139.087989,164.991145,138.455372,79.343102,137.078624,-0.000688,0.001133,32.000000,-235.794902,138.903373,-0.617136,24.272559,0.685559,446324.023230,0.946628,44.712702,19.802760,2.772631,0.059364,0.049956,194.412087,32.000000,210.072182,194.774324,197.876789,176.794998,32.000000,173.233675,68.351585,61.386308,96.128469,51.281359,46.506588,44.429198,23.285419,24.555260,19.949053,59.553047,36.334790
49.578300,85.084219,138.841254,169.179372,93.176171,91.607261,29.894201,14.216528,138.145931,0.879762,84.903611,50.517696,167.143595,139.154034,164.980556,138.588345,79.356211,137.016894,-0.000687,0.001125,32.000000,-235.792160,138.771029,-0.617760,24.362094,0.688285,446495.062266,0.957235,44.980323,19.876401,2.789114,0.057807,0.079171,193.636832,32.000000,210.607379,195.067230,194.553567,176.729352,32.000000,172.772114,68.363112,61.391223,96.133279,51.281359,46.516631,44.429198,23.487281,24.555260,19.949646,59.548424,36.360249
49.645954,85.107949,138.758402,169.185254,93.197904,91.603436,29.732188,14.209535,138.213793,0.879815,84.923876,50.339007,167.119114,139.214250,165.011814,138.462378,79.368952,137.110621,-0.000687,0.001105,32.000000,-235.796858,138.935516,-0.617707,24.383469,0.686220,446365.910499,0.954521,44.853459,19.808588,2.779224,0.071652,0.048528,193.300794,32.000000,210.940642,194.484229,192.969777,177.249958,32.000000,172.496931,68.380766,61.396449,96.154637,51.281359,46.521968,44.429198,23.358438,24.555260,20.040804,59.556430,36.440366
49.875127,85.107949,138.835620,169.185254,93.203069,91.603402,29.654276,14.212246,138.081832,0.879681,84.755725,50.424237,167.158589,139.068679,165.036409,138.456289,79.341759,137.078072,-0.000686,0.001095,32.000000,-235.796277,138.804927,-0.617534,24.388871,0.689438,446538.081984,0.952983,45.253387,19.765795,2.800444,0.067777,0.053262,193.528510,32.000000,211.029724,193.678164,195.115579,178.010189,32.000000,172.095132,68.387698,61.410146,96.112659,51.281359,46.519456,44.429198,23.329231,24.555260,20.124257,59.542110,36.520923
50.001500,85.141336,138.817674,169.197578,93.189377,91.600853,29.644851,14.211390,138.188517,0.879719,84.731896,50.390081,167.185208,139.061787,165.053733,138.442231,79.350850,137.070034,-0.000686,0.001089,32.000000,-235.797953,138.766054,-0.617539,24.386353,0.684791,446383.945781,0.951947,45.002079,19.803779,2.786802,0.056280,0.077334,194.261994,32.000000,209.988025,193.834904,197.756859,177.997300,32.000000,171.492236,68.391547,61.410674,96.117150,51.281359,46.511317,44.429198,23.257055,24.555260,20.240974,59.552338,36.534276
50.171570,85.140508,138.841159,169.205701,93.207553,91.594592,29.714918,14.214958,138.142400,0.879752,84.806149,50.446278,167.178445,138.966990,165.069422,138.370992,79.335406,136.982023,-0.000684,0.001077,32.000000,-235.795697,138.621311,-0.617636,24.350502,0.684172,446432.774058,0.954542,44.969495,19.809666,2.783664,0.061009,0.062774,194.501760,32.000000,209.827380,194.219508,199.477833,177.375808,32.000000,172.400330,68.399819,61.394700,96.154333,51.281359,46.518375,44.429198,23.159843,24.555260,20.240016,59.557875,36.434203
50.115477,85.140508,138.750889,169.206542,93.168608,91.595673,29.679687,14.212104,138.133662,0.879912,84.872591,50.535364,167.225705,139.113559,165.009322,138.468206,79.364166,137.106497,-0.000684,0.001073,32.000000,-235.797239,138.695631,-0.617521,24.321470,0.682287,446384.749790,0.952291,44.872340,19.796710,2.776270,0.067907,0.048323,194.538571,32.000000,210.053872,194.816194,197.625547,176.886805,32.000000,173.117782,68.402112,61.412943,96.178524,51.281359,46.485893,44.429198,23.529862,24.555260,20.241446,59.554541,36.549757
49.595472,85.140508,138.798848,169.206542,93.168198,91.597616,29.771281,14.210391,138.107924,0.879868,84.908353,50.385183,167.167767,139.089499,164.969585,138.474154,79.366762,136.942033,-0.000684,0.001073,32.000000,-235.797313,138.834887,-0.617347,24.284754,0.680800,446298.772163,0.946504,44.696228,19.769827,2.767327,0.056871,0.048548,193.622879,32.000000,210.740964,194.981035,194.752792,176.527264,32.000000,172.984722,68.360080,61.415834,96.157721,51.281359,46.484022,44.429198,23.183754,24.555260,20.242399,59.548247,36.558927
49.621022,85.134714,138.744369,169.208783,93.127954,91.599573,29.560734,14.212960,138.168677,0.880033,84.833694,50.550677,167.147035,139.176567,165.048044,138.567013,79.397375,137.052178,-0.000682,0.001081,32.000000,-235.799825,138.719003,-0.617308,24.258711,0.682023,446281.891620,0.948783,44.753990,19.800924,2.768624,0.067618,0.061058,193.258240,32.000000,211.030563,194.423632,193.142098,177.362661,32.000000,172.647313,68.401446,61.446646,96.197418,51.281359,46.517469,44.429198,23.457183,24.555260,20.224156,59.550362,36.591503
50.291892,85.128368,138.831686,169.209903,93.120634,91.603387,29.564946,14.212246,138.180058,0.879916,84.660839,50.494410,167.148510,139.106198,165.086972,138.537615,79.353125,137.099294,-0.000683,0.001104,32.000000,-235.794966,138.829401,-0.617040,24.275863,0.691180,446530.211822,0.956587,45.291842,19.719231,2.798619,0.070504,0.060598,193.435458,32.000000,211.074468,193.762961,194.719795,178.113607,32.000000,171.736492,68.386042,61.441175,96.150381,51.281359,46.508985,44.429198,23.094411,24.555260,20.203480,59.560964,36.510725
49.732363,85.109880,138.726717,169.204301,93.129682,91.609648,29.623553,14.210677,138.143512,0.880067,84.594075,50.505348,167.171335,139.166780,165.069784,138.463846,79.355651,137.092827,-0.000684,0.001076,32.000000,-235.796699,138.881347,-0.617568,24.304974,0.691270,446469.011692,0.962873,45.259521,19.741599,2.796080,0.059811,0.050828,194.208343,32.000000,210.007447,193.877198,197.862899,177.922633,32.000000,171.829676,68.390658,61.403909,96.149638,51.281359,46.509334,44.429198,23.205646,24.555260,20.204786,59.548601,36.533322
49.868789,85.109880,138.883082,169.204301,93.172014,91.608334,30.011472,14.219382,138.194874,0.880321,84.643955,50.588449,167.188615,139.130462,165.090852,138.539209,79.373769,137.035582,-0.000684,0.001073,32.000000,-235.786355,138.845020,-0.617105,24.324408,0.681080,446241.087824,0.948912,44.560351,19.808502,2.760518,0.067833,0.062608,194.432749,32.000000,209.777881,194.251631,199.307149,177.526823,32.000000,172.604098,68.416541,61.430427,96.160570,51.281359,46.526594,44.429198,23.319058,24.555260,20.141743,59.557885,36.472721
49.502540,85.089738,138.761682,169.196458,93.176989,91.608401,29.017315,14.209250,138.198635,0.880371,84.794752,50.536733,167.253861,139.108748,165.005719,138.521417,79.354223,137.053854,-0.000683,0.001078,32.000000,-235.797471,138.671729,-0.616703,24.380715,0.688209,446508.673151,0.958561,45.119209,19.802868,2.789466,0.056922,0.043779,194.433610,32.000000,209.907920,194.843355,197.642472,176.860750,32.000000,172.956027,68.413495,61.460472,96.175209,51.281359,46.530177,44.429198,23.177587,24.555260,20.072819,59.548532,36.508744
50.127890,85.080632,138.807122,169.194497,93.193836,91.608470,29.616486,14.207109,138.058389,0.880559,84.775930,50.419099,167.181891,139.027165,164.968765,138.501838,79.349922,137.036532,-0.000685,0.001067,32.000000,-235.800267,138.936516,-0.616133,24.372926,0.686347,446405.713680,0.943365,44.977981,19.757224,2.784970,0.058696,0.048062,193.621407,32.000000,210.619131,195.111901,194.533445,176.695936,32.000000,173.057748,68.425687,61.441327,96.164951,51.281359,46.497570,44.429198,23.168356,24.555260,20.042100,59.546123,36.490843
50.073330,85.083667,138.804850,169.199819,93.166512,91.613565,29.634949,14.214672,138.155516,0.880615,84.770687,50.538420,167.120840,139.109929,165.049123,138.571170,79.387282,137.075601,-0.000684,0.001070,32.000000,-235.791884,138.827748,-0.616322,24.391179,0.689691,446590.015545,0.983427,45.337649,19.785558,2.803122,0.060026,0.071421,193.361552,32.000000,211.038690,194.327359,193.037690,177.483881,32.000000,172.618193,68.458765,61.502347,96.209254,51.281359,46.504463,44.429198,23.500537,24.555260,20.042920,59.557462,36.537504
49.695502,85.083667,138.869929,169.199819,93.162797,91.612247,29.733568,14.214958,138.201237,0.880285,84.611012,50.587112,167.165642,139.199282,165.052467,138.508871,79.373220,136.999163,-0.000684,0.001054,32.000000,-235.792582,138.872412,-0.617114,24.357846,0.680666,446291.409685,0.950551,44.681326,19.781528,2.769060,0.060575,0.045139,193.395352,32.000000,210.995254,193.744827,195.082436,177.859291,32.000000,171.779356,68.445018,61.489324,96.155201,51.281359,46.521269,44.429198,23.403282,24.555260,20.054305,59.543025,36.582772
50.115373,85.080908,138.794727,169.205421,93.183667,91.610940,29.612392,14.210819,138.193503,0.880290,84.587967,50.550648,167.193046,139.163007,165.105405,138.480123,79.395829,137.087093,-0.000684,0.001062,32.000000,-235.798852,138.882305,-0.617517,24.317405,0.681007,446280.590337,0.951136,44.740583,19.762954,2.772032,0.060196,0.064789,194.167518,32.000000,209.963585,193.813023,197.886086,178.046458,32.000000,171.772718,68.478840,61.488637,96.169735,51.281359,46.537192,44.429198,23.273126,24.555260,20.045562,59.554423,36.411019
49.590667,85.077597,138.835073,169.208783,93.204778,91.607128,29.799859,14.210962,138.197078,0.880228,84.645564,50.548841,167.229943,139.093169,165.113560,138.510906,79.308105,137.127719,-0.000684,0.001081,32.000000,-235.796414,138.934496,-0.617413,24.289291,0.687949,446476.129632,0.955746,45.131204,19.740257,2.794416,0.064178,0.053315,194.602793,32.000000,209.901698,194.197620,199.357078,177.615497,32.000000,172.484679,68.501194,61.476387,96.162975,51.281359,46.508498,44.429198,23.453080,24.555260,20.034882,59.561042,36.471327
49.642716,85.082012,138.830474,169.201500,93.216396,91.604506,29.603283,14.208821,138.200331,0.880190,84.691455,50.571879,167.267592,139.116313,164.984282,138.581128,79.311926,137.099623,-0.000685,0.001055,32.000000,-235.798555,138.829565,-0.617391,24.275916,0.682366,446230.287796,0.950965,44.694497,19.759933,2.769504,0.069054,0.054485,194.396800,32.000000,209.959368,194.864194,197.533260,176.818641,32.000000,173.034140,68.477414,61.455341,96.165918,51.281359,46.535617,44.429198,23.065534,24.555260,20.035672,59.549034,36.545354
49.860903,85.082012,138.887508,169.201500,93.210470,91.612066,29.717434,14.203399,138.255380,0.880114,84.725962,50.604954,167.212033,139.111706,165.007224,138.524204,79.319807,137.038862,-0.000685,0.001035,32.000000,-235.802338,138.860200,-0.617864,24.246647,0.691268,446608.238238,0.955726,45.233920,19.867188,2.799621,0.069324,0.056812,193.637664,32.000000,210.635899,195.076130,194.569390,176.676578,32.000000,173.096650,68.510776,61.495691,96.174859,51.281359,46.527365,44.429198,23.296445,24.555260,20.051828,59.547333,36.563183
50.038280,85.085599,138.840294,169.194777,93.214224,91.622178,29.765342,14.215814,138.199806,0.880255,84.726599,50.555480,167.119391,139.158704,165.053662,138.526514,79.363127,137.016180,-0.000684,0.001019,32.000000,-235.794185,138.797889,-0.618182,24.293723,0.690825,446568.874515,0.960968,45.184303,19.849860,2.796593,0.055581,0.043867,193.252966,32.000000,211.190694,194.389513,192.818767,177.481906,32.000000,172.441139,68.530728,61.511200,96.194814,51.281359,46.537533,44.429198,23.411178,24.555260,20.065136,59.549831,36.509111
49.645356,85.078425,138.825106,169.185534,93.168881,91.629859,29.661651,14.212674,138.213827,0.880112,84.635197,50.575407,167.145303,139.139089,165.069901,138.650335,79.358331,137.072950,-0.000685,0.001016,32.000000,-235.792735,138.828687,-0.617914,24.284544,0.688669,446488.228856,0.952838,44.958268,19.812764,2.785499,0.048191,0.043321,193.428783,32.000000,210.834140,193.854878,194.949595,178.024595,32.000000,171.763371,68.537114,61.520155,96.167565,51.281359,46.501588,44.429198,23.417239,24.555260,20.041085,59.549211,36.485120
49.586386,85.066284,138.794301,169.181893,93.160527,91.631115,29.683235,14.213959,138.287514,0.880027,84.584227,50.565158,167.194451,139.154076,165.057756,138.464520,79.330902,137.162058,-0.000685,0.000981,32.000000,-235.793089,138.853955,-0.618646,24.346883,0.684509,446382.695623,0.947779,44.778656,19.758535,2.774682,0.057225,0.053074,194.321138,32.000000,210.068479,193.802485,197.991388,178.054991,32.000000,171.907019,68.548989,61.493566,96.162797,51.281359,46.540000,44.429198,23.060506,24.555260,20.041883,59.547942,36.431415
50.269599,85.066284,138.908528,169.181893,93.155296,91.635021,29.720364,14.212246,138.240366,0.879962,84.576316,50.527385,167.192190,139.084176,165.080955,138.552120,79.281032,137.113169,-0.000685,0.000991,32.000000,-235.798244,138.892053,-0.618717,24.378564,0.690690,446606.328866,0.959279,45.177976,19.790632,2.796336,0.070328,0.044435,194.485188,32.000000,209.931662,194.201418,199.292698,177.662262,32.000000,172.444320,68.555202,61.482646,96.190762,51.281359,46.531624,44.429198,23.060368,24.555260,20.000422,59.539937,36.533983
49.970219,85.059110,138.828283,169.179092,93.167800,91.636372,29.714699,14.212532,138.243430,0.880147,84.680783,50.589396,167.222498,139.187558,164.988880,138.580438,79.324912,137.098763,-0.000687,0.000998,32.000000,-235.797959,138.993334,-0.618747,24.386983,0.689662,446674.427840,0.959796,45.227053,19.860894,2.799040,0.068032,0.051186,194.394487,32.000000,209.912860,194.933177,197.771278,176.796618,32.000000,172.824771,68.536971,61.507435,96.222537,51.281359,46.563848,44.429198,23.348674,24.555260,19.976150,59.549644,36.461642
49.574760,85.042554,138.875466,169.180212,93.156391,91.640227,29.664988,14.214102,138.242221,0.880319,84.669038,50.585281,167.181390,139.118004,164.963768,138.542404,79.339685,137.104740,-0.000688,0.000999,32.000000,-235.796225,138.931109,-0.619076,24.372060,0.679048,446457.102716,0.944589,44.521174,19.887266,2.763271,0.061431,0.075397,193.609399,32.000000,210.782666,194.994937,194.499447,176.878676,32.000000,173.423858,68.525726,61.497773,96.191138,51.281359,46.518950,44.429198,23.442383,24.555260,19.919239,59.555967,36.339559
49.804507,85.029034,138.840360,169.177131,93.149378,91.639008,29.695959,14.210962,138.182859,0.880113,84.713566,50.517004,167.122953,139.174080,165.019409,138.538775,79.371258,137.120047,-0.000690,0.001003,32.000000,-235.797234,138.883427,-0.620244,24.299362,0.682912,446519.980055,0.950877,44.822402,19.836461,2.778220,0.060435,0.044451,193.236494,32.000000,211.026359,194.433932,193.025525,177.451560,32.000000,172.416966,68.547162,61.508491,96.200779,51.281359,46.544370,44.429198,23.460645,24.555260,19.919672,59.545385,36.548583
49.747121,85.029034,138.855900,169.177131,93.175095,91.635223,29.750008,14.209535,138.242394,0.879991,84.608539,50.473343,167.139133,139.089621,165.042744,138.534252,79.357584,137.108825,-0.000690,0.000987,32.000000,-235.796530,138.841537,-0.619679,24.341455,0.689548,446680.393685,0.960671,45.215400,19.824561,2.801334,0.063147,0.041239,193.456186,32.000000,210.891736,193.930842,195.129573,177.926787,32.000000,171.599874,68.561423,61.519938,96.182130,51.281359,46.513840,44.429198,23.348917,24.555260,19.873045,59.538019,36.531488
49.809818,85.035380,138.875433,169.177131,93.207773,91.634059,29.724603,14.208536,138.161475,0.879706,84.591633,50.518151,167.170628,139.202158,165.017769,138.630225,79.347843,137.063098,-0.000691,0.000973,32.000000,-235.797857,138.906617,-0.619830,24.283836,0.687911,446495.250306,0.954852,44.963641,19.800346,2.787707,0.061349,0.045418,194.167537,32.000000,210.063199,193.719877,197.727205,178.067303,32.000000,171.980024,68.545341,61.491984,96.172171,51.281359,46.540036,44.429198,23.433423,24.555260,19.895408,59.553509,36.543227
49.594601,85.053591,138.886064,169.173490,93.182993,91.630233,29.750283,14.213388,138.169759,0.879619,84.652407,50.636385,167.178279,139.161335,165.040420,138.582435,79.335144,137.060441,-0.000692,0.000947,32.000000,-235.797922,138.863827,-0.620092,24.290392,0.687638,446527.540227,0.954264,45.023070,19.808625,2.791235,0.057728,0.042518,194.419956,32.000000,209.884341,194.353023,199.124543,177.666052,32.000000,172.186400,68.594588,61.525720,96.197553,51.281359,46.525184,44.429198,23.438630,24.555260,19.959032,59.541392,36.540806
49.517643,85.062421,138.862818,169.169288,93.202899,91.626449,29.742847,14.207109,138.238171,0.879384,84.744864,50.496095,167.215942,139.200079,164.970322,138.588705,79.367682,137.067222,-0.000692,0.000909,32.000000,-235.802726,138.756879,-0.619802,24.254043,0.688415,446516.179404,0.953785,44.964490,19.796382,2.788114,0.101287,0.059640,194.382190,32.000000,209.904925,194.901111,197.599501,176.788069,32.000000,173.198121,68.567916,61.523971,96.207334,51.281359,46.532721,44.429198,23.173854,24.555260,19.959577,59.551542,36.493851
50.096959,85.062421,138.867070,169.169288,93.211978,91.622695,29.527010,14.212960,138.243204,0.879123,84.766395,50.487326,167.194548,139.159439,165.008419,138.501821,79.383754,137.165467,-0.000693,0.000868,32.000000,-235.797367,138.857688,-0.620167,24.239304,0.691558,446642.621044,0.957424,45.205831,19.807804,2.800427,0.063107,0.047826,193.461937,32.000000,210.705940,194.930591,194.616412,176.908740,32.000000,173.142396,68.596065,61.552358,96.213440,51.281359,46.516443,44.429198,23.158729,24.555260,19.990856,59.543143,36.544401
49.873736,85.066284,138.842090,169.166207,93.224589,91.627842,29.532842,14.209250,138.212690,0.879047,84.733356,50.588063,167.135797,139.157849,165.044268,138.546678,79.398285,137.088298,-0.000694,0.000855,32.000000,-235.796160,138.752003,-0.619934,24.321287,0.693643,446614.767544,0.959249,45.294627,19.778526,2.804310,0.072383,0.056645,193.212385,32.000000,210.990282,194.503652,192.884932,177.356275,32.000000,172.237198,68.581403,61.548051,96.227294,51.281359,46.550564,44.429198,23.394007,24.555260,20.004924,59.548444,36.508891
49.885567,85.063801,138.865725,169.170128,93.240657,91.630385,29.587759,14.215671,138.192145,0.879107,84.580092,50.579866,167.149722,139.230337,165.090808,138.620247,79.448165,137.132102,-0.000696,0.000848,32.000000,-235.790393,138.809820,-0.619285,24.353440,0.685252,446295.861718,0.954174,44.694982,19.809681,2.771966,0.065386,0.045553,193.316856,32.000000,210.905307,193.853534,195.208115,177.985885,32.000000,171.956522,68.574036,61.571219,96.215850,51.281359,46.516406,44.429198,23.271518,24.555260,19.996971,59.546536,36.551297
