OSU 80 Ton Compressor Load Stand
50.053929,85.064904,138.876895,169.179372,93.271998,91.627881,29.522138,14.211105,138.251809,0.879048,84.548451,50.575137,167.198161,139.100326,165.067467,138.588463,79.356209,137.184343,-0.000696,0.000859,32.000000,-235.797255,138.955523,-0.619165,24.400253,0.686234,446405.250725,0.958656,44.929269,19.758057,2.783872,0.070577,0.038298,194.072968,32.000000,210.120060,193.717813,198.021021,178.125106,32.000000,171.825430,68.531919,61.516173,96.196481,51.281359,46.555873,44.429198,23.386459,24.555260,19.997620,59.549722,36.478590
49.591396,85.064904,138.922693,169.179372,93.247479,91.630403,29.830489,14.215100,138.190593,0.878967,84.603005,50.596838,167.183251,139.206113,165.071244,138.588874,79.302327,137.094965,-0.000695,0.000880,32.000000,-235.793587,138.901923,-0.618891,24.385777,0.685284,446322.527928,0.956653,44.914553,19.729234,2.783685,0.064922,0.059613,194.411589,32.000000,209.645419,194.413794,199.416732,177.270155,32.000000,172.345107,68.516575,61.508245,96.204809,51.281359,46.535033,44.429198,23.437163,24.555260,20.002111,59.552850,36.530974
49.841033,85.049728,138.943166,169.179092,93.262879,91.635511,29.572477,14.214672,138.313397,0.879112,84.682771,50.618339,167.195147,139.175180,164.980932,138.650540,79.358522,137.207010,-0.000696,0.000845,32.000000,-235.796638,138.898069,-0.618255,24.392858,0.681473,446392.904575,0.955277,44.741823,19.846296,2.774545,0.056460,0.073462,194.287379,32.000000,209.957278,194.962542,197.619025,176.920133,32.000000,173.008944,68.519004,61.504408,96.219682,51.281359,46.554151,44.429198,23.164921,24.555260,19.950000,59.545090,36.579617
49.785339,85.051384,138.941261,169.181332,93.258111,91.643185,29.542194,14.210677,138.310872,0.878989,84.702378,50.623277,167.201452,139.178199,165.009724,138.671480,79.375516,137.204810,-0.000697,0.000829,32.000000,-235.798339,138.824568,-0.617727,24.356272,0.689109,446716.103817,0.954944,45.220472,19.857219,2.801347,0.068866,0.056641,193.492161,32.000000,210.795339,194.960836,194.423452,176.851769,32.000000,173.157289,68.516460,61.560105,96.223070,51.281359,46.544087,44.429198,23.322141,24.555260,19.956257,59.546546,36.556506
49.684327,85.040071,138.964660,169.184414,93.269485,91.645550,29.628189,14.210962,138.244802,0.879032,84.680804,50.589451,167.091767,139.162824,165.012487,138.590765,79.410690,137.121679,-0.000697,0.000825,32.000000,-235.796742,138.942980,-0.617542,24.309669,0.685239,446508.531674,0.958092,44.946537,19.854875,2.787726,0.059378,0.066830,193.176741,32.000000,210.897822,194.528536,193.013416,177.365649,32.000000,172.315399,68.520775,61.529666,96.203638,51.281359,46.582438,44.429198,23.409307,24.555260,19.956780,59.547490,36.580644
49.652246,85.040071,138.862168,169.184414,93.284925,91.649498,29.594746,14.213959,138.301406,0.878884,84.586367,50.562722,167.134721,139.215737,165.040194,138.705891,79.443854,137.219845,-0.000698,0.000815,32.000000,-235.795384,138.890176,-0.617815,24.272139,0.687158,446544.702893,0.960316,45.005836,19.836823,2.790807,0.069921,0.047300,193.444981,32.000000,210.956840,193.788898,195.250185,178.073003,32.000000,171.726888,68.551111,61.542653,96.205583,51.281359,46.516136,44.429198,23.402082,24.555260,19.917926,59.547441,36.484826
49.706137,85.050004,138.928408,169.177131,93.256868,91.651375,29.890848,14.215529,138.291045,0.878868,84.583658,50.565753,167.182337,139.242429,165.047484,138.670954,79.386130,137.273652,-0.000698,0.000803,32.000000,-235.791028,138.903983,-0.617153,24.247015,0.690129,446528.253118,0.959627,45.099196,19.761699,2.796952,0.063483,0.061253,194.153808,32.000000,210.159289,193.760538,197.924189,178.155514,32.000000,171.896190,68.545901,61.542009,96.214564,51.281359,46.561140,44.429198,23.280043,24.555260,19.952875,59.553292,36.477783
49.866106,85.053315,138.949079,169.173770,93.235974,91.658377,29.661259,14.208536,138.270324,0.878644,84.624776,50.586862,167.182099,139.194491,165.070838,138.677815,79.358852,137.157452,-0.000699,0.000786,32.000000,-235.799660,139.060965,-0.617312,24.271719,0.691207,446506.292084,0.961422,45.132473,19.775709,2.796695,0.058652,0.049043,194.407493,32.000000,209.732251,194.475234,199.414816,177.299280,32.000000,172.242017,68.526100,61.517431,96.236510,51.281359,46.551692,44.429198,23.279406,24.555260,19.964886,59.551965,36.434056
50.103091,85.045038,138.989463,169.168168,93.213669,91.663544,29.768995,14.213388,138.288087,0.878619,84.669905,50.672283,167.240937,139.217287,164.991638,138.646322,79.398418,137.243761,-0.000700,0.000757,32.000000,-235.796611,139.028454,-0.616932,24.330308,0.691457,446602.721675,0.950827,45.086514,19.859280,2.794995,0.065096,0.042222,194.461181,32.000000,209.943304,194.930543,197.556600,176.769136,32.000000,173.384153,68.497633,61.539025,96.219374,51.281359,46.557114,44.429198,23.391479,24.555260,19.965429,59.538934,36.541759
49.731425,85.045038,138.876612,169.168168,93.245358,91.661106,29.860420,14.206395,138.243014,0.878489,84.714280,50.564742,167.157799,139.261353,164.998166,138.691157,79.444195,137.192856,-0.000700,0.000762,32.000000,-235.803439,139.144972,-0.616657,24.310718,0.688480,446611.061495,0.954952,44.924191,19.830731,2.786443,0.054328,0.057024,193.462779,32.000000,210.777539,195.045425,194.490240,176.774550,32.000000,172.999921,68.514855,61.566031,96.236913,51.281359,46.525109,44.429198,23.350686,24.555260,19.937159,59.556980,36.520116
49.671466,85.031517,138.986806,169.163126,93.256629,91.664953,29.795136,14.203969,138.331296,0.878363,84.698507,50.647758,167.096688,139.236579,165.016297,138.698836,79.407290,137.238423,-0.000699,0.000769,32.000000,-235.806029,138.875455,-0.616262,24.354358,0.683471,446446.963885,0.946676,44.671281,19.832633,2.774070,0.062942,0.058198,193.192314,32.000000,210.928431,194.512623,193.161193,177.252537,32.000000,172.448597,68.494659,61.536445,96.227273,51.281359,46.589292,44.429198,23.378305,24.555260,19.890603,59.553086,36.536844
49.694834,85.025723,138.893794,169.166207,93.273663,91.663720,29.648151,14.212389,138.301307,0.878458,84.577982,50.540522,167.121299,139.195734,165.043591,138.752726,79.404588,137.263330,-0.000700,0.000768,32.000000,-235.798921,139.126166,-0.616142,24.368598,0.689073,446530.608830,0.951364,45.055336,19.762401,2.792532,0.058751,0.071389,193.459669,32.000000,210.799785,193.826192,195.169525,177.973298,32.000000,172.092987,68.491283,61.540586,96.190808,51.281359,46.529552,44.429198,23.381483,24.555260,19.870794,59.542622,36.559955
49.572920,85.038139,138.972263,169.171529,93.284055,91.662297,29.635027,14.210819,138.348115,0.878496,84.592627,50.625532,167.208176,139.215045,165.055788,138.632671,79.403421,137.259148,-0.000699,0.000777,32.000000,-235.796885,139.043017,-0.616218,24.390078,0.689296,446625.918094,0.954699,45.103981,19.821198,2.798122,0.064796,0.051797,194.210683,32.000000,209.996038,193.934849,197.920705,178.191155,32.000000,171.368445,68.519786,61.532861,96.171951,51.281359,46.573082,44.429198,23.370399,24.555260,19.871056,59.545484,36.541613
49.601576,85.038139,138.933956,169.171529,93.307134,91.664770,29.606587,14.216528,138.273576,0.878518,84.633039,50.539463,167.236945,139.270344,165.067403,138.638868,79.364351,137.298648,-0.000699,0.000801,32.000000,-235.792160,138.979872,-0.616887,24.383967,0.688062,446607.196354,0.958920,45.073951,19.835862,2.794934,0.061012,0.051514,194.486662,32.000000,209.735535,194.299750,199.480846,177.377402,32.000000,172.405650,68.503582,61.520712,96.186756,51.281359,46.545175,44.429198,23.442505,24.555260,19.914536,59.541382,36.540659
49.737997,85.035380,138.972863,169.169288,93.306921,91.666128,29.662636,14.209820,138.270791,0.878744,84.737248,50.620472,167.229687,139.277339,164.967249,138.661497,79.347245,137.264189,-0.000699,0.000808,32.000000,-235.795753,139.030760,-0.616249,24.424040,0.689705,446674.754299,0.961902,45.212897,19.835022,2.803391,0.058889,0.054522,194.270450,32.000000,209.970627,194.818817,197.552634,176.893174,32.000000,173.147577,68.471811,61.521789,96.179233,51.281359,46.566774,44.429198,23.271102,24.555260,19.905329,59.554551,36.493484
49.787040,85.041175,138.915602,169.171809,93.312579,91.667423,29.582610,14.207394,138.242869,0.878792,84.730084,50.564929,167.152099,139.211783,164.968857,138.753925,79.419178,137.320693,-0.000699,0.000804,32.000000,-235.803424,138.984444,-0.615976,24.403610,0.689270,446741.412684,0.962252,45.183136,19.893063,2.800999,0.069962,0.057059,193.551356,32.000000,210.565125,195.113919,194.407282,176.636160,32.000000,172.850627,68.477752,61.570952,96.178956,51.281359,46.543772,44.429198,23.332819,24.555260,19.925819,59.542179,36.583872
49.730029,85.050556,138.933796,169.172089,93.322121,91.667404,29.603228,14.211818,138.301064,0.878857,84.688246,50.622307,167.072959,139.289940,165.014980,138.737161,79.407151,137.190280,-0.000700,0.000816,32.000000,-235.799328,138.989357,-0.615145,24.371037,0.686268,446709.687963,0.957601,45.038869,19.893619,2.794098,0.065740,0.046132,193.280780,32.000000,210.898092,194.324147,193.037392,177.399966,32.000000,172.472556,68.486962,61.544612,96.169169,51.281359,46.586224,44.429198,23.362614,24.555260,19.926237,59.565320,36.489155
49.757546,85.050556,138.972913,169.172089,93.296834,91.670005,29.750764,14.211961,138.344681,0.879150,84.584773,50.532947,167.128462,139.310474,165.048899,138.709598,79.431572,137.266167,-0.000699,0.000815,32.000000,-235.795579,139.000595,-0.614446,24.422231,0.685841,446575.725406,0.959199,44.993866,19.848822,2.790196,0.057824,0.064268,193.402357,32.000000,210.941853,193.768213,195.248451,177.987676,32.000000,171.887659,68.498006,61.549880,96.150055,51.281359,46.565724,44.429198,23.352425,24.555260,19.959310,59.546300,36.561422
50.332550,85.045038,139.048925,169.175450,93.305747,91.668705,29.694522,14.213959,138.313991,0.879198,84.569318,50.646215,167.153748,139.305294,165.051029,138.649501,79.363397,137.161568,-0.000699,0.000825,32.000000,-235.795056,139.006835,-0.613685,24.377909,0.687726,446632.792079,0.959737,45.062302,19.798207,2.793761,0.067181,0.049062,194.251643,32.000000,209.935654,193.854281,198.095255,177.921192,32.000000,171.712544,68.497462,61.535499,96.154420,51.281359,46.599103,44.429198,23.413909,24.555260,19.940635,59.550332,36.448876
49.766518,85.053315,138.981010,169.176851,93.314854,91.662404,29.533685,14.207394,138.412190,0.879400,84.621862,50.661742,167.215003,139.291878,165.077237,138.619304,79.386263,137.193039,-0.000699,0.000845,32.000000,-235.805063,139.021971,-0.613628,24.356272,0.686081,446591.121200,0.954435,45.033792,19.810242,2.793002,0.062383,0.072981,194.629910,32.000000,209.740559,194.451975,199.293409,177.509104,32.000000,172.572916,68.516576,61.512857,96.190944,51.281359,46.574010,44.429198,23.335113,24.555260,19.969850,59.557787,36.448803
49.652736,85.048625,139.051178,169.171529,93.334927,91.659846,29.628795,14.206253,138.326715,0.879366,84.700837,50.645981,167.198355,139.253870,165.027591,138.645380,79.378467,137.203814,-0.000699,0.000876,32.000000,-235.805385,139.010713,-0.613374,24.339933,0.679028,446423.808599,0.944433,44.435261,19.828164,2.762604,0.059554,0.050434,194.399045,32.000000,210.031373,194.955740,197.523634,176.866205,32.000000,172.774228,68.509688,61.535253,96.214694,51.281359,46.558530,44.429198,23.213154,24.555260,19.970392,59.548031,36.560321
50.078660,85.048625,138.937129,169.171529,93.370988,91.662417,29.618438,14.209250,138.421890,0.879412,84.738115,50.701607,167.186376,139.189332,164.990115,138.729051,79.383002,137.327446,-0.000699,0.000886,32.000000,-235.793209,139.052542,-0.612846,24.303794,0.687792,446630.526697,0.961190,45.027258,19.820420,2.792661,0.060538,0.087514,193.587011,32.000000,210.710899,195.105959,194.393854,176.882392,32.000000,172.961401,68.508829,61.571690,96.217130,51.281359,46.558849,44.429198,23.157225,24.555260,19.954608,59.539966,36.543153
50.207611,85.052488,139.080527,169.169568,93.410204,91.666209,29.633978,14.213103,138.295157,0.879612,84.702772,50.597114,167.121770,139.258599,165.004740,138.794836,79.415714,137.224703,-0.000698,0.000870,32.000000,-235.795585,138.926031,-0.612442,24.285750,0.690291,446680.095121,0.960435,45.140519,19.833394,2.800474,0.067757,0.040451,193.364940,32.000000,211.041681,194.328938,193.064431,177.401504,32.000000,172.466667,68.514254,61.559976,96.217826,51.281359,46.576124,44.429198,23.472362,24.555260,19.968535,59.558839,36.550637
49.726398,85.051384,138.906583,169.167887,93.447742,91.667415,29.514281,14.215957,138.378749,0.879738,84.619274,50.664943,167.143121,139.279397,165.068837,138.664211,79.437390,137.224292,-0.000697,0.000871,32.000000,-235.789616,138.952054,-0.612813,24.235449,0.684327,446484.829780,0.951985,44.700046,19.888240,2.774378,0.069086,0.057392,193.532181,32.000000,210.851207,193.771640,195.202745,177.893899,32.000000,171.698481,68.509746,61.577644,96.175490,51.281359,46.545202,44.429198,23.353890,24.555260,19.965235,59.556341,36.513513
49.664173,85.057730,139.067780,169.165927,93.467508,91.666142,29.631576,14.205396,138.383388,0.879775,84.615118,50.545063,167.178332,139.339634,165.024744,138.747689,79.385176,137.291434,-0.000697,0.000894,32.000000,-235.801816,139.162084,-0.612469,24.286301,0.683633,446389.369849,0.948897,44.571118,19.806182,2.770108,0.055253,0.045718,194.190479,32.000000,210.077979,193.760381,198.138918,178.150549,32.000000,171.751714,68.544354,61.537934,96.185047,51.281359,46.592789,44.429198,23.268295,24.555260,19.965758,59.550480,36.553718
49.620108,85.057730,139.018570,169.165927,93.453620,91.662444,29.640595,14.211390,138.342312,0.879782,84.694436,50.677433,167.223234,139.246120,165.066390,138.652473,79.391266,137.234091,-0.000695,0.000905,32.000000,-235.798445,139.078993,-0.611748,24.295375,0.691491,446583.735438,0.962707,45.066892,19.784308,2.793417,0.074172,0.051499,194.579006,32.000000,209.872226,194.325079,199.120290,177.389814,32.000000,172.434848,68.563144,61.528381,96.207929,51.281359,46.591201,44.429198,23.412925,24.555260,19.988370,59.544697,36.541246
50.016659,85.066560,139.121245,169.164806,93.458152,91.663650,29.677097,14.216813,138.369962,0.880020,84.716347,50.683505,167.197499,139.373562,164.969807,138.712657,79.385154,137.217476,-0.000695,0.000939,32.000000,-235.789907,139.069895,-0.611834,24.358501,0.691790,446705.706128,0.960193,45.137759,19.868773,2.800163,0.067126,0.046265,194.418455,32.000000,209.968519,195.015792,197.269760,176.773285,32.000000,172.871209,68.554874,61.530939,96.183013,51.281359,46.562298,44.429198,23.406546,24.555260,20.019661,59.541186,36.532075
49.657287,85.067663,139.058212,169.166487,93.417695,91.667402,29.888015,14.217098,138.367960,0.880285,84.743900,50.662349,167.137434,139.304192,164.996100,138.746842,79.426200,137.182501,-0.000695,0.000948,32.000000,-235.793064,138.972937,-0.612900,24.358003,0.691933,446697.399232,0.960782,45.183486,19.835141,2.801658,0.063247,0.053815,193.594403,32.000000,210.708606,194.995537,194.640234,176.728620,32.000000,173.222048,68.572418,61.567910,96.192287,51.281359,46.605936,44.429198,23.397102,24.555260,20.024172,59.557315,36.464137
49.779284,85.064904,139.088111,169.168168,93.439518,91.675028,29.460933,14.212817,138.412056,0.880361,84.689976,50.649784,167.081172,139.275605,165.023963,138.667754,79.401519,137.204992,-0.000694,0.000944,32.000000,-235.796362,138.950546,-0.612541,24.408541,0.684658,446536.835121,0.951428,44.781921,19.833270,2.781498,0.065555,0.047939,193.306032,32.000000,210.968281,194.309432,192.810421,177.486388,32.000000,172.476124,68.548891,61.550054,96.172097,51.281359,46.579842,44.429198,23.363977,24.555260,20.024861,59.555299,36.524151
49.687460,85.064904,138.954008,169.168168,93.450119,91.685208,29.273798,14.210391,138.353734,0.880656,84.539986,50.609022,167.099993,139.255888,165.076534,138.768982,79.424362,137.169591,-0.000693,0.000947,32.000000,-235.794526,139.068694,-0.612923,24.405997,0.689836,446654.131721,0.952133,45.154835,19.775419,2.800359,0.064571,0.042956,193.422197,32.000000,210.850900,193.870072,195.330523,177.967540,32.000000,171.698162,68.534916,61.576618,96.139357,51.281359,46.569920,44.429198,23.383035,24.555260,20.015945,59.556144,36.456287
49.871893,85.062145,139.099305,169.172089,93.479168,91.692905,29.570698,14.207537,138.309040,0.880937,84.568976,50.609904,167.161864,139.297404,165.032576,138.743148,79.402030,137.238236,-0.000691,0.000976,32.000000,-235.799511,139.018850,-0.612708,24.392490,0.686762,446673.553675,0.963456,45.025625,19.810908,2.794096,0.066939,0.059290,194.229845,32.000000,209.996392,193.723511,198.167524,178.127929,32.000000,171.948774,68.547644,61.555503,96.178234,51.281359,46.589089,44.429198,23.325412,24.555260,20.007011,59.538580,36.538825
49.693677,85.051936,139.035682,169.168168,93.501761,91.695410,29.879625,14.215100,138.278032,0.880819,84.621099,50.643783,167.197918,139.320465,165.017790,138.685520,79.381797,137.217885,-0.000690,0.000971,32.000000,-235.794898,138.844655,-0.613411,24.412160,0.687644,446726.596677,0.971656,45.120779,19.771055,2.796561,0.057936,0.047795,194.538559,32.000000,209.833598,194.269156,199.142937,177.546472,32.000000,172.448027,68.525413,61.543984,96.172473,51.281359,46.604036,44.429198,23.377722,24.555260,19.972177,59.557875,36.535377
49.733936,85.044210,139.088642,169.167327,93.524196,91.697920,29.920747,14.213103,138.404006,0.880781,84.721832,50.602637,167.190215,139.212597,164.971492,138.731112,79.344756,137.106680,-0.000688,0.000953,32.000000,-235.796896,139.058516,-0.613562,24.388242,0.685998,446712.925988,0.958138,44.927036,19.826368,2.789132,0.058148,0.051627,194.368761,32.000000,209.934973,194.943576,197.503147,176.746112,32.000000,172.587508,68.490238,61.553364,96.156663,51.281359,46.553568,44.429198,23.256891,24.555260,19.972705,59.548591,36.540439
50.209395,85.044210,139.001002,169.167327,93.531494,91.705513,29.685767,14.208821,138.384198,0.880666,84.746556,50.591534,167.146091,139.323973,164.958339,138.676307,79.436276,137.194303,-0.000688,0.000937,32.000000,-235.799374,139.024540,-0.614014,24.381580,0.687828,446832.709391,0.951903,45.101365,19.836823,2.797855,0.069155,0.076002,193.467773,32.000000,210.817687,194.961663,194.468343,176.775242,32.000000,173.463069,68.516791,61.597322,96.168358,51.281359,46.590369,44.429198,23.089221,24.555260,19.946342,59.554030,36.467952
49.922459,85.057178,139.052937,169.180212,93.537097,91.711904,29.571120,14.210962,138.355776,0.880818,84.711171,50.681066,167.158611,139.286637,164.998606,138.668017,79.418890,137.209176,-0.000687,0.000904,32.000000,-235.800020,138.929111,-0.613810,24.368677,0.688160,446879.674726,0.949774,45.051907,19.820422,2.796655,0.056655,0.071020,193.201162,32.000000,211.051462,194.353070,193.048482,177.365712,32.000000,172.436282,68.521163,61.593767,96.189140,51.281359,46.566627,44.429198,23.239623,24.555260,19.991887,59.551807,36.523124
50.293394,85.057454,139.027609,169.186094,93.539374,91.718282,29.772649,14.210962,138.392059,0.880813,84.534925,50.584253,167.102325,139.259232,165.021574,138.704524,79.448777,137.318384,-0.000686,0.000913,32.000000,-235.797234,139.053438,-0.613880,24.390602,0.680802,446533.943307,0.947592,44.561006,19.771015,2.768426,0.063196,0.049603,193.538287,32.000000,210.801160,193.863660,195.398347,177.721018,32.000000,171.716539,68.531275,61.587198,96.169754,51.281359,46.606296,44.429198,23.021157,24.555260,19.993428,59.542779,36.512559
49.701366,85.049452,139.079313,169.179372,93.569803,91.722040,29.784539,14.214102,138.315114,0.881093,84.503372,50.625728,167.186943,139.288961,165.051727,138.690388,79.447999,137.260309,-0.000686,0.000930,32.000000,-235.793602,138.980383,-0.614054,24.311557,0.685809,446746.131313,0.957264,44.869801,19.795548,2.785378,0.065989,0.046766,194.249528,32.000000,210.110261,193.650292,198.149769,178.143486,32.000000,172.052560,68.532737,61.573584,96.177042,51.281359,46.579599,44.429198,23.396237,24.555260,19.994012,59.554935,36.549316
49.763038,85.049452,139.031109,169.179372,93.573862,91.728417,29.790053,14.215814,138.325979,0.880955,84.612688,50.597552,167.187787,139.334228,165.055195,138.687374,79.396664,137.314585,-0.000686,0.000937,32.000000,-235.791398,139.001185,-0.614586,24.358082,0.679542,446551.963593,0.943285,44.487894,19.818114,2.764331,0.075059,0.043152,194.562312,32.000000,209.794623,194.326152,199.356677,177.382765,32.000000,172.298394,68.534092,61.576207,96.197525,51.281359,46.604011,44.429198,23.325582,24.555260,19.966745,59.553686,36.528994
49.757528,85.033725,139.104515,169.170689,93.586957,91.734785,29.575121,14.210534,138.373816,0.880954,84.684632,50.645713,167.212615,139.342977,164.976723,138.681116,79.410465,137.180018,-0.000685,0.000922,32.000000,-235.800448,139.086784,-0.614086,24.343054,0.690971,446841.040061,0.955054,45.090909,19.791001,2.798300,0.063323,0.043185,194.469688,32.000000,209.930411,194.836300,197.518144,176.730303,32.000000,173.162446,68.515165,61.586880,96.192548,51.281359,46.581656,44.429198,23.246468,24.555260,19.912558,59.540665,36.510725
49.970906,85.022964,139.017596,169.167047,93.618881,91.738568,29.711933,14.209678,138.319516,0.880795,84.685673,50.578258,167.183066,139.378498,164.978182,138.766476,79.431214,137.266659,-0.000684,0.000910,32.000000,-235.801960,139.096860,-0.613949,24.319739,0.688523,446932.813886,0.953668,45.027000,19.868402,2.793863,0.072985,0.052827,193.647691,32.000000,210.778541,194.944162,194.465401,176.916248,32.000000,173.023250,68.502651,61.591028,96.206063,51.281359,46.608775,44.429198,23.195348,24.555260,19.875518,59.555633,36.452031
49.740745,85.018273,139.111460,169.166207,93.646967,91.741519,29.694017,14.210962,138.407913,0.881114,84.664403,50.541044,167.130884,139.394953,165.022116,138.744454,79.436745,137.322629,-0.000684,0.000940,32.000000,-235.801659,139.131428,-0.614171,24.316750,0.689416,446922.117051,0.960744,45.016978,19.789961,2.795648,0.066125,0.046513,193.325301,32.000000,211.021541,194.324521,192.902114,177.345588,32.000000,172.062851,68.519407,61.617144,96.209074,51.281359,46.602437,44.429198,23.208121,24.555260,19.875752,59.542897,36.535156
50.246158,85.018273,139.074481,169.166207,93.667797,91.739409,29.554406,14.209392,138.471064,0.881204,84.588254,50.631739,167.123445,139.315409,165.027017,138.789007,79.460126,137.253804,-0.000684,0.000928,32.000000,-235.800279,139.128880,-0.614497,24.323804,0.686426,446791.994086,0.951930,44.785548,19.810837,2.781971,0.068624,0.049841,193.534519,32.000000,210.890398,193.658750,195.649978,177.953142,32.000000,172.114365,68.506558,61.602511,96.183305,51.281359,46.631358,44.429198,23.035220,24.555260,19.859658,59.549762,36.549610
50.257240,85.020204,139.018878,169.164526,93.646897,91.743019,29.686138,14.207394,138.425265,0.881020,84.608290,50.570614,167.181192,139.360718,165.024990,138.689385,79.417648,137.221117,-0.000683,0.000910,32.000000,-235.802604,139.022623,-0.614518,24.295218,0.690471,446900.491262,0.957280,45.018914,19.832183,2.796730,0.077626,0.049810,194.340226,32.000000,210.121029,193.740297,198.014741,177.966743,32.000000,171.723399,68.515115,61.580962,96.177455,51.281359,46.605602,44.429198,23.309866,24.555260,19.866561,59.543831,36.539045
49.726277,85.033173,139.132833,169.159204,93.600475,91.741710,29.742571,14.210819,138.436045,0.881094,84.598249,50.648435,167.211874,139.370831,165.064363,138.807384,79.401321,137.300775,-0.000683,0.000898,32.000000,-235.798032,139.005980,-0.615078,24.296844,0.682436,446609.998033,0.951345,44.497262,19.775750,2.767863,0.084755,0.053637,194.587564,32.000000,209.769567,194.349915,199.344078,177.236703,32.000000,172.276550,68.535956,61.580182,96.198874,51.281359,46.657169,44.429198,23.310033,24.555260,19.911817,59.553627,36.480131
50.189450,85.041451,139.042872,169.161165,93.589534,91.746768,29.710974,14.215529,138.415258,0.881267,84.704938,50.601652,167.213845,139.403924,164.979829,138.817146,79.406421,137.218640,-0.000681,0.000916,32.000000,-235.794470,139.099284,-0.615533,24.337862,0.682835,446698.250044,0.946940,44.487799,19.802526,2.766146,0.060597,0.048107,194.400549,32.000000,210.164288,194.765037,197.661669,176.994322,32.000000,173.144335,68.531498,61.601254,96.201059,51.281359,46.616286,44.429198,23.165907,24.555260,19.912155,59.548621,36.521143
49.705678,85.041451,139.088519,169.161165,93.595266,91.756897,29.531038,14.213103,138.352360,0.881330,84.689691,50.592566,167.179241,139.384533,164.987081,138.752951,79.390562,137.349419,-0.000681,0.000904,32.000000,-235.797388,139.202585,-0.616152,24.279823,0.691386,446987.068021,0.956053,45.048807,19.857114,2.797974,0.068966,0.053717,193.596277,32.000000,210.746119,194.858861,194.436510,176.782862,32.000000,173.028697,68.524166,61.582964,96.191942,51.281359,46.641113,44.429198,23.314370,24.555260,19.941305,59.550539,36.529507
49.583852,85.038139,139.025425,169.162846,93.608441,91.761970,29.657029,14.209392,138.387057,0.881393,84.685704,50.599577,167.090526,139.393057,165.045323,138.722186,79.444375,137.185079,-0.000681,0.000888,32.000000,-235.797820,139.148785,-0.615808,24.295323,0.682837,446792.841121,0.947614,44.578769,19.812563,2.770361,0.074276,0.053455,193.408264,32.000000,210.917340,194.427443,193.088306,177.419810,32.000000,172.447516,68.548906,61.615872,96.204886,51.281359,46.611199,44.429198,22.921254,24.555260,19.930213,59.552250,36.537504
50.184430,85.028482,139.120031,169.165927,93.597644,91.769566,29.635823,14.209820,138.398926,0.881262,84.560980,50.596594,167.111311,139.361512,165.053426,138.773789,79.450140,137.207708,-0.000680,0.000873,32.000000,-235.801981,139.061760,-0.616218,24.286957,0.692101,447100.375164,0.963510,45.078436,19.891229,2.798242,0.059931,0.047438,193.606193,32.000000,210.875782,193.694197,195.350659,178.195053,32.000000,171.736974,68.535038,61.589316,96.168274,51.281359,46.658148,44.429198,23.032172,24.555260,19.897052,59.547746,36.572500
50.107156,85.016893,139.007938,169.170689,93.577593,91.774673,29.653805,14.210962,138.383887,0.881432,84.543862,50.590750,167.175441,139.287453,165.033829,138.667691,79.424186,137.269412,-0.000680,0.000869,32.000000,-235.796906,139.137302,-0.616919,24.290419,0.693239,447083.079188,0.962005,45.201541,19.758485,2.803845,0.070672,0.045578,194.332554,32.000000,210.094787,193.714761,198.012172,178.078381,32.000000,171.699563,68.529914,61.574090,96.190310,51.281359,46.599052,44.429198,23.269003,24.555260,19.897342,59.557197,36.521070
50.103805,85.016893,139.122591,169.170689,93.567628,91.782333,29.524376,14.214102,138.394381,0.881738,84.634501,50.655616,167.165922,139.209681,165.084954,138.699678,79.390450,137.273694,-0.000681,0.000860,32.000000,-235.794094,139.122168,-0.617241,24.286537,0.684868,446814.531463,0.950327,44.570966,19.763591,2.772175,0.065071,0.057089,194.576461,32.000000,209.736244,194.411183,199.330748,177.335954,32.000000,172.408614,68.523479,61.573050,96.211154,51.281359,46.657217,44.429198,23.070404,24.555260,19.857294,59.545002,36.557460
50.220680,85.020756,139.087090,169.172649,93.588378,91.787403,29.660714,14.208108,138.412577,0.881759,84.762685,50.671714,167.216389,139.311351,165.009345,138.772892,79.417333,137.202078,-0.000681,0.000852,32.000000,-235.800252,138.900968,-0.617347,24.288819,0.685403,446908.050349,0.951358,44.638948,19.819186,2.774213,0.063738,0.062105,194.619251,32.000000,210.043676,194.743969,197.257146,176.716374,32.000000,173.033305,68.528925,61.597402,96.225050,51.281359,46.613622,44.429198,23.303247,24.555260,19.870899,59.550804,36.566704
49.582234,85.042554,139.108608,169.175730,93.621784,91.787385,29.730642,14.211676,138.414020,0.881930,84.710103,50.629474,167.155205,139.357821,164.962608,138.726099,79.413294,137.244170,-0.000681,0.000868,32.000000,-235.797504,139.137200,-0.617961,24.267287,0.686187,447006.087103,0.955677,44.642400,19.854979,2.776687,0.060294,0.044084,193.600068,32.000000,210.806949,194.947859,194.282272,176.750838,32.000000,172.857967,68.523192,61.602938,96.223905,51.281359,46.656260,44.429198,23.351607,24.555260,19.946835,59.544392,36.505809
49.707807,85.052763,138.984971,169.176851,93.634833,91.794985,29.610009,14.210248,138.450837,0.881644,84.758510,50.656311,167.106558,139.357373,165.014207,138.755638,79.426232,137.237030,-0.000681,0.000851,32.000000,-235.797292,139.132510,-0.617982,24.269149,0.684227,446932.252275,0.948956,44.525944,19.793693,2.769518,0.059854,0.067055,193.370274,32.000000,210.889452,194.335409,193.371678,177.349989,32.000000,172.418627,68.523099,61.594042,96.229755,51.281359,46.643017,44.429198,23.086361,24.555260,19.947268,59.559724,36.550417
49.675217,85.052763,139.057940,169.176851,93.633988,91.800085,29.556086,14.214244,138.421982,0.881631,84.607443,50.572428,167.089315,139.287146,165.039615,138.763871,79.470947,137.239720,-0.000681,0.000827,32.000000,-235.795263,139.140747,-0.618013,24.287298,0.694668,447268.083862,0.959933,45.207637,19.817955,2.805614,0.060905,0.051990,193.680432,32.000000,210.913341,193.678405,195.206072,178.118398,32.000000,172.014310,68.510149,61.605293,96.201169,51.281359,46.641291,44.429198,23.297181,24.555260,19.983236,59.548670,36.536844
49.692347,85.052212,138.952714,169.173490,93.593363,91.801298,29.618748,14.210819,138.303006,0.881534,84.617358,50.610912,167.142401,139.359575,165.031789,138.727199,79.419449,137.244947,-0.000682,0.000793,32.000000,-235.797868,139.041711,-0.617954,24.220972,0.692164,447234.731373,0.961321,45.087542,19.801587,2.796039,0.069309,0.059483,194.467101,32.000000,209.942562,193.783678,198.073562,178.043673,32.000000,171.385973,68.497306,61.594021,96.206595,51.281359,46.641712,44.429198,23.186022,24.555260,19.981854,59.544559,36.603241
49.909338,85.054695,139.087092,169.168728,93.573564,91.800109,29.801719,14.211676,138.332791,0.881392,84.669620,50.621515,167.206787,139.279847,165.104575,138.835621,79.412900,137.111456,-0.000681,0.000792,32.000000,-235.800290,139.233300,-0.618250,24.264350,0.692548,447197.536014,0.963810,45.121335,19.758164,2.799342,0.062540,0.056344,194.723087,32.000000,209.822500,194.230949,199.360162,177.383360,32.000000,172.500106,68.531541,61.579922,96.246060,51.281359,46.656208,44.429198,23.163897,24.555260,19.991012,59.542346,36.542860
49.656939,85.070699,138.969688,169.164806,93.550240,91.797630,29.607649,14.205539,138.391539,0.881217,84.748333,50.673044,167.166006,139.241411,165.021375,138.695353,79.401560,137.184491,-0.000680,0.000785,32.000000,-235.800362,139.117521,-0.617384,24.277437,0.693669,447283.983926,0.961425,45.103019,19.812173,2.796260,0.065745,0.045777,194.612900,32.000000,210.077139,194.875090,197.387242,176.861927,32.000000,173.119190,68.498632,61.605417,96.231312,51.281359,46.639514,44.429198,23.180860,24.555260,19.991569,59.540389,36.527600
49.876876,85.070699,138.960956,169.164806,93.527535,91.797675,29.507413,14.209963,138.363439,0.880865,84.709924,50.674869,167.114667,139.333760,165.014098,138.700266,79.450449,137.193975,-0.000680,0.000761,32.000000,-235.800200,139.121782,-0.616941,24.312003,0.689786,447188.240715,0.951035,44.880877,19.754574,2.786795,0.067972,0.061228,193.722353,32.000000,210.744250,195.048426,194.301684,176.600264,32.000000,172.859936,68.479331,61.608589,96.227350,51.281359,46.609047,44.429198,23.183578,24.555260,20.047829,59.555672,36.460395
49.934641,85.067112,139.019350,169.162566,93.521183,91.798833,29.615111,14.215243,138.354991,0.880946,84.660384,50.563519,167.044942,139.253236,164.983149,138.790295,79.429802,137.307321,-0.000681,0.000720,32.000000,-235.796067,139.068488,-0.617263,24.297185,0.692686,447335.801627,0.962528,45.158232,19.801015,2.798596,0.061957,0.051699,193.330796,32.000000,211.061434,194.228433,193.049135,177.330485,32.000000,172.649556,68.447889,61.581079,96.205482,51.281359,46.659905,44.429198,23.246667,24.555260,20.036075,59.549398,36.564797
49.829445,85.047245,138.989256,169.158644,93.495774,91.802612,29.975116,14.213673,138.372053,0.881048,84.581915,50.623838,167.094887,139.297831,165.047073,138.788725,79.436062,137.256126,-0.000680,0.000702,32.000000,-235.794030,138.992355,-0.616980,24.295454,0.688311,447146.432918,0.961206,44.930436,19.756684,2.786080,0.062591,0.044355,193.692084,32.000000,210.894536,193.703767,195.282708,177.962584,32.000000,171.601661,68.459815,61.615316,96.191094,51.281359,46.622546,44.429198,23.205244,24.555260,19.967743,59.551207,36.545648
50.219021,85.049452,139.043129,169.160045,93.473828,91.798841,29.674360,14.201401,138.416493,0.880939,84.615512,50.594834,167.163147,139.310027,165.096776,138.726418,79.456145,137.238956,-0.000680,0.000655,32.000000,-235.805975,139.069819,-0.615952,24.285593,0.688150,447157.918174,0.956519,44.867149,19.831778,2.784026,0.052329,0.040312,194.376219,32.000000,209.986579,193.849469,198.147445,177.870082,32.000000,171.622441,68.492540,61.629870,96.224887,51.281359,46.679031,44.429198,23.164845,24.555260,19.968224,59.556036,36.488788
49.697457,85.049452,139.012717,169.160045,93.502217,91.797587,29.728473,14.209963,138.381581,0.881084,84.606212,50.660737,167.150523,139.330335,165.039557,138.601664,79.408978,137.248335,-0.000680,0.000646,32.000000,-235.795118,139.022092,-0.615644,24.320107,0.689633,447191.257086,0.947178,44.956043,19.800929,2.789300,0.066270,0.050019,194.694121,32.000000,209.707940,194.365008,199.314870,177.335660,32.000000,172.675567,68.468516,61.598942,96.231344,51.281359,46.636466,44.429198,23.264884,24.555260,19.976388,59.549024,36.561055
49.871397,85.049452,139.038385,169.161445,93.502795,91.800054,29.606742,14.211533,138.375796,0.880940,84.667884,50.687159,167.152217,139.299279,164.983207,138.824558,79.436579,137.215461,-0.000679,0.000642,32.000000,-235.796991,139.108667,-0.615958,24.337180,0.684260,446955.898409,0.948737,44.556347,19.772599,2.768734,0.058665,0.042025,194.488860,32.000000,210.026130,194.915118,197.240489,176.839702,32.000000,172.723093,68.465828,61.606291,96.227428,51.281359,46.652688,44.429198,23.258936,24.555260,19.976891,59.550352,36.496418
49.679411,85.039795,139.046480,169.160325,93.464448,91.802444,29.726689,14.211390,138.422887,0.880853,84.677730,50.640884,167.139529,139.304846,164.974232,138.817734,79.436707,137.318649,-0.000679,0.000613,32.000000,-235.797953,139.123862,-0.615247,24.314861,0.691022,447278.580524,0.957725,45.094961,19.824271,2.797180,0.062469,0.044876,193.657308,32.000000,210.659438,195.037763,194.504422,176.796002,32.000000,173.028137,68.434665,61.641511,96.228761,51.281359,46.650695,44.429198,23.277899,24.555260,19.943845,59.552653,36.564210
49.689414,85.035656,139.024501,169.158924,93.429336,91.806348,29.689697,14.209820,138.421971,0.880970,84.685336,50.530319,167.085515,139.300666,165.018205,138.730274,79.468618,137.200199,-0.000679,0.000623,32.000000,-235.794769,139.206156,-0.614593,24.353571,0.688049,447160.249327,0.958071,44.914856,19.780877,2.787938,0.059057,0.051218,193.450215,32.000000,210.955023,194.295975,193.145553,177.606263,32.000000,172.366481,68.466015,61.672278,96.229075,51.281359,46.678772,44.429198,23.032420,24.555260,19.944250,59.552260,36.526646
50.127851,85.035656,139.025234,169.158924,93.383359,91.807689,29.673768,14.210677,138.373632,0.880875,84.593162,50.649592,167.081876,139.400377,165.059871,138.844237,79.495866,137.314997,-0.000680,0.000647,32.000000,-235.795880,139.021174,-0.614383,24.351420,0.691636,447252.004521,0.958186,45.104018,19.830312,2.798875,0.057169,0.049667,193.612554,32.000000,210.654558,193.890087,195.291928,177.867301,32.000000,171.518076,68.452820,61.656461,96.208310,51.281359,46.646698,44.429198,23.019350,24.555260,19.930249,59.551060,36.457534
49.741286,85.032897,139.045386,169.158084,93.346306,91.805196,29.749304,14.216813,138.410004,0.880757,84.545535,50.491667,167.120136,139.426252,165.058153,138.810770,79.487011,137.389532,-0.000679,0.000641,32.000000,-235.794333,139.039384,-0.614197,24.358895,0.690296,447204.207749,0.959203,45.089506,19.741506,2.797870,0.063055,0.053378,194.247739,32.000000,209.905699,193.861786,198.375642,177.910688,32.000000,171.837003,68.462138,61.659568,96.222566,51.281359,46.676387,44.429198,23.253056,24.555260,19.921017,59.551237,36.561055
49.809672,85.047245,139.134927,169.160045,93.331410,91.805268,29.827238,14.209963,138.418354,0.880665,84.576129,50.623538,167.160552,139.352194,165.058973,138.732373,79.423226,137.272331,-0.000679,0.000647,32.000000,-235.797905,139.278904,-0.613632,24.387507,0.683740,446957.180797,0.950679,44.636390,19.769398,2.773413,0.061689,0.046788,194.513059,32.000000,209.776177,194.306722,199.240166,177.316036,32.000000,172.507555,68.443094,61.651266,96.216742,51.281359,46.688643,44.429198,23.198835,24.555260,19.971196,59.541215,36.531121
49.886915,85.046969,139.028413,169.164246,93.327816,91.803991,29.570648,14.214102,138.453546,0.880383,84.693982,50.657565,167.177877,139.337736,165.011929,138.837069,79.437171,137.322177,-0.000680,0.000646,32.000000,-235.792455,139.087741,-0.613849,24.404869,0.689445,447141.149085,0.956187,45.032979,19.814035,2.795372,0.068023,0.056834,194.409634,32.000000,209.976369,195.104182,197.222124,176.721404,32.000000,172.810587,68.439095,61.650587,96.244512,51.281359,46.676758,44.429198,23.233932,24.555260,19.971676,59.552919,36.359221
50.305973,85.046969,139.077443,169.164246,93.307398,91.800229,29.620071,14.211247,138.378779,0.880082,84.710692,50.683463,167.098971,139.465872,165.021207,138.800967,79.456150,137.234764,-0.000681,0.000635,32.000000,-235.797112,139.045240,-0.614653,24.394169,0.688062,447235.896114,0.952309,44.976508,19.821548,2.793332,0.052454,0.046410,193.497091,32.000000,210.571996,195.045548,194.484536,176.659537,32.000000,173.121158,68.433597,61.667257,96.250655,51.281359,46.672919,44.429198,22.911722,24.555260,19.971197,59.553292,36.447996
50.176834,85.047797,139.060026,169.160885,93.303223,91.800191,29.926986,14.207109,138.396051,0.879903,84.649349,50.648624,167.041831,139.350318,165.040326,138.826165,79.490421,137.300003,-0.000681,0.000618,32.000000,-235.801578,139.108159,-0.614737,24.410691,0.685879,447169.119937,0.958954,44.896328,19.831542,2.786871,0.064817,0.046348,193.322322,32.000000,210.971972,194.371450,193.019846,177.532736,32.000000,172.306341,68.445259,61.690747,96.262140,51.281359,46.688347,44.429198,23.238636,24.555260,19.974553,59.549506,36.540439
50.027841,85.036760,139.139077,169.163686,93.275710,91.800231,29.809329,14.207965,138.415212,0.879883,84.541179,50.669785,167.097709,139.411531,165.058141,138.729560,79.462086,137.359789,-0.000680,0.000633,32.000000,-235.802033,139.082747,-0.615195,24.385750,0.680088,446918.689457,0.948711,44.464486,19.770579,2.764631,0.071076,0.050951,193.550838,32.000000,210.703003,193.974603,195.649558,177.968615,32.000000,171.564573,68.462539,61.717806,96.254868,51.281359,46.700455,44.429198,23.051254,24.555260,19.936698,59.551817,36.542493
50.185786,85.046969,139.034782,169.167887,93.244758,91.797771,29.580423,14.214815,138.405555,0.880272,84.578759,50.626441,167.156204,139.376621,165.066224,138.691754,79.434506,137.319789,-0.000680,0.000630,32.000000,-235.793708,139.048481,-0.615244,24.394693,0.681478,446921.891941,0.941592,44.598098,19.767643,2.771399,0.050831,0.053623,194.341715,32.000000,209.890936,193.902191,198.114308,177.967227,32.000000,171.760341,68.446155,61.670277,96.232640,51.281359,46.702838,44.429198,23.176588,24.555260,19.937072,59.536750,36.530461
49.625574,85.046969,139.149027,169.167887,93.222081,91.795262,29.671357,14.209678,138.430654,0.880397,84.598585,50.625690,167.171572,139.337553,165.111588,138.789619,79.433254,137.247886,-0.000680,0.000604,32.000000,-235.800485,139.076302,-0.614598,24.418848,0.684786,447029.262575,0.948323,44.740585,19.824685,2.781233,0.068947,0.055818,194.566383,32.000000,209.781290,194.516571,199.146700,177.429708,32.000000,172.303555,68.470323,61.694222,96.282130,51.281359,46.707780,44.429198,23.266590,24.555260,19.972981,59.554482,36.486220
49.645940,85.064352,139.042980,169.172369,93.215099,91.798211,29.730235,14.206538,138.351516,0.880375,84.692457,50.670632,167.176331,139.369812,164.998395,138.854767,79.450806,137.221240,-0.000679,0.000598,32.000000,-235.804444,138.970698,-0.614784,24.425929,0.681646,447002.196924,0.952413,44.588056,19.833060,2.770402,0.065759,0.053362,194.355819,32.000000,209.810096,195.067447,197.375427,176.694031,32.000000,172.853715,68.429892,61.676094,96.269965,51.281359,46.677297,44.429198,22.803539,24.555260,20.033906,59.556410,36.443887
50.271254,85.059386,139.156529,169.167607,93.219986,91.804615,29.653293,14.213245,138.420819,0.880406,84.737987,50.660770,167.116948,139.404088,165.043723,138.826923,79.512931,137.277572,-0.000677,0.000617,32.000000,-235.797901,138.996495,-0.614381,24.403689,0.689965,447256.362188,0.961037,45.167050,19.799779,2.803978,0.058918,0.042166,193.541703,32.000000,210.642410,195.038694,194.514093,176.654046,32.000000,173.153540,68.454018,61.719692,96.272150,51.281359,46.711789,44.429198,22.896386,24.555260,20.017307,59.549408,36.549903
49.906988,85.064904,139.105527,169.168168,93.239177,91.809774,29.540183,14.208964,138.452821,0.880428,84.680602,50.690601,167.084073,139.353968,165.052711,138.803899,79.468746,137.279168,-0.000678,0.000614,32.000000,-235.798904,139.158636,-0.614617,24.410088,0.688993,447250.913257,0.958780,45.163297,19.769428,2.800692,0.057809,0.055024,193.327487,32.000000,210.871005,194.534461,193.134933,177.405708,32.000000,172.248951,68.459006,61.717596,96.297629,51.281359,46.704365,44.429198,23.028760,24.555260,20.017911,59.558672,36.565897
49.754005,85.064904,139.137114,169.168168,93.258183,91.812344,29.847530,14.207109,138.435113,0.880325,84.565040,50.591446,167.092073,139.414264,165.084697,138.789495,79.503895,137.311593,-0.000679,0.000600,32.000000,-235.802726,139.194634,-0.614568,24.402823,0.680786,446873.245257,0.948428,44.512577,19.734361,2.768113,0.064095,0.062327,193.449116,32.000000,210.634527,193.956467,195.477564,177.816338,32.000000,171.551262,68.443797,61.713160,96.247586,51.281359,46.709088,44.429198,23.172633,24.555260,20.037724,59.542287,36.532368
49.679386,85.067939,139.018325,169.176291,93.259397,91.811134,30.009696,14.203399,138.412280,0.880554,84.602834,50.683573,167.162497,139.460307,165.087887,138.714074,79.513869,137.235567,-0.000680,0.000590,32.000000,-235.809550,138.993012,-0.614370,24.394169,0.685877,447153.977148,0.959628,44.893514,19.779312,2.787296,0.066701,0.054033,194.328765,32.000000,209.991602,193.830881,198.351758,178.279010,32.000000,171.714322,68.462719,61.720920,96.276290,51.281359,46.694755,44.429198,22.865671,24.555260,20.048938,59.553312,36.432882
50.154029,85.068491,139.178501,169.173770,93.232645,91.809885,29.651609,14.212104,138.441742,0.880662,84.639113,50.593354,167.175668,139.329376,165.080494,138.834582,79.461180,137.318873,-0.000681,0.000595,32.000000,-235.801009,139.198486,-0.613822,24.429889,0.688567,447177.863649,0.952924,45.051808,19.759734,2.796501,0.062489,0.044224,194.539097,32.000000,209.579193,194.583727,199.304945,177.144584,32.000000,172.103678,68.415020,61.695466,96.281350,51.281359,46.725963,44.429198,22.941391,24.555260,20.051547,59.559478,36.455479
50.194120,85.054695,139.057249,169.163966,93.222120,91.807390,29.684193,14.209250,138.355698,0.880810,84.765766,50.599596,167.193360,139.350828,164.981762,138.795384,79.465586,137.167796,-0.000682,0.000592,32.000000,-235.797307,139.173442,-0.613908,24.411767,0.689365,447192.593289,0.949304,45.132188,19.713247,2.798310,0.063270,0.061862,194.369304,32.000000,209.795299,195.057185,197.543503,176.509571,32.000000,173.021585,68.407272,61.718666,96.296541,51.281359,46.675498,44.429198,23.013710,24.555260,20.052244,59.544736,36.551884
49.734349,85.054695,139.125234,169.163966,93.212409,91.802288,29.744907,14.210106,138.371100,0.880998,84.713395,50.549285,167.131840,139.262291,165.006596,138.783691,79.513043,137.295980,-0.000681,0.000598,32.000000,-235.798418,139.040508,-0.613839,24.408646,0.681968,447055.167284,0.950950,44.642268,19.805945,2.775021,0.066064,0.043406,193.517019,32.000000,210.673945,195.103062,194.291893,176.856124,32.000000,173.013059,68.382041,61.725082,96.317341,51.281359,46.710343,44.429198,23.158189,24.555260,20.004920,59.550608,36.547482
49.828539,85.059110,139.048324,169.165647,93.192359,91.803552,29.649521,14.211390,138.440211,0.880715,84.786050,50.651118,167.093362,139.364877,165.045919,138.750749,79.506239,137.408758,-0.000682,0.000590,32.000000,-235.795494,139.145235,-0.613553,24.400935,0.681243,446998.428118,0.949031,44.587207,19.728968,2.770389,0.064156,0.048863,193.255813,32.000000,210.871215,194.380270,193.117645,177.132108,32.000000,172.069946,68.420288,61.706643,96.301005,51.281359,46.718020,44.429198,23.049812,24.555260,20.020828,59.538845,36.570373
49.740637,85.075389,139.067697,169.164526,93.126875,91.807322,29.544160,14.213673,138.454589,0.880527,84.599989,50.657949,167.101477,139.298973,165.047313,138.816431,79.554882,137.268532,-0.000682,0.000597,32.000000,-235.794030,138.999534,-0.613929,24.377542,0.688551,447110.271994,0.956491,45.061964,19.743089,2.797367,0.062583,0.046360,193.525032,32.000000,210.785499,193.847396,195.670604,177.875744,32.000000,171.769496,68.428904,61.711138,96.287550,51.281359,46.692607,44.429198,23.151836,24.555260,20.077983,59.541451,36.555773
49.790110,85.083115,139.013784,169.167887,93.112030,91.807309,29.730938,14.209678,138.421338,0.880307,84.631712,50.628776,167.117045,139.457125,165.050561,138.701773,79.478299,137.316121,-0.000683,0.000601,32.000000,-235.795731,139.194755,-0.614465,24.396319,0.686986,447090.177877,0.957635,44.968846,19.804035,2.790536,0.056191,0.046989,194.218150,32.000000,209.962572,193.797785,198.193957,177.927829,32.000000,171.742283,68.435419,61.711838,96.303379,51.281359,46.723704,44.429198,23.045765,24.555260,20.078750,59.553096,36.549977
50.141148,85.083115,139.091915,169.167887,93.083212,91.804814,29.701265,14.210106,138.392510,0.880542,84.665958,50.665103,167.152592,139.326399,165.053615,138.791025,79.442424,137.320630,-0.000683,0.000581,32.000000,-235.796615,139.132856,-0.613831,24.421864,0.689126,447082.900755,0.962959,45.076143,19.688069,2.795857,0.063505,0.045039,194.578526,32.000000,209.590205,194.590881,199.288865,177.077100,32.000000,172.311763,68.441719,61.698074,96.293138,51.281359,46.705685,44.429198,22.921498,24.555260,20.106409,59.550608,36.517402
50.145805,85.091393,139.099876,169.165086,93.081729,91.804692,29.590870,14.208108,138.355700,0.880810,84.767312,50.645886,167.153938,139.295202,164.999913,138.719761,79.500384,137.301655,-0.000684,0.000578,32.000000,-235.799760,139.193675,-0.614208,24.433718,0.687601,447202.607923,0.955901,45.032628,19.787505,2.791996,0.070892,0.053353,194.414396,32.000000,209.919716,194.876424,197.513503,176.765924,32.000000,173.023216,68.449037,61.708804,96.267889,51.281359,46.731420,44.429198,23.185102,24.555260,20.136039,59.539052,36.554966
49.637845,85.078425,139.043957,169.160325,93.128175,91.807263,29.423813,14.211818,138.384744,0.881066,84.820801,50.689232,167.151858,139.400377,165.022920,138.759000,79.521344,137.238926,-0.000683,0.000605,32.000000,-235.797033,139.109932,-0.613958,24.410324,0.681953,447086.868770,0.949604,44.670157,19.825545,2.774007,0.074862,0.052741,193.586715,32.000000,210.790799,195.040674,194.265154,176.570903,32.000000,173.094637,68.465013,61.735804,96.271951,51.281359,46.691666,44.429198,23.195085,24.555260,20.091918,59.551453,36.490696
49.920209,85.079528,139.112430,169.161445,93.170668,91.807208,29.582710,14.213531,138.428459,0.881401,84.724849,50.654720,167.077929,139.413345,165.049548,138.827371,79.564850,137.318668,-0.000684,0.000586,32.000000,-235.795812,139.169076,-0.614151,24.442739,0.681598,446992.705490,0.953069,44.673639,19.758474,2.773909,0.059737,0.047211,193.285659,32.000000,210.928757,194.427377,193.245741,177.222901,32.000000,172.213233,68.450922,61.710704,96.245003,51.281359,46.724481,44.429198,22.885278,24.555260,20.092716,59.540291,36.567878
49.778978,85.079528,139.052469,169.161445,93.180183,91.807130,29.785074,14.210248,138.382683,0.881776,84.594581,50.744677,167.095443,139.313655,165.056244,138.775521,79.561712,137.327955,-0.000685,0.000595,32.000000,-235.795652,139.151925,-0.614014,24.441559,0.689649,447193.468600,0.969063,45.185770,19.707385,2.801168,0.073747,0.054906,193.581395,32.000000,210.686581,193.769562,195.437916,177.919895,32.000000,171.586987,68.450872,61.732864,96.176309,51.281359,46.699593,44.429198,23.105559,24.555260,20.097355,59.556508,36.451224
49.975723,85.072354,139.056043,169.164806,93.174551,91.808356,29.600264,14.216528,138.425082,0.882090,84.624190,50.700276,167.151162,139.401824,165.054055,138.737307,79.539602,137.359863,-0.000685,0.000604,32.000000,-235.792488,139.068467,-0.614214,24.414415,0.684807,446985.749875,0.957981,44.894477,19.702176,2.786696,0.068996,0.044468,194.288238,32.000000,210.064039,193.793242,198.107770,177.976837,32.000000,171.573589,68.463408,61.696471,96.168299,51.281359,46.733130,44.429198,23.065218,24.555260,20.073218,59.542858,36.501481
49.849028,85.062145,139.076881,169.170128,93.187840,91.812185,29.663419,14.208964,138.438602,0.882107,84.667100,50.624814,167.134675,139.347932,165.070481,138.787601,79.513325,137.373031,-0.000684,0.000625,32.000000,-235.800543,139.085704,-0.613779,24.413943,0.686679,447057.548244,0.954384,45.040568,19.709774,2.793397,0.068514,0.069046,194.426976,32.000000,209.777372,194.437947,199.323313,177.169994,32.000000,172.318460,68.445891,61.655343,96.153786,51.281359,46.712350,44.429198,23.060480,24.555260,20.038488,59.542592,36.505076
49.743281,85.070975,139.149527,169.165647,93.197256,91.815965,29.747159,14.215957,138.394766,0.882200,84.765803,50.696944,167.153198,139.407125,164.992430,138.775362,79.479572,137.241759,-0.000686,0.000619,32.000000,-235.793386,139.113254,-0.613525,24.412029,0.684476,447000.532078,0.956261,44.829965,19.747202,2.782472,0.064259,0.133787,194.267359,32.000000,210.011112,194.828547,197.190790,176.621715,32.000000,173.104755,68.419945,61.701269,96.156896,51.281359,46.740901,44.429198,23.147490,24.555260,20.039120,59.554030,36.488935
49.715844,85.070975,139.060917,169.165647,93.240300,91.822343,29.778581,14.209107,138.389223,0.881977,84.765208,50.646236,167.136323,139.363409,165.004350,138.802249,79.550353,137.320284,-0.000687,0.000616,32.000000,-235.798597,139.165142,-0.613447,24.377725,0.686522,447112.992545,0.956859,44.950684,19.779801,2.789962,0.064479,0.050914,193.460869,32.000000,210.836987,195.013268,194.357554,176.687790,32.000000,172.861943,68.428604,61.713769,96.169993,51.281359,46.710380,44.429198,23.137653,24.555260,20.070486,59.541343,36.559514
49.796348,85.082012,139.080538,169.170969,93.242978,91.824834,29.760680,14.206966,138.366326,0.882209,84.795721,50.545820,167.059328,139.469258,165.025284,138.758875,79.504550,137.252684,-0.000688,0.000618,32.000000,-235.804835,139.046669,-0.614075,24.380531,0.688575,447249.209167,0.956413,45.068988,19.750518,2.797353,0.065764,0.054411,193.267071,32.000000,210.848993,194.301632,193.337872,177.156561,32.000000,172.348091,68.400291,61.694448,96.141954,51.281359,46.734201,44.429198,23.085279,24.555260,20.109587,59.542169,36.544107
49.909954,85.097188,138.997808,169.173770,93.256475,91.824832,29.555853,14.212389,138.372076,0.882468,84.673637,50.588279,167.107146,139.365875,165.037642,138.790374,79.581893,137.214031,-0.000688,0.000613,32.000000,-235.789906,139.153740,-0.613603,24.371457,0.689573,447171.093142,0.956039,45.097423,19.717450,2.797115,0.061540,0.040093,193.523517,32.000000,210.908359,193.719626,195.655453,177.956490,32.000000,171.997990,68.412348,61.708696,96.146194,51.281359,46.691541,44.429198,23.025942,24.555260,20.163142,59.547618,36.420190
49.939483,85.112088,139.074716,169.178251,93.248024,91.824886,29.578531,14.215529,138.390742,0.882597,84.688170,50.705774,167.135576,139.349929,165.074755,138.755214,79.526053,137.269245,-0.000688,0.000602,32.000000,-235.790700,138.987194,-0.614036,24.360757,0.688410,447237.045854,0.954997,45.025066,19.730787,2.792987,0.063421,0.052006,194.231045,32.000000,209.982866,193.940796,198.239869,177.859233,32.000000,171.314236,68.417379,61.691977,96.161847,51.281359,46.754225,44.429198,23.087348,24.555260,20.164131,59.557059,36.530681
49.812071,85.112088,139.058509,169.178251,93.228821,91.824883,29.617320,14.211247,138.445462,0.882717,84.709886,50.625473,167.184210,139.378763,165.109278,138.735776,79.465181,137.237049,-0.000688,0.000591,32.000000,-235.799079,139.107403,-0.613349,24.380820,0.686560,447066.581291,0.959288,44.922732,19.634877,2.784972,0.070972,0.047197,194.479651,32.000000,209.721488,194.422080,199.348485,177.125745,32.000000,172.586634,68.412885,61.689542,96.157267,51.281359,46.716641,44.429198,23.077195,24.555260,20.216982,59.556813,36.548949
50.307862,85.103258,139.154970,169.181613,93.280458,91.829889,29.626026,14.213531,138.403780,0.882908,84.769011,50.645137,167.168128,139.397196,164.967325,138.791516,79.480771,137.251576,-0.000687,0.000596,32.000000,-235.795484,139.057476,-0.612663,24.403505,0.686820,447168.562244,0.957976,44.907123,19.717240,2.784865,0.068443,0.074643,194.259318,32.000000,210.170313,194.796630,197.324215,176.689589,32.000000,173.062153,68.362144,61.676529,96.145995,51.281359,46.724997,44.429198,23.001316,24.555260,20.187419,59.549998,36.568612
49.595104,85.097739,138.991303,169.169288,93.306869,91.834975,29.659086,14.206253,138.398954,0.883379,84.812928,50.618204,167.150210,139.353051,165.003666,138.735181,79.523624,137.250011,-0.000688,0.000605,32.000000,-235.801943,139.009245,-0.612378,24.386406,0.688106,447334.036604,0.959361,45.038866,19.762647,2.791663,0.063269,0.040026,193.477943,32.000000,210.854311,195.080700,194.321962,176.578669,32.000000,172.852384,68.380451,61.724737,96.171540,51.281359,46.700001,44.429198,23.178589,24.555260,20.169299,59.550991,36.499940
49.636424,85.094704,139.130525,169.164246,93.352458,91.834908,29.579035,14.209250,138.374657,0.883618,84.761995,50.577342,167.085975,139.346750,165.049749,138.764255,79.553662,137.137434,-0.000688,0.000619,32.000000,-235.798127,139.142116,-0.612897,24.351919,0.680492,447086.618471,0.948915,44.518835,19.754035,2.766068,0.089626,0.044904,193.240719,32.000000,211.077221,194.316574,193.378708,177.360455,32.000000,172.562586,68.391698,61.721825,96.156332,51.281359,46.713928,44.429198,22.801293,24.555260,20.170293,59.539357,36.592823
49.873010,85.094704,139.143437,169.164246,93.373348,91.832331,29.837806,14.212817,138.416959,0.883672,84.668398,50.634027,167.114245,139.422582,165.067227,138.783957,79.501923,137.214460,-0.000687,0.000616,32.000000,-235.797345,139.119252,-0.612918,24.345992,0.691987,447290.401412,0.964335,45.203524,19.626300,2.802993,0.073090,0.047927,193.586956,32.000000,210.859727,193.850978,195.436985,177.854973,32.000000,171.553668,68.366202,61.724621,96.156284,51.281359,46.753388,44.429198,23.027912,24.555260,20.160723,59.560609,36.522097
49.866530,85.098291,139.050050,169.167047,93.382839,91.828483,29.795381,14.210534,138.380517,0.884037,84.613228,50.684049,167.161945,139.357821,165.067486,138.784608,79.489525,137.290695,-0.000686,0.000614,32.000000,-235.799137,139.205727,-0.612663,24.359288,0.691987,447290.401412,0.964335,45.203524,19.626300,2.802993,0.059950,0.041438,194.217918,32.000000,210.039399,193.830186,198.298447,177.867522,32.000000,171.740767,68.360252,61.683842,96.148949,51.281359,46.733179,44.429198,23.095107,24.555260,20.174160,59.554777,36.439926
49.849346,85.092221,139.138616,169.169568,93.367949,91.822162,29.666008,14.201972,138.430139,0.884394,84.650889,50.683283,167.174008,139.407658,165.059731,138.744264,79.491981,137.275113,-0.000685,0.000653,32.000000,-235.808027,139.133533,-0.612348,24.370356,0.688608,447256.316121,0.951055,44.958440,19.715052,2.789955,0.059115,0.042266,194.505988,32.000000,209.929880,194.350762,199.259718,177.210180,32.000000,172.670321,68.380746,61.688994,96.173903,51.281359,46.760412,44.429198,23.030683,24.555260,20.154072,59.553646,36.480865
50.443711,85.076493,139.087880,169.166487,93.350337,91.818323,29.817443,14.205825,138.498059,0.884612,84.752439,50.715238,167.202475,139.396178,165.005507,138.825369,79.500495,137.291046,-0.000686,0.000654,32.000000,-235.807616,139.148317,-0.612285,24.396005,0.688170,447233.435935,0.956941,44.980431,19.754131,2.791182,0.062726,0.055490,194.387910,32.000000,210.131569,195.022717,196.952260,176.839928,32.000000,172.563136,68.338009,61.698719,96.188296,51.281359,46.728294,44.429198,23.069810,24.555260,20.154698,59.544156,36.558781
50.303828,85.059938,139.076872,169.163966,93.387438,91.815759,28.755205,14.210677,138.442930,0.884867,84.749341,50.652354,167.120209,139.305927,165.048116,138.849942,79.565867,137.373927,-0.000688,0.000632,32.000000,-235.795880,139.103895,-0.611681,24.378145,0.688170,447233.435935,0.956941,44.980431,19.754131,2.791182,0.065470,0.053644,193.298228,32.000000,211.193713,194.243982,193.190123,177.586380,32.000000,172.285898,68.367435,61.753941,96.193670,51.281359,46.739275,44.429198,22.759682,24.555260,20.043379,59.548985,36.563990
50.187033,85.067939,139.166650,169.157804,93.402132,91.819511,29.668249,14.205539,138.378301,0.884765,84.630780,50.623500,167.133065,139.394750,165.095082,138.812535,79.529868,137.334836,-0.000688,0.000624,32.000000,-235.804787,139.191106,-0.612360,24.365845,0.678211,446900.810257,0.939904,44.352673,19.753268,2.757289,0.057333,0.056773,193.499528,32.000000,210.830397,193.813184,195.702288,177.852115,32.000000,171.634501,68.354719,61.736095,96.165993,51.281359,46.747427,44.429198,22.989635,24.555260,20.043989,59.556892,36.534423
49.662086,85.067939,139.027932,169.157804,93.451328,91.820760,29.861799,14.207965,138.392004,0.884689,84.666826,50.640383,167.130624,139.376459,165.075034,138.771771,79.524535,137.363054,-0.000687,0.000644,32.000000,-235.803509,139.224206,-0.612867,24.372401,0.680703,446821.361115,0.977486,44.479658,19.727689,2.764737,0.058198,0.039505,194.258835,32.000000,210.087260,193.843767,198.221610,177.886484,32.000000,171.830883,68.382352,61.713242,96.177265,51.281359,46.725096,44.429198,23.103004,24.555260,20.072451,59.544431,36.537211
49.662993,85.097188,139.195301,169.161165,93.470940,91.815666,29.589501,14.212674,138.439861,0.884859,84.709602,50.764647,167.138862,139.345607,165.072432,138.713408,79.507970,137.305568,-0.000687,0.000667,32.000000,-235.795849,139.063798,-0.613668,24.355564,0.683282,446966.777654,0.949841,44.607743,19.744922,2.772960,0.064155,0.062905,194.370145,32.000000,209.950333,194.393353,199.295594,177.368158,32.000000,172.499329,68.379879,61.715778,96.204889,51.281359,46.750980,44.429198,22.904134,24.555260,20.174848,59.545346,36.568979
50.109264,85.117330,139.082405,169.162005,93.457102,91.811851,29.620037,14.210677,138.505853,0.885052,84.789673,50.678181,167.150398,139.388795,164.968275,138.829895,79.492679,137.333607,-0.000687,0.000657,32.000000,-235.799158,139.160348,-0.613457,24.378407,0.690362,447230.610430,0.954464,45.150132,19.763802,2.799478,0.072507,0.047469,194.146047,32.000000,210.167562,195.045368,197.313078,176.698229,32.000000,172.958994,68.337838,61.711956,96.150031,51.281359,46.749976,44.429198,22.848672,24.555260,20.245811,59.552899,36.521510
49.825737,85.110984,139.219395,169.157524,93.457073,91.813070,29.493928,14.205539,138.457732,0.885236,84.786770,50.753288,167.148665,139.513833,164.981144,138.857354,79.568914,137.451716,-0.000687,0.000662,32.000000,-235.805115,139.172832,-0.613541,24.335999,0.691659,447268.471514,0.963242,45.178440,19.752767,2.802797,0.059595,0.048025,193.390246,32.000000,210.732616,195.102868,194.359441,176.814098,32.000000,172.990941,68.374159,61.719651,96.181766,51.281359,46.764051,44.429198,22.948572,24.555260,20.247004,59.553224,36.542640
