OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 18, 2019
3:06:31 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
40.897452,85.237360,139.160957,184.382358,80.638099,73.500936,29.598754,14.200830,138.764044,0.653019,84.914236,41.306571,181.433432,139.915635,178.338701,139.140953,79.272189,138.220115,-0.000687,0.000144,32.000000,-235.807038,139.578793,-0.622325,23.843343,0.689053,361941.946708,0.946561,55.149388,20.314508,3.405911,0.052770,0.026306,213.547196,32.000000,229.849426,210.936542,215.484097,194.293243,32.000000,187.827204,68.759493,61.451439,97.527628,56.281359,43.604491,28.886618,4.210906,22.555260,16.891587,59.555849,35.826208
40.661540,85.210043,139.296599,184.378707,80.639506,73.500905,29.643530,14.210819,138.769457,0.653025,84.912616,41.315586,181.488197,139.810294,178.332646,139.248730,79.269317,138.156809,-0.000686,0.000140,32.000000,-235.797212,139.567083,-0.621990,23.838859,0.689662,361993.303970,0.948672,55.209391,20.353834,3.410676,0.060492,0.029768,213.688608,32.000000,229.755166,211.352025,216.650879,193.407138,32.000000,188.926540,68.775958,61.452119,97.519991,56.281359,43.658826,28.886618,4.268171,22.555260,16.799104,59.564416,36.020851
40.772254,85.146579,139.240034,184.372810,80.623490,73.500874,29.723967,14.212532,138.776072,0.653032,84.875750,41.473888,181.500314,139.845610,178.322989,139.206438,79.270116,138.113794,-0.000686,0.000134,32.000000,-235.795992,139.595064,-0.621766,23.813787,0.687495,362020.848904,0.949167,55.100789,20.426621,3.402680,0.063938,0.028804,213.475212,32.000000,230.026177,211.915269,214.234801,193.144870,32.000000,188.839636,68.736847,61.460873,97.515950,56.281359,43.597353,28.886618,3.944166,22.555260,16.801241,59.551217,36.084461
40.821989,85.146579,139.241760,184.372810,80.602860,73.500810,29.711371,14.203684,138.800729,0.653354,84.824706,41.336877,181.451769,139.930724,178.280932,139.201339,79.276246,138.110986,-0.000686,0.000146,32.000000,-235.802381,139.613300,-0.621819,23.767602,0.691819,362098.653119,0.953514,55.358204,20.399239,3.425758,0.046710,0.033178,212.823714,32.000000,230.472348,212.111032,211.981257,193.093115,32.000000,189.349428,68.747759,61.460562,97.480552,56.281359,43.646790,28.886618,4.168890,22.555260,16.582478,59.561042,36.059736
41.018879,85.101878,139.245455,184.371405,80.585775,73.500880,29.471450,14.198404,138.781067,0.653396,84.728966,41.261749,181.395446,139.966551,178.328688,139.166723,79.282226,138.113868,-0.000686,0.000141,32.000000,-235.810120,139.643263,-0.621905,23.819504,0.690478,361990.339689,0.948056,55.160957,20.377876,3.415068,0.062464,0.028906,212.612173,32.000000,230.857322,211.031175,210.769212,193.931057,32.000000,188.566941,68.764862,61.479491,97.470331,56.281359,43.624147,28.886618,4.297777,22.555260,16.428532,59.559488,35.997667
40.912793,85.043382,139.277509,184.363823,80.585552,73.500844,29.594942,14.205254,138.841851,0.653409,84.656667,41.274933,181.426477,139.882866,178.342076,139.268263,79.295964,138.115494,-0.000687,0.000110,32.000000,-235.801958,139.610465,-0.621715,23.772349,0.691050,361960.692037,0.947230,55.100950,20.370406,3.410950,0.058369,0.023852,212.884276,32.000000,230.420040,210.885391,213.251768,194.138973,32.000000,187.756291,68.773259,61.508082,97.429521,56.281359,43.666717,28.886618,4.116714,22.555260,16.226357,59.571654,36.128408
41.201242,85.054419,139.249671,184.355680,80.548409,73.497024,29.740696,14.199546,138.716180,0.653447,84.779117,41.254443,181.453052,139.873569,178.350623,139.135268,79.271903,138.162676,-0.000688,0.000112,32.000000,-235.808322,139.495603,-0.621662,23.747828,0.686422,361827.450880,0.949978,54.819246,20.365802,3.394668,0.053002,0.042798,213.441682,32.000000,229.854362,210.810933,215.560576,194.167211,32.000000,188.045904,68.756270,61.493041,97.418412,56.281359,43.633426,28.886618,4.298659,22.555260,16.226798,59.556233,36.107938
40.484647,85.054419,139.198924,184.355680,80.558205,73.493199,29.875158,14.201543,138.671925,0.653487,84.835251,41.241660,181.440786,139.870836,178.340904,139.140689,79.280777,138.099541,-0.000687,0.000111,32.000000,-235.802882,139.483570,-0.621869,23.741875,0.689470,361798.614978,0.948494,54.888339,20.352842,3.404253,0.062478,0.032295,213.704333,32.000000,229.810354,211.286124,216.407796,193.736345,32.000000,188.689081,68.768202,61.482022,97.412231,56.281359,43.644272,28.886618,4.353090,22.555260,16.265656,59.564278,36.018650
40.641438,85.101602,139.206310,184.357084,80.567491,73.490659,29.685459,14.199831,138.746374,0.653508,85.037066,41.279257,181.473701,139.893266,178.287041,139.101654,79.219413,138.028288,-0.000686,0.000101,32.000000,-235.811151,139.473210,-0.621968,23.769543,0.685567,361701.323559,0.936802,54.553049,20.399457,3.379744,0.057696,0.030565,213.645791,32.000000,229.937051,211.954547,214.439649,192.899306,32.000000,188.875344,68.761273,61.490542,97.390711,56.281359,43.605350,28.886618,3.958755,22.555260,16.430281,59.562154,36.080205
40.883337,85.140232,139.126914,184.369440,80.581689,73.490647,29.500534,14.206253,138.723214,0.653513,85.076097,41.184318,181.451707,139.928888,178.280130,139.130078,79.295503,138.118778,-0.000687,0.000095,32.000000,-235.803582,139.544406,-0.621868,23.733037,0.696708,361973.312680,0.950077,55.416915,20.360401,3.438314,0.057145,0.022622,212.842675,32.000000,230.508369,211.902765,212.103172,193.082932,32.000000,189.443844,68.765142,61.510373,97.392085,56.281359,43.620478,28.886618,4.131812,22.555260,16.565513,59.550244,36.119897
40.627344,85.182174,139.178853,184.374495,80.572942,73.486872,29.514696,14.207537,138.707664,0.653500,85.014927,41.285501,181.407730,139.940286,178.308106,139.165914,79.320081,138.184216,-0.000687,0.000056,32.000000,-235.800331,139.510448,-0.621851,23.742085,0.693504,362021.832217,0.952301,55.274084,20.387691,3.425231,0.057070,0.026415,212.559589,32.000000,230.811929,211.146109,210.498693,193.820780,32.000000,188.334546,68.774559,61.509812,97.377169,56.281359,43.631657,28.886618,4.085408,22.555260,16.566940,59.553056,35.906325
40.638825,85.203421,139.089896,184.381796,80.546638,73.475108,29.590018,14.204398,138.655166,0.653019,85.014859,41.302504,181.444853,139.779077,178.340918,139.105895,79.335195,138.024855,-0.000688,0.000034,32.000000,-235.799536,139.457381,-0.621726,23.751736,0.690511,361852.410289,0.952334,55.020662,20.354873,3.403022,0.060762,0.035513,212.870879,32.000000,230.619411,211.009179,212.990301,194.196150,32.000000,188.029950,68.781931,61.522697,97.348156,56.281359,43.630568,28.886618,4.053281,22.555260,16.714970,59.552958,36.078004
40.787845,85.203421,139.150515,184.381796,80.531110,73.469649,29.769746,14.207109,138.671116,0.652878,85.031500,41.204179,181.459669,139.844103,178.328793,139.060039,79.215412,138.126164,-0.000688,0.000034,32.000000,-235.802398,139.497783,-0.621541,23.760495,0.694511,361948.851828,0.958288,55.371714,20.361573,3.425743,0.066558,0.035270,213.401701,32.000000,229.893546,210.806619,215.274970,194.287037,32.000000,188.210722,68.757915,61.501826,97.326890,56.281359,43.613738,28.886618,4.267086,22.555260,16.790087,59.551788,36.034938
40.681219,85.249226,139.181514,184.397522,80.514293,73.464575,29.718364,14.208108,138.645148,0.652881,85.061625,41.309138,181.489244,139.807746,178.321494,139.081247,79.264828,138.112471,-0.000689,0.000028,32.000000,-235.805005,139.464029,-0.621738,23.813498,0.688990,361718.520370,0.941200,54.903125,20.270123,3.392294,0.054246,0.011766,213.667151,32.000000,229.706793,211.404041,216.286261,193.543095,32.000000,188.538139,68.769658,61.513671,97.316604,56.281359,43.649228,28.886618,4.247077,22.555260,16.951279,59.561111,36.096933
40.946779,85.257780,139.207280,184.397803,80.483374,73.460754,29.596342,14.210391,138.703327,0.652916,85.147226,41.334163,181.532565,139.925686,178.287318,139.123949,79.265841,138.177602,-0.000689,0.000054,32.000000,-235.798460,139.506775,-0.621373,23.817878,0.691210,361958.035022,0.945933,55.198982,20.438496,3.411568,0.052147,0.029192,213.453580,32.000000,229.931972,211.833222,214.720310,193.215660,32.000000,189.075767,68.763247,61.537802,97.336895,56.281359,43.617200,28.886618,4.135066,22.555260,16.953815,59.544471,36.119530
41.153349,85.227151,139.155543,184.398645,80.508688,73.460804,29.620953,14.209678,138.667474,0.652937,84.994082,41.379744,181.470986,139.821713,178.241423,139.185819,79.324394,138.094616,-0.000689,0.000064,32.000000,-235.791961,139.501820,-0.621352,23.827870,0.691498,361953.779927,0.950238,55.373587,20.382532,3.421272,0.058977,0.024772,212.872555,32.000000,230.515644,211.866773,212.164690,193.368613,32.000000,189.109644,68.751147,61.530627,97.328728,56.281359,43.652658,28.886618,4.181454,22.555260,16.986999,59.553440,36.003243
40.633705,85.227151,139.165265,184.398645,80.513304,73.464587,29.345913,14.207965,138.692075,0.652944,84.913447,41.373808,181.377775,139.902706,178.309109,139.138147,79.348945,138.147426,-0.000689,0.000039,32.000000,-235.800394,139.601918,-0.620946,23.897369,0.687307,361829.508783,0.947555,55.061833,20.412652,3.399713,0.055806,0.022997,212.581212,32.000000,230.738146,211.311449,210.787950,193.693562,32.000000,188.581663,68.758648,61.529392,97.309765,56.281359,43.651181,28.886618,4.266540,22.555260,16.883013,59.546093,36.102436
40.726648,85.160651,139.194219,184.387412,80.509933,73.467135,30.206672,14.203969,138.759502,0.653257,84.755065,41.408797,181.447619,139.969017,178.346650,139.154360,79.360785,138.199911,-0.000690,0.000038,32.000000,-235.805374,139.523033,-0.621106,23.909433,0.683554,361633.389111,0.941656,54.783154,20.314430,3.381390,0.053583,0.023974,212.871727,32.000000,230.489993,210.829486,213.183802,194.078947,32.000000,188.060079,68.805410,61.553507,97.322974,56.281359,43.696171,28.886618,3.947365,22.555260,16.654084,59.556203,36.072575
41.077984,85.101051,139.250806,184.361858,80.530627,73.467127,29.818687,14.197976,138.698430,0.653233,84.572212,41.373565,181.431208,139.927136,178.351999,139.109904,79.269898,138.135640,-0.000689,0.000058,32.000000,-235.810220,139.540860,-0.621030,23.889999,0.689708,361838.964077,0.963445,55.408990,20.315125,3.424873,0.045041,0.021425,213.488627,32.000000,229.910152,210.763564,215.141629,194.353333,32.000000,188.137480,68.785243,61.523524,97.321169,56.281359,43.692835,28.886618,4.006849,22.555260,16.448671,59.549850,36.126574
40.827238,85.017997,139.242436,184.335461,80.540329,73.470962,29.669294,14.199688,138.813731,0.653216,84.624414,41.431156,181.491788,140.002255,178.388012,139.152035,79.272313,138.139312,-0.000689,0.000047,32.000000,-235.808999,139.616647,-0.620894,23.843973,0.687945,361733.628652,0.933616,55.230104,20.328370,3.417768,0.051205,0.024946,213.667953,32.000000,229.628440,211.372161,216.583797,193.602910,32.000000,188.541846,68.809926,61.525787,97.350070,56.281359,43.714052,28.886618,4.058763,22.555260,16.449699,59.563609,35.894806
41.094798,85.017997,139.240998,184.335461,80.582920,73.474812,29.633521,14.204398,138.866981,0.653156,84.564643,41.379174,181.498301,139.954438,178.322448,139.243612,79.336093,138.186953,-0.000690,0.000035,32.000000,-235.803306,139.600635,-0.621081,23.857479,0.683133,361650.596558,0.942088,54.741790,20.390790,3.389639,0.049508,0.031729,213.658082,32.000000,229.928210,211.753025,214.789459,193.251877,32.000000,189.069672,68.789846,61.539483,97.362704,56.281359,43.693604,28.886618,3.992111,22.555260,16.161642,59.548906,36.102509
40.934055,84.965020,139.279790,184.321981,80.639143,73.482390,29.569417,14.211961,138.826658,0.652870,84.568946,41.403469,181.454495,139.976846,178.288474,139.258346,79.323629,138.283973,-0.000690,0.000055,32.000000,-235.798529,139.636751,-0.621474,23.839409,0.688269,361696.380848,0.947783,54.966038,20.387880,3.410528,0.061834,0.026548,212.806328,32.000000,230.505237,211.749704,212.255917,193.184337,32.000000,189.115686,68.784908,61.519413,97.321546,56.281359,43.757826,28.886618,4.218128,22.555260,15.977607,59.564081,36.124226
40.731058,84.941842,139.235448,184.311872,80.705319,73.490038,29.831066,14.207822,138.827259,0.652856,84.630384,41.295533,181.395587,139.941876,178.363955,139.274091,79.296007,138.275590,-0.000689,0.000073,32.000000,-235.802176,139.673402,-0.621234,23.792596,0.683755,361515.542329,0.942415,54.644211,20.346870,3.388288,0.068482,0.034322,212.614532,32.000000,230.721593,211.341970,210.729838,193.699423,32.000000,188.239678,68.802419,61.561807,97.354387,56.281359,43.697566,28.886618,4.195652,22.555260,15.896735,59.558505,35.935745
40.736828,84.981299,139.279955,184.314680,80.748409,73.495139,29.747079,14.207822,138.855370,0.652483,84.647390,41.318761,181.447780,139.970097,178.383416,139.154139,79.382173,138.211273,-0.000688,0.000084,32.000000,-235.799226,139.632449,-0.620323,23.770697,0.686915,361588.559918,0.948383,54.784384,20.405688,3.402541,0.044383,0.026854,212.872846,32.000000,230.748705,210.726911,212.900905,194.133293,32.000000,188.253172,68.805177,61.540697,97.360815,56.281359,43.733859,28.886618,4.103156,22.555260,15.896143,59.556007,36.049905
41.071808,84.981299,139.205071,184.314680,80.771976,73.500171,29.548229,14.209535,138.737119,0.652372,84.668535,41.338342,181.454001,139.908354,178.399271,139.130590,79.336712,138.169564,-0.000689,0.000079,32.000000,-235.798333,139.614583,-0.620535,23.723123,0.691282,361728.133045,0.945090,55.005967,20.429304,3.418410,0.065204,0.032391,213.482477,32.000000,229.960092,210.846627,214.991617,194.271550,32.000000,187.905767,68.786014,61.520528,97.357281,56.281359,43.693819,28.886618,4.003219,22.555260,16.032889,59.558406,36.080352
40.828131,85.034276,139.201666,184.331248,80.796099,73.505151,29.654700,14.206253,138.769303,0.652416,84.844197,41.308095,181.482901,139.954825,178.387968,139.195107,79.303385,138.155181,-0.000688,0.000086,32.000000,-235.801123,139.576385,-0.621047,23.725641,0.692131,361669.856464,0.947766,55.038454,20.312413,3.419018,0.062367,0.033292,213.723697,32.000000,229.649997,211.448578,216.533462,193.552631,32.000000,188.609595,68.804891,61.501007,97.369656,56.281359,43.728240,28.886618,4.326170,22.555260,16.216917,59.560364,35.910433
40.929317,85.086702,139.185727,184.350906,80.814490,73.505186,29.854170,14.205682,138.856989,0.652420,84.854572,41.378834,181.484662,139.926196,178.344997,139.170089,79.302000,138.035118,-0.000688,0.000071,32.000000,-235.803333,139.558845,-0.622112,23.756902,0.688015,361614.504712,0.945946,54.635103,20.337940,3.389310,0.066277,0.033746,213.613660,32.000000,229.930597,211.655041,214.706756,193.461391,32.000000,189.053116,68.785684,61.500914,97.376741,56.281359,43.695091,28.886618,4.081595,22.555260,16.399389,59.570788,36.062964
40.979521,85.086702,139.219436,184.358769,80.797938,73.505243,29.524569,14.201401,138.754972,0.652427,84.920764,41.275954,181.456423,139.875261,178.314812,139.124737,79.309583,138.127802,-0.000687,0.000093,32.000000,-235.807942,139.482448,-0.622598,23.781843,0.691870,361837.343867,0.948704,54.981241,20.364393,3.409455,0.056076,0.009781,212.871805,32.000000,230.378810,211.982676,212.214612,192.992827,32.000000,189.036918,68.804534,61.530827,97.362863,56.281359,43.720431,28.886618,4.213704,22.555260,16.400271,59.559321,35.917917
40.540038,85.086702,139.219985,184.358769,80.756145,73.502711,29.425447,14.206253,138.742990,0.652712,84.962466,41.247181,181.423392,139.853523,178.327148,139.196084,79.330921,138.129226,-0.000689,0.000119,32.000000,-235.801943,139.588132,-0.622469,23.778172,0.689394,361844.423275,0.940003,54.911769,20.308371,3.400636,0.047167,0.017646,212.732801,32.000000,230.716312,211.374265,210.783325,193.686680,32.000000,188.651633,68.809256,61.515051,97.390602,56.281359,43.714257,28.886618,4.298818,22.555260,16.401153,59.552663,35.948144
40.753371,85.117882,139.114850,184.370001,80.742597,73.502708,29.576508,14.205254,138.659455,0.652723,84.832770,41.271522,181.448875,139.892654,178.355306,139.112944,79.309040,138.052646,-0.000689,0.000135,32.000000,-235.798844,139.529375,-0.622801,23.857453,0.688029,361814.175344,0.949260,54.851376,20.345107,3.397293,0.057825,0.025801,212.932230,32.000000,230.682586,210.903338,212.678999,194.168118,32.000000,187.983077,68.792284,61.523919,97.347456,56.281359,43.715878,28.886618,3.985712,22.555260,16.510458,59.554561,36.070301
40.836729,85.131955,139.175628,184.373371,80.727873,73.500194,29.765794,14.201115,138.718403,0.652750,84.852227,41.340318,181.445903,139.965674,178.349736,139.207082,79.270488,138.132414,-0.000690,0.000120,32.000000,-235.805605,139.457852,-0.622321,23.848667,0.694996,361958.892815,0.963393,55.382007,20.324450,3.434136,0.061402,0.033628,213.531390,32.000000,229.809413,210.952933,215.048556,194.211539,32.000000,187.763700,68.793503,61.505448,97.340241,56.281359,43.703754,28.886618,4.130169,22.555260,16.560543,59.557551,35.998107
40.807378,85.167274,139.087478,184.382358,80.704416,73.495154,29.594676,14.208251,138.720635,0.652733,85.005266,41.234397,181.485580,139.875749,178.371060,139.007235,79.260635,138.073110,-0.000691,0.000118,32.000000,-235.801092,139.416529,-0.622708,23.870304,0.688964,361926.824393,0.953213,55.155057,20.309715,3.413579,0.059921,0.023179,213.812407,32.000000,229.642776,211.336503,216.605791,193.821406,32.000000,188.519363,68.794614,61.518306,97.345865,56.281359,43.702088,28.886618,4.255350,22.555260,16.561886,59.554404,35.879106
40.853173,85.167274,139.121787,184.382358,80.688916,73.495147,29.539131,14.202971,138.677928,0.652674,85.106237,41.206051,181.494601,139.797388,178.304315,139.097460,79.266965,138.082358,-0.000691,0.000106,32.000000,-235.806373,139.516649,-0.622647,23.861675,0.688170,361945.401418,0.945096,55.068551,20.386407,3.408099,0.059909,0.028661,213.843700,32.000000,229.846951,211.842616,214.748278,193.271875,32.000000,189.010331,68.777362,61.506771,97.304626,56.281359,43.687487,28.886618,4.125204,22.555260,16.686163,59.568576,35.882554
40.652819,85.204248,139.066294,184.394994,80.679984,73.491328,29.656282,14.203541,138.644994,0.652346,85.211434,41.132713,181.456704,139.784909,178.289952,139.020453,79.273899,138.051750,-0.000690,0.000111,32.000000,-235.808096,139.427320,-0.622424,23.827817,0.687651,361979.090555,0.951298,55.139267,20.367905,3.408390,0.064392,0.026568,212.963883,32.000000,230.418459,211.986743,212.413295,193.110727,32.000000,188.970435,68.799866,61.535758,97.301770,56.281359,43.680426,28.886618,4.073455,22.555260,16.816438,59.560403,36.081820
40.709298,85.251157,138.981552,184.413248,80.653275,73.487530,29.716667,14.209535,138.583161,0.652342,85.294461,41.218788,181.402846,139.745390,178.339441,138.997273,79.299401,138.021994,-0.000691,0.000110,32.000000,-235.801283,139.348471,-0.622283,23.799939,0.687321,361951.405871,0.951952,55.084049,20.365997,3.405410,0.057792,0.035990,212.695248,32.000000,230.630674,211.295093,210.991568,193.767319,32.000000,188.600118,68.765726,61.523957,97.282932,56.281359,43.634710,28.886618,4.212136,22.555260,16.981473,59.560659,35.883434
41.050495,85.336422,139.039834,184.415214,80.627983,73.483748,29.933494,14.208679,138.616954,0.652348,85.412647,41.247008,181.451234,139.729852,178.359522,138.946546,79.333891,137.889076,-0.000692,0.000118,32.000000,-235.797058,139.423973,-0.622648,23.798313,0.691226,362042.523875,0.953184,55.362960,20.344426,3.420828,0.062800,0.033557,212.850038,32.000000,230.659053,211.038726,212.428272,194.183162,32.000000,187.969267,68.773336,61.528698,97.265664,56.281359,43.678545,28.886618,4.289992,22.555260,16.984029,59.559882,36.095613
40.581403,85.336422,138.949823,184.415214,80.616555,73.479945,29.644789,14.195264,138.565459,0.652341,85.277822,41.305553,181.413896,139.766355,178.352376,139.012339,79.318640,137.912064,-0.000692,0.000123,32.000000,-235.810964,139.405827,-0.621684,23.789423,0.690844,362008.859555,0.949897,55.341575,20.304693,3.414000,0.046209,0.028105,213.376118,32.000000,229.811414,210.937384,215.186447,194.274066,32.000000,187.912694,68.784420,61.501316,97.243483,56.281359,43.634295,28.886618,4.273399,22.555260,17.283364,59.549408,35.912708
40.953888,85.390506,138.961242,184.424200,80.601453,73.472295,29.559101,14.202257,138.637990,0.652351,85.270069,41.327653,181.487283,139.735176,178.381643,139.013138,79.285748,138.013737,-0.000690,0.000122,32.000000,-235.807086,139.356856,-0.621455,23.746963,0.685916,361877.480846,0.934827,55.015813,20.206602,3.387044,0.050562,0.018889,213.798876,32.000000,229.697766,211.347523,216.551057,193.763003,32.000000,188.601274,68.807755,61.513118,97.275586,56.281359,43.689890,28.886618,4.001341,22.555260,17.474855,59.563334,36.069420
40.775769,85.361808,139.093850,184.418303,80.594513,73.467240,29.582654,14.204540,138.628669,0.652324,85.248020,41.432921,181.492423,139.771879,178.329860,139.016888,79.305659,138.020427,-0.000689,0.000136,32.000000,-235.803819,139.375292,-0.621305,23.751290,0.693092,362078.599284,0.955472,55.581592,20.232854,3.423978,0.059255,0.035407,213.717805,32.000000,229.724696,211.894165,214.986369,193.267052,32.000000,189.023789,68.799423,61.498844,97.285043,56.281359,43.687276,28.886618,4.164341,22.555260,17.379134,59.548149,35.951739
40.670138,85.287029,139.055279,184.411001,80.631041,73.467220,29.644974,14.205682,138.681457,0.652306,85.190122,41.345535,181.504367,139.701408,178.300064,139.019334,79.329027,138.024344,-0.000689,0.000133,32.000000,-235.799563,139.332870,-0.621278,23.739672,0.688552,361979.702479,0.949007,55.186008,20.314395,3.393115,0.075698,0.032724,212.969379,32.000000,230.305237,212.039515,212.586808,193.225279,32.000000,189.095304,68.788791,61.529198,97.281002,56.281359,43.694785,28.886618,4.138765,22.555260,17.382815,59.551306,36.048291
40.769118,85.287029,139.030281,184.411001,80.618758,73.467242,29.500308,14.205396,138.637860,0.652276,85.136883,41.268904,181.399208,139.722981,178.352059,139.012040,79.354250,138.051973,-0.000688,0.000141,32.000000,-235.803127,139.386427,-0.620733,23.717484,0.691672,361975.890985,0.952524,55.371942,20.297685,3.411189,0.058052,0.025243,212.686529,32.000000,230.738434,211.444820,210.709283,193.854552,32.000000,188.833460,68.823539,61.534908,97.279582,56.281359,43.667658,28.886618,4.170160,22.555260,17.126213,59.558161,36.006104
40.795445,85.234877,139.060988,184.403419,80.575603,73.465995,29.519380,14.203399,138.603012,0.652297,84.963596,41.344551,181.492437,139.789986,178.375352,138.945829,79.386229,138.088010,-0.000687,0.000154,32.000000,-235.805289,139.465519,-0.620087,23.740983,0.693380,361918.431318,0.952982,55.424790,20.276190,3.419100,0.058828,0.035448,212.792199,32.000000,230.619191,211.070312,212.321841,194.228340,32.000000,187.824934,68.807749,61.526525,97.269907,56.281359,43.702301,28.886618,4.211308,22.555260,16.947786,59.562409,36.051225
40.902873,85.195970,139.039004,184.405947,80.553912,73.459622,29.474901,14.210677,138.615356,0.652298,84.948278,41.352154,181.541151,139.855011,178.385411,139.080230,79.388349,138.159442,-0.000687,0.000177,32.000000,-235.792602,139.427929,-0.619828,23.715491,0.692377,361842.548055,0.955187,55.305192,20.264183,3.410186,0.067648,0.038148,213.465593,32.000000,229.879071,210.826358,215.050802,194.569632,32.000000,188.110365,68.830273,61.549665,97.269170,56.281359,43.668500,28.886618,4.106095,22.555260,16.815017,59.572598,36.046897
40.713081,85.194039,139.128038,184.400611,80.537209,73.458301,29.945400,14.202828,138.731720,0.652285,84.971950,41.215167,181.545649,139.829055,178.424309,139.048587,79.294985,138.041405,-0.000687,0.000196,32.000000,-235.808318,139.539512,-0.619648,23.773739,0.691306,361732.990039,0.953787,55.221267,20.249437,3.408738,0.053250,0.023464,213.757178,32.000000,229.631626,211.270292,216.456318,193.943984,32.000000,188.446288,68.819556,61.489393,97.246440,56.281359,43.723056,28.886618,4.110076,22.555260,16.817011,59.568989,36.082480
40.842478,85.194039,139.097567,184.400611,80.552996,73.459566,29.334691,14.210962,138.782184,0.652604,85.018035,41.392074,181.574580,139.762477,178.347967,139.020214,79.334310,138.041867,-0.000686,0.000230,32.000000,-235.797725,139.502615,-0.619965,23.808961,0.690149,361617.494046,0.952396,55.052872,20.281465,3.399248,0.067208,0.033983,213.708076,32.000000,229.746229,211.949730,215.111508,193.296209,32.000000,188.971445,68.808553,61.531946,97.275322,56.281359,43.695004,28.886618,4.138562,22.555260,16.812282,59.551896,35.975950
40.860553,85.197350,139.130569,184.401453,80.570511,73.461653,29.686623,14.208679,138.752934,0.652910,84.903034,41.380207,181.547663,139.732952,178.308385,139.099583,79.292844,138.059010,-0.000686,0.000234,32.000000,-235.801812,139.388241,-0.619891,23.800595,0.691780,361815.823041,0.942053,55.279884,20.318393,3.417281,0.051917,0.025577,212.927047,32.000000,230.326554,211.974408,212.689785,193.319843,32.000000,189.252065,68.807284,61.515997,97.224238,56.281359,43.707779,28.886618,4.177556,22.555260,16.825770,59.555918,36.115422
40.732431,85.112916,139.048851,184.396399,80.590237,73.462920,29.401812,14.204540,138.707773,0.652844,84.871595,41.295662,181.478271,139.819186,178.337475,139.094792,79.308582,138.076256,-0.000686,0.000209,32.000000,-235.802180,139.433214,-0.619149,23.822913,0.688622,361713.626838,0.958446,55.123706,20.279290,3.405708,0.054798,0.027579,212.585023,32.000000,230.662008,211.514903,210.827502,193.813159,32.000000,188.518398,68.811304,61.528435,97.240866,56.281359,43.681442,28.886618,4.199375,22.555260,16.534459,59.549034,36.040073
40.711982,85.078149,139.158634,184.392467,80.637982,73.464191,29.431877,14.206253,138.647379,0.652860,84.673981,41.346593,181.518004,139.759236,178.363664,139.007355,79.316789,138.062134,-0.000686,0.000186,32.000000,-235.803254,139.420079,-0.619519,23.825405,0.688747,361776.029581,0.946673,55.105231,20.328953,3.405009,0.064570,0.023652,212.760589,32.000000,230.482340,211.113435,212.372443,194.218938,32.000000,188.081073,68.807079,61.537166,97.192615,56.281359,43.737485,28.886618,4.170337,22.555260,16.535608,59.560570,35.836626
40.964547,85.078149,139.111390,184.392467,80.648324,73.468029,30.075953,14.200687,138.688556,0.652888,84.638661,41.300743,181.516377,139.807176,178.390500,139.066981,79.262537,137.997312,-0.000686,0.000169,32.000000,-235.808492,139.415002,-0.619826,23.797317,0.689632,361735.642854,0.958870,55.175383,20.321462,3.413714,0.055298,0.025805,213.346497,32.000000,229.923175,210.895589,214.979974,194.439603,32.000000,188.121323,68.818125,61.526513,97.215853,56.281359,43.711481,28.886618,4.068788,22.555260,16.415744,59.564986,36.018137
40.955512,85.041726,139.098772,184.383200,80.661244,73.464179,28.820487,14.203684,138.681747,0.652889,84.751310,41.349060,181.584771,139.782931,178.397386,139.047650,79.311434,138.042262,-0.000685,0.000189,32.000000,-235.803036,139.509531,-0.620442,23.814049,0.690293,361706.607732,0.958343,55.165322,20.306502,3.418125,0.060661,0.029775,213.661628,32.000000,229.690240,211.394043,216.350240,193.872930,32.000000,188.270504,68.846224,61.531804,97.258938,56.281359,43.744752,28.886618,4.195042,22.555260,16.289888,59.555977,36.092825
40.756779,85.068767,139.190706,184.384323,80.686093,73.460328,29.309871,14.209678,138.678588,0.652622,84.808255,41.354566,181.567239,139.808989,178.343559,139.131384,79.223051,138.057397,-0.000685,0.000218,32.000000,-235.798190,139.448304,-0.620370,23.877857,0.687010,361692.170238,0.931729,54.860829,20.329749,3.395897,0.054091,0.027263,213.636434,32.000000,229.645947,211.912092,215.630548,193.431454,32.000000,189.064412,68.826867,61.565929,97.241498,56.281359,43.744081,28.886618,4.184848,22.555260,16.384250,59.557531,35.881453
40.659000,85.051660,139.102794,184.379268,80.694191,73.456501,29.264547,14.202542,138.722609,0.652632,84.785026,41.228202,181.535862,139.737256,178.336476,139.156682,79.289792,137.962111,-0.000685,0.000224,32.000000,-235.802867,139.408863,-0.619857,23.896582,0.686519,361576.343197,0.972414,54.835273,20.302353,3.396338,0.053751,0.029997,212.868857,32.000000,230.402744,212.037461,212.801164,193.293186,32.000000,188.968045,68.818076,61.565445,97.237733,56.281359,43.739852,28.886618,4.089081,22.555260,16.384949,59.554010,36.095759
40.858144,85.051660,139.116964,184.379268,80.708402,73.452682,29.718327,14.212532,138.800588,0.652650,84.799195,41.318435,181.423336,139.771062,178.341513,139.072470,79.279118,138.037724,-0.000686,0.000255,32.000000,-235.792550,139.481016,-0.619523,23.849742,0.688162,361787.502806,0.961138,55.101828,20.397976,3.415155,0.047065,0.022901,212.559294,32.000000,230.737508,211.688474,210.920440,193.516148,32.000000,188.593815,68.816258,61.557742,97.260245,56.281359,43.721884,28.886618,4.128171,22.555260,16.326103,59.560895,36.106544
40.857770,85.045589,139.040420,184.372529,80.692266,73.448851,29.983975,14.202257,138.621156,0.652657,84.733656,41.181784,181.467206,139.780688,178.367413,139.092509,79.305035,138.074462,-0.000686,0.000231,32.000000,-235.804955,139.490646,-0.619359,23.870330,0.688720,361702.422952,0.964998,55.202894,20.285653,3.421206,0.049699,0.016320,212.639614,32.000000,230.635092,211.195191,212.261649,194.104880,32.000000,188.033408,68.850767,61.565308,97.231760,56.281359,43.758282,28.886618,4.178594,22.555260,16.305520,59.550204,35.935892
40.676211,85.048073,139.102884,184.373090,80.671333,73.442460,29.208367,14.204968,138.686954,0.652949,84.780711,41.173287,181.460301,139.899546,178.379341,138.979180,79.284598,138.062319,-0.000686,0.000231,32.000000,-235.802736,139.462521,-0.619079,23.845704,0.686983,361614.601552,0.945296,54.962443,20.332498,3.404877,0.049754,0.017201,213.296636,32.000000,230.001973,210.965990,214.795514,194.432752,32.000000,187.969374,68.847966,61.520149,97.214550,56.281359,43.722368,28.886618,4.228094,22.555260,16.314611,59.563648,35.900529
40.543773,85.112640,139.051889,184.384885,80.636033,73.434819,29.221349,14.203399,138.701728,0.652913,84.917213,41.185524,181.506686,139.781993,178.377818,138.996515,79.221037,137.943705,-0.000686,0.000245,32.000000,-235.803322,139.492441,-0.620099,23.864586,0.686036,361555.173964,0.936869,54.956824,20.324153,3.403035,0.058501,0.028836,213.624296,32.000000,229.693448,211.427073,216.596326,193.870410,32.000000,188.087770,68.869523,61.521357,97.231484,56.281359,43.742777,28.886618,4.010614,22.555260,16.315100,59.562960,35.927675
41.051326,85.112640,139.070567,184.384885,80.612103,73.429699,29.372866,14.201543,138.686961,0.653219,85.015399,41.171162,181.580923,139.733973,178.304048,139.056429,79.197448,137.942340,-0.000686,0.000265,32.000000,-235.805505,139.430869,-0.620276,23.851631,0.689783,361630.845429,0.966227,55.178490,20.338781,3.419760,0.057410,0.029791,213.637370,32.000000,229.736919,211.835942,215.712247,193.275661,32.000000,189.075981,68.827757,61.540421,97.214001,56.281359,43.713080,28.886618,4.019792,22.555260,16.540327,59.551876,35.888056
40.842142,85.153201,139.040905,184.402857,80.620738,73.423358,29.373383,14.199546,138.665187,0.653398,85.113616,41.380820,181.471197,139.636057,178.342948,138.933175,79.262545,137.995191,-0.000687,0.000277,32.000000,-235.808814,139.392650,-0.620855,23.856902,0.691131,361795.520615,0.969187,55.403415,20.345601,3.429673,0.050114,0.023475,212.904180,32.000000,230.456953,211.997884,212.567414,193.306166,32.000000,188.987298,68.812884,61.571524,97.208623,56.281359,43.729150,28.886618,4.230042,22.555260,16.682519,59.565930,36.007352
41.144384,85.194867,139.039375,184.423638,80.626281,73.419581,29.391316,14.206253,138.602270,0.653422,85.162847,41.415141,181.456127,139.709646,178.331894,138.967589,79.288655,137.979534,-0.000687,0.000286,32.000000,-235.802926,139.323978,-0.620854,23.830781,0.683630,361587.315480,0.951467,54.791033,20.368536,3.387724,0.059221,0.022416,212.490578,32.000000,230.630274,211.691373,211.177376,193.419224,32.000000,188.603731,68.787164,61.559413,97.193193,56.281359,43.703785,28.886618,3.965563,22.555260,16.828820,59.551650,35.941248
40.563932,85.224392,139.001053,184.434310,80.611046,73.418254,29.737139,14.202971,138.630531,0.653444,85.055194,41.265178,181.457184,139.747471,178.372147,138.978649,79.305090,138.060647,-0.000689,0.000281,32.000000,-235.808667,139.424465,-0.619575,23.823044,0.686606,361594.469239,0.956632,55.083273,20.328727,3.404349,0.060764,0.030173,212.640738,32.000000,230.913378,211.051233,212.337548,194.196223,32.000000,188.147604,68.798745,61.556004,97.171500,56.281359,43.732507,28.886618,4.051380,22.555260,16.830803,59.548552,36.052032
40.907756,85.224392,139.031913,184.434310,80.620267,73.416939,29.508353,14.202971,138.630204,0.653444,84.909744,41.241137,181.515136,139.694129,178.375945,138.997391,79.305800,138.027346,-0.000689,0.000287,32.000000,-235.812273,139.486465,-0.619038,23.816593,0.682696,361451.314666,0.948631,54.761616,20.295126,3.379304,0.059313,0.028282,213.252827,32.000000,230.063003,211.042016,214.673151,194.208357,32.000000,187.912545,68.763953,61.554442,97.140830,56.281359,43.708277,28.886618,4.088136,22.555260,16.935553,59.547775,36.098914
40.811911,85.218321,139.050285,184.441611,80.657672,73.416971,29.601028,14.200687,138.608472,0.653240,84.948485,41.322834,181.513155,139.722677,178.404275,139.058506,79.315110,138.135903,-0.000687,0.000279,32.000000,-235.811278,139.457913,-0.619314,23.827214,0.691835,361696.473952,0.951899,55.490732,20.317490,3.426715,0.051993,0.024219,213.516976,32.000000,229.708533,211.332992,216.450527,193.770834,32.000000,188.312181,68.772938,61.535003,97.166038,56.281359,43.734706,28.886618,4.181046,22.555260,16.916727,59.548965,35.921732
40.973583,85.199006,139.066395,184.440488,80.670405,73.416972,29.312649,14.207822,138.559712,0.653068,85.021396,41.302680,181.538828,139.734869,178.383080,139.027831,79.308993,137.981920,-0.000686,0.000274,32.000000,-235.800537,139.399296,-0.619098,23.823280,0.686767,361543.222469,0.950704,55.075414,20.300854,3.398669,0.052253,0.024704,213.620119,32.000000,229.835745,211.707884,215.698623,193.472091,32.000000,189.101919,68.757843,61.559177,97.170901,56.281359,43.722402,28.886618,4.052982,22.555260,16.851848,59.558702,35.808453
41.037440,85.194315,139.045933,184.434310,80.640507,73.418263,29.260525,14.202114,138.664487,0.653071,85.004629,41.223712,181.531650,139.713011,178.325593,139.019841,79.350676,137.997923,-0.000684,0.000276,32.000000,-235.807229,139.443840,-0.618755,23.837888,0.688019,361566.392822,0.950079,55.184846,20.343452,3.407101,0.046645,0.022126,212.946726,32.000000,230.350918,212.050423,212.754288,193.170749,32.000000,188.747385,68.740605,61.561910,97.171940,56.281359,43.739709,28.886618,4.269508,22.555260,16.853873,59.561209,36.098327
40.674070,85.194315,139.093580,184.434310,80.637941,73.422089,29.494557,14.205254,138.668934,0.653409,85.010803,41.362650,181.443315,139.714193,178.364887,139.031292,79.366781,137.996655,-0.000681,0.000302,32.000000,-235.804253,139.473901,-0.618458,23.805840,0.685652,361487.099542,0.955364,54.970820,20.275929,3.394050,0.051706,0.038631,212.551638,32.000000,230.691030,211.681399,211.310179,193.398516,32.000000,188.877255,68.746121,61.562024,97.184104,56.281359,43.734531,28.886618,4.221678,22.555260,16.839570,59.544766,35.978078
40.795387,85.167274,139.082036,184.432625,80.667944,73.422082,29.881572,14.202685,138.642831,0.653449,84.899444,41.269603,181.476264,139.822061,178.380569,138.998247,79.349116,138.031142,-0.000682,0.000297,32.000000,-235.806330,139.447185,-0.618608,23.829627,0.684163,361404.916204,0.955491,54.889384,20.241903,3.388270,0.051922,0.022344,212.650158,32.000000,230.829018,211.008489,212.224242,194.091998,32.000000,188.069905,68.732996,61.564713,97.174030,56.281359,43.767505,28.886618,4.076912,22.555260,16.747517,59.566658,36.092164
40.786054,85.162859,139.052546,184.433467,80.683418,73.419599,29.590392,14.207252,138.711628,0.653495,84.857740,41.203347,181.538334,139.727447,178.418817,139.004932,79.326958,137.931887,-0.000683,0.000289,32.000000,-235.800616,139.425646,-0.618807,23.786511,0.690974,361555.959713,0.956955,55.327320,20.225191,3.419711,0.048670,0.037482,213.201100,32.000000,230.054483,211.039814,214.654503,194.030179,32.000000,187.872929,68.759364,61.603882,97.192125,56.281359,43.724031,28.886618,4.157575,22.555260,16.733882,59.552919,36.134717
40.624784,85.149614,139.033043,184.429255,80.704493,73.420864,29.597177,14.202257,138.675744,0.653624,84.920195,41.307348,181.477771,139.904501,178.387257,139.038563,79.259352,138.076258,-0.000684,0.000292,32.000000,-235.810036,139.472373,-0.618795,23.760705,0.688298,361503.281933,0.941521,55.153734,20.259354,3.409259,0.050842,0.019603,213.578243,32.000000,229.761825,211.213144,216.489780,194.020381,32.000000,188.611309,68.733864,61.571038,97.209918,56.281359,43.778303,28.886618,4.070824,22.555260,16.735539,59.567415,36.091577
41.038036,85.149614,139.031447,184.429255,80.711123,73.424694,29.921830,14.205825,138.693040,0.653792,84.924480,41.329434,181.503693,139.748042,178.367051,139.062177,79.289958,137.995593,-0.000684,0.000292,32.000000,-235.808272,139.447224,-0.618554,23.789318,0.689543,361520.215770,0.950975,55.160582,20.234024,3.409316,0.060744,0.030279,213.733105,32.000000,229.858258,211.796369,215.659228,193.275893,32.000000,188.870160,68.703673,61.574118,97.213771,56.281359,43.721802,28.886618,4.013206,22.555260,16.691095,59.546143,36.103463
41.109077,85.143268,139.122119,184.431221,80.715318,73.428436,29.640586,14.206253,138.794799,0.653972,84.928954,41.287303,181.459265,139.707688,178.332824,139.036040,79.314601,138.039280,-0.000684,0.000314,32.000000,-235.802435,139.518626,-0.618584,23.792465,0.692730,361676.098152,0.954753,55.342252,20.370694,3.422370,0.049535,0.017883,212.907352,32.000000,230.280582,212.035266,213.076588,193.072933,32.000000,189.229289,68.693461,61.581842,97.217411,56.281359,43.761748,28.886618,4.190935,22.555260,16.670549,59.552830,35.907132
40.788049,85.108501,139.090484,184.423077,80.711775,73.432294,29.646110,14.201543,138.619135,0.654087,84.878618,41.274147,181.431724,139.790741,178.365457,139.063111,79.348116,138.053507,-0.000684,0.000314,32.000000,-235.809275,139.529907,-0.619037,23.774211,0.685476,361477.288078,0.934347,54.843968,20.301505,3.387868,0.062295,0.025572,212.615603,32.000000,230.723906,211.712662,211.233832,193.702176,32.000000,188.839253,68.720997,61.599135,97.248643,56.281359,43.746473,28.886618,4.148317,22.555260,16.551229,59.551561,36.034718
40.903118,85.086978,139.113043,184.407351,80.740158,73.437366,30.058680,14.201972,138.655355,0.654425,84.829409,41.270189,181.476349,139.808787,178.427609,139.060280,79.337229,138.053772,-0.000684,0.000317,32.000000,-235.805896,139.394260,-0.619137,23.811662,0.684686,361426.801436,0.941515,54.752351,20.297761,3.384219,0.060423,0.029368,212.591406,32.000000,230.879457,211.085622,212.056828,194.068673,32.000000,188.097000,68.712729,61.610495,97.254461,56.281359,43.785972,28.886618,4.142081,22.555260,16.552333,59.562852,35.968467
40.646888,85.086978,139.096320,184.407351,80.757351,73.437364,29.793179,14.206395,138.698841,0.654484,84.722587,41.344461,181.497036,139.742903,178.355195,139.077905,79.309822,138.106841,-0.000684,0.000320,32.000000,-235.801308,139.507837,-0.619346,23.770356,0.690055,361503.049428,0.949187,55.103815,20.271049,3.410079,0.059052,0.025518,213.162865,32.000000,230.031139,210.905926,214.663401,194.136869,32.000000,187.938828,68.696580,61.565708,97.215945,56.281359,43.752411,28.886618,4.228281,22.555260,16.478524,59.555535,36.070227
40.627247,85.096636,139.074316,184.409036,80.759897,73.438624,29.694854,14.205539,138.699619,0.654776,84.769710,41.432946,181.577983,139.683484,178.389465,139.094324,79.268115,138.021100,-0.000686,0.000337,32.000000,-235.800034,139.458034,-0.619331,23.738308,0.687281,361474.006649,0.933381,54.943585,20.282064,3.401038,0.052021,0.022497,213.627059,32.000000,229.767542,211.122801,216.339849,193.910060,32.000000,188.399742,68.689801,61.563482,97.259114,56.281359,43.785196,28.886618,3.982667,22.555260,16.512991,59.548808,36.100602
41.100999,85.090565,139.062845,184.417460,80.770748,73.442390,29.649904,14.200830,138.671211,0.654783,84.852101,41.380317,181.531012,139.652675,178.363776,139.078532,79.242454,138.004311,-0.000687,0.000351,32.000000,-235.811955,139.424282,-0.620232,23.755565,0.692418,361620.745929,0.948004,55.252866,20.334848,3.422066,0.068244,0.031041,213.636535,32.000000,229.758769,211.823706,216.065216,193.224942,32.000000,188.849018,68.667991,61.595553,97.276189,56.281359,43.747468,28.886618,3.966857,22.555260,16.492886,59.564858,36.080352
40.918692,85.087254,139.077225,184.413529,80.800586,73.443671,29.881526,14.209678,138.720265,0.654775,84.907719,41.349693,181.571853,139.788925,178.357063,139.084284,79.300465,138.068824,-0.000688,0.000357,32.000000,-235.796387,139.370151,-0.620506,23.753257,0.693594,361699.949079,0.951668,55.286293,20.335550,3.423178,0.057359,0.035461,212.911132,32.000000,230.304944,212.033481,213.219140,193.107579,32.000000,189.311257,68.671666,61.601775,97.279954,56.281359,43.781838,28.886618,4.164906,22.555260,16.493808,59.564593,35.830169
41.035843,85.087254,139.030861,184.413529,80.797394,73.444932,29.703875,14.204255,138.597657,0.654832,84.850840,41.236087,181.505951,139.800630,178.368577,139.096300,79.255129,138.006756,-0.000688,0.000364,32.000000,-235.804433,139.471107,-0.621111,23.722572,0.685672,361547.311858,0.941483,54.709340,20.353180,3.383442,0.052830,0.018973,212.618612,32.000000,230.861700,211.723263,211.338425,193.546403,32.000000,189.046251,68.658011,61.614827,97.293030,56.281359,43.736894,28.886618,4.000553,22.555260,16.483204,59.565625,35.972649
41.154227,85.061041,139.089841,184.409597,80.785062,73.447440,29.443409,14.203113,138.625444,0.654808,84.803865,41.246965,181.522049,139.780239,178.413568,139.014158,79.279747,138.024224,-0.000687,0.000334,32.000000,-235.805082,139.416613,-0.621432,23.725536,0.688644,361549.188239,0.938616,54.925110,20.326026,3.398868,0.054465,0.033249,212.581701,32.000000,230.736024,211.196286,211.874143,193.941328,32.000000,188.090205,68.674921,61.610086,97.280562,56.281359,43.791627,28.886618,4.267028,22.555260,16.392941,59.554571,36.085415
41.146627,85.080908,139.049290,184.403981,80.759372,73.447414,29.773632,14.206824,138.637653,0.655081,84.728480,41.326534,181.532093,139.696840,178.420689,138.961151,79.286248,138.046544,-0.000688,0.000326,32.000000,-235.802519,139.355060,-0.621463,23.741062,0.687526,361567.202669,0.941383,54.784242,20.341675,3.388035,0.060355,0.021334,213.118652,32.000000,230.116894,210.858527,214.525656,194.298925,32.000000,187.969570,68.690405,61.597621,97.294973,56.281359,43.750059,28.886618,3.927544,22.555260,16.462577,59.561672,36.075730
40.856883,85.093049,139.036238,184.407631,80.742965,73.444828,29.655843,14.206681,138.645355,0.655126,84.852923,41.279772,181.567618,139.704038,178.417145,138.974536,79.230156,138.057175,-0.000687,0.000348,32.000000,-235.797745,139.471086,-0.622309,23.736839,0.685826,361471.482622,0.946785,54.615993,20.325413,3.379722,0.063615,0.026377,213.579265,32.000000,229.979011,211.099813,216.266603,194.168320,32.000000,188.345518,68.710526,61.604082,97.318820,56.281359,43.793599,28.886618,4.187731,22.555260,16.463401,59.559095,35.880646
40.988326,85.093049,138.992240,184.407631,80.699719,73.444830,29.705429,14.203256,138.620357,0.655174,84.961091,41.291453,181.542055,139.644498,178.382991,139.040866,79.254842,137.909608,-0.000686,0.000379,32.000000,-235.803956,139.382492,-0.622612,23.729024,0.685358,361484.457874,0.936509,54.644968,20.329587,3.379361,0.059922,0.019450,213.743639,32.000000,229.695347,211.842135,216.203246,193.122639,32.000000,188.747400,68.719096,61.610211,97.333758,56.281359,43.730060,28.886618,4.015308,22.555260,16.506482,59.559193,36.109332
41.172421,85.141336,139.043825,184.408474,80.666371,73.443521,29.569198,14.205539,138.570503,0.655102,85.017065,41.254914,181.547448,139.771083,178.360673,138.927760,79.305013,137.966414,-0.000686,0.000397,32.000000,-235.804296,139.306133,-0.622522,23.718402,0.689931,361682.292764,0.947306,55.005353,20.390765,3.403006,0.056574,0.026221,212.961670,32.000000,230.306738,211.974357,213.242806,193.115996,32.000000,189.399095,68.717283,61.600419,97.343913,56.281359,43.753476,28.886618,4.244045,22.555260,16.675340,59.560157,35.830096
40.542520,85.144923,139.010030,184.401173,80.649108,73.442234,29.641336,14.206538,138.555649,0.655112,85.021581,41.235284,181.498729,139.736684,178.370204,138.973089,79.285380,137.953864,-0.000687,0.000415,32.000000,-235.800346,139.413348,-0.622573,23.732512,0.687925,361591.694740,0.942504,54.847136,20.295477,3.391020,0.057756,0.025401,212.591637,32.000000,230.833153,211.890386,211.360695,193.431258,32.000000,188.931728,68.753760,61.638884,97.364480,56.281359,43.738135,28.886618,4.263634,22.555260,16.689239,59.556322,36.065899
40.706579,85.154857,139.063003,184.396118,80.641381,73.440937,29.868571,14.209963,138.559401,0.655145,84.995242,41.303521,181.443298,139.678936,178.374482,138.993627,79.326800,137.993528,-0.000687,0.000402,32.000000,-235.800363,139.428357,-0.623235,23.754804,0.685654,361484.906205,0.942435,54.674486,20.272491,3.377111,0.066793,0.031336,212.540373,32.000000,230.765503,211.216934,211.865019,193.839877,32.000000,188.342021,68.737791,61.629484,97.360032,56.281359,43.776532,28.886618,3.938112,22.555260,16.690713,59.562616,35.935085
40.853892,85.154857,138.987838,184.396118,80.663477,73.439672,29.690617,14.202542,138.582379,0.655127,84.883198,41.184018,181.508921,139.592073,178.428495,139.034122,79.283410,137.908568,-0.000686,0.000395,32.000000,-235.806309,139.385694,-0.624137,23.762567,0.694948,361775.385322,0.955652,55.437218,20.286119,3.428747,0.055675,0.022306,213.046689,32.000000,230.246040,210.850583,214.467298,194.470406,32.000000,188.093334,68.745308,61.637065,97.325562,56.281359,43.733896,28.886618,4.086639,22.555260,16.726763,59.547519,35.951886
40.498450,85.159272,138.980685,184.391905,80.683901,73.438395,29.644225,14.206824,138.521776,0.655164,85.052643,41.269681,181.566713,139.680201,178.442486,138.910954,79.259416,137.970637,-0.000685,0.000403,32.000000,-235.798258,139.315249,-0.624116,23.758371,0.691937,361652.510550,0.944329,55.248561,20.263677,3.416229,0.060129,0.023009,213.556460,32.000000,229.772224,211.270705,216.224574,194.028924,32.000000,188.102453,68.754386,61.618140,97.342661,56.281359,43.760468,28.886618,4.078581,22.555260,16.743691,59.563786,36.073529
40.475290,85.184657,139.004857,184.384323,80.714377,73.434605,29.675991,14.208251,138.575340,0.655201,85.074735,41.286377,181.522148,139.640683,178.402946,138.887934,79.277708,137.991490,-0.000685,0.000410,32.000000,-235.800765,139.304113,-0.624510,23.738832,0.689081,361642.031404,0.946336,55.070764,20.266412,3.402071,0.057606,0.019513,213.694138,32.000000,229.731933,211.771355,216.028777,193.329205,32.000000,188.887085,68.739863,61.627382,97.328016,56.281359,43.740428,28.886618,4.308685,22.555260,16.833499,59.546792,35.964505
40.754982,85.196798,139.047314,184.400049,80.733473,73.432073,29.896605,14.208536,138.553397,0.655269,85.114679,41.342216,181.542973,139.621067,178.365796,138.895228,79.251722,137.919786,-0.000685,0.000443,32.000000,-235.801135,139.290203,-0.623893,23.793776,0.694749,361824.195924,0.956644,55.505017,20.320108,3.431753,0.064037,0.028338,212.911210,32.000000,230.294488,211.833556,213.372901,193.322814,32.000000,189.056346,68.696443,61.601615,97.319444,56.281359,43.743734,28.886618,3.969772,22.555260,16.835378,59.551207,35.829142
40.864346,85.196798,138.941860,184.400049,80.755981,73.434591,29.976033,14.201686,138.548182,0.655347,85.066908,41.279000,181.493364,139.723839,178.368888,138.947539,79.300140,137.951624,-0.000684,0.000441,32.000000,-235.807985,139.408496,-0.623217,23.791862,0.695796,361814.500263,0.956205,55.558512,20.311794,3.434314,0.063573,0.029628,212.579801,32.000000,230.698422,211.965006,211.473370,193.158259,32.000000,188.868452,68.721944,61.626914,97.337129,56.281359,43.721758,28.886618,4.086262,22.555260,16.879516,59.554541,36.113808
