OSU 80 Ton Compressor Load Stand
40.492534,85.188244,139.001202,184.405947,80.787891,73.438388,29.570020,14.205825,138.562454,0.655366,84.999429,41.373292,181.472628,139.640215,178.397256,138.910281,79.317914,137.993471,-0.000685,0.000419,32.000000,-235.804666,139.357161,-0.623070,23.826900,0.689971,361729.123650,0.942229,55.232029,20.303470,3.411787,0.050016,0.025242,212.549813,32.000000,230.829460,211.160709,211.732449,194.017410,32.000000,188.374350,68.763802,61.637277,97.343687,56.281359,43.747486,28.886618,4.004144,22.555260,16.851774,59.563481,35.939780
41.092447,85.193487,138.985932,184.412125,80.771874,73.442180,29.363559,14.206538,138.586702,0.655614,84.871832,41.294411,181.537963,139.668823,178.423990,138.907898,79.344521,137.963495,-0.000686,0.000424,32.000000,-235.803624,139.237952,-0.622990,23.846359,0.687903,361629.301212,0.937094,55.100107,20.270286,3.400075,0.059811,0.030868,213.023023,32.000000,230.196988,210.948203,214.356404,194.301072,32.000000,187.881975,68.746894,61.635312,97.319502,56.281359,43.738820,28.886618,3.959837,22.555260,16.871902,59.558367,35.929509
40.696636,85.168653,139.039961,184.414933,80.755739,73.444745,29.323959,14.207822,138.595505,0.655624,84.835386,41.119288,181.567185,139.679895,178.445179,138.937378,79.321538,137.915971,-0.000686,0.000410,32.000000,-235.801684,139.255879,-0.623198,23.847592,0.692974,361774.107542,0.959256,55.541168,20.272535,3.432761,0.069096,0.034131,213.583807,32.000000,229.757960,211.282401,216.161922,194.106373,32.000000,188.128314,68.747024,61.629156,97.341610,56.281359,43.767686,28.886618,4.216309,22.555260,16.873871,59.549132,35.934278
40.627384,85.168653,138.945678,184.414933,80.762128,73.444855,0.000000,14.204398,138.516735,0.655554,84.963925,41.295681,181.512850,139.558203,178.398792,138.985780,79.309831,137.861288,-0.000685,0.000437,32.000000,-235.801503,139.245928,-0.623914,23.884780,0.683045,361506.894996,0.951092,54.822521,20.231586,3.382274,0.061811,0.031539,213.661662,32.000000,229.849116,211.659783,216.239491,193.567170,32.000000,188.995007,68.753478,61.621416,97.365116,56.281359,43.724920,28.886618,4.225751,22.555260,16.789400,59.549014,36.040294
40.723277,85.150994,139.025802,184.409316,80.772044,73.444739,29.469727,14.207680,138.516748,0.655761,85.089742,41.289542,181.575755,139.598842,178.328072,138.897631,79.309745,137.940477,-0.000685,0.000423,32.000000,-235.799532,139.340089,-0.623841,23.869727,0.689365,361694.610363,0.962197,55.274374,20.231826,3.416498,0.060084,0.021970,212.984428,32.000000,230.338798,212.094036,213.467983,193.137447,32.000000,189.003113,68.735080,61.661954,97.350962,56.281359,43.721111,28.886618,4.180520,22.555260,16.729708,59.572814,35.991651
40.692401,85.187417,138.861542,184.421392,80.784674,73.439665,29.777112,14.204112,138.577902,0.655934,85.040587,41.317325,181.536656,139.606856,178.347625,138.874669,79.385891,137.955846,-0.000685,0.000430,32.000000,-235.800969,139.255432,-0.623367,23.823228,0.688985,NaN,Inf,55.358144,20.217358,3.420001,0.056506,0.034099,212.584094,32.000000,230.712598,211.938181,211.456217,193.416059,32.000000,188.799336,68.747498,61.650170,97.393002,56.281359,43.693705,28.886618,4.197436,22.555260,16.857775,59.559095,35.941101
40.751152,85.142440,139.023862,184.425323,80.819760,73.439654,29.530032,14.202542,138.531550,0.656096,84.856732,41.259552,181.476240,139.639706,178.376848,138.927045,79.310754,137.895672,-0.000685,0.000443,32.000000,-235.807620,139.434479,-0.623041,23.804529,0.688222,361683.176348,0.956734,55.224520,20.255348,3.413915,0.062618,0.034138,212.522777,32.000000,230.926579,211.009761,211.694901,194.128260,32.000000,188.381781,68.747514,61.634260,97.365619,56.281359,43.731218,28.886618,4.296705,22.555260,16.859682,59.559921,35.841908
40.720691,85.142440,138.959193,184.425323,80.849275,73.437095,29.692375,14.206110,138.572709,0.656241,84.724638,41.427994,181.518093,139.642132,178.417363,138.932895,79.340213,137.822190,-0.000686,0.000456,32.000000,-235.804872,139.337541,-0.623381,23.783679,0.689376,361601.482594,0.947633,55.298257,20.186555,3.412469,0.069085,0.037584,213.051141,32.000000,230.347284,210.959260,214.245780,194.150575,32.000000,187.924037,68.759808,61.649174,97.344228,56.281359,43.731541,28.886618,4.190502,22.555260,16.705038,59.555289,35.921732
40.538723,85.115675,139.087050,184.420268,80.893566,73.434512,29.677857,14.207822,138.667907,0.656036,84.748805,41.407777,181.578032,139.689193,178.449408,138.994583,79.253086,137.960372,-0.000688,0.000442,32.000000,-235.801357,139.263547,-0.623112,23.747120,0.689599,361636.222147,0.954003,55.182295,20.232896,3.411532,0.057696,0.029180,213.481120,32.000000,229.815955,211.154771,216.108781,194.001544,32.000000,188.011187,68.755517,61.630597,97.346108,56.281359,43.717413,28.886618,4.030789,22.555260,16.613417,59.551561,35.911754
40.590259,85.086151,139.049095,184.413248,80.908088,73.434548,30.049214,14.200973,138.629677,0.655854,84.756752,41.439750,181.543436,139.593603,178.390292,138.975347,79.244314,137.920058,-0.000687,0.000434,32.000000,-235.811813,139.357693,-0.623284,23.713682,0.690391,361595.867273,0.949507,55.219091,20.168256,3.412496,0.062469,0.034193,213.592691,32.000000,229.951385,211.618777,216.270801,193.515291,32.000000,188.871537,68.738938,61.636508,97.335906,56.281359,43.769166,28.886618,4.264899,22.555260,16.512029,59.555466,35.938166
40.786346,85.050004,139.080953,184.401453,80.921663,73.438330,29.629685,14.201972,138.611064,0.655846,84.839038,41.345235,181.568433,139.609120,178.353631,138.958418,79.286257,137.884817,-0.000687,0.000441,32.000000,-235.801471,139.297670,-0.623163,23.752339,0.694779,361755.260642,0.954408,55.412574,20.321528,3.430968,0.058155,0.031778,213.112571,32.000000,230.331247,211.960891,213.715586,193.200377,32.000000,189.013947,68.733055,61.655721,97.313074,56.281359,43.744905,28.886618,4.074782,22.555260,16.512906,59.550037,36.111166
40.753759,85.050004,139.012469,184.401453,80.930362,73.439562,29.575513,14.206395,138.595712,0.655906,84.823500,41.293294,181.468884,139.679773,178.343216,138.891457,79.245477,137.960414,-0.000686,0.000463,32.000000,-235.799014,139.431805,-0.623499,23.746674,0.694737,361717.661589,0.941280,55.320595,20.311007,3.425676,0.054311,0.022986,212.666080,32.000000,230.830075,211.846741,211.633739,193.342780,32.000000,189.167877,68.738387,61.663613,97.319758,56.281359,43.758362,28.886618,4.174047,22.555260,16.387968,59.556400,35.845797
40.580937,85.049728,139.049870,184.400330,80.986999,73.439529,29.559412,14.205682,138.579962,0.655605,84.726266,41.242874,181.459419,139.605653,178.367734,138.914702,79.203980,137.958721,-0.000685,0.000461,32.000000,-235.800547,139.299260,-0.623206,23.797054,0.690638,361561.482125,0.949708,55.047372,20.252196,3.409988,0.056484,0.032754,212.546719,32.000000,231.028944,211.053604,211.203575,194.220849,32.000000,188.155884,68.724803,61.637759,97.248547,56.281359,43.729885,28.886618,4.161356,22.555260,16.387517,59.546644,35.908086
40.703619,85.062973,139.019807,184.394433,81.044496,73.437013,29.602732,14.198119,138.560795,0.655843,84.693868,41.271534,181.457825,139.544257,178.404586,138.944297,79.245019,137.870354,-0.000685,0.000435,32.000000,-235.810405,139.334281,-0.623857,23.819950,0.691044,361637.488930,0.952271,55.086711,20.329157,3.411034,0.056003,0.034517,213.037179,32.000000,230.339714,210.957664,214.160100,194.155512,32.000000,187.714668,68.723837,61.649358,97.213968,56.281359,43.764484,28.886618,4.206605,22.555260,16.434033,59.570543,36.052693
40.910151,85.103258,138.981440,184.395275,81.066771,73.433188,29.617197,14.203399,138.577515,0.655565,84.774882,41.276165,181.504521,139.625881,178.402636,138.946481,79.258993,137.937502,-0.000685,0.000424,32.000000,-235.806272,139.332056,-0.624124,23.885252,0.692439,361767.052444,0.957097,55.295464,20.369843,3.426482,0.054627,0.027736,213.615163,32.000000,230.009443,211.046783,215.859414,194.206640,32.000000,188.331676,68.737852,61.635832,97.219618,56.281359,43.713716,28.886618,4.231178,22.555260,16.434674,59.544726,35.970961
40.653041,85.103258,139.063844,184.395275,81.083053,73.426793,29.615767,14.201829,138.588530,0.655269,84.865923,41.355164,181.518638,139.688746,178.410515,138.909545,79.229378,137.878308,-0.000687,0.000432,32.000000,-235.806039,139.320207,-0.624057,23.856404,0.689732,361658.375265,0.952635,55.160254,20.286510,3.415416,0.055404,0.026388,213.818790,32.000000,229.869573,211.668009,216.480192,193.365951,32.000000,188.716434,68.750448,61.666137,97.247697,56.281359,43.780938,28.886618,4.240179,22.555260,16.575536,59.556322,35.905151
40.561298,85.109604,139.028639,184.402296,81.072963,73.422976,29.737536,14.197976,138.579938,0.655222,84.902701,41.274640,181.520499,139.677389,178.298504,138.994026,79.261729,137.825483,-0.000688,0.000419,32.000000,-235.812351,139.458465,-0.623778,23.847618,0.684504,361571.338086,0.947102,54.951395,20.304676,3.397236,0.053111,0.020681,213.266294,32.000000,230.194455,212.081509,213.977038,192.944213,32.000000,188.911998,68.724705,61.643528,97.202596,56.281359,43.741346,28.886618,3.984088,22.555260,16.598654,59.553804,35.949098
41.080909,85.114019,139.052629,184.398926,81.063710,73.419183,29.773402,14.206966,138.622106,0.654906,84.941485,41.256016,181.496587,139.685401,178.349938,138.854706,79.254257,137.900913,-0.000687,0.000437,32.000000,-235.801885,139.421445,-0.623667,23.813839,0.689614,361688.414130,0.953427,55.261701,20.305960,3.420749,0.065731,0.033433,212.775499,32.000000,230.829046,211.873663,211.634845,193.475856,32.000000,189.037995,68.725995,61.673327,97.213771,56.281359,43.776317,28.886618,4.003501,22.555260,16.615106,59.555141,36.128041
40.982890,85.126712,138.993737,184.405666,81.057185,73.411531,29.761498,14.206966,138.456217,0.654878,84.870157,41.171062,181.441271,139.645761,178.412748,138.910771,79.291942,137.931112,-0.000686,0.000421,32.000000,-235.801229,139.332197,-0.623348,23.797107,0.691134,361670.273827,0.951767,55.379136,20.248317,3.427618,0.055703,0.024899,212.613133,32.000000,230.895554,211.221823,211.494084,193.864518,32.000000,188.125434,68.754620,61.661543,97.201239,56.281359,43.760230,28.886618,4.266369,22.555260,16.616266,59.552555,36.092605
40.810816,85.126712,139.028624,184.405666,81.043382,73.403939,29.689414,14.204968,138.516652,0.654905,84.843623,41.285207,181.464854,139.611627,178.427536,138.975757,79.292545,137.986575,-0.000686,0.000430,32.000000,-235.801752,139.316330,-0.622899,23.800700,0.684087,361446.560551,0.937818,54.756899,20.291900,3.384848,0.053139,0.030869,213.171065,32.000000,230.461165,210.957709,214.002329,194.191983,32.000000,187.931247,68.745477,61.664896,97.155588,56.281359,43.770665,28.886618,4.150299,22.555260,16.661606,59.545838,35.913955
40.989911,85.119814,138.940712,184.408755,81.059225,73.396404,29.628915,14.205825,138.516528,0.655275,84.883730,41.246266,181.512522,139.586220,178.419537,138.931957,79.232652,137.878550,-0.000687,0.000416,32.000000,-235.803355,139.348513,-0.622531,23.739855,0.685793,361411.179650,0.940506,54.887335,20.268669,3.391507,0.052437,0.021413,213.617602,32.000000,230.068911,210.951497,215.989270,194.244684,32.000000,188.063375,68.762251,61.639903,97.164857,56.281359,43.740552,28.886618,4.242420,22.555260,16.638908,59.559478,36.060983
40.451139,85.152649,139.034080,184.412967,81.069711,73.391408,29.715754,14.207965,138.532397,0.655697,85.067723,41.228264,181.467232,139.636809,178.389623,138.966368,79.206169,137.895872,-0.000688,0.000435,32.000000,-235.800558,139.258306,-0.622112,23.749192,0.688439,361446.051924,0.946914,55.094558,20.294606,3.406661,0.049315,0.025270,213.771702,32.000000,229.796178,211.716828,216.350957,193.178256,32.000000,188.461296,68.750237,61.639940,97.130061,56.281359,43.774257,28.886618,4.353781,22.555260,16.754195,59.552093,36.139193
40.431466,85.209491,138.934562,184.418022,81.105544,73.383824,29.773017,14.202257,138.577681,0.655851,85.177056,41.214921,181.562067,139.521317,178.321361,138.922359,79.202519,137.927545,-0.000688,0.000439,32.000000,-235.804955,139.376272,-0.622517,23.734453,0.686962,361407.592179,0.944333,54.871995,20.302800,3.389632,0.056489,0.034077,213.357509,32.000000,230.288338,211.924834,213.838876,193.110479,32.000000,189.107059,68.755796,61.683684,97.130103,56.281359,43.740224,28.886618,4.018069,22.555260,16.755749,59.561849,35.889010
40.956222,85.209491,139.054179,184.418022,81.123222,73.376172,29.660228,14.208393,138.579078,0.655758,85.226435,41.173626,181.501375,139.621577,178.326642,138.902093,79.247661,137.965024,-0.000689,0.000422,32.000000,-235.796360,139.300503,-0.622595,23.702693,0.695533,361678.082869,0.954900,55.555828,20.337576,3.437087,0.053873,0.020711,212.784071,32.000000,230.767926,211.966079,211.730866,193.098462,32.000000,189.073041,68.738876,61.668715,97.103562,56.281359,43.782545,28.886618,4.078027,22.555260,16.955151,59.568585,35.907279
40.809240,85.239844,138.914289,184.433467,81.141224,73.369826,29.609499,14.199688,138.519217,0.655724,85.174919,41.273429,181.507295,139.647781,178.404311,138.955646,79.293096,137.822788,-0.000689,0.000421,32.000000,-235.810474,139.280540,-0.622404,23.723176,0.695884,361707.511408,0.953579,55.636566,20.356386,3.436298,0.051713,0.029113,212.676486,32.000000,230.940272,211.248643,211.159313,193.900501,32.000000,188.237057,68.775887,61.712327,97.089776,56.281359,43.734258,28.886618,4.227047,22.555260,17.062828,59.558259,35.877565
40.788497,85.276543,139.015433,184.450036,81.134671,73.366044,29.466574,14.203827,138.489851,0.655728,85.070636,41.303557,181.484717,139.624188,178.423065,138.973475,79.321975,137.921280,-0.000690,0.000418,32.000000,-235.806172,139.333463,-0.622657,23.715203,0.688992,361386.767178,0.944091,55.002185,20.329177,3.395191,0.053173,0.030401,213.117958,32.000000,230.325895,210.916701,213.875530,194.282574,32.000000,187.971807,68.750841,61.692097,97.044483,56.281359,43.770878,28.886618,4.170194,22.555260,17.192759,59.556154,35.924300
40.662492,85.285925,138.938635,184.472783,81.125491,73.362245,29.821819,14.211247,138.493185,0.655983,85.111348,41.284501,181.586700,139.665050,178.445905,138.910000,79.318927,137.842020,-0.000690,0.000410,32.000000,-235.798915,139.235483,-0.622295,23.751473,0.690101,361382.798221,0.949309,55.209591,20.215659,3.403991,0.061258,0.024527,213.696804,32.000000,230.081127,210.998003,215.847642,194.334501,32.000000,188.053340,68.780668,61.688232,97.050746,56.281359,43.740157,28.886618,4.164906,22.555260,17.195573,59.546821,35.908232
40.755724,85.285925,139.048155,184.472783,81.125838,73.358476,29.718731,14.208393,138.447347,0.655975,85.164580,41.402500,181.547606,139.776711,178.395955,138.873572,79.250607,137.854510,-0.000690,0.000370,32.000000,-235.799802,139.364298,-0.621752,23.759341,0.691100,361368.782676,0.954459,55.271318,20.233932,3.408202,0.048711,0.029614,213.763211,32.000000,229.829230,211.630979,216.537594,193.337059,32.000000,188.619690,68.751537,61.650471,96.988614,56.281359,43.782734,28.886618,4.194915,22.555260,17.231042,59.552319,36.033177
40.651979,85.284269,138.969431,184.473344,81.109453,73.357151,29.409309,14.203684,138.572407,0.655960,85.177727,41.274338,181.577273,139.635301,178.371376,138.861366,79.309485,137.836741,-0.000690,0.000406,32.000000,-235.802381,139.324509,-0.621256,23.805342,0.691680,361415.846680,0.946163,55.432934,20.199037,3.416875,0.054693,0.023448,213.488438,32.000000,230.211230,211.844356,214.047728,193.263072,32.000000,189.098109,68.780010,61.689245,96.992024,56.281359,43.727755,28.886618,4.120740,22.555260,17.228194,59.557738,35.861791
41.030440,85.256676,139.045948,184.460707,81.096916,73.350806,29.589513,14.203113,138.522969,0.656256,85.155376,41.314052,181.471112,139.632936,178.356543,138.881982,79.287646,137.855433,-0.000690,0.000382,32.000000,-235.802296,139.286738,-0.621918,23.817825,0.690413,361450.874074,0.947091,55.320260,20.273339,3.411745,0.062684,0.028182,212.870566,32.000000,230.788621,212.060601,211.898911,193.202246,32.000000,189.033391,68.756690,61.704282,96.950912,56.281359,43.784431,28.886618,4.040031,22.555260,17.135229,59.549270,35.961791
41.218081,85.223012,138.951863,184.452844,81.084150,73.350792,29.897601,14.209107,138.482383,0.656261,84.964684,41.225020,181.491924,139.729465,178.421422,138.939803,79.329887,137.870568,-0.000691,0.000376,32.000000,-235.795483,139.362074,-0.621875,23.833561,0.690358,361406.509173,0.959628,55.443998,20.205952,3.418516,0.048177,0.017473,212.712192,32.000000,230.809900,211.235172,211.356064,193.764392,32.000000,188.261759,68.763954,61.719151,96.912676,56.281359,43.771010,28.886618,4.241829,22.555260,17.137840,59.555859,35.902069
40.817498,85.223012,139.059609,184.452844,81.081908,73.350749,29.518397,14.208536,138.554542,0.656325,84.890592,41.293810,181.496398,139.586811,178.441069,138.872085,79.297059,137.953903,-0.000691,0.000360,32.000000,-235.800315,139.307988,-0.622035,23.842793,0.684316,361219.225202,0.944303,54.960154,20.236740,3.388849,0.053611,0.017217,213.115194,32.000000,230.432098,210.801116,213.687933,194.229732,32.000000,188.325596,68.724951,61.709572,96.848719,56.281359,43.790349,28.886618,4.152920,22.555260,17.023278,59.549732,35.905885
40.661885,85.165894,139.029083,184.446385,81.057017,73.348455,29.797209,14.207394,138.462529,0.656355,84.901119,41.195206,181.515577,139.607202,178.442567,138.963026,79.239608,137.946558,-0.000691,0.000317,32.000000,-235.799326,139.338172,-0.622062,23.829129,0.680530,361050.922690,0.929982,54.701481,20.201747,3.371139,0.060279,0.027048,213.594313,32.000000,229.899692,211.042885,215.758340,194.214703,32.000000,187.774577,68.717492,61.683192,96.859580,56.281359,43.763118,28.886618,4.141057,22.555260,16.826930,59.554935,35.868541
41.156288,85.192935,139.023789,184.446385,81.022225,73.341067,29.747410,14.204683,138.492341,0.656348,84.997110,41.321957,181.557792,139.688990,178.461263,138.849000,79.258113,137.903690,-0.000692,0.000333,32.000000,-235.802037,139.312945,-0.622495,23.811662,0.686902,361265.443215,0.951751,55.182800,20.274459,3.406863,0.054032,0.018689,213.897901,32.000000,229.753302,211.657864,216.470803,193.299136,32.000000,188.838592,68.739754,61.691813,96.879328,56.281359,43.781662,28.886618,3.959335,22.555260,16.922557,59.561259,35.828335
41.154522,85.200937,138.997810,184.444981,81.034883,73.338348,29.678323,14.207965,138.588946,0.656251,84.999729,41.364224,181.587713,139.596191,178.376676,138.918452,79.266923,137.974227,-0.000692,0.000319,32.000000,-235.801542,139.385733,-0.623301,23.784990,0.689486,361344.645713,0.946526,55.313638,20.328395,3.419150,0.047536,0.021458,213.485674,32.000000,230.245480,211.791299,214.244193,193.207669,32.000000,189.174968,68.702023,61.716625,96.866645,56.281359,43.750138,28.886618,4.347012,22.555260,16.924520,59.553194,35.831343
40.569075,85.200937,139.051556,184.444981,81.063564,73.338147,29.536142,14.204540,138.541393,0.656371,84.980832,41.215905,181.485855,139.736317,178.407199,138.930347,79.297012,138.032670,-0.000693,0.000314,32.000000,-235.805786,139.455566,-0.623219,23.728945,0.682267,361099.138962,0.935981,54.745415,20.289374,3.377948,0.045767,0.031296,212.933909,32.000000,230.709413,212.043215,212.103082,193.028512,32.000000,189.137140,68.696852,61.711410,96.845857,56.281359,43.793372,28.886618,4.286239,22.555260,16.954336,59.569913,35.996273
40.636877,85.159548,139.056039,184.442734,81.059095,73.338124,29.724408,14.201401,138.604936,0.656384,84.812331,41.261334,181.480289,139.665317,178.445980,139.018638,79.320334,137.915426,-0.000692,0.000315,32.000000,-235.803681,139.439537,-0.623043,23.716147,0.682939,361082.680584,0.938185,54.755534,20.314320,3.377461,0.055086,0.023559,212.761176,32.000000,230.864205,211.128952,211.165906,193.769831,32.000000,188.344864,68.713848,61.696280,96.813207,56.281359,43.792400,28.886618,4.035435,22.555260,16.812456,59.557571,36.029362
41.055387,85.095532,139.126389,184.440207,81.060197,73.338241,29.717844,14.200687,138.636420,0.656349,84.614040,41.331606,181.526367,139.631652,178.444521,139.060136,79.315149,137.992578,-0.000691,0.000328,32.000000,-235.809967,139.369807,-0.623803,23.719871,0.693914,361288.455720,0.957152,55.461044,20.312189,3.427526,0.055416,0.018487,213.104121,32.000000,230.702467,210.872599,213.652202,194.129267,32.000000,187.883190,68.722597,61.692111,96.797262,56.281359,43.824875,28.886618,4.013793,22.555260,16.591694,59.553666,35.949538
40.722072,85.034552,138.982672,184.429255,81.079846,73.344559,29.435888,14.206966,138.560980,0.656135,84.622799,41.321316,181.528133,139.682954,178.470693,139.044250,79.264111,138.036729,-0.000691,0.000335,32.000000,-235.801885,139.369071,-0.623967,23.709512,0.693170,361187.877345,0.949316,55.337549,20.232770,3.421917,0.059727,0.022968,213.675117,32.000000,229.959183,210.997854,215.704560,194.003606,32.000000,188.090184,68.721264,61.699987,96.826477,56.281359,43.787780,28.886618,4.330431,22.555260,16.592666,59.553440,35.908673
40.631659,85.034552,138.993863,184.429255,81.087325,73.345882,29.703309,14.202542,138.617192,0.656142,84.751328,41.244770,181.503402,139.732525,178.446988,139.029885,79.238817,137.915751,-0.000693,0.000326,32.000000,-235.803195,139.326305,-0.624010,23.739882,0.686707,360959.155938,0.939116,54.769050,20.274873,3.388749,0.056040,0.012920,213.886082,32.000000,229.803679,211.518235,216.503182,193.342030,32.000000,189.004273,68.691293,61.664316,96.784787,56.281359,43.777405,28.886618,4.257912,22.555260,16.381387,59.557039,35.973309
40.645449,85.055247,138.973188,184.422515,81.099771,73.343351,29.360936,14.202400,138.536801,0.655881,84.932025,41.328608,181.559811,139.675777,178.408202,138.946297,79.243028,137.907610,-0.000692,0.000317,32.000000,-235.805796,139.347372,-0.624051,23.776283,0.691578,361143.918910,0.956306,55.109535,20.347030,3.412957,0.060178,0.028712,213.541804,32.000000,230.139558,211.991340,214.232002,193.083316,32.000000,188.737206,68.715018,61.668544,96.794547,56.281359,43.800202,28.886618,4.114459,22.555260,16.453699,59.555309,36.103169
40.782270,85.115675,138.896413,184.432344,81.143968,73.343376,29.747502,14.209107,138.611335,0.655930,85.007476,41.309162,181.524922,139.651654,178.411275,138.824251,79.260413,137.872364,-0.000692,0.000326,32.000000,-235.799417,139.354080,-0.624330,23.790445,0.692168,361222.189189,0.949953,55.218869,20.314443,3.420827,0.047330,0.021184,212.942798,32.000000,230.703205,211.986000,212.093190,193.188723,32.000000,189.194007,68.708914,61.712258,96.807567,56.281359,43.740788,28.886618,4.180581,22.555260,16.664183,59.554905,35.899135
40.767530,85.135266,138.952620,184.430097,81.168212,73.340858,30.007273,14.209250,138.477786,0.655911,84.853135,41.217203,181.525367,139.650002,178.432425,138.898712,79.300953,137.897646,-0.000692,0.000332,32.000000,-235.800093,139.320775,-0.624095,23.842425,0.690818,361217.611857,0.960696,55.222875,20.306336,3.419157,0.055889,0.028559,212.742105,32.000000,230.836849,211.130910,211.276207,193.896798,32.000000,188.441706,68.697364,61.676305,96.788978,56.281359,43.809687,28.886618,3.993831,22.555260,16.665360,59.554571,35.814836
41.009457,85.135266,138.971194,184.430097,81.172845,73.335831,29.652786,14.207537,138.507617,0.655924,84.838065,41.251064,181.555231,139.566563,178.482354,138.872227,79.314815,137.877813,-0.000692,0.000333,32.000000,-235.800986,139.299973,-0.624360,23.859603,0.688047,361192.253588,0.944963,55.117962,20.272079,3.405804,0.062421,0.027981,213.041149,32.000000,230.582026,211.077372,213.619505,194.096361,32.000000,187.992971,68.735203,61.716977,96.812624,56.281359,43.770496,28.886618,4.047032,22.555260,16.734727,59.556469,36.109332
41.067050,85.130299,138.936222,184.417741,81.168922,73.332037,29.736191,14.206253,138.466127,0.655887,84.875590,41.202186,181.469372,139.641296,178.443900,138.883492,79.316324,137.881753,-0.000692,0.000338,32.000000,-235.801779,139.264915,-0.623916,23.876021,0.687022,361149.436356,0.937152,55.155346,20.243640,3.408414,0.054080,0.032737,213.567444,32.000000,229.881575,210.943738,215.830410,194.338789,32.000000,188.114794,68.720652,61.641537,96.802035,56.281359,43.782140,28.886618,4.370470,22.555260,16.718833,59.544185,35.947044
40.488272,85.170033,138.879181,184.426166,81.150412,73.328288,29.754395,14.200973,138.464115,0.655938,85.046673,41.112276,181.565753,139.559346,178.458160,138.768690,79.265265,137.874677,-0.000692,0.000336,32.000000,-235.811157,139.299119,-0.624088,23.865216,0.682804,361003.414838,0.942350,54.863953,20.220285,3.388760,0.058981,0.031862,213.790316,32.000000,229.782301,211.483609,216.692956,193.489821,32.000000,188.752982,68.709253,61.658121,96.840481,56.281359,43.738260,28.886618,4.339547,22.555260,16.858191,59.556882,35.915422
40.681186,85.220804,138.939798,184.428693,81.108989,73.324515,29.694721,14.208108,138.463242,0.655820,85.133599,41.325544,181.529873,139.610689,178.379271,138.887629,79.238073,137.958535,-0.000693,0.000371,32.000000,-235.797793,139.328281,-0.624010,23.817563,0.681259,360953.742739,0.938248,54.789814,20.220662,3.383156,0.043048,0.022502,213.530679,32.000000,230.096690,212.082959,214.643973,193.057998,32.000000,189.040112,68.701616,61.666344,96.802161,56.281359,43.761457,28.886618,4.077738,22.555260,16.859921,59.563353,35.992238
40.713704,85.220804,138.843438,184.428693,81.079883,73.320725,29.700354,14.210106,138.474883,0.655665,85.162207,41.305938,181.502530,139.645312,178.365884,138.907391,79.299906,137.893931,-0.000693,0.000385,32.000000,-235.797270,139.344473,-0.623136,23.796792,0.690357,361286.866579,0.951950,55.528130,20.268334,3.430109,0.062248,0.022465,212.945033,32.000000,230.615416,212.031243,212.322307,193.173483,32.000000,189.178345,68.692803,61.677153,96.826168,56.281359,43.723202,28.886618,4.220646,22.555260,17.038371,59.549280,35.993412
40.649275,85.240396,138.962531,184.445262,81.073113,73.318234,29.639058,14.202685,138.493612,0.655692,85.032243,41.284385,181.462112,139.589279,178.395947,138.884325,79.244892,137.976946,-0.000692,0.000387,32.000000,-235.805838,139.280273,-0.623053,23.752811,0.689014,361272.048345,0.949122,55.345206,20.335660,3.415333,0.053101,0.021325,212.590324,32.000000,230.926651,211.269590,211.009116,193.860200,32.000000,188.296895,68.699166,61.671417,96.810052,56.281359,43.791869,28.886618,4.196632,22.555260,17.108743,59.551788,36.081086
40.808778,85.195695,138.933374,184.453686,81.061699,73.320799,29.782717,14.206110,138.595917,0.655705,84.953488,41.302105,181.513618,139.603308,178.426552,138.905677,79.247136,137.969434,-0.000691,0.000383,32.000000,-235.804544,139.274561,-0.623026,23.778198,0.688677,361154.790876,0.948088,55.305897,20.242910,3.410238,0.043443,0.033062,212.984939,32.000000,230.588481,211.139906,213.525451,194.196640,32.000000,188.048758,68.709879,61.676353,96.761161,56.281359,43.760384,28.886618,4.169228,22.555260,16.955900,59.561170,35.881673
40.696432,85.175827,139.076608,184.447508,81.036105,73.322124,29.815351,14.206110,138.583659,0.655809,84.987112,41.267181,181.536151,139.685687,178.448422,138.978203,79.278756,137.985105,-0.000692,0.000401,32.000000,-235.803725,139.297404,-0.623161,23.722441,0.691465,361263.719810,0.951657,55.403395,20.337651,3.418573,0.053242,0.028672,213.565098,32.000000,230.048080,211.015007,215.569400,194.349938,32.000000,188.214278,68.701632,61.681866,96.772447,56.281359,43.792902,28.886618,4.166073,22.555260,16.957892,59.556322,35.920411
40.777698,85.175827,138.926832,184.447508,81.032012,73.323426,29.497115,14.203256,138.473426,0.655828,85.008143,41.297464,181.563958,139.636015,178.467819,138.900052,79.251650,137.927728,-0.000692,0.000404,32.000000,-235.805431,139.344313,-0.623428,23.717065,0.688061,361163.883545,0.943075,55.166000,20.331812,3.404497,0.056498,0.023292,213.763048,32.000000,229.773430,211.629893,216.586863,193.504720,32.000000,188.706444,68.679385,61.655660,96.795356,56.281359,43.760046,28.886618,4.189056,22.555260,16.890731,59.563550,36.091797
40.491406,85.179139,138.976779,184.436837,81.050131,73.323438,29.610727,14.205254,138.535896,0.655847,85.044914,41.238547,181.580672,139.671128,178.392163,138.935461,79.284821,137.947683,-0.000692,0.000399,32.000000,-235.803106,139.335542,-0.623440,23.762016,0.692010,361156.658520,0.944779,55.281797,20.307691,3.417415,0.056714,0.031611,213.639844,32.000000,230.004951,212.134628,214.772781,193.043098,32.000000,188.819093,68.668730,61.680119,96.776382,56.281359,43.783128,28.886618,4.047109,22.555260,16.904034,59.557915,35.824227
41.172190,85.196798,138.976940,184.441330,81.040813,73.325992,29.708057,14.209963,138.548450,0.655683,85.060808,41.273957,181.547296,139.623636,178.385662,138.919309,79.311191,137.952718,-0.000691,0.000381,32.000000,-235.803314,139.255246,-0.623668,23.732040,0.690282,361164.662548,0.952968,55.183634,20.307341,3.406932,0.064095,0.031733,212.836310,32.000000,230.708296,211.999777,212.359664,193.218410,32.000000,189.508809,68.658097,61.661434,96.794589,56.281359,43.776251,28.886618,3.973726,22.555260,16.967205,59.559498,35.868467
41.167891,85.191280,139.028558,184.451721,81.014310,73.328393,28.998158,14.201829,138.512205,0.655285,84.992025,41.247143,181.495495,139.561507,178.453842,138.923724,79.305485,138.010860,-0.000691,0.000391,32.000000,-235.811284,139.417449,-0.623212,23.772507,0.693683,361244.482339,0.956446,55.533432,20.283719,3.432254,0.058685,0.033009,212.660789,32.000000,230.867340,211.493017,211.157255,193.816795,32.000000,188.442230,68.700244,61.669571,96.803075,56.281359,43.813377,28.886618,4.339996,22.555260,16.969208,59.559233,36.092751
40.760302,85.191280,138.999079,184.451721,81.001929,73.333427,29.720808,14.208251,138.596750,0.654844,84.853258,41.389850,181.534681,139.592398,178.483917,138.927212,79.361397,137.832003,-0.000689,0.000393,32.000000,-235.798306,139.335113,-0.622908,23.783574,0.683106,360966.490532,0.959708,54.729857,20.293283,3.377111,0.063963,0.032620,213.001577,32.000000,230.654999,211.153723,213.496275,194.129074,32.000000,188.196923,68.676285,61.694862,96.780652,56.281359,43.788590,28.886618,4.196610,22.555260,16.952001,59.555781,36.119017
40.550125,85.180794,139.062004,184.449193,80.983284,73.339873,29.392179,14.208964,138.506592,0.654815,84.854877,41.335335,181.554578,139.649227,178.464693,138.974700,79.292050,137.880057,-0.000688,0.000400,32.000000,-235.798576,139.315758,-0.623071,23.829234,0.683106,360966.490532,0.959708,54.729857,20.293283,3.377111,0.058312,0.030909,213.493633,32.000000,230.073138,211.004953,215.503987,194.454086,32.000000,188.121239,68.667974,61.651696,96.806800,56.281359,43.771080,28.886618,4.166037,22.555260,16.917486,59.557551,35.898548
40.980545,85.165894,138.915468,184.442734,80.974635,73.343753,29.474179,14.205539,138.553833,0.654787,84.875380,41.224376,181.557449,139.671902,178.483101,138.884734,79.231165,137.994818,-0.000689,0.000436,32.000000,-235.802165,139.370581,-0.622788,23.864980,0.689044,361085.623081,0.946386,55.220087,20.151772,3.410158,0.055847,0.025806,213.835383,32.000000,229.734672,211.713535,216.801537,193.577700,32.000000,188.505534,68.680771,61.657477,96.828778,56.281359,43.759179,28.886618,4.077672,22.555260,16.867564,59.557177,36.083507
41.006632,85.171964,139.036178,184.429816,81.004759,73.347626,29.463840,14.206253,138.566641,0.654785,84.982431,41.264562,181.578211,139.666091,178.412986,138.861979,79.281808,137.942152,-0.000689,0.000470,32.000000,-235.799484,139.317288,-0.622355,23.879640,0.691316,361291.776849,0.962296,55.463869,20.244125,3.429385,0.064597,0.035549,213.615377,32.000000,230.106505,212.021586,214.756210,193.376197,32.000000,189.246063,68.664292,61.697436,96.874799,56.281359,43.775430,28.886618,4.302850,22.555260,16.869252,59.557679,35.965899
40.777461,85.171964,138.912390,184.429816,81.048353,73.351459,29.802236,14.206395,138.495034,0.654787,85.000497,41.253659,181.578058,139.564279,178.398414,138.843379,79.244311,137.961230,-0.000689,0.000468,32.000000,-235.802784,139.443063,-0.621970,23.830361,0.682991,361198.592495,0.948939,54.929336,20.359927,3.389791,0.058997,0.021816,212.830227,32.000000,230.641881,212.104375,212.439143,193.178223,32.000000,189.245674,68.661626,61.677146,96.837239,56.281359,43.762163,28.886618,4.186026,22.555260,16.892069,59.555368,35.873970
41.121832,85.158444,139.025943,184.431221,81.082229,73.355239,29.873627,14.204255,138.592591,0.655022,84.895700,41.411682,181.545165,139.606999,178.458945,138.856558,79.279256,137.977210,-0.000688,0.000506,32.000000,-235.798696,139.295548,-0.621603,23.840904,0.682706,361142.891525,0.948693,54.904049,20.284086,3.390578,0.047610,0.025440,212.694499,32.000000,230.746692,211.627880,211.184533,193.696193,32.000000,188.274155,68.685617,61.690442,96.868677,56.281359,43.788023,28.886618,4.142623,22.555260,16.846803,59.562419,35.837139
40.489599,85.131955,138.958587,184.430378,81.112089,73.359097,30.350063,14.204398,138.559392,0.655018,84.716615,41.286910,181.529513,139.624759,178.454331,138.912277,79.287767,137.949275,-0.000688,0.000502,32.000000,-235.806421,139.401092,-0.621984,23.842609,0.687207,361309.503115,0.943570,55.180057,20.330713,3.406597,0.055811,0.022835,212.963451,32.000000,230.818052,211.046135,213.197319,194.293032,32.000000,188.213088,68.668378,61.686050,96.856907,56.281359,43.782398,28.886618,4.340713,22.555260,16.756394,59.558829,35.901262
41.006427,85.068491,139.024048,184.432905,81.129826,73.366749,29.575829,14.202114,138.605977,0.654988,84.771260,41.342942,181.610706,139.657711,178.455944,138.904941,79.262299,137.980946,-0.000688,0.000483,32.000000,-235.805262,139.349698,-0.621932,23.831935,0.682041,361122.744993,0.932964,54.752230,20.303412,3.380831,0.054379,0.027497,213.708976,32.000000,229.834277,211.688105,216.689814,193.513950,32.000000,188.663731,68.669775,61.669020,96.911989,56.281359,43.805379,28.886618,4.061428,22.555260,16.537718,59.559518,35.911754
40.825896,85.066560,139.020107,184.429255,81.135591,73.370582,29.658223,14.207394,138.590173,0.655034,84.768016,41.338151,181.587259,139.609649,178.429090,138.928964,79.254497,137.947538,-0.000686,0.000497,32.000000,-235.803260,139.329199,-0.622508,23.812056,0.691551,361372.595656,0.933546,55.488441,20.281537,3.431958,0.051177,0.031291,213.682840,32.000000,230.131018,211.948607,214.822889,193.382918,32.000000,189.084117,68.673667,61.670848,96.909169,56.281359,43.784135,28.886618,4.162623,22.555260,16.538414,59.558269,36.046236
41.095610,85.066560,139.042012,184.429255,81.140643,73.374449,29.681424,14.207537,138.622350,0.655071,84.780611,41.317826,181.564702,139.759052,178.409413,138.926825,79.221299,137.984246,-0.000687,0.000484,32.000000,-235.802134,139.335868,-0.622644,23.833377,0.684038,361166.818801,0.945132,54.800820,20.322157,3.390299,0.059226,0.023629,212.898267,32.000000,230.733186,212.106802,212.405374,193.189806,32.000000,188.889144,68.648639,61.675784,96.895133,56.281359,43.811851,28.886618,4.009840,22.555260,16.532388,59.552791,35.935452
40.821387,85.051660,139.069368,184.424481,81.181065,73.379296,29.562548,14.203541,138.629795,0.655172,84.737792,41.347455,181.538910,139.637279,178.452299,138.906694,79.330973,138.063014,-0.000687,0.000532,32.000000,-235.806457,139.286840,-0.622832,23.833063,0.687435,361270.448225,0.946979,55.016219,20.313975,3.405194,0.058171,0.022426,212.703109,32.000000,230.889772,211.495737,211.293073,193.727005,32.000000,188.557782,68.669834,61.690033,96.913741,56.281359,43.795612,28.886618,4.301578,22.555260,16.481254,59.565488,36.026501
40.676606,85.037864,139.067019,184.425042,81.211878,73.386739,29.583184,14.198119,138.643984,0.655530,84.577217,41.198925,181.557405,139.727449,178.450153,138.987813,79.310259,138.006170,-0.000686,0.000560,32.000000,-235.808602,139.372623,-0.623078,23.803847,0.682760,361221.428933,0.939693,54.691800,20.364737,3.383379,0.048499,0.029794,212.897830,32.000000,230.788038,211.070149,213.017854,194.097770,32.000000,188.077541,68.655784,61.678380,96.874933,56.281359,43.827876,28.886618,4.240461,22.555260,16.433852,59.556459,36.109039
40.701581,85.020756,139.078422,184.433748,81.186352,73.389506,29.682273,14.204112,138.576595,0.655490,84.627630,41.210441,181.581507,139.687277,178.489864,138.970826,79.323583,137.956988,-0.000686,0.000561,32.000000,-235.810148,139.373885,-0.622390,23.755748,0.687159,361198.376296,0.950236,55.006757,20.292739,3.406777,0.062208,0.019943,213.495010,32.000000,230.060113,211.041949,215.321370,194.265838,32.000000,187.804764,68.680893,61.673525,96.866272,56.281359,43.820864,28.886618,4.188637,22.555260,16.434238,59.561308,36.006325
41.065245,85.020756,139.146157,184.433748,81.153889,73.389728,29.704028,14.205825,138.579778,0.655199,84.614796,41.366794,181.600475,139.662074,178.446787,139.070815,79.228096,138.015509,-0.000685,0.000594,32.000000,-235.803355,139.327303,-0.622696,23.790340,0.690297,361311.239697,0.953229,55.167804,20.286264,3.418845,0.054483,0.029742,213.729616,32.000000,229.910532,211.513798,216.880097,193.588653,32.000000,188.662621,68.669041,61.638104,96.892946,56.281359,43.859501,28.886618,4.027419,22.555260,16.375077,59.556538,35.919824
40.508460,85.011099,139.069047,184.435995,81.134688,73.388510,29.644213,14.202114,138.571982,0.655456,84.711098,41.196098,181.616389,139.715947,178.381049,139.001261,79.265351,137.966907,-0.000685,0.000586,32.000000,-235.804606,139.306297,-0.622500,23.726323,0.691350,361279.180566,0.949427,55.120501,20.249411,3.417028,0.049272,0.015211,213.715935,32.000000,230.114566,211.967392,214.992177,193.311980,32.000000,189.026439,68.678264,61.677999,96.922221,56.281359,43.820085,28.886618,3.983412,22.555260,16.341707,59.560550,36.108085
40.948308,84.998958,139.116992,184.427570,81.098973,73.384727,29.689209,14.202971,138.579702,0.655690,84.850803,41.235290,181.568587,139.774550,178.405547,138.969033,79.297770,138.030284,-0.000686,0.000587,32.000000,-235.803586,139.415002,-0.621860,23.752627,0.684964,361257.184138,0.939814,54.682437,20.372894,3.388417,0.047949,0.021877,213.019823,32.000000,230.636273,212.191520,212.588612,193.169876,32.000000,188.978572,68.691671,61.709957,96.908948,56.281359,43.854238,28.886618,4.085060,22.555260,16.299644,59.556046,36.002069
40.682194,85.039519,138.989298,184.442453,81.064528,73.384757,29.709691,14.201543,138.564710,0.655757,84.841701,41.250431,181.540546,139.760236,178.450983,138.990423,79.297983,138.003882,-0.000686,0.000589,32.000000,-235.804357,139.406559,-0.621361,23.742924,0.695182,361426.994768,0.955425,55.344700,20.312389,3.433086,0.043346,0.033711,212.702967,32.000000,230.936960,211.367601,211.117555,193.752790,32.000000,188.453708,68.721549,61.690636,96.920419,56.281359,43.820307,28.886618,4.119714,22.555260,16.299634,59.552456,36.046750
41.039948,85.039519,139.032516,184.442453,81.025258,73.382499,29.682208,14.201115,138.573271,0.656121,84.800589,41.179018,181.598096,139.687869,178.456970,138.921870,79.338389,137.940606,-0.000685,0.000606,32.000000,-235.805933,139.350657,-0.621030,23.688321,0.687664,361166.743810,0.943025,54.801174,20.310290,3.397381,0.059220,0.024696,212.914506,32.000000,230.828152,211.052459,212.813917,194.188726,32.000000,188.047394,68.728695,61.682755,96.865904,56.281359,43.822596,28.886618,4.035179,22.555260,16.440803,59.553076,35.933984
41.055173,85.052488,138.953195,184.449474,80.966709,73.382518,29.481648,14.208964,138.570006,0.656387,84.949866,41.155191,181.584578,139.604204,178.479267,138.881151,79.260290,137.992856,-0.000686,0.000617,32.000000,-235.798248,139.417406,-0.621551,23.743763,0.691645,361317.119966,0.949010,55.162700,20.297445,3.416465,0.053979,0.026835,213.555790,32.000000,230.036192,211.167612,215.278200,194.224767,32.000000,187.767480,68.761238,61.689591,96.884277,56.281359,43.800981,28.886618,4.318354,22.555260,16.486301,59.549732,35.947044
40.503724,85.117882,139.009804,184.450597,80.882996,73.382540,29.849943,14.198689,138.543551,0.656528,85.049288,41.285750,181.580482,139.644172,178.494011,138.927756,79.256426,137.934752,-0.000684,0.000620,32.000000,-235.809178,139.333383,-0.622098,23.756824,0.687798,361099.017696,0.941068,54.731575,20.226765,3.387736,0.055642,0.032481,213.837013,32.000000,229.932878,211.460102,216.786665,193.696631,32.000000,188.711418,68.758695,61.670683,96.877272,56.281359,43.816114,28.886618,4.334855,22.555260,16.714011,59.564425,35.909113
40.696301,85.191832,138.956210,184.458460,80.849007,73.381262,29.749524,14.208536,138.471025,0.656878,85.103781,41.266358,181.593784,139.604265,178.417152,138.875670,79.337107,137.878812,-0.000684,0.000612,32.000000,-235.799824,139.326914,-0.621879,23.738964,0.685648,361211.951690,0.947124,54.726261,20.329865,3.384548,0.058638,0.026029,213.749535,32.000000,229.957611,211.968255,215.170382,193.231562,32.000000,188.838460,68.762063,61.639294,96.863038,56.281359,43.786542,28.886618,4.065569,22.555260,16.715210,59.564484,36.021218
40.622958,85.191832,139.030947,184.458460,80.809140,73.379999,29.685565,14.199546,138.555521,0.657054,85.187931,41.183458,181.540804,139.606041,178.431647,138.942791,79.357171,137.932180,-0.000683,0.000626,32.000000,-235.809306,139.243197,-0.621499,23.756692,0.694237,361511.552067,0.949109,55.457229,20.305928,3.432025,0.049049,0.031125,213.051616,32.000000,230.533077,212.195661,212.632884,193.160599,32.000000,189.225059,68.764227,61.665365,96.876672,56.281359,43.828266,28.886618,4.267621,22.555260,16.973805,59.549398,35.968614
40.411256,85.197626,138.853491,184.461830,80.769360,73.379978,29.768773,14.203684,138.419920,0.657293,85.300167,41.223983,181.542411,139.484899,178.471340,138.851913,79.325293,137.880327,-0.000684,0.000635,32.000000,-235.805331,139.306236,-0.621616,23.808305,0.691619,361382.251815,0.947671,55.297959,20.198472,3.414468,0.055200,0.017174,212.787002,32.000000,230.987228,211.468573,210.941198,193.854998,32.000000,188.676865,68.798452,61.676833,96.898921,56.281359,43.785768,28.886618,4.032673,22.555260,16.995906,59.558151,35.857609
41.146667,85.255848,138.922924,184.460988,80.754553,73.379999,29.746328,14.206110,138.419731,0.657588,85.220732,41.213251,181.547253,139.457472,178.484701,138.785073,79.323541,137.839820,-0.000682,0.000630,32.000000,-235.801102,139.313067,-0.621838,23.813314,0.692547,361380.408840,0.951517,55.386680,20.203952,3.422472,0.051654,0.025592,212.879691,32.000000,230.763875,211.182273,213.017679,194.025099,32.000000,187.997873,68.794356,61.668091,96.858990,56.281359,43.783962,28.886618,3.983846,22.555260,17.200175,59.552122,35.962891
40.722929,85.296687,138.817494,184.474467,80.738985,73.379630,29.545095,14.198547,138.460709,0.657968,85.273815,41.144936,181.579328,139.577800,178.454035,138.817928,79.275183,137.846459,-0.000680,0.000629,32.000000,-235.812763,139.198798,-0.622233,23.838859,0.693654,361518.956993,0.954146,55.649260,20.211011,3.436010,0.045905,0.031918,213.547302,32.000000,230.049748,210.933812,215.280129,194.401188,32.000000,187.862886,68.807675,61.622851,96.867903,56.281359,43.784901,28.886618,4.180106,22.555260,17.202779,59.551866,35.951299
40.702417,85.296687,138.867428,184.474467,80.755963,73.382125,29.700846,14.203113,138.461843,0.658371,85.238646,41.330458,181.609459,139.562955,178.493141,138.782076,79.260863,137.789647,-0.000680,0.000616,32.000000,-235.802624,139.213643,-0.622624,23.829076,0.682413,361263.805691,0.936878,54.819859,20.193370,3.376286,0.042301,0.032319,213.777527,32.000000,229.904586,211.397643,216.769123,193.779665,32.000000,188.501950,68.816724,61.607670,96.861106,56.281359,43.765243,28.886618,4.227770,22.555260,17.347528,59.558751,35.824960
40.598182,85.354358,138.833787,184.482331,80.771966,73.384684,29.608893,14.206110,138.479386,0.658674,85.262883,41.323221,181.581050,139.567746,178.434321,138.834293,79.294055,137.808315,-0.000680,0.000646,32.000000,-235.802086,139.275867,-0.623102,23.833561,0.687887,361545.642133,0.953770,55.370632,20.244907,3.408829,0.051662,0.028778,213.807912,32.000000,229.981571,212.103002,215.260784,193.056507,32.000000,188.942727,68.806293,61.626486,96.877955,56.281359,43.791621,28.886618,4.087217,22.555260,17.551087,59.558957,35.853941
40.672342,85.337525,138.923749,184.485139,80.788511,73.382184,29.639330,14.204968,138.502270,0.658904,85.153577,41.237775,181.616320,139.572477,178.401685,138.773012,79.347785,137.836067,-0.000679,0.000659,32.000000,-235.803063,139.192167,-0.623832,23.838570,0.688714,361585.146623,0.949308,55.395420,20.232022,3.411773,0.045804,0.025159,213.007246,32.000000,230.569435,212.073077,212.633970,193.268888,32.000000,189.297884,68.807841,61.625114,96.903271,56.281359,43.783807,28.886618,4.251792,22.555260,17.496219,59.563639,35.948731
40.800048,85.299446,138.926562,184.476995,80.806436,73.380907,29.735767,14.203969,138.487052,0.658945,85.131956,41.277385,181.513033,139.603777,178.448888,138.873548,79.331200,137.831150,-0.000679,0.000644,32.000000,-235.808980,139.228694,-0.623971,23.821602,0.690195,361651.292070,0.955009,55.579204,20.207770,3.419704,0.044037,0.029162,212.693633,32.000000,230.886348,211.535296,210.838577,193.800719,32.000000,188.375906,68.829313,61.645933,96.923214,56.281359,43.779515,28.886618,4.251643,22.555260,17.499653,59.562350,35.937726
40.661276,85.299446,138.869788,184.476995,80.824223,73.379667,29.555943,14.210391,138.551494,0.658991,84.870362,41.248071,181.534615,139.619497,178.450947,138.874103,79.294201,137.885728,-0.000679,0.000629,32.000000,-235.796165,139.340353,-0.623888,23.780584,0.689211,361518.689651,0.952113,55.472620,20.167330,3.415681,0.057106,0.016980,212.849062,32.000000,230.794530,211.226718,212.618544,194.127786,32.000000,188.014682,68.792153,61.603004,96.871259,56.281359,43.761429,28.886618,4.267400,22.555260,17.370544,59.563058,35.833398
40.977613,85.244535,138.915668,184.464358,80.824993,73.380969,29.685829,14.202542,138.455225,0.659070,84.831549,41.300811,181.593199,139.600882,178.468323,138.826976,79.293440,137.822541,-0.000680,0.000614,32.000000,-235.806801,139.303299,-0.623867,23.743265,0.687645,361445.207746,0.945774,55.280283,20.181560,3.405059,0.045558,0.024042,213.515613,32.000000,230.027331,210.968440,215.065080,194.489498,32.000000,188.041843,68.837446,61.588335,96.942915,56.281359,43.797109,28.886618,3.990428,22.555260,17.182648,59.551857,36.113147
40.847017,85.193487,138.906284,184.458180,80.831142,73.382268,29.738967,14.202257,138.465727,0.659276,84.914191,41.239774,181.598414,139.486571,178.499065,138.806808,79.245880,137.743573,-0.000680,0.000629,32.000000,-235.806758,139.250966,-0.624014,23.720081,0.690753,361548.819815,0.954961,55.447928,20.244688,3.415284,0.062879,0.033690,213.804907,32.000000,229.755202,211.559019,216.452012,193.778181,32.000000,188.205666,68.838757,61.574988,96.939337,56.281359,43.780194,28.886618,4.147883,22.555260,17.007800,59.562124,35.822833
40.682842,85.180794,138.881875,184.458180,80.867418,73.382289,29.661625,14.207109,138.367613,0.659611,85.063853,41.304078,181.678688,139.532041,178.478689,138.902439,79.310585,137.806212,-0.000680,0.000628,32.000000,-235.799775,139.270176,-0.624476,23.715622,0.687009,361370.415370,0.942890,55.011501,20.215198,3.390038,0.056786,0.027424,213.784746,32.000000,229.838310,211.952877,215.635106,193.371221,32.000000,189.059564,68.842447,61.610564,96.972188,56.281359,43.792980,28.886618,4.180884,22.555260,17.009769,59.550499,35.833838
40.846111,85.180794,138.856510,184.458180,80.876937,73.379739,29.641918,14.202400,138.538762,0.659976,85.025522,41.251775,181.572829,139.572192,178.416089,138.861711,79.340668,137.776201,-0.000680,0.000629,32.000000,-235.806616,139.225819,-0.624801,23.734584,0.689613,361447.908740,0.944310,55.117682,20.224936,3.400647,0.047829,0.030812,212.988855,32.000000,230.529442,212.062561,212.672548,193.276787,32.000000,189.043809,68.814888,61.574384,96.964270,56.281359,43.762177,28.886618,4.149801,22.555260,16.967558,59.556105,36.094145
40.663497,85.217493,138.898543,184.466324,80.900107,73.377209,29.706629,14.201401,138.452449,0.660357,85.025417,41.298045,181.567570,139.582449,178.478098,138.895427,79.323738,137.818950,-0.000681,0.000627,32.000000,-235.809581,139.222373,-0.624563,23.804266,0.692192,361418.160741,0.950802,55.303192,20.190234,3.413770,0.060560,0.028781,212.780270,32.000000,230.805364,211.829874,210.961466,193.560368,32.000000,188.591372,68.851755,61.628754,97.022885,56.281359,43.780533,28.886618,4.228125,22.555260,17.097011,59.559803,35.853500
