OSU 80 Ton Compressor Load Stand
40.657521,85.208112,138.921016,184.473906,80.940185,73.377141,29.702377,14.206538,138.473276,0.660625,84.808696,41.333396,181.586590,139.536364,178.483873,138.848737,79.339630,137.856083,-0.000681,0.000601,32.000000,-235.804772,139.274011,-0.624854,23.827004,0.688953,361295.274030,0.947364,55.106081,20.145776,3.399504,0.045759,0.021818,212.797728,32.000000,230.890181,211.181201,212.660512,194.207604,32.000000,188.116926,68.847859,61.593810,96.964861,56.281359,43.785338,28.886618,4.262348,22.555260,17.066633,59.556007,35.926501
40.773754,85.139405,138.971255,184.462954,80.938807,73.373288,29.603508,14.203541,138.509668,0.660950,84.630378,41.282805,181.617304,139.550985,178.490292,138.864320,79.274662,137.897651,-0.000680,0.000577,32.000000,-235.805474,139.360098,-0.625286,23.835082,0.689997,361417.762110,0.949854,55.363288,20.183180,3.415804,0.036054,0.028497,213.411864,32.000000,230.058500,211.031339,214.923942,194.379626,32.000000,187.920329,68.842609,61.599830,97.000526,56.281359,43.831187,28.886618,4.090928,22.555260,17.068750,59.561200,36.017843
40.814831,85.139405,138.995173,184.462954,80.919324,73.369417,29.689678,14.198689,138.541263,0.661019,84.608292,41.341466,181.613036,139.678429,178.541092,138.926941,79.259671,137.907980,-0.000681,0.000563,32.000000,-235.808523,139.392283,-0.626027,23.854096,0.689505,361390.070608,0.950118,55.361135,20.185068,3.416859,0.052732,0.029763,213.823021,32.000000,229.746161,211.610806,216.507865,193.932085,32.000000,188.201782,68.854831,61.575275,97.016400,56.281359,43.814353,28.886618,4.174422,22.555260,16.831720,59.561514,35.927748
40.671469,85.051936,138.901057,184.450317,80.895376,73.369477,29.585745,14.202685,138.500640,0.661014,84.695452,41.354233,181.600002,139.591889,178.473301,138.944627,79.242110,138.006492,-0.000680,0.000574,32.000000,-235.804855,139.357611,-0.625658,23.840091,0.687522,361346.386334,0.950209,55.151972,20.269935,3.408351,0.063515,0.033293,213.709622,32.000000,229.915495,211.860232,215.255009,193.412631,32.000000,188.829936,68.837223,61.586434,97.016082,56.281359,43.818164,28.886618,4.210274,22.555260,16.528981,59.554492,35.976317
40.883080,85.016341,138.973005,184.443858,80.858220,73.369507,29.736416,14.209963,138.521156,0.661266,84.619523,41.317166,181.573919,139.626573,178.427165,138.866993,79.277616,137.890524,-0.000679,0.000583,32.000000,-235.799708,139.365378,-0.625312,23.805473,0.686399,361330.517611,0.946388,55.102409,20.289869,3.405507,0.055990,0.023460,212.913037,32.000000,230.521352,212.094851,212.686190,193.101816,32.000000,189.126908,68.811547,61.577719,97.008248,56.281359,43.803747,28.886618,4.144849,22.555260,16.405858,59.541619,36.099134
40.730938,84.986266,138.958958,184.442734,80.809466,73.370840,29.813218,14.207965,138.619019,0.661208,84.647743,41.334173,181.507418,139.564870,178.479484,138.921222,79.256555,137.818659,-0.000680,0.000584,32.000000,-235.802197,139.280985,-0.624970,23.749349,0.688504,361334.201164,0.953081,55.188088,20.354568,3.415196,0.060228,0.034552,212.716598,32.000000,230.767360,211.819577,210.854271,193.550630,32.000000,188.458565,68.854145,61.571231,97.050346,56.281359,43.853015,28.886618,4.231987,22.555260,16.406024,59.553361,35.974410
40.783616,84.986266,138.919038,184.442734,80.803077,73.372115,29.859102,14.204683,138.513098,0.661428,84.642242,41.166342,181.562917,139.645925,178.480824,138.922993,79.288734,137.897487,-0.000680,0.000591,32.000000,-235.803185,139.289450,-0.624577,23.731909,0.686447,361161.966140,0.942965,54.897080,20.263570,3.399279,0.043550,0.016148,212.783028,32.000000,230.933731,211.087003,212.409475,194.135281,32.000000,188.181554,68.813268,61.565205,97.020753,56.281359,43.788072,28.886618,4.199487,22.555260,16.301506,59.553981,35.946530
40.817932,84.970262,138.940497,184.439926,80.781795,73.371000,29.488281,14.207822,138.520323,0.661661,84.605828,41.284812,181.573081,139.603063,178.489913,138.943082,79.244864,137.952537,-0.000680,0.000591,32.000000,-235.802340,139.343658,-0.624538,23.679667,0.690347,361232.515494,0.944220,55.050535,20.250224,3.411632,0.057312,0.026311,213.433128,32.000000,230.108677,211.118218,214.877860,194.224158,32.000000,187.950052,68.833456,61.557905,97.035671,56.281359,43.842629,28.886618,4.266055,22.555260,16.245718,59.550804,35.958929
40.721688,85.016066,138.971198,184.440769,80.760689,73.369869,29.841878,14.206681,138.573770,0.662108,84.673701,41.204726,181.632998,139.644497,178.512694,138.942103,79.242230,137.886099,-0.000681,0.000601,32.000000,-235.801843,139.278232,-0.624845,23.710561,0.689879,361173.772643,0.941492,54.986930,20.255783,3.406246,0.065300,0.038281,213.769507,32.000000,229.782245,211.490008,216.522573,193.860377,32.000000,188.244702,68.832468,61.551460,97.054808,56.281359,43.806920,28.886618,4.241210,22.555260,16.404532,59.558741,35.878225
40.821663,85.050556,138.952368,184.432625,80.721651,73.368739,29.771885,14.206538,138.544535,0.662042,84.795570,41.260949,181.615734,139.553330,178.484280,138.895349,79.251233,137.895914,-0.000680,0.000540,32.000000,-235.799199,139.336663,-0.624575,23.743370,0.690914,361198.941878,0.952432,54.929526,20.326001,3.403908,0.050944,0.024853,213.863266,32.000000,229.959323,211.802553,215.539590,193.432364,32.000000,189.155714,68.841253,61.581697,97.089368,56.281359,43.838841,28.886618,4.278186,22.555260,16.404695,59.561003,36.055554
40.873116,85.050556,138.941041,184.432625,80.725613,73.367622,29.476331,14.205539,138.547622,0.662284,84.827665,41.217716,181.569520,139.594417,178.436061,138.927597,79.229590,137.806928,-0.000680,0.000534,32.000000,-235.805935,139.343007,-0.624399,23.742268,0.691717,361280.179398,0.943592,55.091511,20.296837,3.412707,0.055077,0.029536,213.057739,32.000000,230.467819,212.229740,212.702421,193.139116,32.000000,188.909628,68.800353,61.576907,97.048453,56.281359,43.799619,28.886618,4.156501,22.555260,16.524910,59.560482,35.946970
40.373558,85.086426,138.898238,184.423077,80.739550,73.366327,29.455527,14.208964,138.463772,0.662520,84.913656,41.261588,181.464971,139.574189,178.419150,138.938845,79.254366,137.853122,-0.000679,0.000535,32.000000,-235.798576,139.259957,-0.624509,23.754385,0.689161,361252.274552,0.943409,55.005320,20.292532,3.403888,0.052933,0.026042,212.789208,32.000000,230.869427,211.726814,210.839307,193.543451,32.000000,188.754865,68.812512,61.582465,97.049810,56.281359,43.824599,28.886618,4.335511,22.555260,16.650157,59.547205,35.950198
40.680602,85.107949,138.887019,184.421953,80.726232,73.362526,29.591516,14.206966,138.452621,0.662576,84.906301,41.142148,181.531818,139.511182,178.413388,138.899688,79.225982,137.861408,-0.000680,0.000526,32.000000,-235.801721,139.296955,-0.624269,23.743789,0.688334,361253.313712,0.951580,54.943299,20.271571,3.399326,0.067947,0.043283,212.759771,32.000000,230.935304,211.034782,212.168782,194.319022,32.000000,188.124218,68.781519,61.557910,96.993036,56.281359,43.780457,28.886618,4.277906,22.555260,16.725803,59.552122,36.108452
40.831835,85.149890,138.836634,184.427008,80.739165,73.362527,29.649404,14.206253,138.452398,0.662701,84.931188,41.290064,181.584870,139.582570,178.483257,138.820093,79.289782,137.823639,-0.000679,0.000529,32.000000,-235.802107,139.267036,-0.623899,23.795769,0.695698,361459.648838,0.964827,55.583894,20.268913,3.440327,0.060286,0.030381,213.367049,32.000000,230.085445,211.171384,214.941938,194.180882,32.000000,187.680096,68.829715,61.572574,97.023791,56.281359,43.819496,28.886618,4.333695,22.555260,16.726901,59.566333,35.805225
40.628364,85.149890,138.929051,184.427008,80.754979,73.359956,29.529288,14.205967,138.502124,0.662799,84.989657,41.243322,181.611881,139.498927,178.535867,138.806932,79.298570,137.797398,-0.000679,0.000504,32.000000,-235.805834,139.169181,-0.624168,23.835371,0.691124,361369.186219,0.952698,55.233056,20.301265,3.414085,0.063559,0.028126,213.741333,32.000000,229.854954,211.344350,216.512188,193.924837,32.000000,188.590347,68.849373,61.586955,97.056936,56.281359,43.796666,28.886618,4.313712,22.555260,16.873984,59.559498,35.834425
40.666941,85.182450,138.864882,184.438241,80.735185,73.353478,29.461255,14.204255,138.487337,0.662820,84.943073,41.338910,181.621207,139.567685,178.444669,138.850854,79.247249,137.904078,-0.000679,0.000514,32.000000,-235.804596,139.284943,-0.624307,23.848825,0.687107,361257.037811,0.947188,55.092387,20.219382,3.400206,0.049767,0.023918,213.863013,32.000000,229.924286,211.915412,215.520204,193.463988,32.000000,188.858084,68.818755,61.596306,97.041629,56.281359,43.801212,28.886618,4.294125,22.555260,16.988730,59.552791,35.901849
40.762344,85.176655,138.895862,184.452563,80.744125,73.349508,29.671059,14.200687,138.491287,0.662844,85.046607,41.261920,181.570941,139.611261,178.387574,138.868636,79.316493,137.886145,-0.000679,0.000497,32.000000,-235.809148,139.314823,-0.624427,23.836761,0.689501,361318.755656,0.956066,55.338195,20.198028,3.419509,0.065773,0.032990,212.911870,32.000000,230.430418,212.208600,212.975772,192.983430,32.000000,189.223265,68.806942,61.601156,97.025035,56.281359,43.785523,28.886618,4.245230,22.555260,16.970457,59.563353,35.834351
40.690421,85.162859,138.901790,184.453406,80.791753,73.349537,29.684337,14.203541,138.537452,0.662955,85.094075,41.301323,181.551724,139.521133,178.445562,138.981664,79.294852,137.809011,-0.000681,0.000485,32.000000,-235.804982,139.345088,-0.624054,23.872507,0.688239,361371.970612,0.957294,55.324079,20.300424,3.414687,0.063486,0.038566,212.648280,32.000000,230.852170,211.799278,210.995077,193.720596,32.000000,188.814929,68.816434,61.578877,97.049672,56.281359,43.795854,28.886618,4.284979,22.555260,16.972254,59.551178,36.118577
40.596318,85.162859,138.875126,184.453406,80.804819,73.349548,29.729982,14.204540,138.495140,0.662945,85.012619,41.246118,181.572098,139.535672,178.478945,138.857821,79.339079,137.903547,-0.000683,0.000502,32.000000,-235.800705,139.354897,-0.624557,23.830283,0.687173,361211.945496,0.948099,55.202996,20.222596,3.407455,0.065436,0.028424,212.691914,32.000000,231.000017,211.253080,211.797164,194.108655,32.000000,188.033541,68.841073,61.593252,97.031487,56.281359,43.778758,28.886618,4.343634,22.555260,16.926030,59.560196,35.870301
40.906267,85.187693,138.789504,184.456214,80.821432,73.349506,29.660533,14.202400,138.411935,0.663226,84.851691,41.229358,181.598105,139.535652,178.489512,138.799779,79.318366,137.915282,-0.000683,0.000489,32.000000,-235.804485,139.331220,-0.624651,23.861938,0.687271,361258.418254,0.949425,55.276095,20.207307,3.413624,0.062233,0.032762,213.245529,32.000000,230.184407,211.011486,214.864104,194.197763,32.000000,187.924237,68.828020,61.590144,97.018424,56.281359,43.807717,28.886618,4.305332,22.555260,17.014042,59.567504,35.824740
41.090927,85.185485,138.969905,184.455091,80.886690,73.349516,29.654284,14.199117,138.552478,0.663501,84.918903,41.281792,181.618923,139.619479,178.488590,138.884668,79.304003,137.808015,-0.000683,0.000481,32.000000,-235.809898,139.208995,-0.625211,23.853362,0.689851,361238.753464,0.950300,55.389965,20.208340,3.420880,0.056661,0.028913,213.593928,32.000000,229.888008,211.308340,216.369199,193.908666,32.000000,188.255518,68.828645,61.587422,97.038935,56.281359,43.813523,28.886618,4.068470,22.555260,17.008283,59.544874,36.113588
40.835395,85.167550,138.911586,184.452002,80.934247,73.350728,29.676320,14.203256,138.560375,0.663435,84.858422,41.331413,181.619407,139.579900,178.478723,138.803406,79.269380,137.873859,-0.000686,0.000483,32.000000,-235.804612,139.295039,-0.625159,23.824880,0.683794,361158.837279,0.944916,55.040506,20.234670,3.392867,0.072693,0.031091,213.665036,32.000000,229.940523,211.971338,215.654581,193.260217,32.000000,188.730693,68.827944,61.593420,97.026317,56.281359,43.814681,28.886618,4.255480,22.555260,17.010170,59.559528,35.944843
41.013911,85.167550,138.971141,184.452002,80.948772,73.354909,29.726918,14.201829,138.552084,0.663334,84.948071,41.218391,181.619096,139.591849,178.411125,138.891454,79.333976,137.807462,-0.000689,0.000484,32.000000,-235.802597,139.258370,-0.624663,23.813262,0.681924,361097.955120,0.940600,54.816343,20.197678,3.382009,0.054070,0.025928,212.955430,32.000000,230.532866,211.995773,213.263124,193.194287,32.000000,189.206178,68.819282,61.612765,97.008789,56.281359,43.815256,28.886618,4.106662,22.555260,16.949629,59.565153,35.822979
41.125125,85.122849,138.906765,184.443296,80.963000,73.357442,29.612966,14.200402,138.539053,0.663439,84.927870,41.310853,181.555450,139.604777,178.483313,138.890027,79.322939,137.891899,-0.000688,0.000516,32.000000,-235.807794,139.263632,-0.624676,23.842504,0.686442,361242.285834,0.946127,55.105755,20.263829,3.401745,0.067570,0.028629,212.583585,32.000000,230.899958,211.724498,211.302354,193.394210,32.000000,188.885010,68.826038,61.632152,97.048646,56.281359,43.805628,28.886618,4.400593,22.555260,16.795896,59.560118,35.889157
40.497309,85.120917,138.981667,184.441892,80.968817,73.357402,29.530592,14.203256,138.513305,0.663559,84.854711,41.293890,181.566092,139.549069,178.498427,138.857189,79.307474,137.930503,-0.000689,0.000512,32.000000,-235.809529,139.260123,-0.624855,23.804922,0.684289,361098.972585,0.940204,54.890886,20.167441,3.388390,0.057624,0.028992,212.608780,32.000000,230.809121,211.284246,211.754448,193.951597,32.000000,188.019209,68.818926,61.626655,97.016598,56.281359,43.820040,28.886618,4.395662,22.555260,16.790436,59.555299,35.958122
40.756663,85.132506,138.900664,184.447508,80.947892,73.357381,29.685713,14.203399,138.596311,0.663774,84.750790,41.269342,181.630507,139.653939,178.474704,138.881941,79.317472,137.883633,-0.000689,0.000538,32.000000,-235.803158,139.355877,-0.624744,23.800359,0.681416,361038.572574,0.941048,54.712686,20.218904,3.377662,0.061805,0.027786,213.195328,32.000000,230.293042,210.986645,214.740637,194.266520,32.000000,187.773941,68.848357,61.617783,97.006288,56.281359,43.820168,28.886618,4.267382,22.555260,16.791667,59.549417,35.920118
40.702894,85.132506,139.019187,184.447508,80.921325,73.357346,29.659829,14.206966,138.560000,0.663946,84.729964,41.277458,181.630837,139.654407,178.571521,138.871167,79.283238,137.933397,-0.000689,0.000527,32.000000,-235.800246,139.268565,-0.624531,23.840117,0.692587,361323.894615,0.959212,55.468049,20.252845,3.431874,0.052665,0.019526,213.636314,32.000000,229.989513,211.245741,216.205076,194.027981,32.000000,188.179522,68.837926,61.606004,97.039095,56.281359,43.833341,28.886618,4.290553,22.555260,16.833235,59.560078,35.877858
40.673688,85.123401,138.970874,184.451159,80.898511,73.359862,29.743477,14.198119,138.570764,0.664223,84.856301,41.294113,181.656024,139.598579,178.534689,138.801202,79.322627,137.829217,-0.000689,0.000561,32.000000,-235.813191,139.401828,-0.625404,23.801486,0.688336,361210.179694,0.947779,55.165707,20.220414,3.408048,0.047548,0.024679,213.760887,32.000000,229.853826,211.941025,216.120304,193.188196,32.000000,188.857146,68.833506,61.659801,97.056384,56.281359,43.824396,28.886618,4.297931,22.555260,16.802920,59.560314,35.927968
41.203262,85.110432,139.063350,184.450597,80.869565,73.359830,29.614019,14.206253,138.657348,0.664455,84.794622,41.383466,181.635488,139.601656,178.437187,138.833457,79.341371,137.958149,-0.000688,0.000570,32.000000,-235.804238,139.365094,-0.626470,23.800569,0.688517,361280.110457,0.949936,55.230664,20.278468,3.415462,0.051880,0.022816,213.011318,32.000000,230.489523,212.019140,213.032181,193.035384,32.000000,189.030224,68.818240,61.651109,97.042178,56.281359,43.850459,28.886618,4.015765,22.555260,16.759123,59.553391,36.133030
40.803444,85.080908,138.964261,184.452563,80.852800,73.361064,29.560192,14.200973,138.561197,0.664473,84.828615,41.415709,181.545855,139.699635,178.468510,138.880167,79.276925,137.923649,-0.000688,0.000582,32.000000,-235.807059,139.348230,-0.626571,23.760836,0.689901,361241.829743,0.948000,55.256869,20.189208,3.416727,0.041669,0.026137,212.648750,32.000000,230.963500,211.842874,211.082119,193.435445,32.000000,188.665054,68.823528,61.653928,97.063874,56.281359,43.797018,28.886618,4.447227,22.555260,16.760247,59.557374,36.050638
40.773334,85.080908,139.061398,184.452563,80.822887,73.364821,29.543042,14.207252,138.544268,0.664485,84.698879,41.280180,181.568274,139.620109,178.515403,138.895247,79.331758,137.937437,-0.000688,0.000597,32.000000,-235.796682,139.416183,-0.626537,23.717301,0.682061,360981.059390,0.939123,54.606643,20.232179,3.375057,0.052743,0.022558,212.647183,32.000000,230.942037,211.244699,212.127948,193.970455,32.000000,187.940728,68.820139,61.674817,97.042409,56.281359,43.850519,28.886618,4.260680,22.555260,16.658606,59.558367,35.833838
40.626036,85.072354,138.971903,184.447228,80.809471,73.368639,29.756502,14.201115,138.563628,0.664590,84.552925,41.251140,181.552616,139.616257,178.481948,138.957562,79.277852,137.831234,-0.000688,0.000618,32.000000,-235.806097,139.382473,-0.626679,23.727372,0.688965,361215.674576,0.950582,55.057648,20.280116,3.405699,0.061561,0.033264,213.256370,32.000000,230.348352,210.936304,214.602470,194.250752,32.000000,188.233568,68.817025,61.656170,97.012099,56.281359,43.808719,28.886618,4.071448,22.555260,16.629685,59.565369,36.050858
41.198956,85.047797,139.056322,184.436837,80.782546,73.374954,29.442848,14.206110,138.592485,0.664468,84.580911,41.363668,181.641468,139.692538,178.549657,138.990589,79.233571,137.976616,-0.000688,0.000617,32.000000,-235.802413,139.451915,-0.626452,23.744261,0.691141,361172.330997,0.951928,55.093983,20.231881,3.410597,0.049414,0.017084,213.668523,32.000000,229.869649,211.320538,216.178107,193.965138,32.000000,187.921094,68.851578,61.647435,97.046724,56.281359,43.851801,28.886618,4.015629,22.555260,16.545111,59.564612,36.001776
41.124645,85.017445,138.956480,184.429536,80.773407,73.380756,29.779899,14.207822,138.661206,0.664593,84.597855,41.331269,181.600184,139.637319,178.486793,138.896796,79.276181,137.887893,-0.000688,0.000609,32.000000,-235.799062,139.462927,-0.626564,23.761256,0.692806,361318.097824,0.948769,55.263476,20.234948,3.420760,0.049598,0.025648,213.761894,32.000000,229.877825,211.840981,216.125295,193.272400,32.000000,188.863358,68.829118,61.636935,97.043842,56.281359,43.844530,28.886618,4.420929,22.555260,16.545597,59.552968,36.129508
40.618992,85.017445,139.023807,184.429536,80.776044,73.384628,29.849391,14.209250,138.611151,0.664874,84.704371,41.318077,181.609453,139.645434,178.442487,138.991284,79.242531,137.984816,-0.000688,0.000605,32.000000,-235.802388,139.470881,-0.626483,23.704712,0.683754,361145.802821,0.944749,54.549164,20.348815,3.375239,0.057203,0.029513,213.101986,32.000000,230.541781,211.978659,213.069462,193.165581,32.000000,189.114060,68.849959,61.675557,97.061939,56.281359,43.843187,28.886618,4.335237,22.555260,16.440438,59.549496,36.025693
40.739562,84.993440,139.012287,184.425323,80.784086,73.388510,29.615926,14.205967,138.616040,0.664876,84.600965,41.284094,181.539423,139.666621,178.432111,138.934871,79.325701,137.907423,-0.000688,0.000612,32.000000,-235.803376,139.364156,-0.625756,23.781528,0.684012,361118.447907,0.935859,54.607859,20.263745,3.378910,0.047964,0.028820,212.736126,32.000000,230.786601,212.022341,211.380443,193.145471,32.000000,188.762637,68.830818,61.638649,97.065429,56.281359,43.862723,28.886618,4.225571,22.555260,16.357142,59.550834,35.935965
40.588224,84.972194,139.077034,184.417460,80.810835,73.389808,29.819473,14.202971,138.593431,0.665098,84.527225,41.238213,181.568373,139.705711,178.481862,138.923073,79.340452,137.928259,-0.000688,0.000618,32.000000,-235.802439,139.379922,-0.626469,23.784046,0.693861,361398.226715,0.946080,55.217096,20.343778,3.422631,0.042504,0.021074,212.689171,32.000000,230.969005,211.205038,211.945276,193.938558,32.000000,188.193639,68.858063,61.676607,97.088732,56.281359,43.867366,28.886618,4.355512,22.555260,16.283268,59.556017,36.090037
40.583438,84.937980,138.955439,184.399488,80.816995,73.389819,29.447299,14.202971,138.537045,0.665357,84.457294,41.272813,181.567871,139.697555,178.470636,138.880210,79.290540,137.963029,-0.000689,0.000623,32.000000,-235.808667,139.370133,-0.626485,23.815386,0.689679,361229.452568,0.950541,55.047292,20.223572,3.412218,0.060154,0.025461,213.189729,32.000000,230.316485,210.985360,214.395240,194.314020,32.000000,187.966803,68.833813,61.631193,97.074000,56.281359,43.866745,28.886618,4.253967,22.555260,16.282985,59.561367,35.974336
40.988046,84.937980,138.963051,184.399488,80.841273,73.389764,30.048951,14.209107,138.576032,0.665587,84.614305,41.229406,181.620692,139.660952,178.518091,138.993912,79.279306,137.886076,-0.000689,0.000649,32.000000,-235.798105,139.304479,-0.626533,23.858004,0.692221,361260.121883,0.947762,55.209102,20.218793,3.426537,0.040172,0.023069,213.695890,32.000000,229.812813,211.380454,216.490636,193.885725,32.000000,188.084119,68.885071,61.654814,97.136583,56.281359,43.821223,28.886618,4.146989,22.555260,16.163613,59.563324,35.895026
40.740518,84.959501,138.957114,184.393310,80.829367,73.383422,29.462488,14.199974,138.508552,0.665811,84.715681,41.246425,181.598117,139.580859,178.451815,138.909157,79.260968,137.852294,-0.000690,0.000662,32.000000,-235.807075,139.362568,-0.627100,23.860679,0.690826,361298.533346,0.959786,55.180686,20.285345,3.423945,0.048484,0.034379,213.850639,32.000000,229.829015,211.832648,216.178435,193.316423,32.000000,189.083965,68.848809,61.650928,97.117004,56.281359,43.837047,28.886618,4.340674,22.555260,16.237820,59.546467,36.070081
40.913566,84.998958,138.961389,184.398083,80.841776,73.377347,29.760581,14.209535,138.501933,0.665808,84.887690,41.177041,181.596446,139.657954,178.375087,138.913502,79.303145,137.832145,-0.000689,0.000659,32.000000,-235.804725,139.374903,-0.627158,23.838046,0.683332,361141.204544,0.930711,54.692404,20.259750,3.390331,0.048733,0.023858,213.066781,32.000000,230.391304,212.086784,213.240516,193.090694,32.000000,188.661146,68.844848,61.657829,97.119731,56.281359,43.822855,28.886618,4.189340,22.555260,16.374477,59.556469,36.055187
41.075095,85.066284,138.918384,184.410440,80.836589,73.373239,29.741943,14.204398,138.490095,0.665914,84.950126,41.296819,181.559659,139.574027,178.439106,138.844478,79.326210,137.892957,-0.000689,0.000644,32.000000,-235.799864,139.257349,-0.627244,23.794038,0.687045,361259.638987,0.955328,55.012200,20.261916,3.410784,0.049063,0.031075,212.653088,32.000000,230.780483,212.019350,211.639274,193.366997,32.000000,188.906000,68.852807,61.675915,97.130270,56.281359,43.841449,28.886618,4.416780,22.555260,16.374467,59.550814,36.059149
40.931112,85.066284,138.979150,184.410440,80.827321,73.369507,29.707778,14.206395,138.536384,0.666086,84.819534,41.261456,181.473083,139.607345,178.440229,138.897814,79.280854,137.878141,-0.000689,0.000690,32.000000,-235.801964,139.281047,-0.627242,23.776913,0.685033,361135.848300,0.941517,54.842984,20.210092,3.396462,0.057701,0.023943,212.681203,32.000000,231.005108,211.159240,211.796601,194.097884,32.000000,188.149447,68.836618,61.620611,97.062899,56.281359,43.833794,28.886618,4.173485,22.555260,16.608797,59.549831,35.931710
40.686927,85.108225,138.925097,184.416899,80.839591,73.369205,29.585029,14.213816,138.528932,0.666239,84.715399,41.116672,181.589441,139.683768,178.501152,138.834991,79.294331,137.888500,-0.000689,0.000709,32.000000,-235.795527,139.251920,-0.626873,23.778722,0.683685,361079.692624,0.938262,54.716142,20.216140,3.382059,0.064794,0.026324,213.208438,32.000000,230.203566,211.118149,214.324431,193.923917,32.000000,187.867187,68.869357,61.663691,97.126777,56.281359,43.839187,28.886618,4.263912,22.555260,16.755312,59.564553,35.913735
40.664789,85.102706,138.909933,184.427289,80.838215,73.369201,29.722834,14.201972,138.506954,0.666424,84.875750,41.220971,181.632466,139.552352,178.480737,138.773275,79.287351,137.770875,-0.000688,0.000698,32.000000,-235.808027,139.312518,-0.626524,23.775287,0.686632,361183.878702,0.942804,54.889191,20.254403,3.395440,0.051841,0.022434,213.697181,32.000000,229.872272,211.332529,216.346495,194.158733,32.000000,188.230406,68.879652,61.654378,97.127175,56.281359,43.808865,28.886618,4.325798,22.555260,16.737243,59.564553,35.863332
40.539077,85.121469,138.847526,184.434310,80.848428,73.369217,29.788010,14.204112,138.422146,0.666428,85.060512,41.213528,181.612653,139.494462,178.463074,138.809804,79.274780,137.780199,-0.000688,0.000713,32.000000,-235.799330,139.265548,-0.626768,23.713918,0.690225,361307.079416,0.952837,55.225684,20.245884,3.414490,0.056790,0.023970,213.875571,32.000000,229.890779,211.808599,216.121254,193.374357,32.000000,188.725608,68.846504,61.641898,97.138983,56.281359,43.821805,28.886618,4.359663,22.555260,16.738288,59.566569,35.837506
40.701810,85.121469,138.841625,184.434310,80.862139,73.366631,29.765151,14.204112,138.405312,0.666461,85.187719,41.144329,181.605825,139.558571,178.426276,138.774437,79.330284,137.737430,-0.000688,0.000690,32.000000,-235.808181,139.333585,-0.627386,23.689764,0.690604,361319.504733,0.948955,55.246938,20.196542,3.415976,0.055843,0.030586,213.111959,32.000000,230.290132,212.143188,213.452986,192.995651,32.000000,189.059148,68.828000,61.660115,97.134263,56.281359,43.783419,28.886618,4.316640,22.555260,16.804641,59.564091,36.055701
40.725060,85.206456,138.844968,184.454248,80.853786,73.362812,29.598125,14.203399,138.386620,0.666469,85.272287,41.198844,181.551887,139.506798,178.447205,138.794748,79.319594,137.809685,-0.000688,0.000730,32.000000,-235.807911,139.224208,-0.627586,23.679457,0.694137,361407.520915,0.950037,55.417938,20.213580,3.425029,0.053096,0.024039,212.719328,32.000000,230.833746,211.954090,211.722461,193.449365,32.000000,189.260601,68.836563,61.635224,97.166009,56.281359,43.820611,28.886618,4.286244,22.555260,17.101402,59.556508,36.072649
40.810781,85.260539,138.832988,184.464077,80.851487,73.363359,29.741865,14.202114,138.477842,0.666457,85.257287,41.154676,181.505150,139.535366,178.473511,138.809924,79.326544,137.762040,-0.000688,0.000737,32.000000,-235.806245,139.250823,-0.628179,23.705080,0.692240,361250.108194,0.946698,55.220937,20.137588,3.411190,0.046311,0.020924,212.618265,32.000000,230.969712,211.187819,211.446458,193.989199,32.000000,188.315597,68.859066,61.643253,97.184481,56.281359,43.780043,28.886618,4.259199,22.555260,17.291383,59.552997,35.915569
40.510412,85.297514,138.811456,184.474748,80.856535,73.363370,29.575455,14.201115,138.451837,0.666618,85.145084,41.244155,181.534775,139.528658,178.456653,138.758728,79.323582,137.799729,-0.000688,0.000732,32.000000,-235.806425,139.183745,-0.628382,23.748090,0.692291,361316.059831,0.951596,55.277826,20.182887,3.409325,0.058333,0.029752,213.098946,32.000000,230.281712,211.117215,214.133143,194.309097,32.000000,187.788194,68.835548,61.649288,97.142171,56.281359,43.823837,28.886618,4.185087,22.555260,17.294034,59.561219,35.945136
41.058874,85.297514,138.851678,184.474748,80.825044,73.363342,29.449025,14.205682,138.506742,0.666642,85.160929,41.245311,181.621188,139.468952,178.476814,138.859941,79.228848,137.771647,-0.000687,0.000758,32.000000,-235.800547,139.214580,-0.628617,23.786039,0.690244,361323.402023,0.945007,55.228427,20.153118,3.401870,0.045624,0.017199,213.660823,32.000000,229.940238,211.189572,216.020184,194.236864,32.000000,188.273805,68.833277,61.602572,97.167966,56.281359,43.784774,28.886618,4.124192,22.555260,17.425385,59.563648,35.863772
41.079045,85.316554,138.919415,184.487385,80.776786,73.363319,29.492326,14.202971,138.555840,0.666672,85.220516,41.307737,181.620413,139.553188,178.467164,138.837346,79.345890,137.783954,-0.000687,0.000746,32.000000,-235.808012,139.254290,-0.628114,23.820999,0.693678,361490.129081,0.957887,55.628748,20.174132,3.426562,0.050695,0.030319,213.755407,32.000000,229.983550,211.747555,216.001849,193.470134,32.000000,188.798734,68.839466,61.612587,97.201428,56.281359,43.812795,28.886618,4.473623,22.555260,17.494619,59.561691,35.935745
40.821838,85.314898,138.857751,184.499742,80.764191,73.363354,30.005407,14.204255,138.410031,0.666652,85.158117,41.286930,181.686374,139.575189,178.413570,138.800820,79.310943,137.856738,-0.000686,0.000765,32.000000,-235.801810,139.253453,-0.628005,23.827791,0.684167,361386.568715,0.948360,54.966845,20.255416,3.381770,0.043908,0.024583,213.116567,32.000000,230.179641,212.121669,213.754060,193.038668,32.000000,189.056942,68.832418,61.636492,97.183267,56.281359,43.785073,28.886618,4.258681,22.555260,17.492088,59.547785,35.912708
40.697095,85.264402,138.932406,184.506201,80.735108,73.363339,29.764155,14.215100,138.464841,0.666578,85.087685,41.220130,181.590191,139.584566,178.395800,138.780210,79.359362,137.887009,-0.000686,0.000766,32.000000,-235.794079,139.270825,-0.627512,23.854935,0.683164,361236.242388,0.946514,54.961671,20.144268,3.381759,0.054415,0.034867,212.774473,32.000000,230.873490,211.990536,211.323510,193.413520,32.000000,189.215835,68.819095,61.639817,97.202165,56.281359,43.832924,28.886618,4.145605,22.555260,17.495292,59.548159,36.088643
40.478505,85.264402,138.951869,184.506201,80.694533,73.365911,29.867962,14.203827,138.529893,0.666679,85.055958,41.312004,181.565428,139.495481,178.470034,138.839832,79.307506,137.850433,-0.000685,0.000780,32.000000,-235.803058,139.343742,-0.627755,23.829496,0.686704,361391.808397,0.936553,55.269450,20.214068,3.401556,0.062865,0.028663,212.610599,32.000000,230.952082,211.210429,211.380825,193.901040,32.000000,188.323662,68.843108,61.647274,97.184724,56.281359,43.824223,28.886618,4.446728,22.555260,17.322733,59.560324,36.022612
40.817058,85.233497,138.991728,184.500303,80.718529,73.364244,29.613858,14.203113,138.576249,0.666952,84.806236,41.318275,181.575721,139.610751,178.461137,138.941306,79.309643,137.941134,-0.000684,0.000755,32.000000,-235.805738,139.342375,-0.628273,23.826795,0.688095,361331.353135,0.947109,55.369569,20.180141,3.413816,0.050607,0.035086,213.155188,32.000000,230.282481,211.035114,214.283134,194.140156,32.000000,187.999282,68.826876,61.611203,97.155454,56.281359,43.873146,28.886618,4.060584,22.555260,17.217959,59.561268,35.945796
41.071784,85.192383,139.063126,184.501988,80.741583,73.366753,29.743129,14.201972,138.572983,0.667073,84.705866,41.413297,181.579310,139.617113,178.506883,138.860794,79.309703,137.834213,-0.000683,0.000744,32.000000,-235.809502,139.375987,-0.628671,23.871720,0.692359,361507.277152,0.949261,55.634354,20.214486,3.432732,0.055262,0.030001,213.686610,32.000000,230.023437,211.065669,215.917881,194.423938,32.000000,188.368529,68.841311,61.619477,97.191703,56.281359,43.868941,28.886618,4.108282,22.555260,17.077508,59.564209,35.979692
41.198830,85.112088,138.986944,184.489351,80.718560,73.374044,29.753903,14.204968,138.595102,0.667202,84.786111,41.293004,181.634436,139.684219,178.507483,138.872755,79.304843,137.853044,-0.000683,0.000736,32.000000,-235.800605,139.283046,-0.629017,23.852496,0.687240,361324.437028,0.948891,55.193814,20.255765,3.405236,0.054005,0.025373,213.732129,32.000000,229.817780,211.805104,216.337091,193.475416,32.000000,188.652117,68.856528,61.646142,97.205839,56.281359,43.883069,28.886618,4.373904,22.555260,17.079465,59.558839,36.081526
40.905097,85.112088,139.041318,184.489351,80.718474,73.378739,29.777040,14.206966,138.578468,0.667245,84.761237,41.279570,181.611632,139.647229,178.386998,138.902133,79.252552,137.816844,-0.000684,0.000708,32.000000,-235.803196,139.355202,-0.628786,23.841901,0.682247,361189.632200,0.938490,54.846216,20.204524,3.385855,0.056375,0.024128,213.184153,32.000000,230.332446,211.956015,213.915819,193.193230,32.000000,189.382206,68.813773,61.620201,97.199636,56.281359,43.860535,28.886618,4.198653,22.555260,16.801937,59.553509,35.866413
40.752102,85.077873,139.000526,184.473344,80.711819,73.382595,29.643413,14.209820,138.665983,0.667403,84.677876,41.245226,181.635594,139.694291,178.434705,138.902216,79.284625,137.880586,-0.000684,0.000711,32.000000,-235.795589,139.277130,-0.628813,23.829968,0.680465,361103.344920,0.934999,54.613605,20.218400,3.373565,0.053165,0.028503,212.768692,32.000000,230.780749,211.924972,211.497522,193.373834,32.000000,188.930067,68.813374,61.634466,97.190853,56.281359,43.889064,28.886618,4.175666,22.555260,16.684102,59.556951,35.874997
41.079467,85.034552,139.063728,184.454810,80.723180,73.381332,29.701194,14.204540,138.656944,0.667430,84.676192,41.311581,181.524184,139.692436,178.470427,138.999613,79.289485,137.812459,-0.000685,0.000692,32.000000,-235.804147,139.310518,-0.628540,23.839645,0.685579,361321.378974,0.941462,54.966311,20.253357,3.399120,0.062649,0.030210,212.532513,32.000000,230.938798,211.325708,211.374851,193.825744,32.000000,188.124183,68.821527,61.627183,97.179933,56.281359,43.874160,28.886618,4.093056,22.555260,16.534403,59.559469,36.086882
40.940535,85.007512,139.025515,184.438522,80.710802,73.385127,29.605174,14.211818,138.534452,0.667684,84.611623,41.265904,181.570787,139.547517,178.521252,138.870152,79.322548,137.832959,-0.000686,0.000698,32.000000,-235.794902,139.301154,-0.628783,23.800228,0.688112,361329.781771,0.949453,55.116580,20.251804,3.410880,0.057534,0.028091,213.031781,32.000000,230.443078,210.914559,214.326438,194.382013,32.000000,188.269606,68.834608,61.668456,97.188205,56.281359,43.883764,28.886618,4.375833,22.555260,16.534754,59.563698,36.064798
40.676664,85.007512,139.018298,184.438522,80.730701,73.388937,29.810572,14.208536,138.544408,0.667810,84.609531,41.279353,181.587094,139.632649,178.490664,138.844542,79.253540,137.840288,-0.000687,0.000709,32.000000,-235.794578,139.353835,-0.627755,23.816304,0.682934,361137.332109,0.939479,54.679164,20.214324,3.385237,0.061602,0.028092,213.629380,32.000000,229.944568,211.116476,215.900590,194.226761,32.000000,188.116412,68.819342,61.611568,97.188943,56.281359,43.856760,28.886618,4.323409,22.555260,16.440986,59.559006,36.115642
40.802032,85.016617,138.953070,184.426727,80.741257,73.387687,29.677045,14.205396,138.604519,0.667953,84.651695,41.208802,181.602506,139.636198,178.456220,138.988083,79.281077,137.880244,-0.000687,0.000694,32.000000,-235.800832,139.283964,-0.628239,23.801172,0.686049,361144.508333,0.945916,54.819079,20.191078,3.395791,0.046116,0.017364,213.731085,32.000000,229.817622,211.720318,216.486930,193.391418,32.000000,188.921371,68.823842,61.638319,97.195820,56.281359,43.866023,28.886618,4.149440,22.555260,16.472725,59.560875,35.833251
40.659152,85.019653,138.923271,184.428693,80.781161,73.386446,29.699204,14.202400,138.516045,0.667919,84.815896,41.153825,181.600956,139.588994,178.438397,138.905878,79.255827,137.869738,-0.000687,0.000655,32.000000,-235.807271,139.282598,-0.627969,23.762147,0.689705,361369.193630,0.945920,55.137382,20.263594,3.417643,0.057209,0.033475,213.165522,32.000000,230.335245,211.905077,214.003120,193.403546,32.000000,189.255221,68.812537,61.645776,97.186761,56.281359,43.827507,28.886618,4.325916,22.555260,16.483438,59.559665,36.082627
40.819918,85.038139,138.957909,184.434871,80.808653,73.383928,29.763224,14.204826,138.593979,0.668264,84.871069,41.232921,181.553364,139.596803,178.427613,138.860552,79.273169,137.870205,-0.000688,0.000651,32.000000,-235.803534,139.310640,-0.628127,23.757873,0.687919,361281.388144,0.947080,54.995060,20.255187,3.405543,0.052774,0.027692,212.698141,32.000000,230.883924,211.959910,211.613526,193.412271,32.000000,188.957316,68.786288,61.628941,97.173998,56.281359,43.852461,28.886618,4.280517,22.555260,16.483638,59.552663,36.097520
40.594493,85.038139,138.891809,184.434871,80.815699,73.376854,29.781594,14.199831,138.556133,0.668475,84.887135,41.216069,181.535659,139.540750,178.469740,138.813834,79.310790,137.806933,-0.000687,0.000660,32.000000,-235.811151,139.330609,-0.628471,23.744314,0.691157,361372.657695,0.949895,55.170703,20.275409,3.416777,0.059856,0.029352,212.674020,32.000000,230.928444,211.170604,211.481255,193.954230,32.000000,188.463910,68.827404,61.641492,97.111539,56.281359,43.818039,28.886618,4.364710,22.555260,16.548185,59.555279,35.929142
40.657386,85.098291,138.931102,184.442734,80.805095,73.373058,29.703165,14.205682,138.503473,0.668401,84.773479,41.287544,181.534338,139.629306,178.471373,138.848044,79.285066,137.878244,-0.000687,0.000663,32.000000,-235.804317,139.283760,-0.628727,23.711584,0.688915,361285.791343,0.943896,54.995008,20.258289,3.404169,0.055433,0.032048,213.032016,32.000000,230.488964,210.831311,213.994732,194.155111,32.000000,188.122013,68.781452,61.643343,97.081906,56.281359,43.873685,28.886618,4.154309,22.555260,16.757740,59.547687,36.126500
41.045843,85.117054,138.922792,184.447508,80.803883,73.369189,29.657195,14.199831,138.475395,0.668384,84.886705,41.332374,181.561546,139.550701,178.533422,138.802100,79.216789,137.834521,-0.000687,0.000662,32.000000,-235.809512,139.247887,-0.629538,23.725615,0.692502,361295.122488,0.948785,55.267454,20.190373,3.421445,0.063560,0.033172,213.519987,32.000000,229.957139,211.130686,215.701775,194.131183,32.000000,188.000882,68.795516,61.627352,97.082560,56.281359,43.830393,28.886618,4.113158,22.555260,16.823922,59.565871,36.109919
41.124611,85.138853,138.942740,184.461550,80.783251,73.365378,29.841444,14.209820,138.532945,0.668518,84.966123,41.256596,181.568370,139.615664,178.459677,138.848759,79.270203,137.779867,-0.000687,0.000655,32.000000,-235.800506,139.248414,-0.629264,23.714154,0.692693,361341.613453,0.949808,55.251478,20.250241,3.417118,0.069497,0.027559,213.633176,32.000000,229.850247,211.630808,216.518854,193.492893,32.000000,188.810975,68.782019,61.629246,97.057689,56.281359,43.856970,28.886618,4.472232,22.555260,16.825113,59.550873,35.957975
40.516272,85.138853,138.908864,184.461550,80.787888,73.361571,29.744360,14.206681,138.480284,0.668512,85.039484,41.192705,181.615703,139.560813,178.435079,138.803572,79.253874,137.761220,-0.000687,0.000655,32.000000,-235.804793,139.260774,-0.629902,23.700805,0.686176,361268.516446,0.941712,54.802031,20.297585,3.384576,0.058203,0.039161,213.340370,32.000000,230.380278,211.900271,213.904553,193.185401,32.000000,189.316542,68.783875,61.638662,97.065816,56.281359,43.824297,28.886618,4.413355,22.555260,16.902177,59.562586,35.830316
40.793532,85.169757,138.896497,184.459303,80.799182,73.357760,29.575244,14.200830,138.431775,0.668449,85.063174,41.209108,181.509856,139.593623,178.414274,138.769525,79.283223,137.794220,-0.000687,0.000646,32.000000,-235.809988,139.202876,-0.630306,23.703873,0.685366,361163.401280,0.933991,54.729308,20.217998,3.378579,0.062970,0.029182,212.710503,32.000000,230.739988,212.026601,211.763790,193.364893,32.000000,188.853375,68.777529,61.649863,97.039885,56.281359,43.845690,28.886618,4.207591,22.555260,17.011054,59.562449,35.923493
41.112439,85.190728,138.822816,184.453125,80.802750,73.358799,29.622667,14.207680,138.501549,0.668528,85.057013,41.199389,181.500371,139.595416,178.468347,138.782894,79.342224,137.761729,-0.000687,0.000625,32.000000,-235.795271,139.239420,-0.630434,23.705053,0.695095,361424.113274,0.951937,55.462977,20.225396,3.428471,0.067224,0.029285,212.593975,32.000000,230.960094,211.032369,211.266649,194.076899,32.000000,188.455385,68.771403,61.659611,97.019688,56.281359,43.789617,28.886618,4.083769,22.555260,17.085632,59.558170,35.809773
41.151149,85.189900,138.928160,184.457337,80.778774,73.359931,29.737378,14.203969,138.478062,0.668589,84.980028,41.294279,181.475214,139.493340,178.489319,138.865726,79.286348,137.844209,-0.000687,0.000649,32.000000,-235.803079,139.223636,-0.630372,23.721340,0.690611,361277.145401,0.950491,55.158456,20.211852,3.404866,0.066314,0.033588,213.056776,32.000000,230.585515,210.810355,213.875051,194.412104,32.000000,187.890720,68.758408,61.662430,97.005947,56.281359,43.836125,28.886618,4.461454,22.555260,17.087572,59.554610,36.096860
40.603399,85.189900,138.946369,184.457337,80.755038,73.363654,29.951003,14.209392,138.528104,0.668414,84.873525,41.323905,181.546870,139.593050,178.482467,138.703281,79.290841,137.867915,-0.000686,0.000668,32.000000,-235.798639,139.310802,-0.629791,23.765111,0.685342,361086.484006,0.941210,54.795781,20.137289,3.376662,0.065071,0.029417,213.618961,32.000000,229.907310,211.067132,215.743538,194.317988,32.000000,187.992407,68.751537,61.634546,97.016785,56.281359,43.837768,28.886618,4.364717,22.555260,17.086631,59.557462,35.908526
40.904395,85.186037,139.034477,184.464919,80.721486,73.363636,29.763680,14.206395,138.492093,0.668348,84.893769,41.229780,181.546870,139.515994,178.456958,138.904170,79.260884,137.771218,-0.000686,0.000650,32.000000,-235.800981,139.286268,-0.629696,23.693435,0.684713,361152.206294,0.936655,54.748540,20.232665,3.376046,0.059915,0.030432,213.759290,32.000000,229.838956,211.509953,216.634916,193.541012,32.000000,188.871380,68.740317,61.637061,97.038100,56.281359,43.844530,28.886618,4.160147,22.555260,17.075131,59.554935,36.048657
40.663107,85.166446,138.857753,184.460988,80.687539,73.361064,29.710646,14.199831,138.553845,0.668096,84.912137,41.280232,181.573240,139.527700,178.433508,138.856209,79.273345,137.835337,-0.000686,0.000644,32.000000,-235.811807,139.316577,-0.629592,23.724828,0.692106,361395.872886,0.943352,55.408429,20.239521,3.422038,0.059161,0.028274,213.337666,32.000000,230.180588,211.994291,214.213836,193.300690,32.000000,189.160755,68.718945,61.646940,97.033019,56.281359,43.808141,28.886618,4.326681,22.555260,17.008966,59.554345,36.095833
40.527434,85.136369,138.987131,184.451440,80.687823,73.357069,29.731539,14.212532,138.549221,0.668178,84.848438,41.259958,181.523637,139.580367,178.448066,138.824090,79.306041,137.961164,-0.000687,0.000656,32.000000,-235.793697,139.301378,-0.629511,23.729365,0.689837,361304.835398,0.941865,55.041106,20.223175,3.399011,0.046626,0.030468,212.814618,32.000000,230.661020,212.115932,212.019858,193.173571,32.000000,189.205512,68.757334,61.666376,97.049378,56.281359,43.859978,28.886618,4.054412,22.555260,17.010659,59.560531,36.092164
41.029882,85.136369,138.933328,184.451440,80.693294,73.355829,29.914982,14.203113,138.544869,0.668213,84.857451,41.355798,181.481779,139.593623,178.516238,138.807338,79.327896,137.875348,-0.000688,0.000642,32.000000,-235.804755,139.260143,-0.630640,23.760521,0.691907,361359.448458,0.949417,55.312712,20.241420,3.414834,0.059456,0.025967,212.693973,32.000000,230.966599,211.156669,211.023556,194.111666,32.000000,188.514131,68.735891,61.676602,97.035407,56.281359,43.836782,28.886618,4.121539,22.555260,16.907666,59.557846,35.823053
40.866315,85.089186,138.964821,184.441892,80.690009,73.356992,29.747060,14.199688,138.539973,0.668192,84.771754,41.240779,181.584791,139.590687,178.492420,138.820537,79.313684,137.925956,-0.000688,0.000642,32.000000,-235.807852,139.303871,-0.630820,23.783967,0.694362,361325.984103,0.952006,55.446956,20.268950,3.429458,0.061548,0.032194,213.016163,32.000000,230.514109,210.968484,213.828036,194.316558,32.000000,187.866778,68.738207,61.676841,97.046814,56.281359,43.829016,28.886618,4.368468,22.555260,16.744981,59.560206,35.908893
40.807389,85.106017,138.921552,184.447508,80.684612,73.360705,29.667526,14.205967,138.600677,0.668202,84.785265,41.310571,181.508946,139.544439,178.478059,138.879947,79.279774,137.956395,-0.000689,0.000631,32.000000,-235.803704,139.296935,-0.631142,23.818638,0.685361,361076.774909,0.933853,54.840518,20.206025,3.386150,0.052872,0.026146,213.548444,32.000000,229.892150,210.997546,215.689243,194.313277,32.000000,188.116974,68.728298,61.657210,97.047363,56.281359,43.831779,28.886618,4.248573,22.555260,16.804360,59.554178,36.074483
40.547925,85.111536,139.075140,184.447508,80.708688,73.364875,29.388359,14.200830,138.541932,0.668419,84.798944,41.294388,181.555722,139.548111,178.521293,138.872202,79.268195,137.856251,-0.000689,0.000633,32.000000,-235.806874,139.264060,-0.630698,23.788059,0.687294,361126.886108,0.943032,54.990123,20.244460,3.400474,0.058206,0.027918,213.799672,32.000000,229.940671,211.580279,216.413542,193.577488,32.000000,188.805890,68.728276,61.649644,97.087491,56.281359,43.840449,28.886618,4.036286,22.555260,16.805439,59.550017,36.114761
41.248216,85.111536,138.986747,184.447508,80.722017,73.369024,30.008329,14.203541,138.482047,0.668190,84.837282,41.281018,181.606352,139.658812,178.429763,138.861712,79.291453,137.843781,-0.000690,0.000628,32.000000,-235.806949,139.345251,-0.630501,23.808568,0.687093,361232.184579,0.947094,55.077997,20.292935,3.404323,0.053463,0.020585,213.441911,32.000000,230.127830,212.014204,214.020077,193.063545,32.000000,188.778489,68.701852,61.662810,97.076905,56.281359,43.860354,28.886618,3.992672,22.555260,16.825726,59.567395,35.927821
40.934609,85.095532,139.025449,184.453406,80.726532,73.375385,29.564269,14.208679,138.631827,0.668254,84.864773,41.201201,181.536131,139.614359,178.477238,138.805243,79.269250,137.913072,-0.000689,0.000649,32.000000,-235.799681,139.352836,-0.630393,23.804450,0.692719,361382.828867,0.962655,55.397278,20.256584,3.429895,0.050766,0.026143,212.808651,32.000000,230.698334,211.899305,212.200440,193.244573,32.000000,189.463727,68.744413,61.712854,97.105014,56.281359,43.838935,28.886618,4.357150,22.555260,16.771210,59.547755,35.923053
40.614142,85.077597,138.906640,184.450317,80.737165,73.376637,29.465050,14.204826,138.524681,0.668522,84.883994,41.168759,181.537586,139.584895,178.499400,138.918083,79.267391,137.944153,-0.000690,0.000648,32.000000,-235.802223,139.302646,-0.630633,23.828526,0.680914,361075.374280,0.925828,54.553942,20.227355,3.369521,0.050476,0.026902,212.708861,32.000000,230.921934,211.280219,210.978483,193.810511,32.000000,188.007771,68.741067,61.709061,97.094344,56.281359,43.827961,28.886618,4.351189,22.555260,16.709877,59.562301,35.864726
41.021768,85.113191,139.004653,184.454248,80.761071,73.376615,29.454802,14.204112,138.565317,0.668586,84.852985,41.313914,181.545089,139.601636,178.472917,138.822027,79.334039,137.814479,-0.000690,0.000647,32.000000,-235.804903,139.386938,-0.630547,23.845599,0.686070,361254.733040,0.947433,54.914230,20.282726,3.396281,0.055322,0.020745,213.091598,32.000000,230.640056,211.062465,213.527298,194.102719,32.000000,187.978851,68.737062,61.692869,97.104163,56.281359,43.835045,28.886618,4.329034,22.555260,16.710666,59.567307,35.850419
40.439121,85.113191,138.912785,184.454248,80.765657,73.376608,30.005146,14.201258,138.592863,0.668887,84.907347,41.249009,181.629477,139.571703,178.479216,138.840197,79.275056,137.915446,-0.000690,0.000632,32.000000,-235.807102,139.226309,-0.630381,23.885620,0.689871,361382.879066,0.958568,55.283119,20.299461,3.420155,0.049824,0.036421,213.580845,32.000000,230.087322,210.912438,215.703475,194.442499,32.000000,188.252792,68.753285,61.678218,97.106681,56.281359,43.835770,28.886618,4.446289,22.555260,16.835350,59.567258,35.891505
40.605539,85.163962,139.040271,184.468289,80.755075,73.375368,0.000000,14.199403,138.608005,0.668812,84.979067,41.344129,181.583422,139.535428,178.467755,138.813895,79.295634,137.794915,-0.000690,0.000618,32.000000,-235.809612,139.273565,-0.630481,23.859918,0.683494,361151.499900,0.948862,54.827087,20.170738,3.388558,0.048359,0.032280,213.819669,32.000000,229.717562,211.652050,216.500725,193.317285,32.000000,188.571639,68.745805,61.697495,97.135291,56.281359,43.803922,28.886618,4.113185,22.555260,17.013048,59.556715,36.136038
41.121213,85.194867,139.011734,184.468289,80.731664,73.373225,0.000000,14.209963,138.553027,0.668542,84.916891,41.242769,181.683113,139.686766,178.462796,138.921591,79.321250,137.820983,-0.000688,0.000613,32.000000,-235.798069,139.425584,-0.630112,23.879299,0.691042,361479.709109,0.945714,55.530966,20.278059,3.435109,0.055372,0.025815,213.621863,32.000000,230.117380,212.050555,214.106822,193.150466,32.000000,188.999712,68.774721,61.754732,97.171252,56.281359,43.867347,28.886618,4.075463,22.555260,17.122076,59.551060,36.151372
41.097256,85.157340,139.098715,184.474467,80.700496,73.373208,29.975486,14.206824,138.601043,0.668452,84.837291,41.342778,181.588657,139.708096,178.457111,138.951210,79.267661,137.995613,-0.000689,0.000601,32.000000,-235.803175,139.387854,-0.629632,23.879352,0.689774,NaN,Inf,55.379901,20.199775,3.424170,0.052026,0.031157,212.957363,32.000000,230.796466,211.963531,211.854536,193.347424,32.000000,189.089836,68.754618,61.730269,97.129595,56.281359,43.863137,28.886618,4.186826,22.555260,17.124058,59.549545,36.089670
