OSU 80 Ton Compressor Load Stand
40.676924,85.157340,139.001395,184.474467,80.674985,73.370589,29.712838,14.208108,138.658223,0.668345,84.735629,41.406113,181.576842,139.697309,178.478159,139.012144,79.279540,137.958046,-0.000689,0.000572,32.000000,-235.801563,139.412634,-0.628921,23.878722,0.681128,NaN,Inf,54.789397,20.186641,3.380536,0.050834,0.030921,212.629177,32.000000,230.986075,211.387771,210.755566,193.584148,32.000000,188.154225,68.777446,61.733175,97.099816,56.281359,43.866157,28.886618,4.313608,22.555260,16.995422,59.555761,36.056214
40.908319,85.077873,139.134596,184.471378,80.636424,73.371378,29.526931,14.206681,138.670688,0.668338,84.546233,41.318757,181.554577,139.760806,178.506836,138.937540,79.319083,137.989104,-0.000688,0.000583,32.000000,-235.797581,139.420017,-0.629191,23.872008,0.681787,361236.483227,0.930610,54.780605,20.323813,3.384623,0.046871,0.036198,213.033055,32.000000,230.504097,210.984498,213.257923,194.102613,32.000000,188.181306,68.783085,61.748500,97.100364,56.281359,43.879592,28.886618,4.269824,22.555260,16.720690,59.563147,35.834645
40.800437,85.033449,138.984139,184.464358,80.646952,73.371310,29.745094,14.200687,138.666002,0.668332,84.542435,41.353373,181.582751,139.629205,178.489264,138.937902,79.267635,137.969724,-0.000687,0.000588,32.000000,-235.807508,139.394934,-0.628478,23.861072,0.687899,361384.769306,0.949109,55.286895,20.293959,3.417205,0.047226,0.018219,213.540717,32.000000,230.153508,210.877088,215.234702,194.323225,32.000000,187.885208,68.788681,61.718105,97.095388,56.281359,43.865433,28.886618,4.241179,22.555260,16.567157,59.571251,36.086001
40.712463,84.998130,139.141123,184.450317,80.666714,73.372548,29.772440,14.208536,138.703270,0.668466,84.551920,41.388998,181.631290,139.719922,178.480665,139.049079,79.320332,137.970880,-0.000686,0.000565,32.000000,-235.795726,139.383693,-0.628392,23.845310,0.684921,361162.645374,0.949189,54.928217,20.269277,3.401132,0.054556,0.031138,213.842644,32.000000,229.888676,211.607798,216.275940,193.328807,32.000000,188.517672,68.789404,61.714225,97.120488,56.281359,43.878281,28.886618,4.149972,22.555260,16.567497,59.557167,35.902656
40.918559,84.998130,139.003275,184.450317,80.686433,73.373789,29.597166,14.209250,138.676199,0.668298,84.702097,41.385813,181.643022,139.744615,178.476911,138.946791,79.339122,137.974042,-0.000684,0.000542,32.000000,-235.798782,139.454076,-0.627252,23.841376,0.686217,361236.265118,0.944777,55.013816,20.311453,3.406437,0.045096,0.023339,213.548310,32.000000,230.267852,211.833389,214.273313,193.306240,32.000000,189.088746,68.781029,61.730503,97.117590,56.281359,43.872748,28.886618,4.177433,22.555260,16.444906,59.551719,35.948511
40.792128,84.972746,139.124251,184.429536,80.691870,73.371216,29.624805,14.202114,138.714336,0.668383,84.668116,41.381114,181.573325,139.797511,178.432854,138.896955,79.312899,138.057506,-0.000683,0.000522,32.000000,-235.805426,139.416430,-0.626817,23.814993,0.688649,361174.495697,0.946016,55.084723,20.259309,3.417654,0.053573,0.033550,212.904791,32.000000,230.812296,211.936236,212.073902,193.173846,32.000000,189.069293,68.789685,61.750546,97.108378,56.281359,43.902033,28.886618,4.304451,22.555260,16.356615,59.551365,36.033177
40.541216,84.974953,139.029078,184.417741,80.709933,73.371223,29.744038,14.208251,138.675036,0.668317,84.584362,41.311555,181.566324,139.684565,178.465018,138.946933,79.309291,137.988388,-0.000684,0.000514,32.000000,-235.802732,139.465150,-0.626683,23.805079,0.684998,361068.097314,0.946545,54.836146,20.242031,3.397072,0.055704,0.034839,212.703883,32.000000,230.924294,211.318851,210.863182,193.716750,32.000000,188.067366,68.805891,61.742584,97.089963,56.281359,43.886990,28.886618,4.390333,22.555260,16.364006,59.555131,36.105004
40.730377,84.968607,139.128844,184.409316,80.710304,73.373767,29.884217,14.209535,138.746108,0.668449,84.572700,41.405754,181.548557,139.737071,178.538134,139.021394,79.374209,137.899563,-0.000685,0.000498,32.000000,-235.800136,139.460887,-0.626100,23.776073,0.688155,361121.679882,0.948688,54.963139,20.308180,3.410566,0.054108,0.032584,213.024940,32.000000,230.794986,210.829258,213.335057,194.161405,32.000000,188.135668,68.811616,61.762187,97.122621,56.281359,43.888247,28.886618,4.182180,22.555260,16.363752,59.540950,35.926721
40.722286,84.968607,139.092326,184.409316,80.672284,73.372522,29.687045,14.205967,138.673734,0.668459,84.625308,41.314470,181.596450,139.662217,178.538129,138.988164,79.292095,137.885712,-0.000684,0.000510,32.000000,-235.802556,139.495662,-0.626037,23.799047,0.691977,361234.405781,0.951100,55.268828,20.278725,3.429327,0.061400,0.038373,213.671964,32.000000,230.168103,210.925657,215.366736,194.248687,32.000000,187.862254,68.810364,61.735362,97.117749,56.281359,43.915497,28.886618,4.290223,22.555260,16.341408,59.559862,36.040514
40.491134,84.977160,139.109602,184.406789,80.678231,73.376362,29.598309,14.205539,138.606133,0.668455,84.733293,41.207807,181.600795,139.638135,178.497387,138.983662,79.294818,137.850350,-0.000685,0.000519,32.000000,-235.801509,139.400765,-0.625813,23.721104,0.690287,361071.131668,0.941991,55.033554,20.171302,3.415850,0.054115,0.022023,213.871216,32.000000,229.860680,211.481449,216.750789,193.326878,32.000000,188.590061,68.781190,61.740723,97.133688,56.281359,43.882195,28.886618,4.306930,22.555260,16.370832,59.558328,35.907132
40.996276,85.024895,139.039961,184.420268,80.688724,73.380119,29.805842,14.199831,138.592580,0.668483,84.883113,41.156292,181.605757,139.604369,178.450609,138.877722,79.338310,137.893451,-0.000686,0.000530,32.000000,-235.807217,139.391467,-0.625318,23.714967,0.689586,361180.064818,0.948431,55.043330,20.246787,3.415632,0.057283,0.037036,213.601663,32.000000,230.284044,211.758403,214.390621,193.248231,32.000000,189.026121,68.767256,61.724575,97.130869,56.281359,43.903891,28.886618,4.137797,22.555260,16.536426,59.555141,35.947557
40.973973,85.084771,139.024909,184.434029,80.696828,73.380150,29.711478,14.202114,138.578029,0.668609,84.931143,41.250515,181.554098,139.636178,178.425762,138.932810,79.365648,137.916302,-0.000685,0.000544,32.000000,-235.806245,139.341703,-0.625616,23.700306,0.695608,361301.594186,0.957109,55.331784,20.227135,3.435557,0.052491,0.026964,213.015676,32.000000,230.743824,211.993573,212.171381,193.123506,32.000000,188.893958,68.772156,61.743765,97.146803,56.281359,43.866619,28.886618,4.421547,22.555260,16.536679,59.560580,36.048217
40.716616,85.084771,138.996831,184.434029,80.705732,73.382686,29.509923,14.199117,138.628149,0.668607,84.963321,41.204959,181.525200,139.643785,178.455549,138.913353,79.341636,137.876250,-0.000685,0.000544,32.000000,-235.806947,139.356490,-0.625638,23.720999,0.687691,361091.508851,0.938163,54.769424,20.204276,3.391527,0.055662,0.021977,212.809869,32.000000,230.965748,211.167284,211.046373,193.664461,32.000000,188.368610,68.786522,61.742328,97.145789,56.281359,43.887820,28.886618,4.298248,22.555260,16.745342,59.550421,35.960690
41.084108,85.115951,139.009707,184.440488,80.690486,73.386441,29.528535,14.201543,138.567325,0.668641,84.780044,41.299162,181.593517,139.647026,178.491933,138.897688,79.357784,137.919486,-0.000686,0.000541,32.000000,-235.806324,139.367890,-0.624285,23.666081,0.688501,361120.201553,0.941815,54.856115,20.187875,3.393005,0.063070,0.039125,213.014900,32.000000,230.779305,210.876110,213.043732,194.138294,32.000000,187.924508,68.765086,61.758006,97.163223,56.281359,43.865175,28.886618,4.351749,22.555260,16.854627,59.557590,35.918724
40.452630,85.140232,138.974654,184.454248,80.687128,73.390270,29.751308,14.204112,138.526092,0.668793,84.887605,41.197284,181.575578,139.646170,178.486872,138.955343,79.303880,137.872430,-0.000686,0.000538,32.000000,-235.808509,139.346311,-0.623783,23.691521,0.691828,361274.056744,0.954647,55.166345,20.192717,3.413762,0.067009,0.033851,213.564821,32.000000,230.080032,210.962801,215.321878,194.101715,32.000000,187.575169,68.772695,61.747242,97.163076,56.281359,43.878129,28.886618,4.452344,22.555260,16.940159,59.563855,36.044402
40.603127,85.143544,139.014375,184.459865,80.670510,73.390329,29.406412,14.202400,138.628490,0.668805,84.828531,41.262171,181.650715,139.552943,178.516053,138.898381,79.279302,137.851944,-0.000686,0.000548,32.000000,-235.805304,139.389141,-0.623317,23.772166,0.687828,361144.735262,0.945099,54.754991,20.197264,3.383540,0.056495,0.027129,213.860903,32.000000,229.948908,211.390661,216.646847,193.561572,32.000000,188.804912,68.770590,61.725843,97.186441,56.281359,43.896078,28.886618,4.362736,22.555260,16.953564,59.555840,35.928995
40.788366,85.129747,138.944492,184.470536,80.702087,73.394116,29.721932,14.203827,138.530056,0.668922,84.962971,41.243943,181.686121,139.561874,178.466923,138.797621,79.290809,137.866104,-0.000688,0.000505,32.000000,-235.804861,139.304257,-0.622947,23.760023,0.696923,361527.026515,0.953680,55.541600,20.228644,3.435491,0.045735,0.028384,213.650079,32.000000,230.191673,211.881500,214.571386,193.207875,32.000000,188.954498,68.765231,61.756896,97.211388,56.281359,43.885506,28.886618,4.127996,22.555260,16.955025,59.555830,36.102582
40.662477,85.129747,139.006217,184.470536,80.724614,73.396604,30.012823,14.202971,138.499781,0.668851,85.067844,41.242924,181.583927,139.630346,178.454953,138.784867,79.374539,137.853168,-0.000688,0.000492,32.000000,-235.806209,139.274848,-0.623005,23.751028,0.692357,361499.863390,0.961078,55.362402,20.243414,3.423736,0.051492,0.030855,212.899497,32.000000,230.650389,212.095453,212.346003,192.886558,32.000000,189.072630,68.765075,61.763023,97.210604,56.281359,43.869357,28.886618,4.260420,22.555260,16.908024,59.563845,36.061937
40.606714,85.156788,138.938964,184.477276,80.779702,73.397804,29.473175,14.202971,138.512366,0.668852,85.113076,41.275087,181.563390,139.607182,178.474274,138.888847,79.337503,137.770242,-0.000689,0.000479,32.000000,-235.807848,139.313354,-0.623913,23.816068,0.689532,361411.584076,0.946311,55.124680,20.238686,3.406474,0.042578,0.019796,212.646825,32.000000,231.010798,211.104394,211.074614,193.879708,32.000000,188.439544,68.775571,61.772770,97.235027,56.281359,43.879828,28.886618,4.078950,22.555260,17.003814,59.553332,35.934865
40.980558,85.212251,138.944841,184.491036,80.819447,73.402878,29.497465,14.203684,138.614738,0.668990,84.937271,41.293993,181.560830,139.654550,178.493886,138.845557,79.368987,137.881469,-0.000689,0.000466,32.000000,-235.804348,139.337888,-0.623756,23.817956,0.692050,361362.981826,0.940251,55.276775,20.148764,3.418538,0.057290,0.026434,212.924024,32.000000,230.774881,210.940509,213.008794,194.113691,32.000000,187.989518,68.766866,61.773211,97.219237,56.281359,43.871417,28.886618,4.151978,22.555260,17.198081,59.563344,35.926207
40.868139,85.200937,138.890229,184.482331,80.849503,73.403067,29.832271,14.204398,138.550076,0.669127,84.959130,41.340839,181.652083,139.562118,178.506336,138.879681,79.291429,137.897691,-0.000688,0.000459,32.000000,-235.806749,139.289817,-0.623334,23.862436,0.690810,361467.328466,0.958937,55.371303,20.146088,3.421576,0.059430,0.038397,213.561834,32.000000,230.141765,210.959886,215.283941,194.233530,32.000000,188.073404,68.764238,61.769722,97.232100,56.281359,43.889733,28.886618,4.306099,22.555260,17.200240,59.567405,35.952106
40.874630,85.200937,138.989234,184.482331,80.878990,73.405552,29.686949,14.201972,138.593903,0.669299,84.846272,41.324443,181.688823,139.618581,178.504016,138.879537,79.303846,137.872248,-0.000687,0.000447,32.000000,-235.806880,139.229470,-0.621989,23.906653,0.685080,361344.290892,0.949053,54.975676,20.167865,3.390506,0.062357,0.028391,213.725174,32.000000,229.953248,211.320458,216.728717,193.515392,32.000000,188.418035,68.752073,61.741951,97.265979,56.281359,43.890791,28.886618,4.206842,22.555260,17.163022,59.558190,35.918577
40.943205,85.178311,138.967967,184.478961,80.913530,73.409495,29.635469,14.205539,138.626889,0.669488,84.829628,41.358062,181.688048,139.581204,178.459985,138.873814,79.341145,137.904709,-0.000687,0.000454,32.000000,-235.802656,139.464560,-0.622101,23.865662,0.685309,361487.667385,0.941122,55.099676,20.253186,3.398497,0.063223,0.031152,213.647096,32.000000,230.162048,211.901605,214.894736,193.284095,32.000000,189.055537,68.725019,61.745679,97.250256,56.281359,43.869770,28.886618,4.310048,22.555260,17.086387,59.563875,35.965312
40.645962,85.114847,139.062764,184.466324,80.946240,73.413443,29.615378,14.204683,138.626850,0.669505,84.771870,41.295155,181.635283,139.653265,178.472842,138.845904,79.353604,137.852922,-0.000686,0.000461,32.000000,-235.803185,139.395503,-0.622256,23.860941,0.684372,361480.172560,0.945602,55.091855,20.228590,3.400379,0.067593,0.020033,212.910236,32.000000,230.684256,212.137029,212.502248,193.148725,32.000000,189.192651,68.725758,61.761929,97.278949,56.281359,43.918114,28.886618,4.337276,22.555260,16.867734,59.549211,36.116376
41.061429,85.063801,138.990885,184.443296,80.964220,73.416006,29.644206,14.207680,138.626905,0.669304,84.835850,41.320568,181.530175,139.560833,178.485681,138.899913,79.338832,138.015078,-0.000685,0.000455,32.000000,-235.798385,139.397358,-0.622382,23.862646,0.684394,361398.893945,0.945562,54.986665,20.206831,3.394164,0.056366,0.018422,212.809929,32.000000,231.076440,211.340128,210.872985,193.782092,32.000000,188.634732,68.751409,61.759300,97.285382,56.281359,43.918024,28.886618,4.192817,22.555260,16.868902,59.550017,35.899502
41.048414,85.063801,139.036073,184.443296,80.986443,73.418540,29.618592,14.202828,138.663730,0.669332,84.692239,41.341056,181.575596,139.598883,178.566001,138.891801,79.367295,137.862004,-0.000684,0.000437,32.000000,-235.807007,139.380595,-0.622139,23.832879,0.689487,361467.225570,0.953467,55.281854,20.169580,3.421318,0.055792,0.031968,212.886007,32.000000,230.850432,211.148670,213.211208,194.094438,32.000000,187.685478,68.763989,61.802575,97.291962,56.281359,43.910067,28.886618,4.106238,22.555260,16.692393,59.556253,36.037579
41.172400,85.068491,138.980437,184.435433,81.027945,73.418521,29.728661,14.203256,138.640459,0.669412,84.566339,41.288367,181.580654,139.625086,178.493074,138.926292,79.295135,137.947970,-0.000684,0.000411,32.000000,-235.805431,139.380208,-0.622240,23.781791,0.682619,361277.623990,0.942232,54.730064,20.261953,3.384950,0.065799,0.034062,213.493103,32.000000,230.093396,210.986791,215.296803,194.357356,32.000000,187.950680,68.745176,61.737510,97.267495,56.281359,43.909646,28.886618,4.319600,22.555260,16.709353,59.556892,35.823713
40.487921,85.018825,139.063227,184.420830,81.063490,73.421092,29.566410,14.198261,138.643800,0.669324,84.600514,41.171128,181.672316,139.614055,178.560279,138.922601,79.311703,137.872129,-0.000682,0.000422,32.000000,-235.807312,139.446024,-0.621779,23.799520,0.683883,361255.408453,0.943397,54.745690,20.160238,3.387124,0.061757,0.034358,213.681911,32.000000,230.077028,211.369464,216.674665,193.787114,32.000000,188.697987,68.741350,61.715632,97.290563,56.281359,43.923906,28.886618,4.413068,22.555260,16.537513,59.560816,35.991724
40.561070,85.004201,138.983913,184.411563,81.061944,73.424914,29.591655,14.200830,138.575600,0.669332,84.733644,41.194002,181.601559,139.605368,178.490760,138.950920,79.273425,137.926445,-0.000682,0.000388,32.000000,-235.808841,139.446472,-0.622252,23.831122,0.683210,361306.852984,0.936907,54.601666,20.273544,3.375573,0.058391,0.028394,213.709733,32.000000,230.060212,212.072802,214.959647,193.096162,32.000000,188.729237,68.713900,61.741592,97.292461,56.281359,43.905170,28.886618,4.081765,22.555260,16.537704,59.551030,35.957242
40.934431,85.004201,139.062443,184.411563,81.074314,73.428741,29.580494,14.203256,138.624933,0.669327,84.769880,41.335799,181.583869,139.631937,178.454155,138.893207,79.334764,137.890020,-0.000681,0.000402,32.000000,-235.804940,139.414471,-0.622435,23.782263,0.693667,361539.142876,0.958897,55.377349,20.220677,3.434684,0.051602,0.024552,212.875518,32.000000,230.692088,212.077952,212.528479,193.132026,32.000000,189.350058,68.726778,61.752062,97.295066,56.281359,43.926048,28.886618,4.165409,22.555260,16.486994,59.562458,35.880279
40.633520,85.008891,138.908636,184.408474,81.120036,73.430019,29.847658,14.203256,138.588977,0.669573,84.747371,41.273098,181.555474,139.648902,178.496646,138.956606,79.255736,138.011307,-0.000681,0.000397,32.000000,-235.802809,139.496866,-0.622612,23.738360,0.691279,361566.106911,0.956263,55.274010,20.284953,3.426535,0.055290,0.028631,212.705135,32.000000,230.949056,211.422586,210.728310,193.793707,32.000000,188.471024,68.732153,61.756644,97.316140,56.281359,43.911811,28.886618,4.218760,22.555260,16.503348,59.564288,35.856142
41.161150,85.029034,139.101420,184.409878,81.141628,73.430021,29.784396,14.206824,138.561328,0.669838,84.778126,41.166533,181.576304,139.699124,178.485383,138.986902,79.255305,137.949579,-0.000682,0.000401,32.000000,-235.801208,139.525234,-0.622689,23.751972,0.687220,361342.644089,0.947411,54.823113,20.206179,3.397200,0.059995,0.032711,212.913621,32.000000,230.890364,211.156631,212.827295,194.105071,32.000000,188.056310,68.710349,61.756867,97.293202,56.281359,43.939030,28.886618,4.042642,22.555260,16.573412,59.558711,36.006251
41.021151,85.079252,138.986299,184.415775,81.168176,73.426224,29.655866,14.202971,138.532469,0.669860,84.793042,41.233340,181.594511,139.629857,178.506978,138.911990,79.253595,137.907854,-0.000682,0.000424,32.000000,-235.809979,139.432949,-0.622877,23.721602,0.692584,361589.553762,0.946343,55.190956,20.343246,3.418573,0.060211,0.035439,213.506627,32.000000,230.150672,210.923726,215.232902,194.337416,32.000000,188.097297,68.726729,61.746146,97.320877,56.281359,43.947295,28.886618,4.439946,22.555260,16.573707,59.560157,35.911534
40.906539,85.079252,139.004680,184.415775,81.168229,73.422436,29.483064,14.206966,138.594648,0.669889,84.796513,41.264788,181.616674,139.581489,178.502969,138.916149,79.247674,137.904830,-0.000682,0.000415,32.000000,-235.801393,139.415734,-0.622676,23.715465,0.684792,361385.243724,0.935488,54.575689,20.314143,3.379435,0.067819,0.033213,213.721635,32.000000,229.923783,211.318860,216.686780,193.761581,32.000000,188.367334,68.721391,61.700953,97.319499,56.281359,43.905587,28.886618,4.183492,22.555260,16.748798,59.551611,36.022685
40.492048,85.111260,139.045797,184.428412,81.199800,73.416146,29.723666,14.204683,138.613448,0.669868,84.978374,41.326668,181.626832,139.584752,178.441441,138.926741,79.322424,137.857982,-0.000684,0.000421,32.000000,-235.802693,139.415409,-0.622222,23.727686,0.687412,361474.820591,0.943008,54.793889,20.295885,3.388162,0.063435,0.027919,213.816908,32.000000,230.065798,211.954074,215.288876,193.214955,32.000000,188.955384,68.722875,61.736394,97.337251,56.281359,43.918085,28.886618,4.186603,22.555260,16.860904,59.557236,35.901923
40.837927,85.145751,139.003821,184.446666,81.167246,73.412352,29.701793,14.202542,138.557537,0.669858,84.961922,41.311532,181.597515,139.707567,178.428290,138.907488,79.296722,137.924076,-0.000685,0.000407,32.000000,-235.808276,139.396463,-0.622458,23.762646,0.689418,361512.322878,0.951309,54.931739,20.300359,3.398104,0.060732,0.028324,213.005655,32.000000,230.689611,211.982943,212.521663,193.317220,32.000000,189.065735,68.703937,61.733221,97.339810,56.281359,43.912569,28.886618,4.217995,22.555260,16.981856,59.553587,36.133030
40.677534,85.140784,138.950170,184.468289,81.129797,73.408575,30.046591,14.207537,138.621369,0.669880,85.000020,41.296709,181.609707,139.638828,178.449397,138.999839,79.265987,137.930867,-0.000684,0.000428,32.000000,-235.798856,139.470147,-0.621854,23.787639,0.695727,361585.328038,0.953855,55.464774,20.203183,3.433904,0.063390,0.034770,212.776783,32.000000,230.967800,211.514456,211.091516,193.748938,32.000000,188.611305,68.726831,61.732840,97.358748,56.281359,43.943325,28.886618,4.328802,22.555260,16.983339,59.553686,36.098401
40.868114,85.140784,139.023618,184.468289,81.096348,73.404826,28.978542,14.206110,138.562412,0.670037,84.850280,41.280825,181.564929,139.606570,178.492824,138.936480,79.313243,137.880631,-0.000683,0.000422,32.000000,-235.799627,139.404925,-0.621449,23.813210,0.689130,361487.693323,0.946001,55.080904,20.260522,3.403792,0.061921,0.019262,212.916196,32.000000,230.814470,211.178113,212.803248,194.054026,32.000000,187.951497,68.730765,61.735131,97.344739,56.281359,43.918657,28.886618,4.211506,22.555260,16.967534,59.560305,35.981233
40.722793,85.147131,139.017499,184.473063,81.076153,73.407421,29.093958,14.204540,138.634716,0.669743,84.823766,41.354464,181.612114,139.649208,178.491369,138.959683,79.350387,137.919708,-0.000683,0.000432,32.000000,-235.802016,139.443329,-0.621724,23.826900,0.690647,361574.088098,0.939002,55.269601,20.294507,3.415895,0.052576,0.020493,213.456098,32.000000,230.131599,210.916180,215.086663,194.449937,32.000000,188.058093,68.732870,61.739768,97.348567,56.281359,43.937947,28.886618,4.172145,22.555260,16.991035,59.565507,35.889010
40.835331,85.145751,139.033856,184.477837,81.050499,73.407474,29.645714,14.203684,138.630754,0.669655,84.842692,41.256958,181.654708,139.678367,178.532260,138.992563,79.303091,137.901222,-0.000682,0.000423,32.000000,-235.804184,139.360404,-0.621657,23.849008,0.687193,361410.028988,0.968741,55.039554,20.223207,3.401763,0.063203,0.021219,213.776061,32.000000,229.967055,211.519570,216.687338,193.814986,32.000000,188.234968,68.727306,61.729547,97.382634,56.281359,43.925262,28.886618,4.228124,22.555260,16.987739,59.560147,36.113147
40.932555,85.112916,139.054427,184.471378,81.034917,73.403654,29.699443,14.203969,138.653104,0.669665,84.894494,41.290868,181.627947,139.686645,178.473984,139.025281,79.279675,137.954071,-0.000681,0.000412,32.000000,-235.807341,139.438516,-0.622499,23.834217,0.689077,361440.399256,0.968603,55.221242,20.204767,3.413752,0.055642,0.025028,213.816129,32.000000,230.008042,211.959236,215.341210,193.092597,32.000000,188.899530,68.681743,61.733890,97.361302,56.281359,43.944141,28.886618,4.338571,22.555260,16.989222,59.563698,35.900455
40.611376,85.112916,139.066698,184.471378,81.042859,73.401042,29.556930,14.204683,138.634695,0.669660,84.886692,41.268352,181.566690,139.771695,178.407341,138.935542,79.276692,137.892589,-0.000681,0.000410,32.000000,-235.800726,139.484425,-0.622637,23.784046,0.686753,361456.021718,0.947791,55.084032,20.243214,3.404744,0.047962,0.018376,212.964530,32.000000,230.665685,211.982652,212.626363,193.292865,32.000000,189.212911,68.682051,61.715342,97.358781,56.281359,43.939590,28.886618,4.357200,22.555260,16.876414,59.551561,35.966780
41.042816,85.110984,139.021221,184.458460,81.050147,73.401055,29.627155,14.202114,138.662036,0.669403,84.864933,41.339693,181.575686,139.695720,178.449641,138.965895,79.293213,138.028122,-0.000680,0.000413,32.000000,-235.805426,139.365198,-0.623297,23.713524,0.685663,361397.704790,0.943571,54.934085,20.291923,3.397160,0.060356,0.021545,212.620692,32.000000,230.957082,211.641277,211.049398,193.459795,32.000000,188.294428,68.690535,61.734374,97.393460,56.281359,43.972453,28.886618,4.226052,22.555260,16.870847,59.550273,35.956508
40.575711,85.079804,139.060979,184.449193,81.080791,73.401069,29.534142,14.205111,138.713410,0.669279,84.791174,41.329045,181.566627,139.691702,178.478262,139.003932,79.320642,137.933828,-0.000679,0.000415,32.000000,-235.802757,139.465111,-0.623704,23.725169,0.692153,361524.001677,0.956051,55.321786,20.265482,3.424329,0.051059,0.017370,212.911909,32.000000,231.010142,211.152162,212.651217,194.179214,32.000000,188.184708,68.716058,61.759691,97.389377,56.281359,43.941526,28.886618,4.375072,22.555260,16.763660,59.555328,35.841835
40.528419,85.072078,139.004256,184.442173,81.063903,73.404840,29.630626,14.205682,138.675083,0.669191,84.799311,41.344722,181.627942,139.676939,178.524256,138.927088,79.318219,137.993492,-0.000681,0.000383,32.000000,-235.803169,139.398787,-0.623585,23.728001,0.687269,361318.513596,0.943137,54.799596,20.313812,3.387224,0.051536,0.023456,213.478514,32.000000,230.194874,211.042578,214.971617,194.269025,32.000000,187.937665,68.718724,61.751065,97.383384,56.281359,43.971993,28.886618,4.019583,22.555260,16.764472,59.565025,35.976391
41.142498,85.072078,139.080275,184.442173,81.085976,73.406098,29.728430,14.202400,138.680789,0.669281,84.892715,41.330070,181.623654,139.744617,178.510712,138.943363,79.270485,137.960989,-0.000681,0.000386,32.000000,-235.804157,139.340030,-0.623327,23.756378,0.694356,361449.065967,0.957610,55.331872,20.241269,3.427198,0.039744,0.023585,213.752630,32.000000,229.859230,211.469574,216.683270,193.713906,32.000000,188.288294,68.689369,61.713083,97.384461,56.281359,43.953757,28.886618,4.053359,22.555260,16.738392,59.567651,35.887469
40.799165,85.117606,139.060634,184.443296,81.134541,73.406127,29.554256,14.204398,138.719070,0.669258,84.876671,41.427743,181.628286,139.681038,178.452882,138.947154,79.305519,137.950907,-0.000680,0.000401,32.000000,-235.806585,139.419692,-0.624178,23.798470,0.694801,361484.107030,0.955707,55.381471,20.272240,3.429797,0.057286,0.022028,213.764935,32.000000,229.985495,211.856385,215.740126,193.338368,32.000000,188.969122,68.699996,61.723799,97.409134,56.281359,43.964517,28.886618,4.251972,22.555260,16.897441,59.566058,36.001629
40.885267,85.133886,139.023954,184.455933,81.162817,73.406134,29.452057,14.200545,138.612742,0.669088,84.825779,41.379870,181.607793,139.736400,178.376120,139.042718,79.345040,137.964358,-0.000680,0.000407,32.000000,-235.804045,139.420407,-0.624434,23.799021,0.684709,361295.170266,0.937487,54.641088,20.304424,3.380453,0.044205,0.016693,212.967597,32.000000,230.620366,211.964211,212.766657,193.142138,32.000000,188.975248,68.683945,61.748262,97.377501,56.281359,43.937604,28.886618,4.191179,22.555260,16.955192,59.553194,36.015642
40.682536,85.076217,139.078481,184.446666,81.190039,73.408672,29.617511,14.204540,138.676229,0.668959,84.857721,41.322789,181.569388,139.656711,178.444061,138.999287,79.392590,137.953988,-0.000680,0.000391,32.000000,-235.806278,139.440556,-0.624626,23.870304,0.688822,361435.200534,0.951542,55.099509,20.264565,3.408419,0.056514,0.026723,212.764793,32.000000,230.858857,211.739020,211.194191,193.548568,32.000000,188.601486,68.739534,61.798448,97.420872,56.281359,43.986159,28.886618,4.190180,22.555260,16.956554,59.562527,36.069127
40.874331,85.076217,139.044352,184.446666,81.203913,73.408789,29.815187,14.198689,138.686885,0.668947,84.662255,41.367943,181.561808,139.724268,178.491172,139.005822,79.350046,138.028615,-0.000680,0.000415,32.000000,-235.812457,139.463584,-0.624678,23.888662,0.687338,361360.520358,0.952743,55.011992,20.231480,3.400344,0.052362,0.022455,212.797507,32.000000,230.963440,211.069500,212.409194,194.119696,32.000000,188.085303,68.724337,61.786895,97.395269,56.281359,43.948278,28.886618,4.197699,22.555260,16.757188,59.563865,35.852106
40.759858,85.043658,139.227474,184.441892,81.180598,73.408818,29.720379,14.204398,138.667751,0.668970,84.593698,41.354646,181.602155,139.671087,178.492837,138.956281,79.332290,137.977189,-0.000680,0.000422,32.000000,-235.803306,139.427687,-0.624856,23.863695,0.688598,361339.987927,0.952344,55.198986,20.178969,3.418629,0.053039,0.041116,213.397339,32.000000,230.134987,210.982779,214.923108,194.369672,32.000000,187.778053,68.712495,61.759032,97.390738,56.281359,43.960849,28.886618,4.230560,22.555260,16.644745,59.554768,36.113221
40.723643,85.031793,139.021440,184.442734,81.191762,73.411361,29.670469,14.199260,138.605574,0.668933,84.641022,41.312311,181.629496,139.711951,178.526925,139.060013,79.290781,138.028696,-0.000681,0.000438,32.000000,-235.807788,139.396607,-0.624190,23.874080,0.684946,361317.919610,0.941318,54.967497,20.257215,3.401752,0.052338,0.031067,213.782505,32.000000,229.847851,211.450482,216.598920,193.801642,32.000000,188.275393,68.693880,61.745709,97.399118,56.281359,43.944471,28.886618,4.281767,22.555260,16.603972,59.563344,35.850786
40.547240,85.031793,139.107405,184.441330,81.184129,73.413869,29.631114,14.206538,138.662374,0.668976,84.779094,41.332584,181.647860,139.665887,178.426310,139.057186,79.303066,137.931174,-0.000681,0.000426,32.000000,-235.802805,139.351511,-0.623910,23.804922,0.688145,361359.686129,0.947069,55.073000,20.250369,3.415799,0.057572,0.028081,213.817920,32.000000,230.017711,211.850738,215.424993,193.380015,32.000000,189.165003,68.684673,61.733072,97.403113,56.281359,43.961975,28.886618,4.263552,22.555260,16.604295,59.566058,36.003977
41.051245,85.031793,139.026929,184.441330,81.161086,73.416406,29.604003,14.207822,138.599917,0.668977,84.839386,41.237705,181.598954,139.672228,178.404224,138.989694,79.329696,137.961025,-0.000681,0.000425,32.000000,-235.798242,139.420669,-0.624362,23.811531,0.687568,361433.563532,0.949565,55.104877,20.316519,3.413777,0.055764,0.039328,212.915873,32.000000,230.420900,212.049092,212.908438,193.146062,32.000000,188.657799,68.659845,61.770057,97.413925,56.281359,43.945482,28.886618,4.110151,22.555260,16.604619,59.557787,35.948438
40.700055,85.042278,139.048651,184.428693,81.132149,73.418904,29.834095,14.207537,138.682168,0.668831,84.890615,41.103896,181.544189,139.727243,178.419516,138.920468,79.390638,137.865407,-0.000684,0.000441,32.000000,-235.801806,139.360831,-0.625316,23.786669,0.692705,361502.836154,0.955251,55.318366,20.257574,3.430749,0.037514,0.019391,212.710421,32.000000,230.774008,211.801951,211.157059,193.505743,32.000000,188.603866,68.688672,61.759733,97.441872,56.281359,43.966000,28.886618,4.227871,22.555260,16.641403,59.554492,35.926501
41.033477,85.070423,138.918309,184.423919,81.109055,73.418876,29.613009,14.202971,138.588201,0.668824,84.883753,41.209462,181.588513,139.583203,178.460294,138.891455,79.324597,137.867207,-0.000684,0.000450,32.000000,-235.808831,139.362628,-0.625848,23.763433,0.684343,361265.690976,0.943697,54.710282,20.245229,3.386668,0.045488,0.030762,212.817204,32.000000,230.968838,211.109076,212.111091,194.202129,32.000000,188.102630,68.680899,61.750220,97.421391,56.281359,43.909526,28.886618,4.114167,22.555260,16.739604,59.563353,35.876684
40.701868,85.125884,138.990187,184.440207,81.077145,73.418844,29.666197,14.199974,138.602038,0.669102,84.907659,41.238628,181.558942,139.625718,178.490883,138.943545,79.320100,137.907306,-0.000684,0.000448,32.000000,-235.811664,139.388673,-0.626088,23.713183,0.690665,361352.610311,0.945058,55.143867,20.138524,3.416424,0.046845,0.035759,213.409618,32.000000,230.139087,211.040770,214.950863,194.051914,32.000000,187.899916,68.716116,61.747178,97.445930,56.281359,43.942351,28.886618,4.176795,22.555260,16.740321,59.563491,36.083947
40.864317,85.125884,138.947790,184.440207,81.038220,73.418809,29.496003,14.200116,138.620649,0.669393,84.917869,41.362548,181.637960,139.617542,178.481813,138.937820,79.232783,137.841826,-0.000685,0.000427,32.000000,-235.804965,139.396484,-0.626036,23.718166,0.685645,361327.798084,0.943958,54.770253,20.205427,3.385487,0.060741,0.027421,213.687167,32.000000,229.878412,211.295362,216.606616,193.821520,32.000000,188.291710,68.720882,61.733126,97.465313,56.281359,43.924507,28.886618,4.202043,22.555260,16.934082,59.562940,35.928922
40.781746,85.158168,138.999968,184.457337,80.978081,73.415009,30.038510,14.206681,138.614139,0.669587,84.949913,41.347833,181.624830,139.582672,178.446087,138.949437,79.302195,137.874019,-0.000685,0.000426,32.000000,-235.802990,139.347901,-0.626627,23.731384,0.692671,361526.761525,0.950540,55.225282,20.229117,3.414836,0.050244,0.025059,213.859396,32.000000,229.850331,211.808398,215.760912,193.293591,32.000000,188.860112,68.719370,61.747526,97.478235,56.281359,43.938325,28.886618,4.226222,22.555260,17.047623,59.567228,35.903023
41.003192,85.161479,138.980018,184.457056,80.939715,73.413731,29.552828,14.209107,138.570966,0.669396,84.880696,41.404188,181.600413,139.651001,178.403469,138.886509,79.296057,137.945822,-0.000686,0.000412,32.000000,-235.799089,139.356527,-0.627696,23.738019,0.689803,361576.172762,0.951989,55.029229,20.285090,3.400223,0.055445,0.027556,212.931642,32.000000,230.411312,212.104239,213.034467,192.910083,32.000000,189.040245,68.694738,61.704249,97.434436,56.281359,43.935223,28.886618,4.126748,22.555260,17.060735,59.556184,36.024006
40.850199,85.105741,139.035250,184.443577,80.946451,73.413747,29.515620,14.207537,138.553706,0.669534,84.947716,41.266821,181.499164,139.604571,178.438669,138.880865,79.360698,137.914379,-0.000686,0.000377,32.000000,-235.800331,139.340762,-0.627989,23.737495,0.690941,361528.496887,0.936825,55.161089,20.231089,3.408387,0.053279,0.033109,212.764533,32.000000,230.741542,211.771465,211.265755,193.499176,32.000000,188.895250,68.717681,61.736185,97.461582,56.281359,43.975881,28.886618,4.331102,22.555260,17.062378,59.554168,35.924520
40.640763,85.105741,138.959935,184.443577,80.964197,73.411143,29.573845,14.205254,138.557306,0.669524,84.902092,41.289390,181.536125,139.606856,178.453202,138.916066,79.318151,137.861981,-0.000687,0.000369,32.000000,-235.800319,139.426095,-0.627628,23.779850,0.687204,361440.407608,0.946751,54.897696,20.271594,3.389493,0.051475,0.019639,212.768586,32.000000,230.840402,211.096492,212.126480,194.180612,32.000000,187.917979,68.728615,61.720391,97.441609,56.281359,43.930577,28.886618,4.330658,22.555260,16.870015,59.566559,35.930463
40.854611,85.119814,138.979017,184.435714,80.992815,73.407279,29.675585,14.204540,138.608893,0.669385,84.941192,41.254403,181.565990,139.583631,178.479100,138.943385,79.322080,137.843148,-0.000687,0.000362,32.000000,-235.802016,139.391771,-0.628064,23.789134,0.689747,361364.290234,0.951596,55.026100,20.191905,3.403539,0.055047,0.033961,213.392368,32.000000,229.987780,211.089709,214.733569,194.145314,32.000000,187.772196,68.731546,61.722508,97.420534,56.281359,43.949894,28.886618,4.174745,22.555260,16.920025,59.548434,35.914248
40.719142,85.186313,138.926129,184.460707,81.003231,73.404731,28.024083,14.204398,138.557594,0.669402,85.029381,41.292758,181.679734,139.606326,178.521883,138.895653,79.276052,137.852963,-0.000688,0.000361,32.000000,-235.805765,139.338602,-0.628204,23.824775,0.691456,361497.937846,0.954887,55.279040,20.209371,3.419226,0.054317,0.026699,213.789702,32.000000,229.893179,211.271622,216.359072,193.913273,32.000000,188.179941,68.753041,61.721974,97.442978,56.281359,43.919636,28.886618,4.286236,22.555260,17.152257,59.560668,35.949538
40.871070,85.194591,139.074885,184.469132,80.995044,73.405957,29.581189,14.202542,138.622095,0.669387,84.959685,41.246557,181.588580,139.678204,178.467385,138.905206,79.285016,137.886204,-0.000688,0.000367,32.000000,-235.808440,139.402500,-0.627987,23.811007,0.687904,361395.787232,0.946305,55.034855,20.196424,3.401795,0.049620,0.037288,213.753135,32.000000,229.842578,211.881918,215.722334,193.241111,32.000000,188.761294,68.752038,61.718029,97.428444,56.281359,43.962969,28.886618,4.017188,22.555260,17.154152,59.555613,35.907499
40.747437,85.194591,138.895790,184.469132,81.000553,73.409763,29.109530,14.202828,138.573676,0.669401,84.997210,41.364772,181.648261,139.695944,178.411554,138.942325,79.279553,137.895468,-0.000688,0.000367,32.000000,-235.807007,139.361669,-0.627672,23.826795,0.688859,361565.815133,1.005729,55.264834,20.247152,3.411814,0.050360,0.022992,213.090960,32.000000,230.327752,212.103967,213.202530,193.018474,32.000000,188.762892,68.725020,61.712156,97.383294,56.281359,43.911888,28.886618,4.260894,22.555260,17.184861,59.542199,36.120851
40.861879,85.153477,139.028022,184.461269,81.046811,73.413551,29.580919,14.202400,138.589918,0.669475,85.017169,41.299856,181.564774,139.608080,178.433886,138.825530,79.367900,137.890633,-0.000688,0.000390,32.000000,-235.808091,139.397299,-0.628112,23.813236,0.687525,361503.455894,0.949062,55.089798,20.254102,3.402771,0.061077,0.032593,212.783003,32.000000,230.799842,211.683696,211.243958,193.483591,32.000000,188.948776,68.731421,61.713163,97.393064,56.281359,43.965002,28.886618,4.325547,22.555260,17.043876,59.551729,35.933177
41.170061,85.140508,138.969130,184.458741,81.093083,73.417337,29.524974,14.210391,138.677831,0.669215,84.891363,41.311746,181.515520,139.701387,178.502030,138.981506,79.375393,137.896339,-0.000686,0.000366,32.000000,-235.800427,139.384569,-0.628110,23.849533,0.688287,361582.260970,0.967597,55.238932,20.263998,3.408700,0.060080,0.021566,212.772706,32.000000,230.910063,211.240883,211.957793,194.117034,32.000000,188.064311,68.758567,61.712042,97.364625,56.281359,43.936459,28.886618,4.031729,22.555260,17.000385,59.558820,35.850859
41.168177,85.131679,139.021032,184.457899,81.111721,73.423673,0.000000,14.206966,138.616385,0.668938,84.786683,41.411956,181.556223,139.634668,178.510706,138.959501,79.380513,137.944824,-0.000686,0.000396,32.000000,-235.802869,139.329913,-0.628493,23.811216,0.687415,361393.395862,0.949307,55.059760,20.173336,3.402389,0.057290,0.033626,213.369238,32.000000,230.035978,211.136539,214.701566,194.166995,32.000000,187.942749,68.754606,61.715171,97.346325,56.281359,43.969620,28.886618,4.401040,22.555260,17.001815,59.557246,35.817697
40.572703,85.131679,138.957883,184.457899,81.152117,73.424987,29.470572,14.201972,138.538498,0.668676,84.753326,41.367327,181.652691,139.640603,178.553525,138.948965,79.377077,137.841069,-0.000687,0.000386,32.000000,-235.805405,139.436192,-0.629472,23.800490,0.681368,361259.376108,0.943566,54.676486,20.168576,3.375490,0.051254,0.018457,213.765432,32.000000,229.857349,211.226966,216.271037,194.221287,32.000000,188.162185,68.769495,61.700014,97.363461,56.281359,43.937240,28.886618,4.358289,22.555260,16.972511,59.563727,35.914322
40.549332,85.123953,139.048032,184.457337,81.197448,73.428738,29.394476,14.200402,138.594621,0.668736,84.873864,41.403443,181.628356,139.632182,178.449994,138.993844,79.328526,137.934669,-0.000690,0.000404,32.000000,-235.806155,139.323511,-0.630086,23.824880,0.682753,NaN,Inf,54.669914,20.186659,3.376905,0.057795,0.029984,213.733816,32.000000,229.713779,211.947258,216.056496,193.196721,32.000000,188.635449,68.750358,61.706697,97.382226,56.281359,43.953217,28.886618,4.166755,22.555260,16.946985,59.556951,36.083067
41.239750,85.109604,138.944339,184.454529,81.211989,73.427428,29.713035,14.201829,138.565812,0.668861,84.960420,41.321052,181.594517,139.575862,178.487761,138.892269,79.338285,137.896265,-0.000690,0.000437,32.000000,-235.807514,139.295896,-0.630520,23.809984,0.692089,361539.095846,0.960176,55.387392,20.140432,3.424911,0.053414,0.024688,213.159056,32.000000,230.450733,212.064699,213.416480,193.215892,32.000000,189.147360,68.767461,61.723944,97.347163,56.281359,43.936890,28.886618,3.983387,22.555260,16.898401,59.568045,35.874557
41.122740,85.117330,139.072178,184.457899,81.207487,73.423580,29.978133,14.206966,138.568498,0.669116,84.960057,41.352504,181.574406,139.682791,178.443181,138.929350,79.377718,137.966209,-0.000691,0.000436,32.000000,-235.801721,139.409371,-0.630576,23.804424,0.692144,361627.157461,0.963284,55.407989,20.233786,3.429108,0.061235,0.035775,212.803398,32.000000,230.820731,211.936203,211.195601,193.355362,32.000000,188.708728,68.766802,61.722442,97.369316,56.281359,43.943649,28.886618,4.419540,22.555260,16.899516,59.557010,36.075143
40.665541,85.117330,138.962585,184.457899,81.175928,73.422328,29.337980,14.203969,138.534775,0.669247,84.848114,41.312309,181.593134,139.596110,178.463082,138.994316,79.322948,137.918811,-0.000691,0.000478,32.000000,-235.806849,139.418611,-0.630130,23.823569,0.681366,361301.148686,0.935973,54.562140,20.205648,3.369185,0.058750,0.031949,212.684637,32.000000,230.785002,211.333619,212.063735,193.795885,32.000000,187.989038,68.746785,61.706866,97.329322,56.281359,43.942904,28.886618,4.305201,22.555260,16.927523,59.554699,35.919604
40.966791,85.136369,139.010834,184.462673,81.178708,73.422295,29.416559,14.201686,138.544586,0.669087,84.767086,41.392219,181.624375,139.587465,178.552469,138.923092,79.329061,137.895143,-0.000690,0.000521,32.000000,-235.807001,139.316311,-0.629439,23.831017,0.683837,361285.703127,0.930469,54.710028,20.199687,3.381880,0.060274,0.023559,213.240181,32.000000,230.354569,211.034484,214.570139,194.236042,32.000000,188.107431,68.782436,61.713484,97.345362,56.281359,43.971749,28.886618,4.186483,22.555260,16.994922,59.553243,35.885122
40.742206,85.126436,138.999178,184.460426,81.168490,73.419722,29.476648,14.200973,138.524751,0.669266,84.750694,41.301515,181.609613,139.668641,178.533591,138.942588,79.320247,137.919079,-0.000691,0.000539,32.000000,-235.812468,139.367482,-0.629552,23.839724,0.689931,361547.193115,0.962113,55.260652,20.231775,3.417207,0.044378,0.025538,213.720150,32.000000,229.842383,211.392559,216.187673,194.021526,32.000000,188.023586,68.750828,61.679511,97.325470,56.281359,43.959550,28.886618,4.258772,22.555260,16.961802,59.557738,36.064285
40.728973,85.106293,139.118826,184.453686,81.162654,73.417144,29.845181,14.201115,138.670189,0.669197,84.760755,41.378329,181.651791,139.641541,178.472771,138.995862,79.314438,137.975213,-0.000691,0.000546,32.000000,-235.811178,139.355388,-0.630059,23.840432,0.685254,361429.043902,0.952092,54.916350,20.214336,3.393257,0.047275,0.026914,213.707565,32.000000,229.768288,211.982165,216.202375,193.106071,32.000000,188.872062,68.749781,61.699409,97.347921,56.281359,43.958510,28.886618,4.040279,22.555260,16.963088,59.556508,36.076097
41.002549,85.106293,139.079996,184.453686,81.161222,73.417160,29.461884,14.204826,138.670304,0.669140,84.694146,41.290099,181.596249,139.636932,178.423692,139.013425,79.296186,137.939745,-0.000691,0.000579,32.000000,-235.805009,139.419794,-0.630063,23.852234,0.688409,361514.490934,0.955659,55.177095,20.234604,3.411675,0.056591,0.032065,213.150248,32.000000,230.420581,212.093938,213.171738,193.135524,32.000000,189.050955,68.746558,61.711246,97.347326,56.281359,43.989038,28.886618,4.113079,22.555260,16.894264,59.548709,35.911974
40.876522,85.041175,139.084034,184.444419,81.126488,73.417191,29.614381,14.204683,138.636983,0.668990,84.845086,41.342099,181.543235,139.651471,178.504329,138.972212,79.364606,137.950540,-0.000690,0.000580,32.000000,-235.803840,139.441840,-0.630519,23.824906,0.689035,361496.744802,0.944108,55.172936,20.267277,3.415721,0.059240,0.028310,212.793382,32.000000,230.826611,212.041487,211.253600,193.151817,32.000000,188.745581,68.780267,61.737277,97.377373,56.281359,43.962209,28.886618,4.263388,22.555260,16.668907,59.551699,36.075510
40.850465,85.038415,139.080187,184.442453,81.069324,73.417221,29.972070,14.203541,138.604625,0.668733,84.685405,41.335759,181.578291,139.627329,178.496618,138.992095,79.313182,137.983679,-0.000690,0.000591,32.000000,-235.804818,139.395178,-0.630596,23.834558,0.684278,361405.751574,0.949615,54.843282,20.268556,3.391984,0.058969,0.030599,212.654611,32.000000,230.925336,211.221615,211.936386,193.806737,32.000000,188.236200,68.778248,61.726860,97.335031,56.281359,43.995598,28.886618,4.190591,22.555260,16.659741,59.562006,36.035745
40.908978,85.050556,139.077553,184.440769,81.024129,73.415927,29.354581,14.197833,138.598590,0.668550,84.651807,41.261827,181.609690,139.642337,178.517402,139.031043,79.344385,137.869415,-0.000690,0.000590,32.000000,-235.811838,139.381638,-0.630261,23.826034,0.686934,361304.860301,0.947681,54.929814,20.205303,3.402541,0.061671,0.028255,213.223472,32.000000,230.232550,211.067958,214.276885,194.019045,32.000000,187.944529,68.783327,61.703905,97.332233,56.281359,43.967251,28.886618,4.211224,22.555260,16.660132,59.551709,36.104710
40.707771,85.050556,139.056695,184.440769,81.007049,73.413765,29.548975,14.205254,138.644909,0.668498,84.679625,41.268111,181.606680,139.625452,178.539151,138.935461,79.256851,137.957314,-0.000690,0.000616,32.000000,-235.802122,139.409453,-0.629886,23.810167,0.687043,361383.474229,0.937000,54.958454,20.272583,3.404617,0.062348,0.021944,213.643009,32.000000,229.913253,211.364121,216.088265,193.984629,32.000000,188.222374,68.779932,61.682880,97.387989,56.281359,43.987015,28.886618,4.272722,22.555260,16.702781,59.554010,35.954601
40.691934,85.076493,139.004359,184.439926,80.981494,73.413756,29.506544,14.197548,138.587354,0.668290,84.775177,41.327329,181.610694,139.635853,178.483290,138.965077,79.276528,137.955158,-0.000690,0.000630,32.000000,-235.813762,139.405826,-0.630027,23.818192,0.686372,361320.480089,0.955266,54.900106,20.186696,3.399683,0.063481,0.024605,213.770072,32.000000,229.879542,211.845593,216.218836,193.379524,32.000000,188.881244,68.766176,61.695409,97.375506,56.281359,43.971936,28.886618,4.190110,22.555260,16.793486,59.564593,35.983361
40.689759,85.073182,139.027511,184.441892,81.013331,73.411164,29.473085,14.202257,138.599418,0.668233,84.919389,41.312384,181.629561,139.561283,178.423475,139.009227,79.319269,137.998065,-0.000690,0.000680,32.000000,-235.805283,139.353919,-0.630604,23.812528,0.689864,361515.032386,0.953936,55.142820,20.316299,3.415974,0.052624,0.024886,213.243094,32.000000,230.425129,212.066294,213.283075,193.047976,32.000000,188.872672,68.771664,61.736564,97.378383,56.281359,43.982589,28.886618,4.280243,22.555260,16.782762,59.548926,36.121805
40.677325,85.108225,139.033419,184.443858,81.007942,73.407347,29.884129,14.204968,138.581700,0.668097,84.955271,41.199439,181.522553,139.665459,178.415183,138.971683,79.335939,137.958661,-0.000689,0.000704,32.000000,-235.803719,139.356957,-0.630649,23.799834,0.689702,361519.279669,0.955758,55.187899,20.295591,3.416017,0.064845,0.022117,212.816001,32.000000,230.710715,212.073934,211.569434,193.212524,32.000000,188.795918,68.794756,61.707469,97.384664,56.281359,43.955504,28.886618,4.282268,22.555260,16.783507,59.547313,36.116742
40.715592,85.108225,139.034920,184.443858,81.000340,73.403531,29.124417,14.199831,138.646024,0.668152,84.838941,41.381105,181.492223,139.612852,178.491596,138.944217,79.341555,137.920875,-0.000689,0.000700,32.000000,-235.807709,139.292919,-0.631224,23.807492,0.689961,361446.693954,0.956856,55.187217,20.273379,3.416769,0.064403,0.037996,212.629940,32.000000,230.927798,211.142321,211.715863,193.943726,32.000000,188.123018,68.777174,61.688899,97.328255,56.281359,43.989886,28.886618,4.269172,22.555260,16.906225,59.558849,35.902803
40.826579,85.127816,139.063912,184.448070,81.006284,73.401004,29.695557,14.208536,138.681696,0.668074,84.780501,41.313302,181.621723,139.707361,178.475503,139.018603,79.354964,137.969737,-0.000689,0.000719,32.000000,-235.801954,139.354161,-0.631450,23.791914,0.690575,361442.898835,0.944027,55.237294,20.237856,3.417959,0.063453,0.028250,213.185790,32.000000,230.317426,211.041216,214.167203,194.006465,32.000000,187.823435,68.798561,61.725135,97.310033,56.281359,43.955525,28.886618,4.294712,22.555260,16.975449,59.563629,35.989450
40.674091,85.112640,138.963793,184.455933,81.016418,73.398472,29.841559,14.200259,138.622426,0.667971,84.812343,41.178486,181.626762,139.653246,178.492758,138.969581,79.321987,137.970928,-0.000687,0.000729,32.000000,-235.804986,139.334463,-0.631260,23.792491,0.689724,361399.631038,0.967635,55.191035,20.214157,3.414783,0.062652,0.036089,213.653294,32.000000,229.965503,211.292015,216.041105,193.986447,32.000000,188.084287,68.811723,61.677644,97.289382,56.281359,43.964561,28.886618,4.297947,22.555260,16.924030,59.538993,36.117916
40.832275,85.138853,139.101543,184.460145,81.018779,73.394693,29.294179,14.206824,138.712671,0.667710,84.894620,41.345864,181.637987,139.602879,178.506979,139.031232,79.335610,137.843472,-0.000686,0.000741,32.000000,-235.800553,139.383286,-0.631161,23.817825,0.688565,361341.031135,0.946294,55.076652,20.224130,3.406210,0.055317,0.029917,213.736058,32.000000,229.913342,211.685927,216.166230,193.233609,32.000000,188.950687,68.796542,61.694603,97.294689,56.281359,43.956070,28.886618,4.181570,22.555260,16.925176,59.562350,35.846971
40.675127,85.138853,139.022540,184.460145,81.050495,73.393409,29.579581,14.204540,138.628342,0.667406,84.930292,41.314342,181.637111,139.576943,178.478373,138.939963,79.333601,137.982229,-0.000685,0.000758,32.000000,-235.804475,139.273644,-0.630104,23.771904,0.690476,361423.750660,0.945348,55.245620,20.257677,3.416519,0.062439,0.032295,213.175024,32.000000,230.347368,212.036061,213.452687,193.119684,32.000000,188.756148,68.806358,61.725456,97.289102,56.281359,43.983577,28.886618,4.305710,22.555260,17.017562,59.555604,35.920998
