OSU 80 Ton Compressor Load Stand
40.560536,85.120642,139.051942,184.465481,81.084114,73.393430,29.713715,14.201115,138.654663,0.667208,84.993382,41.251140,181.603780,139.543992,178.479310,138.971415,79.378258,137.869759,-0.000685,0.000778,32.000000,-235.811014,139.430931,-0.629893,23.755434,0.687842,361343.129641,0.959059,55.080821,20.183051,3.406657,0.056850,0.024481,212.760519,32.000000,230.731863,211.948435,211.832984,193.290517,32.000000,189.048077,68.829849,61.739508,97.294262,56.281359,43.975649,28.886618,4.129769,22.555260,16.955649,59.564297,35.907866
40.997688,85.128368,138.965604,184.475310,81.130844,73.395946,29.886908,14.202685,138.593309,0.667128,84.934104,41.285360,181.557217,139.619458,178.488043,138.953101,79.323924,137.943155,-0.000685,0.000783,32.000000,-235.808297,139.349942,-0.629321,23.800333,0.691292,361407.017247,0.953686,55.270580,20.251469,3.417876,0.066208,0.030436,212.789389,32.000000,231.032081,211.109896,211.524939,194.034669,32.000000,188.167932,68.833848,61.722588,97.284847,56.281359,43.967522,28.886618,4.122369,22.555260,16.983716,59.557059,35.942788
40.726810,85.146303,139.101022,184.481488,81.182124,73.398515,29.739779,14.208393,138.626965,0.667381,84.818535,41.304388,181.597435,139.673941,178.543922,139.001836,79.398427,137.927315,-0.000685,0.000801,32.000000,-235.798491,139.333950,-0.628413,23.808489,0.693665,361376.990132,0.952190,55.391097,20.152986,3.428257,0.063609,0.026193,213.099092,32.000000,230.292363,210.954378,214.339663,194.108463,32.000000,187.681632,68.821447,61.728101,97.235623,56.281359,43.991801,28.886618,4.308513,22.555260,16.985022,59.555584,35.918871
40.884991,85.146303,138.964311,184.481488,81.181652,73.395951,29.560695,14.195122,138.621375,0.667469,84.903055,41.349431,181.610426,139.634895,178.527013,138.952220,79.338824,137.877478,-0.000686,0.000827,32.000000,-235.810615,139.306157,-0.627985,23.777463,0.685207,361285.991404,0.936005,54.871201,20.242451,3.389596,0.061507,0.037098,213.581704,32.000000,229.964124,211.066744,216.000054,194.083385,32.000000,188.189443,68.828618,61.698456,97.226270,56.281359,43.973304,28.886618,4.181497,22.555260,17.048756,59.561347,35.977638
40.936755,85.158996,139.063422,184.478399,81.183763,73.393447,29.764048,14.212104,138.645385,0.667216,84.866910,41.317195,181.585080,139.610769,178.493819,138.866037,79.307938,137.930373,-0.000686,0.000867,32.000000,-235.794945,139.388077,-0.628041,23.781922,0.689805,361328.713765,0.947353,55.215560,20.160368,3.415466,0.063174,0.034473,213.767045,32.000000,229.951318,211.637716,216.068193,193.406240,32.000000,188.729806,68.820810,61.710696,97.233399,56.281359,43.986748,28.886618,4.298759,22.555260,17.094381,59.558593,36.075877
40.588112,85.140508,138.967565,184.483454,81.176687,73.396005,29.706450,14.199974,138.595501,0.667249,84.892655,41.289633,181.634005,139.582164,178.475997,138.909319,79.379985,137.905510,-0.000685,0.000891,32.000000,-235.808550,139.341520,-0.628307,23.767891,0.687643,361329.884905,0.949143,55.024740,20.196116,3.398908,0.064749,0.037025,213.166802,32.000000,230.266891,212.075492,213.845045,192.995343,32.000000,188.934038,68.813244,61.732819,97.208704,56.281359,43.974236,28.886618,4.352075,22.555260,17.031775,59.564583,36.063478
40.644921,85.117882,139.042591,184.473625,81.152113,73.399786,29.724526,14.206395,138.540797,0.667027,84.943733,41.272664,181.627393,139.648942,178.502634,138.875649,79.407950,137.943437,-0.000685,0.000918,32.000000,-235.801636,139.359852,-0.627818,23.784597,0.687115,361349.793943,0.941388,54.975111,20.252319,3.397031,0.060434,0.029121,212.767098,32.000000,230.811449,211.922110,211.855420,193.403730,32.000000,189.253942,68.826562,61.725298,97.244552,56.281359,44.000452,28.886618,4.291435,22.555260,17.033205,59.544146,35.922979
40.889860,85.117882,138.962140,184.473625,81.137651,73.403606,29.573157,14.198975,138.634544,0.666806,84.876050,41.274502,181.615775,139.627166,178.524987,138.981335,79.401727,137.936833,-0.000684,0.000924,32.000000,-235.808893,139.277542,-0.627495,23.809564,0.692572,361394.522140,0.951812,55.377552,20.168374,3.423849,0.062899,0.033013,212.720821,32.000000,230.881342,211.313199,211.318221,193.921252,32.000000,187.880993,68.821355,61.722560,97.204277,56.281359,43.974015,28.886618,4.191264,22.555260,16.955880,59.555033,35.947484
40.957065,85.131679,139.098513,184.471098,81.132018,73.403605,29.652143,14.206253,138.649503,0.666713,84.710620,41.374694,181.612617,139.610954,178.537715,138.932059,79.441308,137.980024,-0.000684,0.000922,32.000000,-235.802107,139.392994,-0.627291,23.784335,0.691506,361330.215140,0.949822,55.286150,20.158560,3.420909,0.066214,0.031292,213.084590,32.000000,230.420663,211.085891,214.203169,194.211374,32.000000,187.876746,68.816962,61.734473,97.214518,56.281359,43.978246,28.886618,4.298670,22.555260,17.005053,59.560570,36.092458
40.671050,85.115675,139.045569,184.471378,81.129211,73.403557,29.806566,14.209250,138.621611,0.666565,84.681314,41.313366,181.681780,139.637441,178.533917,138.928211,79.409976,137.907277,-0.000685,0.000921,32.000000,-235.798618,139.386038,-0.627170,23.822939,0.686664,361253.375105,0.948662,54.990455,20.161622,3.398450,0.051668,0.035909,213.651303,32.000000,230.010333,211.036205,215.824583,194.278218,32.000000,188.118711,68.821004,61.701672,97.233671,56.281359,44.004322,28.886618,4.317903,22.555260,16.950797,59.554689,35.969054
40.738172,85.058558,139.107402,184.462673,81.131305,73.403591,29.680477,14.202971,138.643933,0.666560,84.699171,41.342011,181.628766,139.567216,178.511035,138.950127,79.314820,137.899855,-0.000684,0.000937,32.000000,-235.805881,139.343375,-0.628044,23.809223,0.686931,361184.335331,0.944515,54.923359,20.142707,3.396203,0.054259,0.032476,213.754076,32.000000,229.808285,211.775382,216.074944,193.250911,32.000000,188.503143,68.802764,61.677828,97.211594,56.281359,44.007199,28.886618,4.189527,22.555260,16.951974,59.561298,35.956655
40.902551,85.058558,139.023789,184.462673,81.162099,73.401002,29.711400,14.204683,138.582068,0.666565,84.745937,41.317246,181.730175,139.549191,178.484144,138.968790,79.379438,138.030528,-0.000684,0.000929,32.000000,-235.803349,139.354714,-0.628746,23.814940,0.690032,361332.518093,0.946606,55.252332,20.139227,3.418785,0.049963,0.033544,213.258722,32.000000,230.259832,211.981565,214.136367,193.115305,32.000000,189.110439,68.820740,61.723616,97.247170,56.281359,43.998707,28.886618,4.190024,22.555260,16.754344,59.548523,36.061717
40.752268,85.061041,139.036216,184.465481,81.198903,73.402282,29.325305,14.202971,138.640991,0.666596,84.765502,41.327229,181.673809,139.615013,178.506325,138.943608,79.391055,137.906385,-0.000684,0.000932,32.000000,-235.804733,139.310743,-0.628283,23.781424,0.689539,361380.294337,0.948842,55.114090,20.230832,3.414670,0.065858,0.031655,212.763811,32.000000,230.822717,212.005623,211.779382,193.354133,32.000000,188.952743,68.788744,61.729483,97.248502,56.281359,43.994460,28.886618,4.184431,22.555260,16.763575,59.561209,35.935085
41.006420,85.027654,139.096284,184.465481,81.201695,73.403585,29.467947,14.205254,138.599800,0.666696,84.691202,41.387340,181.570978,139.632956,178.540667,139.010431,79.384708,137.918462,-0.000683,0.000956,32.000000,-235.805564,139.428053,-0.628426,23.839226,0.686443,361210.917536,0.943777,54.915847,20.228736,3.398903,0.048513,0.023950,212.787647,32.000000,230.917374,211.443816,211.169749,193.712152,32.000000,188.126479,68.808231,61.716867,97.251932,56.281359,44.030239,28.886618,4.125710,22.555260,16.648213,59.563422,36.081673
40.959284,85.022688,139.057275,184.460707,81.261159,73.404839,0.000000,14.204112,138.618598,0.666663,84.555733,41.317000,181.586759,139.617459,178.540974,138.867661,79.353738,137.928748,-0.000682,0.000954,32.000000,-235.805067,139.372743,-0.629175,23.860443,0.689819,361266.244372,0.959970,55.099548,20.157721,3.411742,0.060511,0.025408,213.077990,32.000000,230.504522,210.963042,214.053456,194.215973,32.000000,187.908116,68.774086,61.687462,97.222388,56.281359,43.987726,28.886618,4.335444,22.555260,16.648494,59.555702,35.945136
40.673690,85.022688,139.445814,184.460707,81.310365,73.408660,29.848120,14.203399,138.617067,0.666420,84.546927,41.398480,181.558542,139.638931,178.523753,138.927738,79.343997,137.950725,-0.000682,0.000971,32.000000,-235.803158,139.292408,-0.629244,23.878775,0.684404,361142.457004,0.948981,54.759992,20.169850,3.392061,0.054133,0.017523,213.652090,32.000000,229.945000,211.084983,215.769893,194.225386,32.000000,187.879849,68.780492,61.678416,97.249834,56.281359,44.164472,28.886618,4.311514,22.555260,16.631488,59.562154,36.077197
40.780449,85.017721,139.033491,184.461269,81.392768,73.412453,30.240181,14.202828,138.652616,0.666305,84.673995,41.292000,181.607143,139.623842,178.547379,138.933687,79.315573,137.977088,-0.000680,0.000947,32.000000,-235.804876,139.324306,-0.629690,23.878906,0.684370,NaN,Inf,54.811699,20.205741,3.395012,0.060945,0.026908,213.830976,32.000000,229.834205,211.757957,216.561195,193.427127,32.000000,188.539907,68.803725,61.723638,97.277066,56.281359,43.988931,28.886618,4.169416,22.555260,16.614449,59.559872,36.014248
40.652628,85.019101,139.058882,184.463515,81.411504,73.416229,29.560272,14.202400,138.657581,0.666418,84.831823,41.327146,181.697636,139.610853,178.474042,138.848836,79.297821,138.049629,-0.000679,0.000934,32.000000,-235.806943,139.347862,-0.630515,23.833508,0.689917,361359.331336,0.945090,55.156154,20.226000,3.428403,0.053675,0.029995,213.370483,32.000000,230.268671,211.832070,214.327096,193.118602,32.000000,189.087034,68.754118,61.705041,97.269724,56.281359,44.023621,28.886618,4.324424,22.555260,16.619422,59.559282,35.889010
40.427040,85.067663,138.973783,184.479803,81.460223,73.420076,29.591307,14.202257,138.608571,0.666411,84.874186,41.221581,181.615828,139.577432,178.494356,138.873955,79.342805,137.950562,-0.000680,0.000923,32.000000,-235.809053,139.390793,-0.630821,23.813708,0.686581,361367.163908,0.930282,55.022206,20.267038,3.409317,0.046740,0.036033,212.834534,32.000000,230.763110,212.053322,211.867249,193.135780,32.000000,188.897494,68.758252,61.720943,97.288470,56.281359,44.013585,28.886618,4.066113,22.555260,16.619616,59.554768,35.937139
40.556485,85.067663,139.019029,184.479803,81.478325,73.421319,29.811078,14.213816,138.628792,0.666429,84.868948,41.339049,181.576596,139.618517,178.512293,138.901323,79.332161,137.909885,-0.000680,0.000940,32.000000,-235.794707,139.359768,-0.630057,23.837128,0.690026,361465.988601,0.954909,55.178042,20.319491,3.420662,0.050144,0.020510,212.634994,32.000000,230.806209,211.252585,211.321461,193.840014,32.000000,188.196032,68.737275,61.693084,97.277640,56.281359,44.008863,28.886618,4.386948,22.555260,16.788843,59.557561,36.079032
40.836849,85.106017,138.985309,184.484296,81.475908,73.417502,29.657271,14.208251,138.580406,0.666740,84.829984,41.301321,181.622124,139.591909,178.533576,138.925093,79.331657,137.908726,-0.000679,0.000919,32.000000,-235.799289,139.389281,-0.629936,23.795822,0.693911,361564.222679,0.959714,55.500117,20.227115,3.437644,0.050673,0.037913,213.101338,32.000000,230.616344,210.915276,213.780687,194.126689,32.000000,188.035924,68.726292,61.718467,97.251816,56.281359,43.968979,28.886618,4.159672,22.555260,16.922900,59.555564,35.885855
40.891478,85.157340,138.987511,184.495249,81.512893,73.413683,29.612641,14.206395,138.511215,0.666704,84.869496,41.286309,181.587103,139.594295,178.555737,138.845172,79.302762,137.937724,-0.000679,0.000918,32.000000,-235.803603,139.371437,-0.629802,23.793724,0.691394,361529.619161,0.949428,55.343029,20.218291,3.427788,0.052216,0.022323,213.619337,32.000000,229.983983,211.031671,215.717155,194.249213,32.000000,187.941915,68.723361,61.699587,97.270143,56.281359,43.997466,28.886618,4.199778,22.555260,17.102270,59.556882,35.821365
40.525712,85.158720,139.018909,184.506482,81.534489,73.409804,29.634269,14.201401,138.551982,0.666656,84.956887,41.233232,181.625263,139.621273,178.517132,138.833658,79.339218,137.882941,-0.000678,0.000923,32.000000,-235.810073,139.357958,-0.629420,23.786118,0.688090,361428.329482,0.947429,55.042470,20.218241,3.403429,0.056912,0.028161,213.751019,32.000000,229.718852,211.686712,216.645224,193.254822,32.000000,188.730767,68.720689,61.696893,97.309080,56.281359,43.996289,28.886618,4.282400,22.555260,17.103870,59.550460,35.924887
40.643818,85.158720,138.975113,184.506482,81.523993,73.405966,29.893061,14.206538,138.536527,0.666762,85.064443,41.213679,181.648206,139.561812,178.446252,138.778330,79.330059,137.922522,-0.000679,0.000911,32.000000,-235.802313,139.337316,-0.629159,23.753021,0.687352,361474.226904,0.947571,55.027963,20.261014,3.398936,0.054364,0.022766,213.440866,32.000000,230.209835,211.874133,214.153670,193.126008,32.000000,189.017249,68.705011,61.714189,97.300105,56.281359,43.993827,28.886618,4.347091,22.555260,17.110273,59.554296,35.887029
40.733567,85.189624,138.936367,184.496653,81.515180,73.401334,29.693473,14.201972,138.487669,0.666742,85.219539,41.195468,181.624684,139.485144,178.463686,138.730411,79.336692,137.897713,-0.000678,0.000919,32.000000,-235.806552,139.211849,-0.628652,23.695822,0.693401,361561.647026,0.955908,55.471396,20.198337,3.430388,0.053419,0.024883,212.830989,32.000000,230.651648,212.138674,211.865490,193.189773,32.000000,188.886548,68.695933,61.723474,97.314244,56.281359,43.964780,28.886618,4.360900,22.555260,17.219352,59.560934,36.085855
40.567378,85.234049,139.024408,184.494687,81.508230,73.394240,29.602242,14.203827,138.514530,0.666735,85.222646,41.322887,181.560982,139.520766,178.488863,138.856293,79.323429,137.820070,-0.000677,0.000922,32.000000,-235.802894,139.246499,-0.628647,23.735764,0.692284,361505.413429,0.944661,55.328323,20.226441,3.419342,0.052417,0.020792,212.653168,32.000000,230.935567,211.123673,211.179283,193.837346,32.000000,188.368407,68.712599,61.718070,97.276321,56.281359,44.015722,28.886618,4.395173,22.555260,17.375611,59.571998,35.843522
40.821858,85.290340,138.884195,184.500023,81.496909,73.389165,29.703520,14.206110,138.496547,0.666580,85.106095,41.292683,181.612641,139.514404,178.530714,138.773176,79.339864,137.790848,-0.000678,0.000876,32.000000,-235.800283,139.231161,-0.628489,23.731227,0.692389,361464.254828,0.948792,55.250719,20.207933,3.410857,0.062330,0.024395,213.042956,32.000000,230.581389,210.842046,213.554774,194.203889,32.000000,188.110626,68.723906,61.750843,97.287599,56.281359,43.957195,28.886618,4.356925,22.555260,17.377992,59.561072,35.948364
40.723312,85.290340,138.927012,184.500023,81.484715,73.391752,29.747384,14.208108,138.467328,0.666914,85.048099,41.300691,181.675235,139.577248,178.538439,138.772403,79.379144,137.855204,-0.000677,0.000860,32.000000,-235.799924,139.286512,-0.628736,23.701329,0.694212,361558.501138,0.955859,55.496214,20.184025,3.427000,0.052485,0.026300,213.558527,32.000000,229.857487,211.055252,215.702760,194.081917,32.000000,187.864145,68.728850,61.712246,97.301161,56.281359,43.978115,28.886618,4.316742,22.555260,17.576305,59.559016,36.105591
40.658425,85.277647,138.894659,184.494125,81.487985,73.395590,29.775978,14.203541,138.504438,0.667111,85.081424,41.194926,181.690124,139.484103,178.519000,138.780060,79.291875,137.917076,-0.000677,0.000872,32.000000,-235.803179,139.223534,-0.628872,23.712842,0.689813,361455.762788,0.946351,55.244868,20.153597,3.402202,0.046235,0.021764,213.732987,32.000000,229.890676,211.435522,216.464039,193.568522,32.000000,188.997463,68.746892,61.707392,97.301290,56.281359,43.989552,28.886618,4.371362,22.555260,17.535121,59.562675,35.815056
40.827224,85.243983,138.850211,184.493844,81.483298,73.396907,29.596820,14.203969,138.523335,0.667082,85.197380,41.197791,181.680679,139.583712,178.481796,138.775761,79.257597,137.849107,-0.000676,0.000877,32.000000,-235.805865,139.308642,-0.629166,23.709695,0.692426,361457.240718,0.947417,55.363823,20.145133,3.411486,0.050684,0.020335,213.548428,32.000000,230.126044,211.902682,214.238340,193.187487,32.000000,189.031751,68.729589,61.736040,97.292634,56.281359,43.950802,28.886618,4.264535,22.555260,17.421000,59.561937,35.918797
40.675735,85.249226,138.878331,184.496653,81.483073,73.394369,29.648469,14.210819,138.514168,0.667273,85.185515,41.272215,181.610932,139.538851,178.494620,138.735836,79.360056,137.704306,-0.000675,0.000905,32.000000,-235.797540,139.200628,-0.630108,23.700569,0.692990,361611.636164,0.948134,55.429576,20.262019,3.416135,0.061591,0.023529,212.953840,32.000000,230.517834,212.091277,212.175517,193.064271,32.000000,189.167903,68.750653,61.721662,97.291302,56.281359,43.965635,28.886618,4.355572,22.555260,17.423483,59.568772,35.830903
40.544112,85.249226,138.875569,184.496653,81.514183,73.393493,29.577621,14.205967,138.510133,0.667330,85.064865,41.281332,181.592180,139.534162,178.475434,138.893311,79.386290,137.767852,-0.000674,0.000908,32.000000,-235.800425,139.220413,-0.629554,23.747618,0.690207,361560.842073,0.949631,55.192040,20.263760,3.400922,0.042133,0.018175,212.660047,32.000000,230.941208,211.131204,210.819739,194.022059,32.000000,188.275018,68.784771,61.710809,97.307761,56.281359,43.961855,28.886618,4.427353,22.555260,17.444214,59.566520,35.930829
40.553565,85.258607,138.952251,184.504797,81.524196,73.392192,29.430131,14.201258,138.560175,0.667551,84.970817,41.302613,181.636818,139.553922,178.558670,138.917775,79.354978,137.771468,-0.000674,0.000904,32.000000,-235.806446,139.250130,-0.629845,23.775418,0.692949,361476.434210,0.951704,55.380219,20.091947,3.414280,0.045298,0.023242,213.006719,32.000000,230.485419,210.908092,213.396531,194.153273,32.000000,187.858975,68.776110,61.734342,97.269842,56.281359,43.972852,28.886618,4.126757,22.555260,17.479373,59.560501,36.029142
41.090862,85.220804,138.900497,184.499742,81.495587,73.390185,29.516996,14.203969,138.505520,0.667700,84.822265,41.303700,181.649067,139.497092,178.511443,138.737787,79.332453,137.897752,-0.000674,0.000906,32.000000,-235.802259,139.278621,-0.630591,23.766344,0.693631,361493.047676,0.957260,55.539589,20.096156,3.425296,0.055283,0.024034,213.598700,32.000000,229.895730,210.957406,215.772912,194.228828,32.000000,188.065378,68.782030,61.680805,97.245759,56.281359,43.970011,28.886618,4.124323,22.555260,17.350680,59.548818,35.967293
40.816763,85.165894,138.923124,184.495249,81.527969,73.390193,30.049444,14.203113,138.566443,0.667642,84.829297,41.378377,181.698167,139.580409,178.545554,138.869759,79.331782,137.825397,-0.000673,0.000933,32.000000,-235.805410,139.316433,-0.630876,23.805473,0.692989,361534.110315,0.961823,55.537512,20.129200,3.426388,0.052211,0.032405,213.811111,32.000000,229.778986,211.407070,216.462139,193.569133,32.000000,188.660220,68.777988,61.660384,97.270030,56.281359,43.998178,28.886618,4.282828,22.555260,17.352926,59.557512,35.942128
40.723635,85.165894,138.929877,184.495249,81.522475,73.387593,29.615557,14.204826,138.528113,0.667589,84.891927,41.372455,181.697870,139.524538,178.481671,138.855662,79.282818,137.845229,-0.000673,0.000937,32.000000,-235.803206,139.275072,-0.630943,23.811951,0.684571,361293.235555,0.945576,54.851741,20.212193,3.380326,0.062178,0.020297,213.585111,32.000000,229.941257,211.879941,214.458578,193.149415,32.000000,188.869822,68.780146,61.701116,97.250601,56.281359,43.983457,28.886618,4.324539,22.555260,17.164046,59.561377,36.003977
40.749536,85.123125,138.933067,184.489070,81.540395,73.385032,29.629358,14.210106,138.583896,0.667469,84.811670,41.347359,181.653354,139.593927,178.488018,138.870721,79.389009,137.869445,-0.000672,0.000967,32.000000,-235.801368,139.346921,-0.630723,23.849008,0.687711,361357.543378,0.935331,55.126567,20.178223,3.403580,0.064448,0.026122,212.932548,32.000000,230.622689,211.936814,212.363384,193.246985,32.000000,189.385662,68.807642,61.725912,97.240868,56.281359,44.028797,28.886618,4.359793,22.555260,17.017012,59.562193,35.899942
40.613978,85.102154,139.047382,184.483454,81.546448,73.387559,29.401279,14.207252,138.544758,0.667691,84.786201,41.354577,181.623081,139.613095,178.528990,138.835271,79.357868,137.977268,-0.000670,0.000958,32.000000,-235.804222,139.370661,-0.630890,23.882289,0.688980,361451.083241,0.951306,55.238986,20.236683,3.411529,0.058993,0.019420,212.783558,32.000000,230.803747,211.307838,210.947979,193.842573,32.000000,188.186517,68.834580,61.720812,97.231260,56.281359,44.028526,28.886618,4.393425,22.555260,16.945415,59.561209,35.934204
40.779883,85.064352,138.978540,184.478118,81.552299,73.390065,29.712205,14.205539,138.578185,0.667849,84.645823,41.350915,181.585347,139.653143,178.508504,138.930857,79.409306,137.837454,-0.000671,0.000975,32.000000,-235.801345,139.347086,-0.630500,23.845022,0.687419,361243.310042,0.950096,55.164931,20.142086,3.409439,0.048495,0.030676,212.984657,32.000000,230.492234,210.893132,213.313209,194.145373,32.000000,187.965331,68.824020,61.695075,97.211302,56.281359,44.009444,28.886618,4.250463,22.555260,16.946455,59.547628,36.008526
40.840272,85.064352,138.983610,184.478118,81.562119,73.390031,29.689060,14.203969,138.587239,0.667998,84.597432,41.310360,181.622483,139.626778,178.540220,138.868496,79.306939,137.834089,-0.000672,0.000970,32.000000,-235.805701,139.367379,-0.630538,23.889160,0.689039,361336.833286,0.960847,55.307874,20.224830,3.423634,0.056095,0.023766,213.545650,32.000000,229.927131,210.844345,215.651032,194.362471,32.000000,188.089897,68.856759,61.685768,97.190602,56.281359,44.004250,28.886618,4.271803,22.555260,16.815917,59.547755,36.119237
40.689447,85.041175,138.956609,184.474187,81.572299,73.390065,29.690486,14.210534,138.628288,0.668213,84.631154,41.368904,181.709989,139.657485,178.564810,138.958669,79.329205,137.933047,-0.000673,0.000966,32.000000,-235.797826,139.317817,-0.630652,23.863065,0.687207,361171.780568,0.946637,55.069522,20.106473,3.408017,0.046471,0.037151,213.890114,32.000000,229.671151,211.527809,216.578778,193.532186,32.000000,188.524251,68.878996,61.699815,97.189501,56.281359,44.015377,28.886618,4.305151,22.555260,16.735975,59.547696,35.931710
40.755897,85.018273,138.981667,184.466885,81.579840,73.390072,29.624992,14.203256,138.596005,0.668275,84.621860,41.308834,181.698760,139.594744,178.513987,138.862730,79.364925,137.959560,-0.000673,0.000984,32.000000,-235.801006,139.382166,-0.631535,23.827555,0.685020,361285.493023,0.945887,54.996678,20.207229,3.403102,0.058535,0.023786,213.605551,32.000000,229.974253,212.033912,214.694471,193.059524,32.000000,188.900370,68.875057,61.700871,97.181078,56.281359,44.006562,28.886618,4.320060,22.555260,16.656835,59.554473,35.942348
40.944642,84.993716,138.918487,184.465200,81.563527,73.391382,29.645995,14.204255,138.530484,0.668513,84.664580,41.263376,181.686291,139.528698,178.473009,138.903007,79.385227,137.847270,-0.000673,0.000993,32.000000,-235.807711,139.382838,-0.632160,23.808436,0.687969,361298.514435,0.949516,55.155588,20.232332,3.415053,0.065451,0.028346,212.882319,32.000000,230.583686,211.922641,212.408351,193.124292,32.000000,189.245703,68.889664,61.728175,97.182879,56.281359,44.015489,28.886618,4.354638,22.555260,16.657021,59.555879,35.863845
40.706423,84.993716,139.035217,184.465200,81.569704,73.392644,29.746432,14.201972,138.562196,0.668738,84.676683,41.304789,181.617841,139.522336,178.530757,138.854764,79.350303,137.913221,-0.000673,0.001003,32.000000,-235.807535,139.342050,-0.632545,23.836787,0.688022,361200.507475,0.949919,55.052397,20.209300,3.410100,0.056129,0.029173,212.740767,32.000000,230.671750,211.344387,211.127344,193.579429,32.000000,188.247273,68.905954,61.712757,97.159913,56.281359,44.027151,28.886618,4.350144,22.555260,16.571731,59.561652,36.091211
40.941018,84.997855,138.980009,184.461830,81.540834,73.392678,29.654618,14.202828,138.571878,0.668860,84.647967,41.286964,181.569125,139.515689,178.530305,138.841115,79.378243,137.881429,-0.000673,0.000993,32.000000,-235.808810,139.360201,-0.631971,23.832800,0.685344,361075.147561,0.944564,54.800342,20.135252,3.392837,0.061308,0.021162,212.969359,32.000000,230.582680,211.013810,213.069068,194.170618,32.000000,188.029549,68.897552,61.703445,97.106065,56.281359,44.012869,28.886618,4.348913,22.555260,16.586059,59.562763,36.063991
40.513742,85.025999,139.037994,184.457899,81.495157,73.390168,29.648739,14.207822,138.548925,0.668820,84.633133,41.275878,181.637052,139.650695,178.521937,138.930696,79.359112,137.911237,-0.000674,0.001020,32.000000,-235.799062,139.304011,-0.632271,23.835082,0.684971,361096.722443,0.944403,54.808840,20.158588,3.394640,0.056943,0.012952,213.601911,32.000000,230.056158,210.931357,215.319152,194.426738,32.000000,188.128162,68.928864,61.717007,97.104205,56.281359,44.029167,28.886618,4.462423,22.555260,16.683808,59.557541,35.972429
40.386075,85.057178,138.927420,184.464358,81.446365,73.386256,29.631117,14.200402,138.577460,0.668756,84.784957,41.245229,181.696894,139.597110,178.580134,138.859387,79.339784,137.821216,-0.000674,0.001025,32.000000,-235.806319,139.296590,-0.632874,23.769989,0.684971,361096.722443,0.944403,54.808840,20.158588,3.394640,0.063379,0.036726,213.752586,32.000000,229.733467,211.567429,216.679283,193.442331,32.000000,188.442404,68.958540,61.731016,97.152821,56.281359,44.018492,28.886618,4.102216,22.555260,16.684073,59.566186,36.036552
41.063646,85.057178,138.975284,184.464358,81.380589,73.382443,29.876517,14.205111,138.546867,0.668924,84.916166,41.246364,181.630363,139.574903,178.460142,138.872408,79.326670,137.875061,-0.000674,0.001022,32.000000,-235.802429,139.213357,-0.632109,23.798470,0.691838,361318.836117,0.955200,55.353192,20.191987,3.431872,0.049876,0.019572,213.701412,32.000000,229.900479,211.889802,214.864725,193.174025,32.000000,189.035072,68.937524,61.713590,97.139568,56.281359,44.008640,28.886618,4.155906,22.555260,16.792864,59.558957,36.075803
40.825046,85.102430,138.839679,184.472221,81.352601,73.378599,29.762704,14.207822,138.590438,0.668796,85.002186,41.198882,181.530337,139.571742,178.480667,138.860452,79.333428,137.842512,-0.000675,0.001039,32.000000,-235.798406,139.275458,-0.632668,23.793120,0.695299,361408.385608,0.958991,55.539423,20.168219,3.439983,0.058199,0.038657,212.947072,32.000000,230.654417,211.965826,212.069075,193.231644,32.000000,189.084859,68.902425,61.702073,97.120857,56.281359,44.000209,28.886618,4.403010,22.555260,16.950801,59.545248,35.973676
40.802232,85.150166,138.956820,184.482331,81.279810,73.377319,29.700372,14.201401,138.446565,0.669021,85.083491,41.148115,181.548468,139.473806,178.517712,138.804159,79.337057,137.898612,-0.000675,0.001043,32.000000,-235.807287,139.244726,-0.633301,23.781161,0.684037,361120.760132,0.934411,54.720778,20.207112,3.384387,0.051841,0.019357,212.687282,32.000000,230.760789,211.334111,210.832873,193.638598,32.000000,188.353241,68.946136,61.739457,97.150149,56.281359,44.005119,28.886618,4.298194,22.555260,17.117673,59.561160,35.945943
40.966467,85.197350,138.841374,184.488228,81.240072,73.372227,29.745241,14.204968,138.482657,0.668527,85.054194,41.278222,181.538945,139.454210,178.484868,138.804956,79.326235,137.707923,-0.000676,0.001049,32.000000,-235.805522,139.325794,-0.632490,23.743317,0.687376,361235.360088,0.943855,55.053115,20.184772,3.400846,0.045997,0.019727,212.947956,32.000000,230.660713,210.814342,213.158303,194.110567,32.000000,188.079054,68.926673,61.745389,97.096917,56.281359,43.956112,28.886618,4.218040,22.555260,17.283624,59.560550,35.995760
40.439640,85.197350,138.895182,184.488228,81.203059,73.367116,29.601475,14.197548,138.442385,0.668415,85.192035,41.137927,181.611041,139.443201,178.475875,138.776022,79.399900,137.737068,-0.000675,0.001054,32.000000,-235.812451,139.134330,-0.632049,23.735528,0.688635,361279.378830,0.946483,55.128366,20.207999,3.405618,0.052016,0.021965,213.550145,32.000000,229.981547,210.946665,215.149573,194.314808,32.000000,187.826547,68.942742,61.733100,97.109597,56.281359,43.981773,28.886618,4.505230,22.555260,17.284963,59.557708,35.869788
40.680368,85.262195,138.738256,184.499461,81.156721,73.360764,29.675198,14.206110,138.469089,0.668419,85.168449,41.269780,181.587887,139.537894,178.516229,138.763397,79.353834,137.741386,-0.000673,0.001050,32.000000,-235.801430,139.198529,-0.632259,23.734794,0.686834,361252.107211,0.941125,54.988878,20.123056,3.389688,0.047876,0.025214,213.856835,32.000000,229.708889,211.411909,216.455172,193.548539,32.000000,188.461956,68.932420,61.712632,97.090587,56.281359,43.956680,28.886618,4.253684,22.555260,17.512455,59.559006,36.038533
40.851676,85.305517,138.945959,184.511817,81.144957,73.356961,29.671177,14.205539,138.536345,0.668134,85.193203,41.234772,181.662076,139.475009,178.461279,138.814653,79.394109,137.733143,-0.000672,0.001051,32.000000,-235.801509,139.217048,-0.632865,23.753099,0.695381,361339.930886,0.958655,55.614495,20.067799,3.434630,0.058786,0.023139,213.654285,32.000000,230.041732,211.722742,214.915897,193.360347,32.000000,189.287598,68.930493,61.745889,97.088237,56.281359,43.996732,28.886618,4.283600,22.555260,17.665619,59.563147,35.837580
40.587998,85.285925,138.827635,184.519119,81.129969,73.354403,29.671687,14.198975,138.516379,0.668105,85.172581,41.255659,181.658353,139.584590,178.451629,138.757402,79.321913,137.790896,-0.000673,0.001084,32.000000,-235.809385,139.156315,-0.633463,23.724566,0.691004,361329.864464,0.950325,55.387584,20.115935,3.410447,0.039948,0.024185,212.988960,32.000000,230.513659,212.051904,212.257661,193.152568,32.000000,188.831260,68.933358,61.737465,97.095095,56.281359,43.955567,28.886618,4.425255,22.555260,17.601705,59.559006,35.936846
40.584680,85.261643,138.921411,184.528386,81.124392,73.354445,29.667126,14.209392,138.493455,0.668375,85.078946,41.269001,181.586021,139.546722,178.480714,138.832522,79.382920,137.835757,-0.000673,0.001094,32.000000,-235.798803,139.301175,-0.634344,23.719137,0.688684,361224.694017,0.946265,55.224095,20.071711,3.401230,0.056399,0.028138,212.862034,32.000000,230.720024,211.350777,210.886509,193.657716,32.000000,188.518554,68.938209,61.745709,97.139200,56.281359,43.995173,28.886618,4.158521,22.555260,17.604614,59.552988,36.108672
41.158054,85.261643,138.840700,184.528386,81.144319,73.354439,29.594266,14.196549,138.477996,0.668268,84.905226,41.195731,181.555980,139.528169,178.507505,138.837118,79.414060,137.831565,-0.000672,0.001098,32.000000,-235.809680,139.219805,-0.634703,23.730597,0.693106,361404.184660,0.952702,55.523107,20.171569,3.420411,0.056232,0.028073,212.945822,32.000000,230.857061,210.833905,212.855812,194.328932,32.000000,188.081073,68.937157,61.744648,97.090902,56.281359,43.961269,28.886618,4.104273,22.555260,17.523004,59.564770,36.010433
40.985687,85.204524,138.936439,184.512660,81.148750,73.361341,29.544092,14.199831,138.574275,0.668467,84.868739,41.415704,181.659047,139.555431,178.548073,138.922867,79.376265,137.867495,-0.000672,0.001099,32.000000,-235.811971,139.332404,-0.636173,23.726900,0.693668,361300.267516,0.952879,55.502844,20.132046,3.423001,0.064677,0.035403,213.611508,32.000000,229.949600,210.941466,215.256295,194.096813,32.000000,187.909900,68.944112,61.754596,97.121419,56.281359,43.978786,28.886618,4.410040,22.555260,17.327048,59.560019,35.894513
40.750716,85.171413,138.908453,184.493844,81.165839,73.368932,29.663843,14.202828,138.535758,0.668401,84.774138,41.341543,181.699280,139.606550,178.529666,138.859532,79.428527,137.867717,-0.000671,0.001106,32.000000,-235.804548,139.341274,-0.637044,23.751369,0.684043,361015.564670,0.941099,54.812006,20.098898,3.373354,0.057029,0.031181,213.888705,32.000000,229.685767,211.256772,216.713888,193.682478,32.000000,188.688414,68.932150,61.732893,97.129612,56.281359,43.982411,28.886618,4.335053,22.555260,17.214101,59.560590,35.874190
40.822866,85.083115,139.047692,184.475872,81.185417,73.375302,29.984812,14.206824,138.596794,0.668553,84.678199,41.232320,181.650396,139.600759,178.495771,138.890256,79.326808,137.841840,-0.000672,0.001157,32.000000,-235.801044,139.346902,-0.636915,23.738964,0.687197,361120.106051,0.946877,54.961783,20.153896,3.389877,0.061359,0.034470,213.833618,32.000000,229.955248,211.825666,214.961681,193.232404,32.000000,188.905922,68.924385,61.750624,97.105522,56.281359,44.023414,28.886618,4.325908,22.555260,17.215845,59.544657,35.920631
40.762764,85.083115,138.904930,184.475872,81.160704,73.376551,29.843347,14.206681,138.534545,0.668315,84.701473,41.286269,181.646071,139.666519,178.498085,139.030112,79.362699,137.878916,-0.000672,0.001176,32.000000,-235.801023,139.382491,-0.636283,23.756876,0.690057,361154.826079,0.948857,55.211795,20.101740,3.408737,0.058743,0.030851,213.030294,32.000000,230.482244,212.056916,212.432912,193.164592,32.000000,189.165397,68.906212,61.756180,97.114155,56.281359,43.984451,28.886618,4.327537,22.555260,16.910253,59.551650,35.908012
41.069520,85.029034,139.029592,184.456495,81.140135,73.376539,29.706385,14.203969,138.599987,0.668267,84.739182,41.197466,181.540462,139.706384,178.561064,138.977203,79.421010,137.926973,-0.000671,0.001200,32.000000,-235.806029,139.308805,-0.636327,23.721366,0.689783,361211.192657,0.936833,55.036429,20.191070,3.406123,0.067276,0.028616,212.702547,32.000000,230.853118,211.392473,211.015418,193.764939,32.000000,188.789558,68.925059,61.773094,97.122646,56.281359,44.042177,28.886618,4.325884,22.555260,16.723041,59.559852,35.820632
40.540398,85.024619,138.940648,184.455933,81.144032,73.376560,29.518564,14.206253,138.574159,0.668262,84.585767,41.352278,181.625142,139.581428,178.570982,138.949661,79.362827,137.824945,-0.000672,0.001209,32.000000,-235.805221,139.366889,-0.636095,23.762829,0.689619,361193.923053,0.942764,55.108949,20.172930,3.407643,0.066860,0.030906,212.973811,32.000000,230.708855,211.125966,212.679160,194.229475,32.000000,187.952469,68.939531,61.792298,97.106238,56.281359,43.999048,28.886618,4.451402,22.555260,16.708000,59.565006,35.984388
40.383183,85.000062,138.978443,184.453406,81.136085,73.380408,29.738167,14.208393,138.552274,0.668304,84.534664,41.363840,181.616414,139.637074,178.549287,138.898508,79.417741,137.918174,-0.000673,0.001169,32.000000,-235.799638,139.323834,-0.636131,23.741901,0.686299,360934.614631,0.939484,54.685583,20.137620,3.385226,0.062381,0.030452,213.559626,32.000000,229.943149,210.920915,215.063492,194.400117,32.000000,187.796226,68.945476,61.769382,97.104563,56.281359,44.031397,28.886618,4.194971,22.555260,16.708250,59.566746,36.015495
41.052533,85.000062,138.891434,184.453406,81.088928,73.387641,29.724039,14.205111,138.554058,0.668411,84.605209,41.309877,181.626730,139.614543,178.577012,138.901256,79.389498,137.944112,-0.000675,0.001165,32.000000,-235.804396,139.314189,-0.636785,23.744209,0.692991,361233.034686,0.958562,55.319486,20.146961,3.427215,0.065357,0.030197,213.849289,32.000000,229.840162,211.255423,216.721115,193.945278,32.000000,188.488965,68.918056,61.754716,97.084120,56.281359,43.981414,28.886618,4.171913,22.555260,16.623024,59.555810,36.086588
40.741676,84.996199,139.035204,184.457618,81.060412,73.391451,29.823279,14.204540,138.595818,0.668155,84.678917,41.299235,181.629539,139.558672,178.522901,138.912582,79.347231,137.953988,-0.000675,0.001193,32.000000,-235.802344,139.317860,-0.636895,23.741403,0.696237,361221.908023,0.955413,55.485824,20.136679,3.441493,0.062970,0.022973,213.887584,32.000000,229.906835,211.908806,215.286995,193.234181,32.000000,188.860856,68.893386,61.757072,97.079290,56.281359,44.023765,28.886618,4.355086,22.555260,16.609592,59.557049,35.938386
40.818526,85.008064,138.907608,184.455652,81.025492,73.390913,29.206048,14.203827,138.556043,0.667979,84.784567,41.191800,181.584087,139.636749,178.472120,138.858738,79.385754,137.857126,-0.000675,0.001166,32.000000,-235.806336,139.289083,-0.636771,23.719163,0.685382,361012.462214,0.939419,54.677005,20.177334,3.383261,0.056187,0.028534,213.052211,32.000000,230.375804,212.118001,212.631935,193.204841,32.000000,189.068933,68.907361,61.795890,97.098950,56.281359,43.988218,28.886618,4.304162,22.555260,16.650771,59.555623,35.955774
40.660622,85.039243,138.959911,184.466324,80.952729,73.387126,29.530908,14.205967,138.518468,0.668003,84.866893,41.235850,181.555616,139.655365,178.510097,138.904068,79.319410,137.864980,-0.000676,0.001193,32.000000,-235.800917,139.257776,-0.636557,23.728893,0.690942,361216.807521,0.943924,55.047499,20.224328,3.412604,0.054000,0.021553,212.763235,32.000000,230.851517,211.447518,210.911521,193.817213,32.000000,188.539315,68.903508,61.753872,97.106314,56.281359,44.034883,28.886618,4.437758,22.555260,16.650853,59.554650,36.051666
41.037490,85.039243,138.912028,184.466324,80.927803,73.383358,29.617511,14.201115,138.518029,0.667758,84.867382,41.253252,181.535910,139.623597,178.529142,138.849507,79.404842,137.824215,-0.000677,0.001220,32.000000,-235.804949,139.280335,-0.636632,23.801565,0.689870,361139.184209,0.961964,54.966611,20.139442,3.403053,0.062340,0.034009,212.945297,32.000000,230.772676,211.109062,212.594558,194.215228,32.000000,187.855710,68.909125,61.768756,97.079052,56.281359,43.995589,28.886618,4.180567,22.555260,16.759461,59.563894,35.910727
40.778024,85.091117,138.986270,184.480926,80.876461,73.380871,29.448698,14.212532,138.574718,0.667842,84.736289,41.392344,181.599126,139.591785,178.542662,138.922041,79.331912,137.868933,-0.000678,0.001216,32.000000,-235.793533,139.298604,-0.636394,23.727870,0.692295,361307.331388,0.955323,55.188515,20.209547,3.417555,0.052268,0.025917,213.484018,32.000000,229.910175,210.988235,215.064066,194.305283,32.000000,187.809638,68.894405,61.745948,97.077146,56.281359,44.027402,28.886618,4.459907,22.555260,16.940243,59.559242,35.863918
40.403990,85.112088,138.910502,184.485139,80.819348,73.378365,29.353387,14.198975,138.490556,0.667667,84.877100,41.209690,181.613825,139.625698,178.537818,138.895934,79.335498,137.947607,-0.000678,0.001241,32.000000,-235.808565,139.326490,-0.637187,23.719399,0.684072,361012.373201,0.943194,54.734253,20.104597,3.385003,0.060562,0.031043,213.853726,32.000000,229.808984,211.409565,216.427481,193.882503,32.000000,188.368017,68.908904,61.735009,97.085889,56.281359,43.993761,28.886618,4.545194,22.555260,17.014019,59.556499,35.867513
40.607113,85.120366,138.969018,184.485139,80.775076,73.374598,29.488669,14.204255,138.489135,0.667380,84.969433,41.307397,181.668606,139.604552,178.526612,138.832437,79.395427,137.844658,-0.000677,0.001250,32.000000,-235.801810,139.237790,-0.637268,23.771720,0.690617,361258.422268,0.955092,55.098531,20.198938,3.408362,0.055542,0.028164,213.840502,32.000000,229.887575,211.914704,215.592051,193.414790,32.000000,188.509208,68.908359,61.776783,97.104408,56.281359,43.993117,28.886618,4.236101,22.555260,17.015160,59.545385,35.916816
41.043802,85.120366,138.874873,184.485139,80.732278,73.370823,29.752468,14.209820,138.519706,0.667242,85.007973,41.276576,181.610466,139.573414,178.443504,138.907432,79.347091,137.815617,-0.000677,0.001251,32.000000,-235.797884,139.256898,-0.637349,23.780427,0.696443,361420.558259,0.967625,55.572553,20.233006,3.438039,0.052213,0.032873,212.985148,32.000000,230.465104,211.917251,212.915336,193.246779,32.000000,189.280450,68.890574,61.744598,97.079153,56.281359,43.978847,28.886618,4.194345,22.555260,17.045113,59.557787,36.044696
40.642441,85.165342,138.904607,184.493564,80.703640,73.366944,29.685231,14.201686,138.462050,0.667004,85.042961,41.202167,181.597628,139.459247,178.510845,138.835573,79.302128,137.820378,-0.000677,0.001244,32.000000,-235.807329,139.224127,-0.637131,23.728395,0.691936,361240.557690,0.958042,55.334398,20.123801,3.422283,0.050381,0.033715,212.730591,32.000000,230.868164,211.650223,211.071625,193.623055,32.000000,188.506797,68.926785,61.745921,97.094606,56.281359,43.978201,28.886618,4.495192,22.555260,17.202735,59.560698,35.941248
40.436642,85.180518,138.868634,184.503954,80.688468,73.363108,29.438666,14.203827,138.502599,0.666738,85.035734,41.241344,181.554343,139.451274,178.535806,138.808377,79.380972,137.741878,-0.000676,0.001237,32.000000,-235.804861,139.201630,-0.636714,23.762121,0.684447,361102.923879,0.938774,54.807794,20.158232,3.383577,0.047846,0.018583,212.882545,32.000000,230.827685,211.193704,212.526445,194.023956,32.000000,187.914664,68.890854,61.738176,97.062895,56.281359,43.978340,28.886618,4.540443,22.555260,17.257138,59.551375,35.922612
40.388272,85.246466,138.862963,184.511817,80.662199,73.353003,29.691814,14.202828,138.481661,0.666635,85.077560,41.177644,181.616959,139.484695,178.519151,138.695249,79.386028,137.802094,-0.000675,0.001214,32.000000,-235.805532,139.188068,-0.637103,23.748720,0.692382,361357.057828,0.950817,55.336610,20.205473,3.417723,0.053973,0.038784,213.371187,32.000000,230.086767,210.890342,215.133143,194.436827,32.000000,188.008641,68.897481,61.749050,97.066644,56.281359,43.956837,28.886618,4.216960,22.555260,17.258975,59.554827,36.121658
41.018106,85.246466,138.866265,184.511817,80.616668,73.340355,29.548728,14.206253,138.424123,0.666381,85.211684,41.142571,181.644936,139.540647,178.537611,138.808196,79.296722,137.816293,-0.000676,0.001230,32.000000,-235.801615,139.197693,-0.636598,23.728132,0.694471,361331.907244,0.963943,55.601306,20.089031,3.434228,0.050848,0.028657,213.763704,32.000000,229.702472,211.467803,216.605808,193.859317,32.000000,188.222760,68.869616,61.705441,97.074026,56.281359,43.976692,28.886618,4.221826,22.555260,17.490357,59.562104,35.885048
40.694286,85.320141,138.839640,184.526701,80.594337,73.334036,29.653921,14.207537,138.410535,0.666510,85.176217,41.261298,181.693739,139.524476,178.483440,138.798886,79.369094,137.796683,-0.000676,0.001236,32.000000,-235.799183,139.201751,-0.636262,23.724198,0.695615,361357.859178,0.956950,55.726042,20.112818,3.438200,0.048883,0.026869,213.891622,32.000000,229.828456,211.929964,215.463227,193.310378,32.000000,188.738966,68.850697,61.716951,97.099914,56.281359,43.947142,28.886618,4.367312,22.555260,17.749055,59.550047,36.054087
41.036582,85.311587,138.869259,184.533722,80.591774,73.332748,29.517808,14.205682,138.488437,0.666583,85.160238,41.236539,181.704174,139.490811,178.472470,138.774377,79.345509,137.683987,-0.000676,0.001241,32.000000,-235.803333,139.187985,-0.636116,23.728263,0.686238,361150.516101,0.945752,54.964762,20.208925,3.385487,0.057844,0.032932,212.970156,32.000000,230.506611,211.961212,212.852508,193.325381,32.000000,189.020131,68.840859,61.741812,97.096504,56.281359,43.973855,28.886618,4.214580,22.555260,17.722596,59.557482,35.989083
40.571166,85.290340,138.808497,184.534003,80.640558,73.332823,29.582895,14.202828,138.378695,0.666398,85.237199,41.319777,181.648773,139.482900,178.486748,138.716273,79.402193,137.673461,-0.000677,0.001224,32.000000,-235.805696,139.244195,-0.635201,23.729994,0.691361,361226.584726,0.950439,55.428704,20.127160,3.411772,0.060060,0.031033,212.690774,32.000000,230.782427,211.783973,211.167773,193.503507,32.000000,188.222620,68.832392,61.728244,97.138385,56.281359,43.965693,28.886618,4.556545,22.555260,17.725767,59.556577,35.895833
40.925532,85.290340,138.903112,184.534003,80.665212,73.332837,29.725414,14.209535,138.362357,0.666196,85.009711,41.343702,181.658352,139.518970,178.487488,138.803492,79.410399,137.733874,-0.000677,0.001227,32.000000,-235.801939,139.236544,-0.635321,23.731594,0.685993,361098.427694,0.946331,55.007688,20.096757,3.384036,0.058764,0.027321,212.854502,32.000000,230.913648,211.150174,212.350007,194.062451,32.000000,188.322581,68.824498,61.704357,97.115062,56.281359,43.987126,28.886618,4.282966,22.555260,17.654982,59.553440,36.100602
40.742900,85.270749,138.910743,184.538496,80.640999,73.332846,29.615749,14.199831,138.501708,0.666470,84.952286,41.264150,181.615667,139.522969,178.511940,138.839422,79.324707,137.745718,-0.000678,0.001197,32.000000,-235.808037,139.187845,-0.635125,23.754096,0.692932,361198.647884,0.955710,55.547914,20.035028,3.421358,0.056842,0.026904,213.412922,32.000000,230.158288,211.035887,214.909522,194.407550,32.000000,187.809567,68.826634,61.711960,97.142871,56.281359,43.958870,28.886618,4.383689,22.555260,17.589811,59.546585,35.933911
40.953657,85.246742,138.880136,184.536530,80.657574,73.330345,29.540386,14.194551,138.454261,0.666407,84.916362,41.226220,181.652648,139.490773,178.562724,138.783619,79.330973,137.792512,-0.000679,0.001215,32.000000,-235.812170,139.244565,-0.634689,23.767681,0.687734,361037.823698,0.942386,55.119963,20.055770,3.394045,0.048286,0.034787,213.720200,32.000000,229.771290,211.467403,216.596840,193.904091,32.000000,188.258244,68.858370,61.716728,97.179975,56.281359,43.979228,28.886618,4.265641,22.555260,17.509169,59.556440,35.929802
41.020223,85.219149,138.877407,184.537373,80.690093,73.330369,29.746660,14.203256,138.416877,0.666644,85.036704,41.317768,181.684155,139.472399,178.528167,138.794931,79.312610,137.786688,-0.000680,0.001195,32.000000,-235.806415,139.211991,-0.635011,23.771379,0.689932,361213.984490,0.950337,55.320571,20.147136,3.409447,0.036131,0.029096,213.902125,32.000000,229.869481,211.852587,215.704179,193.465365,32.000000,189.028560,68.802075,61.690125,97.174848,56.281359,43.963147,28.886618,4.478416,22.555260,17.511680,59.559941,36.100455
40.531283,85.219149,138.898942,184.537373,80.729642,73.332956,29.895153,14.203399,138.499556,0.666600,84.951536,41.209890,181.655820,139.402887,178.446499,138.838426,79.355542,137.752714,-0.000682,0.001210,32.000000,-235.804469,139.219802,-0.636181,23.750739,0.686059,361081.849118,0.947472,55.042521,20.163284,3.391153,0.065807,0.025072,213.019390,32.000000,230.469902,212.134358,212.914475,193.146737,32.000000,188.797220,68.808761,61.685972,97.153788,56.281359,43.985256,28.886618,4.503406,22.555260,17.418146,59.546447,36.040807
40.758624,85.193487,138.765178,184.541023,80.740372,73.336796,29.695221,14.206966,138.414540,0.666386,85.007046,41.264626,181.604044,139.531246,178.496581,138.838082,79.342048,137.762648,-0.000684,0.001201,32.000000,-235.805327,139.260896,-0.636319,23.757715,0.684863,361052.707023,0.939222,54.934900,20.178858,3.385584,0.042580,0.025069,212.846054,32.000000,230.766191,211.809066,211.342115,193.400713,32.000000,188.735237,68.830978,61.689521,97.192034,56.281359,43.980564,28.886618,4.254939,22.555260,17.331142,59.567120,35.934791
40.770335,85.194867,138.907797,184.544113,80.714603,73.340622,29.462771,14.198975,138.518830,0.666606,84.891462,41.383335,181.637787,139.461103,178.491621,138.737193,79.280295,137.742250,-0.000686,0.001209,32.000000,-235.805123,139.137715,-0.635666,23.772008,0.693220,361213.773397,0.946565,55.525068,20.119652,3.426956,0.059082,0.036524,212.790349,32.000000,230.873090,211.010614,212.266867,194.259890,32.000000,187.997347,68.828728,61.676355,97.179372,56.281359,43.991338,28.886618,4.365432,22.555260,17.337904,59.558485,35.920044
40.616078,85.169481,138.853406,184.539619,80.728714,73.344429,29.496743,14.200402,138.503260,0.666316,84.743579,41.311990,181.593187,139.522887,178.566276,138.854824,79.314679,137.780406,-0.000686,0.001211,32.000000,-235.811400,139.267548,-0.635849,23.797762,0.688890,361130.703278,0.947292,55.224319,20.137906,3.404560,0.040437,0.037151,213.397368,32.000000,230.133795,211.101051,214.782786,194.043903,32.000000,187.760695,68.841587,61.684296,97.200198,56.281359,43.972364,28.886618,4.244822,22.555260,17.339886,59.556459,35.962084
41.056993,85.169481,138.930009,184.539619,80.747892,73.348208,29.480305,14.203113,138.486032,0.666087,84.692106,41.325910,181.695121,139.511733,178.547303,138.845801,79.337616,137.893795,-0.000686,0.001202,32.000000,-235.805246,139.366686,-0.635556,23.795559,0.688921,361229.702555,0.954527,55.211562,20.189886,3.407080,0.055685,0.025568,213.798661,32.000000,229.860368,211.357024,216.514092,193.885245,32.000000,188.307419,68.851009,61.647280,97.220662,56.281359,43.995730,28.886618,4.208962,22.555260,17.253509,59.550155,35.930316
41.044334,85.105190,138.862947,184.532037,80.775281,73.352029,29.961346,14.201829,138.442090,0.666018,84.701973,41.373032,181.625045,139.571132,178.529482,138.819255,79.280727,137.900346,-0.000689,0.001191,32.000000,-235.802597,139.234712,-0.634975,23.823884,0.690358,361243.751229,0.957267,55.372659,20.173779,3.418681,0.058870,0.025696,213.764428,32.000000,229.921784,211.753670,215.732816,193.320339,32.000000,188.973713,68.817681,61.673596,97.218397,56.281359,43.992244,28.886618,4.473745,22.555260,17.031672,59.572293,35.920485
