OSU 80 Ton Compressor Load Stand
40.808797,85.054419,138.939263,184.524174,80.817357,73.354044,29.444005,14.200687,138.571535,0.665838,84.724074,41.354997,181.694245,139.544869,178.506500,138.913293,79.329794,137.917487,-0.000689,0.001167,32.000000,-235.809311,139.268486,-0.635018,23.810141,0.683903,361045.510253,0.946930,54.841069,20.205134,3.383833,0.050861,0.035959,213.096846,32.000000,230.413282,212.160369,213.211606,192.997084,32.000000,189.015206,68.860825,61.689869,97.263258,56.281359,43.998597,28.886618,4.345647,22.555260,16.856370,59.553096,35.940661
40.609529,85.002821,138.907305,184.506762,80.832565,73.353979,29.560880,14.206966,138.501162,0.666049,84.653543,41.223691,181.636633,139.606611,178.518190,138.785766,79.424102,137.857654,-0.000689,0.001157,32.000000,-235.801885,139.254044,-0.633965,23.794038,0.682943,361087.062564,0.931945,54.791979,20.265159,3.383243,0.052770,0.028641,212.810938,32.000000,230.785740,211.873036,211.217421,193.508022,32.000000,188.762476,68.841970,61.692644,97.280484,56.281359,43.994996,28.886618,4.303195,22.555260,16.856923,59.550548,35.912854
41.083675,85.002821,139.004028,184.506762,80.857471,73.351428,29.350667,14.202257,138.615599,0.666015,84.585686,41.326841,181.656878,139.513976,178.537394,138.875259,79.304477,137.799565,-0.000690,0.001125,32.000000,-235.803644,139.204140,-0.633852,23.851080,0.687242,361081.991375,0.954052,55.024701,20.224296,3.404640,0.062049,0.031869,212.817193,32.000000,231.028967,211.134714,211.999048,194.069703,32.000000,187.980817,68.854414,61.662030,97.255740,56.281359,44.022243,28.886618,4.194090,22.555260,16.677880,59.559518,36.034057
41.029231,84.980471,138.900128,184.504516,80.891553,73.347607,29.000862,14.203969,138.571385,0.666143,84.540130,41.283395,181.590890,139.576045,178.535138,138.842420,79.281715,137.819234,-0.000691,0.001086,32.000000,-235.797834,139.298200,-0.634052,23.839304,0.690610,360989.272543,0.955119,55.213927,20.101348,3.420559,0.056756,0.020533,213.397966,32.000000,230.067011,211.012719,214.882856,194.223054,32.000000,187.789939,68.842321,61.661986,97.258366,56.281359,43.978645,28.886618,4.519971,22.555260,16.600192,59.562862,35.951959
40.618810,85.010823,138.915358,184.503954,80.927297,73.343773,0.000000,14.202971,138.532632,0.665977,84.627492,41.258031,181.690442,139.512732,178.598057,138.857881,79.333701,137.811215,-0.000692,0.001067,32.000000,-235.807192,139.262938,-0.633652,23.833404,0.681964,360938.032108,0.950140,54.642382,20.193158,3.383437,0.053012,0.025928,213.839631,32.000000,229.807360,211.204159,216.407982,193.985027,32.000000,188.237057,68.875232,61.633994,97.304880,56.281359,43.991390,28.886618,4.451245,22.555260,16.705432,59.551857,35.931416
40.965947,85.067112,138.870632,184.510413,80.928319,73.341208,29.650364,14.205825,138.489397,0.665985,84.771893,41.164884,181.661839,139.464528,178.535718,138.854705,79.280997,137.844922,-0.000693,0.001056,32.000000,-235.801388,139.290102,-0.633062,23.852522,0.682643,360952.624251,0.962858,54.685401,20.225339,3.385394,0.057024,0.024543,213.881352,32.000000,229.943410,211.790336,215.934790,193.430515,32.000000,188.813488,68.834248,61.641690,97.293447,56.281359,43.973182,28.886618,4.354348,22.555260,16.705542,59.548434,35.962304
40.979997,85.067112,138.930584,184.510413,80.942942,73.338664,29.587279,14.202828,138.474142,0.665912,84.850045,41.185116,181.652026,139.519767,178.466722,138.809497,79.333522,137.794749,-0.000692,0.001063,32.000000,-235.803073,139.286942,-0.632300,23.836918,0.689270,NaN,Inf,55.210693,20.169514,3.419976,0.044471,0.029939,213.179968,32.000000,230.342186,212.079553,213.395153,193.045054,32.000000,189.003332,68.811961,61.659863,97.270931,56.281359,43.995339,28.886618,4.249440,22.555260,16.901576,59.557334,35.903904
41.055794,85.085323,138.775273,184.518838,80.963145,73.332279,29.488198,14.196406,138.363448,0.665585,84.983976,41.257801,181.612255,139.521012,178.508885,138.772924,79.314560,137.804651,-0.000692,0.001082,32.000000,-235.816543,139.219336,-0.631423,23.793330,0.683200,361030.118700,0.943414,54.848109,20.238357,3.389904,0.048721,0.025228,212.762942,32.000000,230.861008,211.717539,211.354581,193.419941,32.000000,189.085789,68.840653,61.676230,97.290146,56.281359,43.974081,28.886618,4.504957,22.555260,16.965585,59.562242,36.099574
40.746095,85.132231,138.903046,184.516591,80.970922,73.325983,29.841188,14.198404,138.378684,0.665411,84.852942,41.226987,181.585626,139.509471,178.541316,138.843210,79.321686,137.777918,-0.000692,0.001054,32.000000,-235.808153,139.270608,-0.630829,23.807256,0.683657,360939.636469,0.945048,54.831212,20.161807,3.390205,0.049504,0.017019,212.710406,32.000000,230.992539,211.224668,211.668716,194.030626,32.000000,187.916609,68.811869,61.658933,97.283056,56.281359,43.985251,28.886618,4.377913,22.555260,17.129407,59.559852,35.920778
41.034376,85.144647,138.774629,184.516591,80.960377,73.323401,29.843507,14.205967,138.379710,0.665438,84.798278,41.248520,181.650179,139.431229,178.522539,138.779552,79.359847,137.715778,-0.000693,0.001071,32.000000,-235.803376,139.206218,-0.630415,23.816776,0.683064,360919.554403,0.946321,54.758351,20.185510,3.380163,0.058866,0.031885,213.308590,32.000000,230.166666,210.944292,214.718093,194.202403,32.000000,187.989717,68.804476,61.643513,97.291097,56.281359,43.971176,28.886618,4.425162,22.555260,17.130752,59.535088,35.954747
40.475074,85.144647,138.807213,184.516591,80.980791,73.323385,29.504987,14.201543,138.391303,0.665347,84.892024,41.306310,181.668327,139.529902,178.552209,138.798760,79.271426,137.729147,-0.000694,0.001048,32.000000,-235.805833,139.160842,-0.630887,23.770959,0.688016,361053.112230,0.942696,55.178193,20.165581,3.408990,0.055469,0.030028,213.739849,32.000000,229.951321,211.141995,216.191081,194.046131,32.000000,188.312402,68.790456,61.633144,97.300956,56.281359,43.949399,28.886618,4.529451,22.555260,17.175317,59.547313,36.111020
40.514537,85.165894,138.769992,184.518276,81.019058,73.325889,29.681400,14.207109,138.463060,0.665325,84.896710,41.238129,181.678872,139.499579,178.536174,138.798458,79.275765,137.791194,-0.000694,0.001010,32.000000,-235.803054,139.220086,-0.631345,23.791442,0.682727,360877.751497,0.935585,54.843397,20.097653,3.381912,0.066161,0.037100,213.869988,32.000000,229.800273,211.870154,215.878911,193.271803,32.000000,188.620419,68.805258,61.652265,97.304403,56.281359,43.987819,28.886618,4.229050,22.555260,17.250670,59.560521,35.814249
40.993168,85.162859,138.797530,184.516311,81.044817,73.330983,29.741741,14.203541,138.423537,0.665172,85.029971,41.225302,181.661461,139.538914,178.444765,138.787231,79.295527,137.831212,-0.000694,0.000990,32.000000,-235.806457,139.214071,-0.631849,23.795087,0.692922,361234.777978,0.960210,55.518763,20.192478,3.429449,0.049534,0.019278,213.119587,32.000000,230.346411,211.871603,213.332478,193.258695,32.000000,189.096277,68.777309,61.663053,97.309290,56.281359,43.944485,28.886618,4.243770,22.555260,17.241813,59.550529,35.965165
40.789951,85.194591,138.749451,184.505920,81.093885,73.329681,29.632329,14.208821,138.394005,0.665333,85.105156,41.269892,181.593201,139.446644,178.452058,138.764967,79.339322,137.852653,-0.000695,0.000974,32.000000,-235.798063,139.207930,-0.631358,23.765111,0.691604,361245.111546,0.953594,55.492124,20.217861,3.425190,0.052956,0.029331,212.600758,32.000000,230.839852,211.765243,211.466505,193.554447,32.000000,188.890363,68.770132,61.639469,97.301945,56.281359,43.969123,28.886618,4.393413,22.555260,17.243470,59.556685,36.091431
41.026188,85.194591,138.797522,184.505920,81.125777,73.325867,29.530503,14.205254,138.447150,0.665358,84.936085,41.344294,181.604972,139.521704,178.496402,138.839304,79.346448,137.785748,-0.000696,0.000966,32.000000,-235.803597,139.234058,-0.631522,23.783469,0.684183,361038.016922,0.939924,54.911125,20.217262,3.385870,0.055328,0.023626,212.723070,32.000000,230.852549,211.336295,211.864563,193.860546,32.000000,188.135360,68.786732,61.649925,97.312545,56.281359,43.943612,28.886618,4.221950,22.555260,17.355577,59.554659,35.932884
41.110103,85.212802,138.855037,184.514626,81.165067,73.323326,29.708345,14.205967,138.471725,0.665497,84.943647,41.261190,181.647437,139.441180,178.531988,138.837409,79.394733,137.825149,-0.000696,0.000969,32.000000,-235.800425,139.190718,-0.632037,23.724906,0.688055,361088.070525,0.948438,55.187610,20.183734,3.401560,0.066282,0.030510,213.256672,32.000000,230.227538,210.887755,214.556222,194.366828,32.000000,188.235292,68.792657,61.653805,97.312817,56.281359,43.967655,28.886618,4.528396,22.555260,17.420884,59.551807,36.076244
40.477450,85.221080,138.771573,184.519119,81.190479,73.323397,29.537302,14.202542,138.440189,0.665502,84.953237,41.221866,181.648016,139.411818,178.525914,138.838222,79.308026,137.702885,-0.000697,0.000957,32.000000,-235.807292,139.216825,-0.631984,23.734794,0.684010,360959.210571,0.945840,54.903176,20.144570,3.383145,0.061059,0.032489,213.649705,32.000000,229.844738,211.225992,216.268281,194.183509,32.000000,187.968882,68.793310,61.648596,97.331989,56.281359,43.929002,28.886618,4.534953,22.555260,17.451807,59.558741,35.871182
40.668088,85.222460,138.868054,184.524735,81.172990,73.319601,29.485717,14.196977,138.440671,0.665403,84.993423,41.178940,181.640159,139.574436,178.480323,138.799735,79.342191,137.806528,-0.000698,0.000954,32.000000,-235.812366,139.140285,-0.632250,23.725090,0.684646,360863.073784,0.938146,54.820656,20.115154,3.377638,0.065678,0.034836,213.812674,32.000000,229.739326,211.859540,216.210226,193.370008,32.000000,188.761875,68.758269,61.619542,97.324053,56.281359,43.986527,28.886618,4.202617,22.555260,17.454056,59.542799,35.924667
41.053233,85.222460,138.861946,184.524735,81.164913,73.318324,29.607281,14.205254,138.436199,0.665531,85.057533,41.250893,181.680436,139.509795,178.433491,138.820398,79.330441,137.769097,-0.000699,0.000943,32.000000,-235.801139,139.203873,-0.631425,23.720291,0.693912,361255.597439,0.959265,55.592312,20.143297,3.428367,0.053168,0.023254,213.174414,32.000000,230.328779,211.996028,213.250487,193.245586,32.000000,189.172774,68.758404,61.646920,97.321386,56.281359,43.965507,28.886618,4.207453,22.555260,17.461108,59.556312,35.968614
41.180123,85.239292,138.857779,184.533441,81.188345,73.325860,29.688640,14.202685,138.476942,0.665519,85.061131,41.317198,181.675255,139.572151,178.498903,138.770729,79.364451,137.837538,-0.000698,0.000912,32.000000,-235.806002,139.168183,-0.631853,23.694327,0.691562,361111.534651,0.956116,55.362701,20.158778,3.414669,0.063494,0.035887,212.722667,32.000000,230.787554,211.867708,211.422661,193.368471,32.000000,188.747885,68.799931,61.677905,97.362749,56.281359,43.954853,28.886618,4.484794,22.555260,17.521901,59.562862,35.907572
40.563250,85.216390,138.867488,184.536811,81.210614,73.330929,29.684676,14.211533,138.498211,0.665493,84.893843,41.225172,181.634302,139.563055,178.530638,138.836619,79.379137,137.803127,-0.000700,0.000896,32.000000,-235.796499,139.273621,-0.632445,23.704660,0.685652,360958.416679,0.942690,54.898562,20.152601,3.382485,0.074388,0.028228,212.580345,32.000000,230.747888,211.140184,211.766081,194.086550,32.000000,188.310187,68.782414,61.682450,97.358243,56.281359,43.960651,28.886618,4.487174,22.555260,17.444775,59.563462,35.914835
40.834687,85.174172,138.944918,184.536249,81.265380,73.330918,29.580532,14.208679,138.576095,0.665557,84.765673,41.274622,181.639398,139.577492,178.504698,138.937419,79.338297,137.840920,-0.000698,0.000881,32.000000,-235.798861,139.216598,-0.633661,23.728263,0.684520,360912.079035,0.937161,54.763215,20.151367,3.371961,0.063024,0.035978,213.240005,32.000000,230.309992,210.950771,214.188294,194.339371,32.000000,187.819748,68.807691,61.666035,97.351999,56.281359,43.962202,28.886618,4.196411,22.555260,17.446976,59.552014,35.964432
40.841421,85.174172,138.896286,184.536249,81.271049,73.333420,29.733027,14.201972,138.556639,0.665934,84.737773,41.249560,181.660456,139.542727,178.552814,138.859164,79.303051,137.832580,-0.000698,0.000882,32.000000,-235.803929,139.215438,-0.633923,23.702431,0.693910,361156.271769,0.952447,55.483556,20.120204,3.423480,0.058911,0.026063,213.670424,32.000000,229.840012,211.260294,215.968428,194.075546,32.000000,188.166544,68.806925,61.640954,97.382595,56.281359,43.976348,28.886618,4.321063,22.555260,17.302231,59.563019,36.125767
40.561801,85.112916,139.148992,184.521646,81.239044,73.337254,29.665190,14.200545,138.620587,0.666006,84.691180,41.292153,181.675288,139.651574,178.512615,138.858389,79.300567,137.912447,-0.000696,0.000868,32.000000,-235.809454,139.273564,-0.634962,23.700831,0.689215,361057.119327,0.948966,55.113231,20.179141,3.402620,0.063452,0.039952,213.724461,32.000000,229.760933,211.795066,216.150997,193.428399,32.000000,188.825638,68.793320,61.658665,97.419559,56.281359,43.966959,28.886618,4.179804,22.555260,17.090996,59.553696,36.131122
40.996940,85.073734,139.061714,184.507605,81.237299,73.341134,29.725469,14.201543,138.577621,0.666063,84.731057,41.336848,181.736964,139.631040,178.494285,139.031004,79.356566,137.828724,-0.000695,0.000887,32.000000,-235.808783,139.279784,-0.635771,23.699257,0.689679,361114.420175,0.943966,55.105113,20.210394,3.400868,0.054558,0.030163,213.159970,32.000000,230.300143,211.937183,213.349992,193.386249,32.000000,189.248469,68.797648,61.708710,97.412511,56.281359,44.038432,28.886618,4.234017,22.555260,16.956031,59.560934,35.942642
40.695466,85.021584,138.908089,184.498057,81.221272,73.342417,29.601442,14.209963,138.601077,0.666047,84.690492,41.372070,181.651298,139.705689,178.535492,138.951742,79.363063,137.950433,-0.000695,0.000880,32.000000,-235.797413,139.398826,-0.636242,23.765373,0.695098,361199.000753,0.952969,55.381839,20.251111,3.430543,0.058594,0.031982,212.698883,32.000000,230.739637,211.998998,211.510963,193.598164,32.000000,188.831415,68.797012,61.679570,97.420082,56.281359,44.005285,28.886618,4.421515,22.555260,16.956781,59.548405,35.953720
40.623849,85.021584,139.021502,184.498057,81.197022,73.346163,29.425377,14.203256,138.621664,0.666201,84.563680,41.214133,181.594420,139.587240,178.539049,138.891577,79.369175,137.896059,-0.000694,0.000899,32.000000,-235.802973,139.260286,-0.636838,23.751972,0.687944,360919.979962,0.940288,54.817466,20.155034,3.392002,0.060813,0.031987,212.700995,32.000000,230.869261,211.155979,211.493176,194.235904,32.000000,188.242443,68.785635,61.673964,97.399136,56.281359,44.024303,28.886618,4.448139,22.555260,16.776013,59.555967,35.873016
40.548594,85.017445,138.956787,184.490475,81.168350,73.349972,29.362282,14.203827,138.546890,0.666292,84.490318,41.260511,181.625871,139.613585,178.596111,138.926374,79.350253,137.823662,-0.000694,0.000896,32.000000,-235.802566,139.346515,-0.636416,23.748851,0.690022,360997.270410,0.951563,55.128720,20.206794,3.413355,0.056735,0.027398,213.160548,32.000000,230.185832,210.873346,214.045598,194.406105,32.000000,187.804449,68.787449,61.655258,97.401503,56.281359,43.990719,28.886618,4.413441,22.555260,16.761841,59.555545,35.904711
40.647159,85.016066,138.907498,184.491036,81.148529,73.351246,28.081316,14.201258,138.458027,0.666563,84.655381,41.236988,181.718865,139.618357,178.628794,138.896425,79.338157,137.887205,-0.000692,0.000904,32.000000,-235.806446,139.299894,-0.635803,23.735554,0.692035,361037.365474,0.959097,55.215354,20.174661,3.422165,0.057299,0.027984,213.584344,32.000000,229.785084,211.220272,216.074335,194.227967,32.000000,188.080629,68.825019,61.667585,97.446334,56.281359,43.984235,28.886618,4.443968,22.555260,16.757225,59.557600,35.806765
40.828470,85.071251,138.994888,184.485420,81.147339,73.351297,29.269929,14.206395,138.464472,0.666619,84.761446,41.179100,181.668671,139.691029,178.566232,138.888361,79.231425,137.785257,-0.000691,0.000883,32.000000,-235.804259,139.264568,-0.636304,23.769543,0.693073,361108.893422,0.963093,55.302376,20.158922,3.426920,0.051585,0.011881,213.757935,32.000000,229.814410,211.682989,216.407970,193.645784,32.000000,188.944028,68.779208,61.644432,97.440668,56.281359,43.971574,28.886618,4.440459,22.555260,16.757389,59.556577,36.070594
40.727112,85.071251,138.920379,184.485420,81.146514,73.351329,29.651904,14.202828,138.487708,0.666837,84.842855,41.237259,181.716693,139.548804,178.469875,138.951288,79.262221,137.769283,-0.000691,0.000847,32.000000,-235.805696,139.258879,-0.636416,23.767760,0.691716,361089.475072,1.004448,55.181624,20.201439,3.417397,0.062486,0.034287,213.204409,32.000000,230.197459,212.087428,213.579175,193.362222,32.000000,189.076147,68.761485,61.682716,97.446313,56.281359,43.989042,28.886618,4.405267,22.555260,16.949635,59.558092,35.853354
40.496661,85.084219,138.870513,184.493564,81.102029,73.347593,29.381777,14.204968,138.535774,0.667232,84.849693,41.229978,181.661685,139.608854,178.494899,138.896387,79.297054,137.868552,-0.000690,0.000854,32.000000,-235.806997,139.237198,-0.636547,23.782079,0.688340,361208.640663,0.959235,55.017805,20.259357,3.404362,0.051211,0.026284,212.748016,32.000000,230.613405,212.052143,211.772126,193.490735,32.000000,188.939114,68.752629,61.664146,97.447473,56.281359,43.962338,28.886618,4.165235,22.555260,16.995456,59.560059,36.012634
40.687916,85.078701,138.985348,184.498338,81.082749,73.343852,29.359822,14.200545,138.500624,0.667229,84.735905,41.304823,181.595808,139.621885,178.526024,138.907446,79.363529,137.882248,-0.000689,0.000852,32.000000,-235.807815,139.364117,-0.636943,23.785331,0.689674,361209.524077,0.949381,55.140142,20.220912,3.411005,0.050064,0.026620,212.653428,32.000000,230.794409,211.259600,211.377978,194.191771,32.000000,188.345291,68.779720,61.687696,97.445061,56.281359,44.016099,28.886618,4.424188,22.555260,16.977142,59.565094,35.962451
40.782781,85.067112,138.871409,184.493844,81.055973,73.340002,29.333306,14.206110,138.547703,0.667477,84.647083,41.312338,181.649599,139.539362,178.536375,138.934687,79.281329,137.830679,-0.000688,0.000865,32.000000,-235.802250,139.242093,-0.637077,23.802955,0.692646,361254.825443,0.963878,55.432135,20.233612,3.429184,0.042023,0.016989,213.089287,32.000000,230.201115,211.106688,213.886798,194.439351,32.000000,187.676679,68.750216,61.666742,97.399506,56.281359,43.956561,28.886618,4.453633,22.555260,16.977942,59.559429,35.936479
40.669051,85.067112,138.983177,184.493844,81.050640,73.336246,29.316079,14.204398,138.505458,0.667647,84.659275,41.316798,181.662101,139.549395,178.557422,138.815467,79.311738,137.858023,-0.000689,0.000877,32.000000,-235.804290,139.330118,-0.637225,23.798130,0.689986,361059.527860,0.959725,55.194964,20.173695,3.415888,0.049184,0.018222,213.609984,32.000000,229.819718,211.297073,215.945036,194.285545,32.000000,188.254270,68.779693,61.693954,97.452209,56.281359,44.014192,28.886618,4.442641,22.555260,16.938406,59.548277,35.907279
40.735152,85.054143,138.909764,184.492160,81.003428,73.333691,29.297234,14.206966,138.540551,0.667812,84.734813,41.162615,181.577749,139.566318,178.517516,138.868233,79.245473,137.827291,-0.000687,0.000894,32.000000,-235.805655,139.284065,-0.637668,23.829050,0.687470,361101.097690,0.958145,55.068784,20.231207,3.405148,0.050575,0.026876,213.633798,32.000000,229.805613,211.705612,216.283352,193.643264,32.000000,188.631813,68.726524,61.660031,97.431113,56.281359,43.981119,28.886618,4.443944,22.555260,16.893993,59.562960,35.989157
40.593583,85.057454,138.985634,184.493002,80.971581,73.333677,29.816582,14.208821,138.496316,0.667596,84.903747,41.334542,181.714702,139.517115,178.466029,138.948481,79.326805,137.918765,-0.000684,0.000918,32.000000,-235.803472,139.236646,-0.638091,23.839147,0.689812,361089.658588,0.961506,55.206188,20.213889,3.417419,0.055713,0.021662,213.195953,32.000000,230.124787,212.142320,213.851997,193.136241,32.000000,188.855132,68.735553,61.698891,97.447675,56.281359,44.012638,28.886618,4.497060,22.555260,16.906046,59.552348,35.909773
40.774541,85.087806,138.846341,184.492440,80.956415,73.333724,30.217830,14.203541,138.477307,0.667920,84.870036,41.254216,181.586276,139.536467,178.483928,138.902294,79.295922,137.896508,-0.000683,0.000931,32.000000,-235.806130,139.237729,-0.638874,23.838701,0.687535,361126.879903,0.960405,55.113323,20.265439,3.410071,0.055797,0.021921,212.828354,32.000000,230.625766,212.037457,211.928110,193.525373,32.000000,189.114428,68.681700,61.662605,97.425460,56.281359,44.000689,28.886618,4.399683,22.555260,16.906631,59.555161,36.054013
40.701476,85.087806,138.952379,184.492440,80.951131,73.331189,29.245480,14.200402,138.462727,0.667721,84.826583,41.273818,181.582940,139.584223,178.529010,138.769586,79.308925,137.871494,-0.000683,0.000947,32.000000,-235.809105,139.240627,-0.640241,23.826559,0.689776,361079.939761,0.947178,55.287870,20.227897,3.423833,0.037208,0.020658,212.608972,32.000000,230.752377,211.314438,211.457560,193.993190,32.000000,188.200215,68.677107,61.661745,97.426943,56.281359,44.003263,28.886618,4.437721,22.555260,17.012861,59.557649,36.084461
41.041881,85.110432,138.825044,184.496372,80.920496,73.331138,29.450242,14.200687,138.587879,0.667825,84.791009,41.206367,181.609234,139.506534,178.542822,138.926331,79.367253,137.758980,-0.000683,0.000942,32.000000,-235.805869,139.212849,-0.641555,23.861885,0.686438,361074.047384,0.930262,55.099423,20.248127,3.405221,0.058607,0.032681,213.086564,32.000000,230.257488,211.198430,213.941813,194.187579,32.000000,187.934511,68.693051,61.700453,97.424992,56.281359,43.978957,28.886618,4.457654,22.555260,17.092433,59.565369,35.843376
40.472172,85.145751,138.909397,184.503112,80.876310,73.331150,29.610858,14.202542,138.565219,0.668150,84.856522,41.200100,181.637325,139.529922,178.557330,138.789980,79.356499,137.867595,-0.000684,0.000950,32.000000,-235.807620,139.263162,-0.642177,23.837731,0.688337,361074.519350,0.962990,55.187677,20.223151,3.413940,0.047871,0.025165,213.641876,32.000000,229.918479,211.171766,215.832740,194.493388,32.000000,188.095939,68.723075,61.692593,97.448625,56.281359,43.984959,28.886618,4.570902,22.555260,17.216251,59.557148,35.867660
40.535745,85.190452,138.941937,184.515187,80.868600,73.333659,29.898206,14.206681,138.451682,0.668584,84.994028,41.278960,181.675100,139.580551,178.560854,138.835515,79.320646,137.911401,-0.000683,0.000947,32.000000,-235.801515,139.221127,-0.642124,23.865819,0.681549,360870.806456,0.947921,54.800168,20.110944,3.382522,0.063579,0.022531,213.702242,32.000000,229.812613,211.748939,216.447937,193.535324,32.000000,188.455270,68.691296,61.670605,97.469378,56.281359,44.012868,28.886618,4.198510,22.555260,17.217734,59.552860,35.921145
40.994579,85.190452,138.875236,184.515187,80.885995,73.333697,29.573118,14.199117,138.488900,0.668940,85.034638,41.240371,181.671588,139.476580,178.510751,138.903737,79.351960,137.892737,-0.000682,0.000928,32.000000,-235.810881,139.256311,-0.642479,23.874657,0.691520,361161.236388,0.956953,55.523391,20.173710,3.432220,0.047043,0.019815,213.269835,32.000000,230.111182,212.047846,214.132030,193.187451,32.000000,189.129791,68.687335,61.701813,97.449806,56.281359,43.975541,28.886618,4.276296,22.555260,17.374807,59.554000,36.085268
40.553045,85.190728,138.911026,184.517715,80.886512,73.334988,29.577358,14.204540,138.524559,0.669064,84.957824,41.327662,181.649091,139.492769,178.507770,138.854888,79.306930,137.874327,-0.000681,0.000933,32.000000,-235.803819,139.262713,-0.642537,23.863721,0.689941,361237.269504,0.946306,55.490960,20.230531,3.427640,0.045530,0.024168,212.873788,32.000000,230.680246,212.065920,211.886303,193.283848,32.000000,189.081638,68.684399,61.706814,97.450313,56.281359,44.011106,28.886618,4.477756,22.555260,17.377704,59.558220,36.028555
40.689617,85.152373,138.862651,184.512379,80.878814,73.338836,29.539945,14.199688,138.420501,0.669501,84.939407,41.212190,181.617253,139.527068,178.536081,138.896974,79.333402,137.921549,-0.000681,0.000946,32.000000,-235.810474,139.192434,-0.642826,23.852391,0.682271,361000.519244,0.945343,54.937021,20.190284,3.387649,0.052497,0.021581,212.627478,32.000000,230.918777,211.270192,211.045241,193.986508,32.000000,188.108523,68.691291,61.707478,97.444489,56.281359,43.970637,28.886618,4.454982,22.555260,17.246405,59.555318,35.884315
40.754289,85.177207,138.931748,184.517153,80.869373,73.336292,29.806324,14.207680,138.499914,0.669625,84.858476,41.219694,181.616085,139.587586,178.567441,138.817772,79.413460,137.902932,-0.000682,0.000941,32.000000,-235.799205,139.305010,-0.642435,23.856273,0.689615,361255.226989,0.956156,55.470264,20.226502,3.425415,0.049270,0.025626,212.985059,32.000000,230.426427,210.958272,213.831451,194.311656,32.000000,187.880898,68.668779,61.685197,97.407551,56.281359,43.986821,28.886618,4.505161,22.555260,17.247955,59.563226,35.906105
40.800775,85.177207,138.798595,184.517153,80.864600,73.336320,29.656769,14.207680,138.502856,0.669791,84.906123,41.203613,181.721084,139.531470,178.554872,138.824943,79.341523,137.788500,-0.000681,0.000933,32.000000,-235.801499,139.214131,-0.642532,23.810377,0.687587,361144.814438,0.953924,55.266581,20.222632,3.412729,0.055147,0.036313,213.654586,32.000000,229.984104,211.106783,215.668676,194.259900,32.000000,188.214931,68.687896,61.696093,97.427923,56.281359,43.944560,28.886618,4.402353,22.555260,17.335945,59.550696,36.102876
40.660626,85.189900,138.926186,184.526701,80.882120,73.340182,29.472073,14.209250,138.403585,0.669636,84.927088,41.159863,181.709328,139.461264,178.562668,138.776315,79.290140,137.816515,-0.000680,0.000914,32.000000,-235.798782,139.172627,-0.642286,23.809223,0.686765,361019.157957,0.943826,55.213274,20.133664,3.409009,0.062627,0.030668,213.853176,32.000000,229.821467,211.704141,216.443678,193.438764,32.000000,188.517911,68.689596,61.712893,97.462809,56.281359,43.968207,28.886618,4.415488,22.555260,17.381885,59.563393,35.888203
40.530510,85.185485,138.870465,184.523331,80.877551,73.344022,29.672595,14.206395,138.467740,0.669781,85.146077,41.278349,181.750450,139.497561,178.509666,138.794322,79.296274,137.838147,-0.000681,0.000888,32.000000,-235.800981,139.215946,-0.641338,23.801723,0.686812,361096.280479,0.947438,55.157166,20.150813,3.401862,0.049506,0.028411,213.452205,32.000000,230.119663,211.927036,214.290553,193.246885,32.000000,189.134191,68.666582,61.708545,97.467611,56.281359,43.969907,28.886618,4.561091,22.555260,17.368480,59.558977,35.912341
40.568296,85.211423,138.913723,184.525016,80.869192,73.343994,29.775958,14.206253,138.449456,0.669651,85.122448,41.264724,181.653636,139.550760,178.517136,138.769570,79.312124,137.780380,-0.000680,0.000910,32.000000,-235.800959,139.185130,-0.641328,23.801434,0.689616,361256.493557,0.956943,55.339167,20.215613,3.416725,0.061480,0.030800,212.973967,32.000000,230.789259,212.040098,211.926449,193.412152,32.000000,189.027831,68.665421,61.706117,97.432086,56.281359,43.955235,28.886618,4.248535,22.555260,17.370367,59.559242,35.929215
40.932890,85.211423,138.826015,184.525016,80.873862,73.346509,29.425364,14.203256,138.437143,0.670029,85.022608,41.244022,181.585921,139.497194,178.558616,138.855722,79.364386,137.873206,-0.000679,0.000942,32.000000,-235.807071,139.273665,-0.640652,23.787692,0.691674,361318.780055,0.953756,55.492342,20.219836,3.426319,0.047122,0.021531,212.774202,32.000000,230.813026,211.265974,211.337719,193.745393,32.000000,188.303091,68.674651,61.704947,97.424595,56.281359,43.955295,28.886618,4.333660,22.555260,17.462535,59.555781,35.926061
41.098076,85.213078,138.981054,184.526420,80.899656,73.350319,29.650832,14.206824,138.425348,0.670075,84.823557,41.321011,181.654387,139.463243,178.567426,138.800292,79.348123,137.819476,-0.000678,0.000948,32.000000,-235.803175,139.221106,-0.641194,23.818769,0.691315,361304.800718,0.949561,55.472475,20.176322,3.424194,0.050859,0.026797,213.165136,32.000000,230.479544,210.897452,213.776510,194.303466,32.000000,188.052530,68.657125,61.714515,97.371677,56.281359,43.965698,28.886618,4.486173,22.555260,17.470444,59.557216,36.018063
40.704780,85.179691,138.850710,184.527544,80.912664,73.351592,29.684829,14.198689,138.498932,0.670157,84.780119,41.237343,181.658827,139.567992,178.572990,138.768363,79.300412,137.844969,-0.000678,0.000988,32.000000,-235.808359,139.158803,-0.641322,23.791311,0.685674,361092.322547,0.951822,55.032189,20.168509,3.391552,0.051980,0.028007,213.711797,32.000000,230.104980,211.045571,215.500843,194.403176,32.000000,187.903720,68.670862,61.701127,97.375990,56.281359,43.967172,28.886618,4.453551,22.555260,17.356625,59.556715,36.055407
40.737744,85.139405,138.981625,184.517434,80.917985,73.351617,29.746480,14.207394,138.498812,0.670420,84.717072,41.251246,181.649267,139.560548,178.507208,138.802492,79.245141,137.899055,-0.000676,0.001027,32.000000,-235.799490,139.289551,-0.640695,23.780637,0.682904,361064.557419,0.940604,54.835359,20.159047,3.381692,0.046841,0.016799,213.907346,32.000000,229.686703,211.631829,216.711621,193.343026,32.000000,188.766261,68.636804,61.673489,97.358829,56.281359,43.956229,28.886618,4.447369,22.555260,17.358453,59.565586,35.818504
40.726401,85.139405,138.900971,184.517434,80.910610,73.354147,29.548840,14.207394,138.628091,0.670471,84.744226,41.368364,181.653334,139.613238,178.466926,138.900442,79.351444,137.876038,-0.000677,0.001045,32.000000,-235.798343,139.305867,-0.640041,23.753939,0.689226,361271.035328,0.949116,55.275569,20.218965,3.411165,0.042538,0.019613,213.618850,32.000000,230.202555,211.975732,214.245765,193.160417,32.000000,189.285615,68.661340,61.706612,97.376941,56.281359,43.980427,28.886618,4.454590,22.555260,17.220059,59.557610,36.092898
40.706681,85.080080,138.997386,184.504797,80.925037,73.356683,29.620142,14.198689,138.557933,0.670361,84.740961,41.255212,181.634367,139.632753,178.470445,138.836325,79.293971,137.814770,-0.000678,0.001028,32.000000,-235.806556,139.351331,-0.640197,23.768311,0.689501,361295.020743,0.946250,55.195453,20.300127,3.411618,0.048562,0.025060,213.013284,32.000000,230.624945,212.033754,211.826523,193.246035,32.000000,188.863607,68.665712,61.709344,97.341538,56.281359,43.986816,28.886618,4.458646,22.555260,17.015187,59.560452,35.851373
40.571075,85.040347,139.001639,184.498057,80.994137,73.356663,29.804079,14.204540,138.604480,0.670260,84.654957,41.214930,181.585308,139.507124,178.556153,138.905248,79.291359,137.902241,-0.000678,0.001045,32.000000,-235.804475,139.339071,-0.639425,23.752837,0.690141,361167.261451,0.952893,55.209156,20.182806,3.410588,0.055706,0.031372,212.753076,32.000000,230.792335,211.164215,211.113986,193.709811,32.000000,188.337279,68.676453,61.735261,97.344607,56.281359,44.019314,28.886618,4.547939,22.555260,16.877972,59.566314,35.950345
40.697762,85.017169,138.884608,184.491879,81.061391,73.356583,29.785059,14.205539,138.602701,0.670295,84.589640,41.245493,181.668899,139.567175,178.566461,138.869577,79.348286,137.932460,-0.000679,0.001027,32.000000,-235.803968,139.361117,-0.637887,23.769307,0.690354,361210.143234,0.950994,55.173660,20.210945,3.414609,0.057972,0.026217,213.160980,32.000000,230.610993,210.845239,213.487784,194.386686,32.000000,188.090076,68.671833,61.728507,97.319572,56.281359,43.986129,28.886618,4.317994,22.555260,16.878382,59.553017,36.097667
40.876477,85.017169,138.965336,184.491879,81.128767,73.359100,29.459587,14.206966,138.575690,0.670357,84.614794,41.254717,181.683152,139.649513,178.588525,138.843298,79.300319,137.895362,-0.000678,0.001025,32.000000,-235.802049,139.439718,-0.637358,23.725038,0.692889,361234.970681,0.948394,55.298031,20.255434,3.426127,0.050352,0.020486,213.736057,32.000000,229.956663,211.161057,215.414657,194.170761,32.000000,187.704725,68.669625,61.717900,97.335294,56.281359,44.005500,28.886618,4.379417,22.555260,16.798118,59.545798,36.130902
40.627376,85.010547,138.838042,184.484577,81.184952,73.355316,29.660100,14.207537,138.520365,0.670272,84.718963,41.257562,181.653559,139.609465,178.603930,138.798723,79.223665,137.911604,-0.000678,0.000997,32.000000,-235.804592,139.273704,-0.636719,23.764954,0.689897,361081.934653,0.945813,55.121529,20.212970,3.412586,0.058458,0.023909,213.797342,32.000000,229.839793,211.449470,216.640404,193.545520,32.000000,188.838572,68.684452,61.713573,97.337790,56.281359,44.008791,28.886618,4.378755,22.555260,16.775266,59.563599,35.983067
40.762951,85.067663,138.967402,184.484296,81.230938,73.351532,29.745053,14.199688,138.484732,0.670271,84.879680,41.236718,181.689798,139.613525,178.520890,138.835857,79.325393,137.848743,-0.000679,0.000961,32.000000,-235.806868,139.217397,-0.636759,23.767891,0.688744,361083.438030,0.951856,54.905862,20.243182,3.399641,0.055669,0.029133,213.596121,32.000000,230.107776,211.897753,214.435210,193.214193,32.000000,188.866044,68.665070,61.720011,97.336542,56.281359,44.009915,28.886618,4.440261,22.555260,16.973791,59.549821,36.074263
40.819596,85.115123,138.877868,184.498899,81.265687,73.350120,29.640364,14.201258,138.517028,0.670576,84.921721,41.213110,181.663913,139.546744,178.485304,138.789185,79.303166,137.871861,-0.000679,0.000948,32.000000,-235.808577,139.299404,-0.636364,23.743212,0.690912,361268.531837,0.951514,55.200047,20.327610,3.417352,0.051852,0.027892,213.091155,32.000000,230.558930,212.141987,212.102196,193.104911,32.000000,189.002294,68.677430,61.723255,97.327228,56.281359,44.012278,28.886618,4.504504,22.555260,16.974479,59.556735,35.943375
40.823475,85.115123,138.926641,184.498899,81.308283,73.351274,29.709936,14.196549,138.502022,0.670583,84.829231,41.247386,181.607596,139.575476,178.530828,138.833369,79.260724,137.801529,-0.000679,0.000953,32.000000,-235.812466,139.208221,-0.636113,23.759420,0.689293,361107.122335,0.945520,55.093272,20.195791,3.409160,0.057233,0.028092,212.889335,32.000000,230.881844,211.208598,210.963541,193.962575,32.000000,188.457649,68.671671,61.693980,97.332283,56.281359,43.995494,28.886618,4.409420,22.555260,17.140360,59.554079,35.938900
40.770439,85.113743,138.851140,184.504797,81.315624,73.352454,29.645744,14.202685,138.501294,0.670648,84.729826,41.266679,181.618051,139.570194,178.547972,138.831520,79.277352,137.856964,-0.000679,0.000956,32.000000,-235.804363,139.237199,-0.634798,23.750241,0.688822,361151.032378,0.947544,55.072380,20.229085,3.402235,0.051003,0.015287,213.117335,32.000000,230.628887,211.038909,213.246333,194.159671,32.000000,187.702364,68.669334,61.702100,97.321236,56.281359,44.004402,28.886618,4.379352,22.555260,17.136734,59.558721,36.075510
40.810309,85.109328,138.894472,184.510975,81.347126,73.356250,29.772456,14.203969,138.445048,0.670697,84.806593,41.227192,181.670262,139.528739,178.577440,138.900114,79.312468,137.941338,-0.000679,0.000924,32.000000,-235.806685,139.169631,-0.634132,23.757846,0.688504,361212.166932,0.945245,55.067702,20.237852,3.403107,0.055244,0.033049,213.715154,32.000000,229.879688,211.111898,215.363892,194.230126,32.000000,187.912094,68.677111,61.696532,97.300158,56.281359,43.982206,28.886618,4.418072,22.555260,17.122555,59.563304,35.816963
40.801367,85.110156,138.859391,184.522489,81.358308,73.360058,29.632114,14.208108,138.445101,0.670835,84.777522,41.149787,181.681697,139.570396,178.615158,138.811681,79.298601,137.863693,-0.000679,0.000890,32.000000,-235.801891,139.194980,-0.634666,23.743160,0.689297,361217.010570,0.948612,55.130312,20.247767,3.405682,0.050012,0.027994,213.992267,32.000000,229.829491,211.574939,216.367152,193.643856,32.000000,188.656571,68.700816,61.694453,97.345672,56.281359,44.025270,28.886618,4.518352,22.555260,17.123667,59.556095,35.936185
40.719767,85.110156,138.916689,184.522489,81.352678,73.363906,29.734540,14.207252,138.489026,0.670659,84.818695,41.228038,181.640592,139.539199,178.552106,138.786215,79.235273,137.804723,-0.000679,0.000899,32.000000,-235.803403,139.288593,-0.634459,23.725798,0.688659,361167.878260,0.943635,55.077787,20.253038,3.403416,0.047073,0.022736,213.776683,32.000000,230.054666,212.130621,214.487996,193.205646,32.000000,188.757531,68.676890,61.698824,97.338306,56.281359,43.988064,28.886618,4.477487,22.555260,17.127661,59.552653,36.030316
40.793156,85.094980,138.811156,184.526140,81.335622,73.367695,29.625337,14.199831,138.490595,0.670650,84.843526,41.255216,181.644061,139.521175,178.513074,138.809597,79.313784,137.889859,-0.000677,0.000879,32.000000,-235.811315,139.205466,-0.634537,23.720107,0.689116,361209.191285,0.948375,55.089402,20.229740,3.403302,0.052719,0.021909,213.061024,32.000000,230.505098,212.135696,212.349680,193.250909,32.000000,189.083704,68.661270,61.733361,97.339240,56.281359,44.010642,28.886618,4.418771,22.555260,17.076010,59.555859,35.937286
41.026814,85.093049,138.916441,184.517153,81.326551,73.368979,29.827044,14.203684,138.509157,0.670612,84.805286,41.208389,181.626003,139.525028,178.553363,138.817850,79.289805,137.978598,-0.000678,0.000862,32.000000,-235.806315,139.200998,-0.634127,23.741927,0.691169,361348.084908,0.947170,55.187923,20.264832,3.411530,0.053253,0.026289,212.912214,32.000000,230.831182,211.333940,211.048006,193.947418,32.000000,188.282020,68.700330,61.736289,97.341476,56.281359,43.988152,28.886618,4.304907,22.555260,17.070266,59.543782,35.908159
40.947160,85.083667,138.892334,184.519681,81.333120,73.368920,29.995635,14.205396,138.456281,0.670955,84.717627,41.320559,181.614232,139.593785,178.548577,138.799517,79.322851,137.769077,-0.000679,0.000836,32.000000,-235.806241,139.261448,-0.634450,23.727214,0.689760,361215.461571,0.948861,55.084133,20.227083,3.402805,0.058108,0.027680,213.171371,32.000000,230.555649,211.277654,213.166989,194.190433,32.000000,187.831136,68.677078,61.700271,97.299475,56.281359,43.987140,28.886618,4.619353,22.555260,17.071213,59.555328,35.935892
40.746276,85.083667,138.830458,184.519681,81.298847,73.368886,29.557229,14.199831,138.521484,0.671008,84.694450,41.217856,181.590882,139.522153,178.522560,138.843822,79.299367,137.874515,-0.000680,0.000829,32.000000,-235.808365,139.287535,-0.634717,23.732066,0.685928,361154.661041,0.936757,54.800882,20.293528,3.385991,0.052962,0.030611,213.802165,32.000000,229.854422,211.127484,215.353325,194.256147,32.000000,187.949256,68.684818,61.666168,97.267219,56.281359,43.958584,28.886618,4.459897,22.555260,17.039505,59.567740,35.899575
40.926926,85.096360,138.864500,184.513222,81.280886,73.371467,29.598514,14.198832,138.542876,0.670948,84.667084,41.251781,181.609012,139.592604,178.542600,138.868248,79.251530,137.792385,-0.000679,0.000808,32.000000,-235.815592,139.282131,-0.633555,23.690786,0.687480,361132.359849,0.933397,54.887262,20.160183,3.391989,0.059467,0.026928,213.973762,32.000000,229.712061,211.603071,216.356595,193.680095,32.000000,188.594494,68.716489,61.691819,97.297143,56.281359,44.010070,28.886618,4.386160,22.555260,17.084493,59.566402,35.855775
40.580140,85.068215,138.868348,184.501146,81.284647,73.374038,29.771091,14.203541,138.546115,0.670634,84.765961,41.246256,181.673678,139.554900,178.519132,138.776148,79.332434,137.850311,-0.000679,0.000784,32.000000,-235.804818,139.235771,-0.632782,23.713288,0.690217,361250.122386,0.952201,55.129410,20.234154,3.407194,0.058426,0.033857,213.813470,32.000000,229.905375,212.115615,214.709462,193.288816,32.000000,188.690589,68.727094,61.741486,97.294391,56.281359,43.973163,28.886618,4.550918,22.555260,16.987702,59.558190,35.891945
40.465101,85.059386,138.874687,184.486543,81.325875,73.377884,29.623734,14.202257,138.560030,0.670456,84.805578,41.299389,181.603131,139.532736,178.478289,138.864665,79.358627,137.793035,-0.000677,0.000768,32.000000,-235.803972,139.234324,-0.632794,23.738964,0.688785,361262.621639,0.946477,54.924305,20.242667,3.392986,0.056665,0.029943,213.148518,32.000000,230.523012,212.075745,212.309812,193.237334,32.000000,189.415855,68.714427,61.717817,97.248891,56.281359,43.991941,28.886618,4.262229,22.555260,16.988396,59.550981,35.921659
41.114093,85.059386,138.857691,184.486543,81.357620,73.381693,29.629797,14.203827,138.541170,0.670282,84.808303,41.276593,181.590523,139.558122,178.521830,138.811637,79.373698,137.800155,-0.000677,0.000746,32.000000,-235.801910,139.231325,-0.632627,23.714206,0.693554,361286.240285,0.949504,55.314916,20.189501,3.422077,0.057256,0.021945,212.828548,32.000000,230.823131,211.436235,210.873677,193.918337,32.000000,188.382062,68.718906,61.701800,97.256020,56.281359,43.970242,28.886618,4.251663,22.555260,16.958356,59.554630,35.939927
40.907260,85.073734,138.929010,184.487666,81.389900,73.382971,29.344552,14.202114,138.586364,0.670281,84.712797,41.311754,181.529823,139.554941,178.565178,138.840564,79.303595,137.831417,-0.000677,0.000736,32.000000,-235.808212,139.226186,-0.632820,23.727345,0.694665,361309.852220,0.957138,55.445610,20.135881,3.431962,0.057467,0.027085,213.039952,32.000000,230.564961,211.329091,213.087617,194.075102,32.000000,187.884402,68.713612,61.712386,97.242814,56.281359,43.996645,28.886618,4.482607,22.555260,17.008854,59.559439,35.909553
41.031331,85.069319,138.856205,184.487947,81.436041,73.386794,29.642797,14.201972,138.502378,0.670264,84.574365,41.396078,181.609016,139.574374,178.543343,138.833577,79.314756,137.834703,-0.000678,0.000723,32.000000,-235.803274,139.316760,-0.633163,23.729863,0.685199,361032.977691,0.940958,54.662453,20.124219,3.377375,0.060683,0.028635,213.708559,32.000000,229.975977,211.017075,215.188981,194.579271,32.000000,188.232870,68.752232,61.690148,97.230430,56.281359,43.968874,28.886618,4.294090,22.555260,16.994267,59.556951,35.935965
41.115009,85.023515,138.940310,184.478399,81.473273,73.386791,29.519550,14.208251,138.570600,0.670273,84.607004,41.348103,181.649735,139.578859,178.582720,138.823721,79.279295,137.966350,-0.000678,0.000726,32.000000,-235.799781,139.293181,-0.633064,23.780611,0.688366,361235.834358,0.955256,54.925352,20.209293,3.396194,0.063481,0.033151,213.906711,32.000000,229.713295,211.682503,216.401414,193.709063,32.000000,188.448582,68.739150,61.678212,97.233077,56.281359,44.017112,28.886618,4.542877,22.555260,16.994972,59.558465,35.877345
40.493170,85.023515,138.880858,184.478399,81.485701,73.389324,29.715842,14.201543,138.580727,0.669964,84.606616,41.338960,181.708135,139.543930,178.506390,138.929143,79.299009,137.891898,-0.000677,0.000733,32.000000,-235.807472,139.282721,-0.633148,23.804293,0.686088,361183.162384,0.942648,54.771727,20.199705,3.384151,0.067799,0.036058,213.887399,32.000000,229.896538,212.114171,214.862880,193.292815,32.000000,189.007199,68.741444,61.710279,97.248775,56.281359,43.980635,28.886618,4.590410,22.555260,16.836249,59.566904,35.839194
40.736526,84.989301,139.006228,184.471098,81.498182,73.393099,29.372108,14.196834,138.505249,0.669935,84.614139,41.339286,181.597628,139.608876,178.520827,138.848975,79.323865,137.915430,-0.000677,0.000734,32.000000,-235.810050,139.198390,-0.633147,23.823385,0.683602,361154.301815,0.944439,54.625485,20.298179,3.379309,0.067285,0.024754,212.977769,32.000000,230.501343,212.113600,212.268450,193.477773,32.000000,189.141655,68.708220,61.695214,97.237747,56.281359,44.006133,28.886618,4.317591,22.555260,16.717514,59.554345,35.940000
40.889025,84.984610,138.900183,184.460988,81.480043,73.396830,29.475097,14.205254,138.511054,0.670220,84.647287,41.198588,181.594389,139.587933,178.565264,138.903843,79.314363,137.937888,-0.000677,0.000739,32.000000,-235.802614,139.246131,-0.633152,23.816540,0.692395,361402.359728,0.953541,55.375669,20.242833,3.429735,0.065286,0.039582,212.840871,32.000000,230.722235,211.610910,211.038751,193.795921,32.000000,188.408436,68.749032,61.704940,97.241705,56.281359,43.985384,28.886618,4.375120,22.555260,16.701110,59.548060,35.942935
40.771213,84.973849,138.946100,184.450036,81.478538,73.400606,29.224844,14.202114,138.491734,0.670216,84.515645,41.282352,181.590891,139.557715,178.549925,138.975837,79.369344,137.856393,-0.000676,0.000760,32.000000,-235.805917,139.258981,-0.633031,23.860888,0.688524,361252.022324,0.958558,55.046820,20.229240,3.412324,0.050856,0.022209,213.063317,32.000000,230.751924,211.193440,213.010203,194.360616,32.000000,188.147003,68.731373,61.713533,97.223206,56.281359,44.022835,28.886618,4.416203,22.555260,16.700954,59.565379,36.045356
40.806197,84.973849,138.838116,184.450036,81.498480,73.404439,29.173345,14.200973,138.486833,0.670197,84.512127,41.149799,181.614299,139.604043,178.576368,138.800797,79.273042,137.835173,-0.000675,0.000775,32.000000,-235.809682,139.317393,-0.633272,23.835607,0.685937,361214.753850,0.951464,54.858187,20.249490,3.397004,0.060708,0.032159,213.610593,32.000000,230.043692,211.081591,215.184264,194.477607,32.000000,188.018892,68.735750,61.693641,97.239415,56.281359,43.965478,28.886618,4.417415,22.555260,16.663341,59.551679,35.874410
40.727012,84.976333,138.919885,184.453686,81.514558,73.406989,29.642937,14.207252,138.530212,0.670224,84.568345,41.208383,181.643768,139.566441,178.595216,138.823700,79.257773,137.808151,-0.000674,0.000757,32.000000,-235.801927,139.267382,-0.633443,23.852916,0.686705,361196.978697,0.962583,54.989484,20.155501,3.407946,0.066986,0.019490,213.858948,32.000000,229.667006,211.771405,216.596012,193.724703,32.000000,188.377513,68.729511,61.678130,97.259032,56.281359,44.012049,28.886618,4.492002,22.555260,16.671710,59.561200,35.888790
40.680407,84.981299,138.905340,184.443577,81.534874,73.407019,29.569959,14.202542,138.518966,0.670244,84.581370,41.268811,181.621447,139.587016,178.495189,138.896894,79.277124,137.772262,-0.000676,0.000766,32.000000,-235.801392,139.298078,-0.633605,23.859944,0.686472,361332.255739,0.963454,54.947267,20.241644,3.402378,0.064082,0.022258,213.792069,32.000000,229.867220,212.050705,215.195760,193.367166,32.000000,189.035365,68.698515,61.698839,97.253466,56.281359,43.987801,28.886618,4.497840,22.555260,16.688723,59.562262,35.836332
40.443848,84.985162,138.909332,184.439645,81.534611,73.410711,29.611634,14.207394,138.495053,0.670225,84.704446,41.245236,181.580799,139.532653,178.531297,138.933201,79.342323,137.901667,-0.000677,0.000763,32.000000,-235.801129,139.272583,-0.633477,23.823071,0.687574,361401.295330,0.950188,55.045346,20.243973,3.411001,0.063929,0.030741,213.113155,32.000000,230.600158,212.185659,212.407160,193.482520,32.000000,189.043589,68.724146,61.715046,97.268699,56.281359,44.008745,28.886618,4.393129,22.555260,16.688533,59.550716,35.958562
41.053127,84.985162,138.891585,184.439645,81.518838,73.411821,29.662814,14.203541,138.518984,0.670211,84.798460,41.279556,181.589273,139.589646,178.550520,138.802551,79.344849,137.829906,-0.000678,0.000747,32.000000,-235.804326,139.250129,-0.633732,23.794379,0.688051,361399.113304,0.953703,55.106642,20.207434,3.414551,0.056576,0.028319,212.707701,32.000000,230.749319,211.731677,211.124059,193.761947,32.000000,188.476824,68.733704,61.712951,97.290071,56.281359,43.986411,28.886618,4.290139,22.555260,16.701788,59.561632,35.939487
41.139087,85.035104,138.912047,184.453406,81.505774,73.410576,29.656152,14.209250,138.562773,0.670213,84.694275,41.345204,181.579866,139.593886,178.569176,138.851448,79.326683,137.875445,-0.000678,0.000757,32.000000,-235.799274,139.250127,-0.634275,23.816199,0.692879,361434.081900,0.958331,55.397196,20.204197,3.434622,0.061059,0.027019,212.932228,32.000000,230.789033,211.181307,212.792823,194.311515,32.000000,187.959887,68.740132,61.705604,97.267447,56.281359,44.004356,28.886618,4.633723,22.555260,16.875302,59.561445,36.053940
40.671071,85.058834,138.874873,184.466604,81.484129,73.406755,29.545596,14.201829,138.482296,0.669948,84.657463,41.252828,181.563209,139.541769,178.552465,138.803935,79.302516,137.940503,-0.000679,0.000800,32.000000,-235.808825,139.231122,-0.633852,23.741875,0.684136,361176.925795,0.941622,54.661392,20.167316,3.383216,0.060142,0.025196,213.527470,32.000000,230.077370,211.062359,214.924819,194.424584,32.000000,188.049441,68.752512,61.695878,97.273520,56.281359,43.977678,28.886618,4.506844,22.555260,16.958093,59.562360,35.931416
40.893917,85.042554,138.891208,184.475029,81.420960,73.402943,29.600888,14.197262,138.504697,0.669872,84.710791,41.235104,181.649108,139.593644,178.595767,138.893733,79.300742,137.843869,-0.000678,0.000788,32.000000,-235.816015,139.296387,-0.633656,23.699651,0.682328,361206.656085,0.939833,54.608202,20.207283,3.376644,0.065424,0.028106,213.820545,32.000000,229.791909,211.724685,216.656611,193.780714,32.000000,188.466023,68.763791,61.677079,97.298720,56.281359,44.024501,28.886618,4.362910,22.555260,16.958692,59.567012,35.822759
