OSU 80 Ton Compressor Load Stand
40.440867,85.042554,138.858589,184.475029,81.359632,73.399169,29.619357,14.200545,138.441133,0.669923,84.787261,41.201026,181.689475,139.489915,178.505780,138.913150,79.293698,137.713947,-0.000677,0.000832,32.000000,-235.801914,139.258880,-0.634422,23.710377,0.691610,361441.581969,0.954885,55.195466,20.262590,3.414586,0.052946,0.024429,213.834088,32.000000,229.948842,212.032845,215.254456,193.294690,32.000000,189.120334,68.748653,61.681929,97.290612,56.281359,43.975849,28.886618,4.630358,22.555260,16.902626,59.553981,35.932664
40.548976,85.057730,138.839139,184.475591,81.278619,73.394094,29.732120,14.201258,138.473390,0.669869,84.942255,41.182247,181.618930,139.527495,178.488227,138.764249,79.342853,137.854557,-0.000679,0.000853,32.000000,-235.808085,139.257472,-0.634196,23.696871,0.689361,361314.649876,0.947503,54.910240,20.218108,3.396378,0.067697,0.025389,213.033029,32.000000,230.574370,212.336887,212.461963,193.210553,32.000000,188.924246,68.789593,61.718605,97.304600,56.281359,43.993797,28.886618,4.488118,22.555260,16.955830,59.545975,35.936772
40.794506,85.103258,138.823194,184.480365,81.268275,73.388987,29.606221,14.205967,138.490684,0.669933,85.010629,41.200926,181.612997,139.525517,178.527005,138.790146,79.361682,137.817314,-0.000679,0.000907,32.000000,-235.803540,139.249292,-0.634414,23.690839,0.695993,361496.621182,0.958130,55.458210,20.162924,3.433621,0.055765,0.024073,212.698035,32.000000,230.797233,211.759219,211.013838,193.663123,32.000000,188.607098,68.786225,61.724009,97.311389,56.281359,43.959545,28.886618,4.447736,22.555260,17.114578,59.563757,35.835452
40.789206,85.143820,138.872647,184.491879,81.249091,73.388963,29.473240,14.196406,138.415094,0.669765,84.912371,41.092765,181.624121,139.549396,178.543343,138.749130,79.359755,137.920552,-0.000678,0.000916,32.000000,-235.810806,139.174957,-0.634776,23.663642,0.694581,361374.528901,0.951762,55.342198,20.181114,3.423986,0.052719,0.024519,212.975427,32.000000,230.876443,211.136016,212.431196,194.363509,32.000000,188.234884,68.810407,61.740015,97.297842,56.281359,44.006388,28.886618,4.436467,22.555260,17.115629,59.567966,35.927161
40.393131,85.143820,138.830742,184.491879,81.196450,73.388952,29.613637,14.204540,138.391685,0.669282,84.924095,41.236047,181.616131,139.550353,178.570443,138.804690,79.318293,137.910077,-0.000678,0.000947,32.000000,-235.803000,139.191086,-0.635369,23.670199,0.690859,361261.612547,0.949734,55.090782,20.144453,3.402988,0.058446,0.033694,213.514741,32.000000,230.052983,211.199026,215.000241,194.411809,32.000000,187.526567,68.828404,61.709554,97.276113,56.281359,43.961095,28.886618,4.677417,22.555260,17.257862,59.555269,35.836186
40.577969,85.163411,138.953650,184.505639,81.172549,73.382822,29.954368,14.204255,138.510872,0.669257,84.939244,41.222604,181.649227,139.501619,178.570750,138.755837,79.268812,137.733981,-0.000678,0.000951,32.000000,-235.801810,139.143648,-0.636597,23.724251,0.692002,361305.394719,0.954238,55.137737,20.195802,3.404642,0.047587,0.029108,213.779807,32.000000,229.822398,211.493492,216.517472,193.909824,32.000000,188.441250,68.832904,61.680568,97.301209,56.281359,43.989141,28.886618,4.395607,22.555260,17.327449,59.556853,35.912047
40.755758,85.178863,138.843113,184.524174,81.185637,73.381237,29.671728,14.201543,138.366951,0.669206,84.988503,41.198451,181.639318,139.403968,178.492788,138.808050,79.287142,137.799667,-0.000678,0.000971,32.000000,-235.807144,139.158557,-0.637374,23.735449,0.697889,361530.215993,0.959602,55.617486,20.232251,3.436989,0.040911,0.021630,213.904249,32.000000,229.952587,211.914752,215.388011,193.380211,32.000000,188.942327,68.819651,61.694860,97.297859,56.281359,43.968298,28.886618,4.478805,22.555260,17.382791,59.554099,35.945650
40.829164,85.150994,138.940330,184.528667,81.180774,73.376154,29.828731,14.200402,138.448999,0.669214,84.934420,41.250102,181.594268,139.492709,178.505995,138.787188,79.327527,137.775999,-0.000678,0.001012,32.000000,-235.805827,139.245848,-0.637271,23.764114,0.693860,361505.055404,0.944064,55.412743,20.197410,3.424362,0.055480,0.023492,212.725896,32.000000,230.936614,211.701516,210.750107,193.772475,32.000000,188.754299,68.839067,61.744613,97.312500,56.281359,44.003580,28.886618,4.441258,22.555260,17.288403,59.562390,36.070007
40.608189,85.137473,138.852007,184.530071,81.182651,73.372349,29.491422,14.205396,138.461021,0.669354,84.892313,41.217086,181.594517,139.566869,178.507354,138.854277,79.320961,137.776749,-0.000678,0.001041,32.000000,-235.803783,139.227674,-0.637872,23.764639,0.690293,361412.157019,0.948656,55.213156,20.210542,3.406712,0.053719,0.020983,212.785728,32.000000,230.896490,211.204837,212.340102,194.172957,32.000000,188.076591,68.841425,61.739030,97.272295,56.281359,43.962246,28.886618,4.467705,22.555260,17.289940,59.558151,35.913515
40.644494,85.137473,138.917710,184.530071,81.211512,73.368478,29.444446,14.203969,138.499146,0.670114,84.930840,41.221994,181.593115,139.540973,178.485245,138.750500,79.330463,137.828865,-0.000679,0.001058,32.000000,-235.804554,139.122804,-0.638028,23.800752,0.688623,361274.851208,0.941736,55.096711,20.158822,3.402968,0.052360,0.024980,213.521422,32.000000,230.050744,211.229039,215.033373,194.234682,32.000000,187.945251,68.847323,61.716063,97.311357,56.281359,43.991395,28.886618,4.554955,22.555260,17.244415,59.564858,35.951372
40.548287,85.148510,138.887884,184.524174,81.243428,73.361012,29.426958,14.206110,138.398975,0.670410,84.987284,41.253211,181.651854,139.520276,178.529395,138.775294,79.291241,137.814028,-0.000682,0.001070,32.000000,-235.797824,139.155945,-0.638832,23.835738,0.691650,361345.861270,0.957933,55.350202,20.165746,3.419311,0.044194,0.028036,213.773600,32.000000,229.933773,211.452761,216.464776,194.085583,32.000000,188.526360,68.854980,61.703671,97.303886,56.281359,43.960334,28.886618,4.494610,22.555260,17.284193,59.559380,35.927821
40.868318,85.204524,138.942341,184.526140,81.259580,73.356052,29.642011,14.207822,138.422588,0.670417,84.986707,41.255736,181.688169,139.577615,178.522953,138.839428,79.318149,137.839411,-0.000682,0.001076,32.000000,-235.802176,139.154557,-0.639281,23.839514,0.690263,361299.040292,0.958501,55.306257,20.181202,3.417873,0.059582,0.032422,213.861859,32.000000,229.855766,212.033340,215.456202,193.309410,32.000000,188.872700,68.845661,61.714806,97.292457,56.281359,43.998984,28.886618,4.439538,22.555260,17.480293,59.558692,36.101482
40.581974,85.199558,138.880707,184.526140,81.273961,73.353570,29.780088,14.203113,138.438472,0.670541,84.932881,41.334357,181.643882,139.581225,178.457810,138.776046,79.367821,137.813970,-0.000683,0.001100,32.000000,-235.800493,139.194554,-0.639120,23.845336,0.690580,361366.434439,0.961412,55.433814,20.213320,3.425247,0.048005,0.034818,213.022229,32.000000,230.504836,212.232211,212.881514,193.287458,32.000000,189.003285,68.865103,61.730224,97.303333,56.281359,43.953991,28.886618,4.384042,22.555260,17.482373,59.555368,36.065312
40.663804,85.199558,138.957602,184.526140,81.319687,73.353572,29.669915,14.208821,138.533417,0.670692,84.783935,41.336329,181.610599,139.598841,178.532732,138.831789,79.344493,137.840573,-0.000682,0.001100,32.000000,-235.800358,139.251657,-0.639029,23.858004,0.685743,361222.893622,0.946559,55.103047,20.198565,3.399757,0.051212,0.029073,212.715988,32.000000,230.893827,211.707508,211.014482,193.729371,32.000000,188.679879,68.827983,61.740140,97.300980,56.281359,44.004583,28.886618,4.555770,22.555260,17.467167,59.562714,35.812855
40.737173,85.144095,138.904859,184.518838,81.322027,73.356095,29.736884,14.204398,138.499084,0.671208,84.688106,41.323783,181.621207,139.631774,178.562968,138.890437,79.333563,137.938338,-0.000683,0.001099,32.000000,-235.803306,139.253107,-0.639214,23.865426,0.689757,361259.471055,0.949188,55.444037,20.136712,3.422226,0.058493,0.026505,212.817151,32.000000,230.920024,211.275765,212.334623,194.049728,32.000000,188.137289,68.859060,61.740053,97.293085,56.281359,43.968521,28.886618,4.407419,22.555260,17.276338,59.559459,36.093045
40.806662,85.077045,139.004576,184.511256,81.322273,73.358618,29.605461,14.207109,138.489210,0.671782,84.508741,41.315449,181.660590,139.616867,178.564039,138.887934,79.345937,137.840003,-0.000685,0.001103,32.000000,-235.801251,139.278497,-0.639030,23.822100,0.688432,361256.622246,0.950677,55.344981,20.172778,3.417231,0.057724,0.032744,213.336916,32.000000,230.020896,211.187226,214.924829,194.133949,32.000000,188.134065,68.866495,61.755514,97.257365,56.281359,44.022160,28.886618,4.477198,22.555260,17.044876,59.545080,36.141541
40.646112,85.036760,138.935869,184.500865,81.325813,73.358623,29.770837,14.199260,138.548534,0.672307,84.530506,41.243112,181.685092,139.655020,178.569031,138.791587,79.265808,137.836562,-0.000686,0.001104,32.000000,-235.805329,139.317312,-0.639504,23.816199,0.686793,361201.885316,0.946637,55.200835,20.230506,3.409782,0.059221,0.030895,213.715976,32.000000,229.922232,211.392614,216.337388,193.969849,32.000000,188.363528,68.864213,61.717592,97.294648,56.281359,43.985014,28.886618,4.374304,22.555260,17.045660,59.547018,36.114835
40.657318,85.036760,138.985967,184.500865,81.337155,73.358610,29.558579,14.207680,138.521161,0.672573,84.600004,41.230577,181.669155,139.608792,178.520878,138.921589,79.258251,137.910931,-0.000687,0.001105,32.000000,-235.799532,139.288694,-0.640166,23.817327,0.687279,361103.998290,0.949009,55.049903,20.171062,3.406419,0.045282,0.024926,213.764868,32.000000,229.861144,212.004384,215.715395,193.403906,32.000000,188.931714,68.854133,61.742627,97.254676,56.281359,44.017442,28.886618,4.559814,22.555260,16.906223,59.555545,35.897374
40.871005,84.978816,138.937822,184.494406,81.330549,73.361113,29.783933,14.209820,138.499113,0.672694,84.644595,41.214038,181.636614,139.599840,178.498208,138.843707,79.295633,137.956820,-0.000687,0.001136,32.000000,-235.800014,139.282024,-0.641718,23.757610,0.689608,361243.336745,0.947610,55.203585,20.249542,3.418183,0.056934,0.023878,213.014734,32.000000,230.482354,212.134459,213.041381,193.218299,32.000000,189.232108,68.836131,61.757576,97.260745,56.281359,44.007390,28.886618,4.445004,22.555260,16.705109,59.553479,35.880573
40.628570,84.982127,139.025403,184.487947,81.307488,73.358581,29.710299,14.205682,138.574732,0.672830,84.808248,41.236377,181.583655,139.566665,178.527878,138.797520,79.324404,137.904199,-0.000686,0.001147,32.000000,-235.803005,139.257817,-0.641918,23.752995,0.689607,361249.831539,0.954135,55.190028,20.292702,3.418474,0.053649,0.021645,212.838531,32.000000,230.899222,211.796902,211.050828,193.613229,32.000000,188.589192,68.869479,61.774027,97.279286,56.281359,44.034045,28.886618,4.576106,22.555260,16.716395,59.565478,35.857682
40.706430,85.019653,138.926399,184.492440,81.265431,73.354764,29.719001,14.203684,138.566850,0.672960,84.740597,41.238440,181.595813,139.594357,178.579631,138.807909,79.326840,137.868084,-0.000685,0.001142,32.000000,-235.801397,139.253698,-0.642138,23.757584,0.687729,361066.379205,0.941568,54.874103,20.277280,3.399423,0.054692,0.023946,212.773306,32.000000,230.902375,211.276114,212.210956,194.185955,32.000000,187.996253,68.881944,61.770256,97.270416,56.281359,43.988209,28.886618,4.514365,22.555260,16.716214,59.552702,36.089817
40.710108,85.019653,138.958397,184.492440,81.262770,73.350949,29.824019,14.197690,138.505452,0.673519,84.525958,41.252263,181.648863,139.611037,178.602545,138.871344,79.294440,137.918571,-0.000685,0.001139,32.000000,-235.810997,139.253252,-0.642760,23.732250,0.692005,361120.172362,0.949858,55.170182,20.223327,3.421863,0.042346,0.029001,213.297347,32.000000,230.249583,211.001312,214.882215,194.174686,32.000000,188.332875,68.869889,61.772346,97.236256,56.281359,44.011423,28.886618,4.534381,22.555260,16.846647,59.552997,35.960543
40.797604,85.037312,138.949691,184.503673,81.228912,73.350958,29.764653,14.204968,138.530871,0.673813,84.565294,41.246871,181.683475,139.568562,178.593654,138.878459,79.230469,137.866103,-0.000684,0.001131,32.000000,-235.806342,139.237851,-0.642852,23.690026,0.690263,361099.918574,0.947683,55.113535,20.203603,3.412886,0.052416,0.020932,213.823322,32.000000,229.881266,211.445690,216.246298,193.977490,32.000000,188.258780,68.852832,61.733353,97.285757,56.281359,43.985340,28.886618,4.487898,22.555260,16.908253,59.549162,35.931416
40.755043,85.006408,139.010746,184.507605,81.212827,73.350626,29.647287,14.202828,138.506176,0.673848,84.746520,41.219553,181.692178,139.554024,178.573923,138.870940,79.247898,137.860208,-0.000685,0.001129,32.000000,-235.805696,139.326264,-0.643356,23.675339,0.691035,361124.318934,0.944206,55.109091,20.260170,3.413364,0.058085,0.039754,213.989562,32.000000,229.783088,212.056703,215.781482,193.195365,32.000000,188.885940,68.848105,61.743252,97.269059,56.281359,44.031099,28.886618,4.512353,22.555260,16.801277,59.556371,35.900969
40.855755,85.031241,138.860221,184.504516,81.212251,73.346809,29.271843,14.206110,138.407637,0.673936,84.803973,41.128784,181.665657,139.662523,178.500363,138.856132,79.284780,137.831985,-0.000685,0.001088,32.000000,-235.801102,139.290551,-0.643497,23.716383,0.690889,361190.260214,0.943973,55.021095,20.299025,3.405830,0.043424,0.022114,213.029618,32.000000,230.474006,212.048190,213.024670,193.174311,32.000000,189.192350,68.816116,61.758343,97.257751,56.281359,43.981660,28.886618,4.568646,22.555260,16.801342,59.558121,35.943595
40.547952,85.031241,138.942080,184.504516,81.189928,73.343029,29.615999,14.206824,138.486147,0.674232,84.964083,41.190086,181.628422,139.577758,178.529544,138.903946,79.320660,137.807559,-0.000685,0.001072,32.000000,-235.803339,139.202832,-0.643644,23.775654,0.692184,361154.011814,0.948690,55.041566,20.278775,3.410885,0.051077,0.030791,212.888998,32.000000,230.717724,211.937653,211.234721,193.391100,32.000000,188.655661,68.850576,61.747421,97.263958,56.281359,44.005522,28.886618,4.633069,22.555260,16.887844,59.553420,35.863625
40.550085,85.082288,138.844551,184.500303,81.168762,73.340462,29.379516,14.204826,138.428090,0.674275,84.933798,41.257125,181.559346,139.487508,178.567442,138.824207,79.382291,137.750060,-0.000686,0.001064,32.000000,-235.806156,139.181582,-0.643412,23.838046,0.688798,361065.473456,0.958347,54.944904,20.228379,3.398792,0.061301,0.032905,212.867575,32.000000,230.807821,211.303730,212.009845,194.034774,32.000000,188.213088,68.868243,61.766076,97.282935,56.281359,43.992320,28.886618,4.509853,22.555260,17.065665,59.552486,35.943595
40.844509,85.152097,138.881185,184.507324,81.132345,73.337959,29.258559,14.205682,138.460980,0.674599,84.837134,41.156782,181.646642,139.564708,178.598839,138.724017,79.330697,137.759568,-0.000685,0.001047,32.000000,-235.801858,139.237749,-0.643462,23.867183,0.692197,361128.002389,0.954797,55.316950,20.180804,3.426612,0.049084,0.026591,213.380909,32.000000,230.103693,210.962451,214.710442,194.418963,32.000000,187.886996,68.860322,61.763116,97.281431,56.281359,43.980201,28.886618,4.479420,22.555260,17.309016,59.547539,36.059149
40.631464,85.180242,138.850073,184.521366,81.116604,73.334239,28.172715,14.202971,138.450587,0.674596,84.898933,41.146436,181.657537,139.451560,178.623816,138.785030,79.301819,137.825091,-0.000685,0.001033,32.000000,-235.801783,139.081179,-0.642892,23.881083,0.690011,361078.001963,0.962506,55.365411,20.091633,3.424026,0.053167,0.031674,213.804303,32.000000,229.776369,211.373564,216.207335,193.841561,32.000000,188.051075,68.857651,61.741146,97.314651,56.281359,44.008098,28.886618,4.562562,22.555260,17.310564,59.564583,35.852767
40.789683,85.180242,138.763322,184.521366,81.134086,73.333091,29.641772,14.205111,138.371335,0.674608,85.076787,41.192760,181.654341,139.505085,178.545200,138.740722,79.266246,137.762425,-0.000685,0.001024,32.000000,-235.798987,139.118235,-0.642868,23.823910,0.684818,361076.709152,0.959208,55.079316,20.147781,3.400241,0.058465,0.025841,213.819091,32.000000,229.898557,211.804665,216.065536,193.370722,32.000000,189.117250,68.843658,61.758882,97.309952,56.281359,43.937332,28.886618,4.513317,22.555260,17.410076,59.566973,35.942715
41.145080,85.186313,138.853199,184.523050,81.125382,73.331815,29.592862,14.200687,138.407281,0.674678,85.102631,41.201006,181.652322,139.445851,178.507685,138.698161,79.271516,137.858068,-0.000684,0.001003,32.000000,-235.808820,139.154601,-0.641715,23.794878,0.687611,361215.108531,1.001738,55.364794,20.208040,3.417304,0.066350,0.035854,213.148057,32.000000,230.421659,212.005051,213.061444,193.212471,32.000000,189.065247,68.841797,61.771252,97.288581,56.281359,43.970244,28.886618,4.710205,22.555260,17.433018,59.560629,35.826868
40.467235,85.246466,138.804815,184.529229,81.112950,73.330557,29.559698,14.205539,138.362938,0.675019,85.021791,41.252965,181.606871,139.479739,178.545627,138.783524,79.299956,137.715023,-0.000683,0.000980,32.000000,-235.802329,139.181153,-0.641755,23.805132,0.686426,361190.250410,0.948156,55.173586,20.213601,3.401922,0.050548,0.034928,212.805364,32.000000,230.768880,211.836540,211.173370,193.246740,32.000000,188.840523,68.836659,61.769423,97.283878,56.281359,43.954141,28.886618,4.693144,22.555260,17.643882,59.564347,35.945136
40.577074,85.228531,138.897724,184.538777,81.094788,73.329359,29.789928,14.197262,138.444388,0.675426,84.971017,41.200992,181.618168,139.470157,178.544763,138.815666,79.327278,137.791958,-0.000684,0.000969,32.000000,-235.815523,139.205182,-0.642431,23.743920,0.682121,361033.047286,0.941009,54.752226,20.254132,3.374722,0.058021,0.034811,212.758999,32.000000,230.889644,211.038574,211.873221,194.125455,32.000000,188.434621,68.875576,61.796099,97.259586,56.281359,43.979801,28.886618,4.340868,22.555260,17.646390,59.548218,35.955261
40.914220,85.228531,138.816227,184.538777,81.106967,73.325556,29.673671,14.201829,138.475758,0.675441,84.805327,41.200523,181.662551,139.582224,178.595209,138.703703,79.321854,137.806809,-0.000684,0.000940,32.000000,-235.807514,139.155090,-0.642124,23.726192,0.692274,361329.788441,0.958943,55.630098,20.157183,3.430054,0.064328,0.030691,213.461277,32.000000,230.235245,210.956235,214.386594,194.323429,32.000000,187.916919,68.874524,61.787496,97.251859,56.281359,43.956803,28.886618,4.446462,22.555260,17.586469,59.559400,35.894586
40.619252,85.219701,138.912948,184.530914,81.134093,73.326888,29.552885,14.201543,138.490836,0.675584,84.780858,41.189192,181.653188,139.431699,178.604297,138.679786,79.317986,137.789383,-0.000682,0.000907,32.000000,-235.805833,139.282069,-0.642587,23.708200,0.692670,361224.454128,0.948745,55.478946,20.166714,3.423059,0.061897,0.028867,213.824133,32.000000,229.829699,211.203178,216.145192,194.036855,32.000000,188.450287,68.862302,61.754218,97.254904,56.281359,43.989519,28.886618,4.586343,22.555260,17.558090,59.553528,36.042054
40.635992,85.181070,138.816168,184.525859,81.100661,73.330745,29.687437,14.201401,138.451305,0.675588,84.979216,41.151202,181.681570,139.544114,178.589525,138.707186,79.339691,137.806381,-0.000682,0.000860,32.000000,-235.807451,139.177341,-0.643302,23.695953,0.687539,361070.183534,0.944081,55.071770,20.179250,3.392860,0.054850,0.023874,213.730669,32.000000,229.972469,211.588909,215.876304,193.560747,32.000000,188.913527,68.857332,61.771834,97.286626,56.281359,43.956555,28.886618,4.608595,22.555260,17.426126,59.562252,35.993705
40.791707,85.177207,138.892828,184.515187,81.093131,73.330784,29.884046,14.200973,138.467548,0.675765,84.981835,41.300541,181.738361,139.542218,178.511213,138.842356,79.309928,137.714375,-0.000682,0.000865,32.000000,-235.806731,139.176913,-0.643119,23.669543,0.693081,361198.446832,0.955249,55.419036,20.174773,3.419880,0.061719,0.032434,213.180865,32.000000,230.455160,211.926868,213.379436,193.158122,32.000000,189.182323,68.848256,61.795784,97.282392,56.281359,43.973328,28.886618,4.556753,22.555260,17.427968,59.555859,35.951739
41.027132,85.177207,138.819474,184.515187,81.121294,73.330881,29.508638,14.203969,138.450932,0.676231,84.960483,41.158156,181.644207,139.487631,178.517287,138.711548,79.294032,137.775975,-0.000682,0.000811,32.000000,-235.801604,139.224615,-0.642701,23.677831,0.692741,361144.841463,0.950471,55.360143,20.161207,3.416089,0.048381,0.013275,212.797684,32.000000,230.791023,211.847570,211.451296,193.518947,32.000000,189.037713,68.837215,61.790097,97.303403,56.281359,43.954822,28.886618,4.395128,22.555260,17.416364,59.560816,35.921218
41.065164,85.172516,138.936516,184.513222,81.146860,73.334658,29.594094,14.204826,138.461758,0.676283,84.825439,41.295135,181.595588,139.506431,178.567946,138.762113,79.303252,137.808990,-0.000681,0.000824,32.000000,-235.805829,139.240645,-0.641750,23.739383,0.691381,361115.025271,0.940384,55.168106,20.146899,3.404928,0.053799,0.025399,212.751636,32.000000,231.064699,211.039741,211.532998,194.104055,32.000000,188.464739,68.855929,61.793046,97.264190,56.281359,43.976707,28.886618,4.659989,22.555260,17.401856,59.556843,35.831417
40.537147,85.152373,138.821826,184.519961,81.114161,73.336302,29.524550,14.204968,138.436404,0.676634,84.706658,41.175886,181.621182,139.588300,178.566270,138.719555,79.323637,137.800644,-0.000680,0.000795,32.000000,-235.803227,139.240462,-0.641848,23.737626,0.687163,361038.195134,0.946545,54.884658,20.192304,3.383602,0.053415,0.021875,213.313515,32.000000,230.218351,210.951979,214.292548,194.200736,32.000000,188.003425,68.849475,61.790309,97.233905,56.281359,43.957963,28.886618,4.664792,22.555260,17.333636,59.561662,35.915716
40.613150,85.116503,138.921870,184.517153,81.114234,73.333777,29.569455,14.195835,138.479244,0.676951,84.732471,41.248784,181.674565,139.486674,178.571777,138.716615,79.274698,137.764902,-0.000681,0.000777,32.000000,-235.815311,139.245360,-0.642620,23.801618,0.685299,361024.524279,0.942922,54.834294,20.198895,3.383318,0.054006,0.030385,213.774203,32.000000,229.826014,211.103641,216.092524,194.254525,32.000000,188.414974,68.845277,61.774761,97.232996,56.281359,43.999640,28.886618,4.543125,22.555260,17.335187,59.553194,35.920485
40.918177,85.116503,138.802152,184.517153,81.122021,73.333735,29.848582,14.209392,138.473679,0.676956,84.804573,41.279559,181.649819,139.557978,178.569496,138.775643,79.284568,137.848163,-0.000681,0.000777,32.000000,-235.800115,139.224001,-0.642187,23.808463,0.693114,361208.867356,0.958199,55.451182,20.174514,3.424558,0.051616,0.017856,213.778875,32.000000,229.998293,211.627694,215.894221,193.754310,32.000000,189.038750,68.837312,61.770081,97.228594,56.281359,43.945061,28.886618,4.466850,22.555260,17.211882,59.562331,35.928482
40.820273,85.114295,138.883963,184.506762,81.092332,73.333772,29.354911,14.203541,138.401963,0.676496,84.830784,41.251130,181.664087,139.482472,178.492873,138.646417,79.282816,137.774894,-0.000680,0.000746,32.000000,-235.803835,139.191392,-0.642083,23.871405,0.690389,361196.850256,0.954734,55.323225,20.206335,3.420613,0.057922,0.027538,213.223458,32.000000,230.306460,211.994868,213.471698,193.214147,32.000000,189.066929,68.819331,61.798461,97.239341,56.281359,43.975693,28.886618,4.661799,22.555260,17.205391,59.555604,35.823346
40.615941,85.098291,138.801926,184.501146,81.076533,73.336348,29.688173,14.201543,138.441151,0.676107,84.889942,41.210634,181.549776,139.411635,178.547120,138.799738,79.333331,137.712660,-0.000680,0.000745,32.000000,-235.801899,139.215663,-0.641498,23.876991,0.684937,361055.184499,0.938320,54.954978,20.236337,3.392188,0.066853,0.037709,212.789363,32.000000,230.852944,211.794328,211.392655,193.526423,32.000000,189.107433,68.813822,61.804637,97.259085,56.281359,43.946983,28.886618,4.636532,22.555260,17.150958,59.546487,36.093191
40.746612,85.111260,138.940611,184.499742,81.055741,73.338614,29.743398,14.201543,138.471877,0.676209,84.739246,41.186268,181.577974,139.584712,178.593154,138.769913,79.298798,137.771916,-0.000679,0.000713,32.000000,-235.810422,139.149257,-0.640739,23.866632,0.684983,361096.221380,0.956526,55.070735,20.203004,3.402328,0.061834,0.027481,212.675732,32.000000,230.988835,211.091383,211.338206,194.191816,32.000000,188.329956,68.823184,61.796899,97.230073,56.281359,43.955070,28.886618,4.537529,22.555260,17.151958,59.553037,35.845503
40.706458,85.111260,138.876944,184.499742,81.060361,73.341178,29.697583,14.209678,138.544896,0.676288,84.579035,41.304535,181.624335,139.562994,178.606769,138.767453,79.243160,137.766502,-0.000678,0.000731,32.000000,-235.798518,139.305377,-0.640650,23.840747,0.687661,361111.073013,0.950841,55.301635,20.122675,3.417425,0.063411,0.042128,213.223588,32.000000,230.328972,211.057977,214.317739,194.207441,32.000000,188.152291,68.806909,61.793476,97.209332,56.281359,43.972430,28.886618,4.593548,22.555260,17.198098,59.552761,35.929509
40.798222,85.085047,138.939243,184.495529,81.009423,73.341209,29.677328,14.208536,138.573337,0.676043,84.655474,41.204469,181.677388,139.560874,178.621555,138.781469,79.263157,137.847797,-0.000678,0.000712,32.000000,-235.799496,139.278456,-0.641275,23.789134,0.686540,361126.792764,0.945901,55.156598,20.185594,3.409869,0.058534,0.031504,213.634548,32.000000,229.916083,211.085377,216.104346,194.258930,32.000000,188.538039,68.809402,61.791800,97.257071,56.281359,43.991682,28.886618,4.598523,22.555260,17.108079,59.558869,35.863111
40.620804,85.057730,138.875681,184.490475,81.024369,73.338696,29.498939,14.204112,138.537533,0.675820,84.719479,41.203781,181.643431,139.523988,178.566784,138.788453,79.303390,137.815295,-0.000678,0.000698,32.000000,-235.801297,139.220679,-0.642087,23.763669,0.687671,361232.014074,0.948386,55.205110,20.238639,3.411669,0.059522,0.027200,213.704371,32.000000,229.800103,211.683878,216.031655,193.600404,32.000000,188.732267,68.774011,61.781253,97.216478,56.281359,43.972994,28.886618,4.645556,22.555260,17.014048,59.560944,35.805298
40.685423,85.070423,138.904938,184.492721,81.020658,73.334891,29.701296,14.204968,138.458468,0.676043,84.918298,41.057631,181.654910,139.488956,178.517306,138.765352,79.259892,137.825293,-0.000676,0.000719,32.000000,-235.802899,139.147461,-0.642393,23.714075,0.687945,361142.004653,0.946711,55.068087,20.257573,3.405522,0.054541,0.025537,213.183396,32.000000,230.269577,212.039144,213.412440,193.171675,32.000000,189.165919,68.774491,61.788442,97.207632,56.281359,43.967334,28.886618,4.584882,22.555260,17.014636,59.564986,35.842348
40.593905,85.070423,138.787921,184.492721,81.002105,73.328552,29.651027,14.195407,138.449070,0.675750,84.990768,41.204822,181.613273,139.422300,178.548723,138.764591,79.316931,137.635024,-0.000676,0.000715,32.000000,-235.813280,139.119463,-0.642333,23.752759,0.691132,361124.196613,0.956762,55.255186,20.201778,3.418831,0.055264,0.030461,212.832007,32.000000,230.902180,211.732854,211.506201,193.667669,32.000000,189.337430,68.781966,61.793465,97.205219,56.281359,43.945860,28.886618,4.659192,22.555260,17.059402,59.555731,35.865386
40.611629,85.137473,138.925168,184.500865,81.004138,73.322204,29.591397,14.200116,138.458193,0.675782,84.842519,41.264923,181.613431,139.492913,178.573649,138.737846,79.295940,137.760858,-0.000675,0.000736,32.000000,-235.809882,139.054667,-0.641936,23.695192,0.691665,361149.577580,0.948619,55.189701,20.250064,3.414121,0.051982,0.023766,212.683268,32.000000,230.810808,211.132053,211.581876,194.103430,32.000000,187.969675,68.778404,61.777722,97.153285,56.281359,43.942058,28.886618,4.634653,22.555260,17.293274,59.559301,36.121805
40.821424,85.181346,138.817198,184.519400,80.997465,73.318422,29.563204,14.204398,138.402329,0.675825,84.803195,41.199518,181.645249,139.409432,178.595223,138.739193,79.328720,137.774771,-0.000674,0.000731,32.000000,-235.805601,139.164675,-0.641523,23.695192,0.691429,361077.510094,0.952420,55.300450,20.101869,3.418935,0.056139,0.031671,213.096268,32.000000,230.422863,210.893645,214.077651,194.410317,32.000000,188.156698,68.791437,61.796730,97.128709,56.281359,43.949808,28.886618,4.550031,22.555260,17.447084,59.547047,35.934204
40.925751,85.182450,138.858095,184.521085,80.961731,73.315838,29.856088,14.204968,138.402409,0.675786,84.852060,41.236638,181.707353,139.499233,178.631660,138.756388,79.281398,137.828231,-0.000675,0.000737,32.000000,-235.802244,139.142730,-0.641163,23.703847,0.693453,361131.364532,0.953958,55.346037,20.183157,3.420822,0.071539,0.031523,213.583514,32.000000,230.099863,210.949947,215.825515,194.489302,32.000000,188.281551,68.769650,61.781466,97.112092,56.281359,43.931196,28.886618,4.715080,22.555260,17.448929,59.553027,35.893779
40.667542,85.182450,138.800297,184.521085,80.962810,73.315806,29.693279,14.199546,138.423954,0.675798,84.953391,41.234951,181.646915,139.576352,178.546250,138.757810,79.251142,137.808770,-0.000676,0.000739,32.000000,-235.810945,139.052301,-0.641388,23.715570,0.689744,361020.266986,0.949703,55.136398,20.157040,3.400597,0.068026,0.034283,213.776923,32.000000,229.803943,211.737624,216.270948,193.377298,32.000000,188.814586,68.750513,61.814546,97.104158,56.281359,43.941660,28.886618,4.640584,22.555260,17.454616,59.565006,35.989964
40.550881,85.186589,138.768563,184.523893,80.942403,73.312079,29.568743,14.202114,138.348236,0.675460,85.052506,41.151590,181.709521,139.422483,178.502235,138.724035,79.289644,137.744410,-0.000676,0.000728,32.000000,-235.808048,139.142486,-0.640803,23.769910,0.688009,361029.806049,0.937811,55.011808,20.229964,3.392927,0.062536,0.024815,213.210794,32.000000,230.316090,211.864465,213.525864,193.370641,32.000000,189.364520,68.740513,61.782674,97.065883,56.281359,43.930050,28.886618,4.558505,22.555260,17.470865,59.551276,36.099354
40.816618,85.201765,138.837038,184.518276,80.947581,73.305709,29.413483,14.207394,138.390780,0.675492,85.029157,41.133154,181.598238,139.466097,178.514045,138.742353,79.304959,137.776625,-0.000676,0.000728,32.000000,-235.804080,139.148092,-0.641514,23.837862,0.691469,361179.443397,0.949311,55.323350,20.250901,3.413049,0.058558,0.024882,212.750619,32.000000,230.776060,211.858179,211.621510,193.488910,32.000000,189.036098,68.754205,61.823716,97.061991,56.281359,43.950304,28.886618,4.568260,22.555260,17.525484,59.562301,35.920778
41.024873,85.202593,138.814952,184.519119,80.957440,73.298298,29.140403,14.206824,138.409004,0.675572,84.927261,41.302656,181.560307,139.476130,178.543269,138.759547,79.282929,137.757118,-0.000676,0.000737,32.000000,-235.800389,139.132185,-0.642095,23.860233,0.691563,361161.510189,0.956181,55.468748,20.181572,3.422085,0.057753,0.036364,212.571221,32.000000,230.814016,211.223573,211.440956,194.093993,32.000000,188.255411,68.744669,61.796920,97.018280,56.281359,43.959889,28.886618,4.742805,22.555260,17.527537,59.559046,36.080939
40.739435,85.202593,138.852361,184.519119,80.954457,73.295966,29.584741,14.204398,138.434362,0.675499,84.796666,41.339864,181.582955,139.488222,178.562295,138.692256,79.319642,137.788809,-0.000676,0.000754,32.000000,-235.807896,139.136611,-0.642286,23.865426,0.685690,361011.221358,0.954535,55.162613,20.181688,3.401483,0.057044,0.026460,213.142426,32.000000,230.463129,210.922746,213.916636,194.441670,32.000000,188.077982,68.748603,61.805916,97.015654,56.281359,43.958942,28.886618,4.607655,22.555260,17.532471,59.554305,36.069567
41.036341,85.191280,138.820921,184.516591,80.954439,73.295990,29.680448,14.205539,138.413113,0.675533,84.762545,41.197086,181.599784,139.567338,178.566611,138.737890,79.342104,137.820477,-0.000677,0.000734,32.000000,-235.806754,139.228796,-0.642393,23.804581,0.681657,360917.433310,0.958192,54.912758,20.194375,3.383678,0.059132,0.033116,213.489688,32.000000,229.981926,211.093806,215.781181,194.209574,32.000000,188.139786,68.751377,61.790695,97.001875,56.281359,43.942297,28.886618,4.608843,22.555260,17.495193,59.561190,35.956728
40.480476,85.174172,138.893588,184.513222,80.956803,73.296018,29.866080,14.204683,138.419285,0.675580,84.846109,41.189245,181.632283,139.478067,178.566318,138.710958,79.364411,137.772118,-0.000677,0.000743,32.000000,-235.804988,139.209502,-0.642906,23.759499,0.686068,360977.131217,0.950795,55.256600,20.172841,3.408304,0.057820,0.020626,213.696034,32.000000,229.790651,211.741338,216.439295,193.504272,32.000000,188.715879,68.744399,61.802515,97.037011,56.281359,43.972882,28.886618,4.753112,22.555260,17.437708,59.563737,35.853354
40.520840,85.151270,138.793535,184.510975,80.970064,73.297246,29.964261,14.199546,138.438663,0.675667,84.968359,41.213996,181.673273,139.501967,178.494697,138.799859,79.292577,137.818564,-0.000678,0.000734,32.000000,-235.806847,139.202081,-0.643312,23.672481,0.683058,360810.923504,0.940424,54.887670,20.165546,3.382878,0.064981,0.042174,213.256328,32.000000,230.391763,211.929866,213.711098,193.274552,32.000000,189.230756,68.717495,61.831535,97.037791,56.281359,43.938105,28.886618,4.394827,22.555260,17.439480,59.544018,35.905224
40.945083,85.151270,138.857373,184.510975,80.974802,73.298526,29.595291,14.197976,138.419279,0.675542,84.959688,41.222823,181.641546,139.451622,178.550105,138.804482,79.388834,137.779286,-0.000678,0.000718,32.000000,-235.809072,139.139000,-0.643447,23.711898,0.693313,360999.482303,0.948175,55.541732,20.120078,3.431125,0.064620,0.031449,212.768678,32.000000,230.782742,211.976115,211.875726,193.304081,32.000000,189.200019,68.745705,61.844056,97.070600,56.281359,43.958073,28.886618,4.495337,22.555260,17.361537,59.540763,35.933324
41.016534,85.173896,138.785982,184.522489,80.983271,73.297303,29.565888,14.201829,138.485728,0.676003,84.861340,41.188503,181.576897,139.468199,178.547715,138.791711,79.336762,137.739064,-0.000677,0.000720,32.000000,-235.807678,139.172548,-0.643829,23.708961,0.694787,361065.027856,0.944036,55.469853,20.214157,3.425238,0.057207,0.028913,212.683441,32.000000,230.888357,211.205894,211.270468,193.883318,32.000000,188.309877,68.708109,61.814530,97.019563,56.281359,43.957990,28.886618,4.650347,22.555260,17.441755,59.561495,35.910580
40.558145,85.177483,138.859276,184.530071,81.013523,73.296051,29.697863,14.206395,138.506638,0.676233,84.768337,41.188846,181.618143,139.513221,178.592794,138.743147,79.343049,137.921400,-0.000676,0.000718,32.000000,-235.804751,139.165857,-0.644868,23.729076,0.687264,360760.125983,0.945310,54.957364,20.099088,3.391308,0.052920,0.026932,213.070809,32.000000,230.410299,210.804429,213.733479,194.414468,32.000000,188.056482,68.738009,61.830849,97.045030,56.281359,43.954919,28.886618,4.714811,22.555260,17.455985,59.547539,35.896787
40.879597,85.160651,138.841526,184.535688,81.025917,73.297371,29.571978,14.203399,138.436959,0.676163,84.697679,41.304591,181.647168,139.561446,178.594561,138.794422,79.317822,137.809358,-0.000677,0.000710,32.000000,-235.808239,139.246234,-0.645162,23.805892,0.685967,360816.126535,0.944532,54.894080,20.131893,3.383659,0.043661,0.021632,213.599898,32.000000,229.905328,211.106379,215.701865,194.244921,32.000000,188.009399,68.726697,61.796817,97.026337,56.281359,43.964949,28.886618,4.652148,22.555260,17.457791,59.569893,35.989230
40.900600,85.160651,138.892284,184.535688,81.077061,73.296099,29.385070,14.203256,138.442210,0.676062,84.670094,41.281057,181.681833,139.543685,178.571306,138.786130,79.302182,137.833538,-0.000676,0.000698,32.000000,-235.806743,139.290307,-0.645557,23.847985,0.692848,361000.051840,0.951615,55.450836,20.212915,3.423709,0.055483,0.028415,213.710835,32.000000,229.954848,211.555230,216.449310,193.529801,32.000000,188.869271,68.750837,61.809844,97.072541,56.281359,43.971016,28.886618,4.520214,22.555260,17.401011,59.551384,35.891211
40.732585,85.122021,138.879313,184.527544,81.077693,73.299879,29.611766,14.207252,138.469741,0.676069,84.743395,41.151530,181.722769,139.614726,178.543254,138.778718,79.289872,137.973514,-0.000676,0.000686,32.000000,-235.801272,139.276356,-0.644925,23.865950,0.685499,360888.059464,0.947670,55.045586,20.184504,3.396353,0.066222,0.022561,213.427641,32.000000,230.286469,211.894969,213.923240,193.303231,32.000000,189.172453,68.748808,61.839224,97.081388,56.281359,43.992010,28.886618,4.625469,22.555260,17.268316,59.558859,35.941835
40.489435,85.058558,138.966456,184.507605,81.073871,73.301101,29.724433,14.204398,138.508400,0.675983,84.708631,41.283336,181.664110,139.606652,178.558699,138.753536,79.362155,137.905526,-0.000677,0.000700,32.000000,-235.803962,139.260449,-0.645202,23.893068,0.684166,360894.514905,0.953162,55.020291,20.211721,3.395850,0.049090,0.032990,212.811305,32.000000,230.682385,212.163089,212.049452,193.195283,32.000000,188.867922,68.743314,61.846254,97.058126,56.281359,43.997605,28.886618,4.757383,22.555260,17.049092,59.552938,36.115935
40.505554,85.037864,138.855843,184.497495,81.103838,73.301073,29.796794,14.204683,138.505253,0.676129,84.692795,41.278261,181.588333,139.614441,178.595785,138.860898,79.283327,137.834312,-0.000677,0.000697,32.000000,-235.803840,139.274603,-0.645860,23.857532,0.686178,360965.955976,0.949974,55.184301,20.291029,3.409538,0.063367,0.038937,212.612777,32.000000,230.967576,211.117480,211.299728,193.902469,32.000000,188.552126,68.761733,61.830049,97.034758,56.281359,43.994741,28.886618,4.485436,22.555260,17.049687,59.548896,35.897741
41.093324,85.037864,138.924902,184.497495,81.119850,73.301065,29.702170,14.199974,138.520973,0.676558,84.457889,41.287034,181.625545,139.672862,178.621660,138.810555,79.318225,137.945667,-0.000678,0.000691,32.000000,-235.809042,139.291430,-0.645644,23.839567,0.689460,360916.541364,0.952288,55.415244,20.186211,3.432166,0.043446,0.029668,213.010814,32.000000,230.539605,211.041773,213.627662,194.279864,32.000000,188.010842,68.737631,61.861474,97.031960,56.281359,43.982544,28.886618,4.423697,22.555260,16.978252,59.552584,35.908159
40.786871,85.035932,138.896745,184.488790,81.134534,73.304808,29.727070,14.204398,138.575572,0.676739,84.491042,41.243052,181.646541,139.631937,178.638289,138.885222,79.288205,137.922340,-0.000677,0.000709,32.000000,-235.804618,139.304665,-0.645585,23.769989,0.689748,360997.002771,0.949529,55.374989,20.230947,3.428069,0.046692,0.030274,213.627401,32.000000,229.899227,211.166554,215.792531,194.168692,32.000000,188.003436,68.753832,61.839262,97.031093,56.281359,44.008299,28.886618,4.520630,22.555260,16.971921,59.559252,35.920925
40.641791,84.972470,138.987037,184.479522,81.142918,73.311161,29.570658,14.202971,138.523480,0.676895,84.568004,41.176650,181.663278,139.543889,178.581891,138.817300,79.291077,137.858718,-0.000678,0.000716,32.000000,-235.804406,139.221495,-0.646354,23.752077,0.681405,360701.512304,0.938092,54.665847,20.249353,3.380717,0.043738,0.027715,213.768445,32.000000,229.920801,211.529609,216.669481,193.573377,32.000000,188.649106,68.736141,61.818910,97.031495,56.281359,44.005503,28.886618,4.674481,22.555260,16.751824,59.553086,36.103316
40.729068,84.979092,138.838165,184.476995,81.148036,73.313704,29.600144,14.207537,138.508434,0.676712,84.695305,41.208181,181.658139,139.598210,178.527939,138.838979,79.256735,137.869488,-0.000679,0.000720,32.000000,-235.800822,139.236830,-0.646185,23.706627,0.688080,360888.129079,0.944832,55.032668,20.268209,3.405428,0.053382,0.023008,213.423793,32.000000,230.177897,211.979369,214.046858,193.086091,32.000000,188.776232,68.719956,61.831921,97.038860,56.281359,43.999659,28.886618,4.501394,22.555260,16.751544,59.558928,35.925400
40.828943,84.979092,138.947632,184.476995,81.129687,73.316229,29.947679,14.206966,138.510478,0.676306,84.768604,41.235062,181.620167,139.646740,178.545290,138.831726,79.272740,137.857001,-0.000679,0.000726,32.000000,-235.801229,139.173607,-0.645569,23.734899,0.691199,360917.301698,0.953377,55.144524,20.234882,3.419806,0.045633,0.029985,212.860777,32.000000,230.748659,212.064808,212.116071,193.309694,32.000000,189.236024,68.754420,61.860805,97.044088,56.281359,43.990918,28.886618,4.571040,22.555260,16.774313,59.556390,35.904491
40.674028,85.019653,138.950607,184.481488,81.099607,73.314930,29.747994,14.198261,138.506513,0.676504,84.787531,41.221809,181.567499,139.534613,178.561574,138.779669,79.292330,137.851071,-0.000679,0.000727,32.000000,-235.811737,139.196881,-0.645165,23.745782,0.690573,360945.797151,0.950307,55.045621,20.274380,3.408823,0.062994,0.028286,212.638912,32.000000,230.905486,211.227977,211.093796,193.907931,32.000000,188.319968,68.768571,61.878843,97.061679,56.281359,43.979303,28.886618,4.589051,22.555260,16.915142,59.566461,35.970228
41.005197,85.053591,138.935361,184.482892,81.066603,73.311174,29.452738,14.198261,138.502427,0.676734,84.754174,41.140915,181.604731,139.665440,178.586731,138.823999,79.284790,137.960279,-0.000680,0.000752,32.000000,-235.808131,139.215644,-0.645167,23.765190,0.688664,360893.850453,0.936872,54.925077,20.252397,3.403165,0.049249,0.024291,212.985927,32.000000,230.509180,211.069323,213.477213,194.149751,32.000000,187.867156,68.761528,61.871323,97.032572,56.281359,43.989090,28.886618,4.470501,22.555260,17.033243,59.557472,35.882114
40.887849,85.086702,138.843410,184.488509,81.032867,73.311105,29.512017,14.203684,138.465683,0.676702,84.699904,41.195231,181.588616,139.615237,178.589784,138.766838,79.250315,137.918852,-0.000679,0.000746,32.000000,-235.806806,139.314230,-0.644990,23.810036,0.690836,360964.335904,0.947045,55.152710,20.229969,3.416200,0.051451,0.033310,213.553532,32.000000,229.994700,211.052968,215.683689,194.282122,32.000000,188.106154,68.761220,61.829532,97.049057,56.281359,44.002589,28.886618,4.718281,22.555260,17.033788,59.553440,36.003170
40.820682,85.086702,138.882593,184.488509,81.030467,73.311103,29.287665,14.206966,138.490702,0.676919,84.655700,41.193803,181.581457,139.626512,178.594800,138.832704,79.285136,137.799867,-0.000681,0.000768,32.000000,-235.801393,139.140975,-0.645464,23.887219,0.685073,360848.927645,0.948361,54.787400,20.289779,3.388238,0.061848,0.027273,213.887468,32.000000,229.875420,211.678969,216.519674,193.388026,32.000000,188.628776,68.775586,61.861615,97.063878,56.281359,43.965739,28.886618,4.580311,22.555260,17.149583,59.556882,35.863258
40.848786,85.083667,138.896791,184.507043,81.045936,73.314858,29.600810,14.199403,138.521056,0.677189,84.683388,41.218727,181.644249,139.501171,178.525092,138.854966,79.268461,137.928609,-0.000681,0.000770,32.000000,-235.808793,139.258554,-0.646053,23.856509,0.685271,360975.947821,0.949412,54.961698,20.304428,3.395713,0.056729,0.020782,213.589412,32.000000,230.156751,212.078349,214.200050,193.033620,32.000000,188.819827,68.754156,61.855091,97.071264,56.281359,44.003740,28.886618,4.643266,22.555260,17.139911,59.548955,35.976244
40.710468,85.048901,138.867841,184.509852,81.087699,73.318630,29.642340,14.202542,138.540049,0.677226,84.724907,41.232750,181.615416,139.575923,178.540892,138.825836,79.288372,137.778955,-0.000681,0.000768,32.000000,-235.807456,139.254188,-0.646485,23.841035,0.684263,360955.482638,0.958356,55.042649,20.212643,3.402261,0.055116,0.020270,212.889828,32.000000,230.681467,212.035256,212.101217,193.333230,32.000000,188.850864,68.765683,61.871742,97.087962,56.281359,43.963336,28.886618,4.639776,22.555260,17.019986,59.562291,35.904637
40.612921,85.010823,138.923091,184.500865,81.118673,73.320137,29.753980,14.205539,138.500879,0.677442,84.648318,41.199361,181.550603,139.605673,178.552016,138.776027,79.330181,137.858022,-0.000682,0.000770,32.000000,-235.797411,139.194369,-0.645376,23.768730,0.684797,360983.405294,0.947567,55.005731,20.290952,3.400267,0.055767,0.030182,212.611050,32.000000,230.891647,211.237940,210.960953,193.945375,32.000000,188.229060,68.774863,61.864657,97.084296,56.281359,43.981717,28.886618,4.572370,22.555260,17.020483,59.552299,35.822759
40.855936,85.010823,138.869024,184.500865,81.132185,73.323980,29.577312,14.207537,138.469863,0.677129,84.516361,41.236607,181.612057,139.646006,178.599255,138.756675,79.366786,137.800111,-0.000682,0.000745,32.000000,-235.801314,139.312210,-0.644917,23.711846,0.687254,360999.141412,0.949628,55.137903,20.199391,3.411109,0.054262,0.035225,213.008430,32.000000,230.611305,211.087050,213.358839,194.145528,32.000000,187.811982,68.783503,61.867503,97.066686,56.281359,43.966175,28.886618,4.559139,22.555260,16.888444,59.548218,35.954234
40.826513,85.007236,138.872179,184.493564,81.153985,73.326357,29.608377,14.203684,138.450156,0.677405,84.599248,41.149586,181.618708,139.663522,178.552698,138.748096,79.330117,137.773567,-0.000682,0.000738,32.000000,-235.810249,139.139814,-0.644582,23.694878,0.691050,360956.231301,0.948416,55.217823,20.195446,3.420662,0.054423,0.021792,213.547255,32.000000,230.055679,211.013043,215.453070,194.166196,32.000000,188.082979,68.783940,61.814731,97.029539,56.281359,43.996526,28.886618,4.594296,22.555260,16.876081,59.567425,35.874483
40.727808,84.999510,138.847340,184.484858,81.148338,73.333858,29.850876,14.204540,138.518512,0.677672,84.737073,41.261875,181.603329,139.545459,178.550206,138.766391,79.289621,137.775893,-0.000683,0.000747,32.000000,-235.803655,139.261570,-0.645200,23.693724,0.688715,360821.774530,0.948106,54.924268,20.131110,3.398993,0.054024,0.030631,213.747487,32.000000,229.877514,211.633399,216.299294,193.452517,32.000000,188.394415,68.833912,61.841237,97.081946,56.281359,43.952361,28.886618,4.639200,22.555260,16.849316,59.555535,35.922172
40.651465,85.044486,138.885175,184.489632,81.153956,73.333863,29.785402,14.198975,138.465550,0.677632,84.823580,41.276127,181.684459,139.543646,178.532169,138.762944,79.293981,137.794324,-0.000683,0.000751,32.000000,-235.811516,139.180952,-0.645184,23.742478,0.689695,360892.438954,0.947859,54.956152,20.155068,3.401519,0.054920,0.031863,213.552604,32.000000,230.114593,212.077838,214.351962,193.085970,32.000000,188.956563,68.832751,61.848028,97.070938,56.281359,43.965982,28.886618,4.564517,22.555260,16.849311,59.562547,36.060763
40.840527,85.044486,138.851630,184.489632,81.152058,73.333854,29.501806,14.207109,138.469925,0.677784,84.862004,41.206291,181.607961,139.576086,178.497184,138.735223,79.318149,137.830862,-0.000683,0.000721,32.000000,-235.799939,139.180928,-0.644615,23.788793,0.691227,361018.936253,0.942659,55.067561,20.196676,3.409153,0.055490,0.026700,212.958450,32.000000,230.753534,211.979419,212.265478,193.416067,32.000000,189.176312,68.860326,61.847342,97.088590,56.281359,43.957532,28.886618,4.572932,22.555260,17.005853,59.563334,35.838167
40.833071,85.065456,138.922491,184.501146,81.144273,73.333829,29.744746,14.206538,138.491418,0.677790,84.824453,41.134897,181.528687,139.494930,178.505259,138.804570,79.291583,137.791276,-0.000682,0.000736,32.000000,-235.800182,139.214294,-0.643935,23.858423,0.691240,361087.822867,0.946711,55.204835,20.201143,3.416486,0.061900,0.026385,212.694513,32.000000,230.814849,211.362172,211.036777,193.718489,32.000000,188.002811,68.869402,61.837640,97.065773,56.281359,43.976930,28.886618,4.718939,22.555260,17.079226,59.560993,36.005444
40.771745,85.092773,138.769382,184.497776,81.134412,73.336316,29.704864,14.206253,138.451417,0.677853,84.909225,41.229475,181.607358,139.484368,178.549443,138.758487,79.343436,137.731408,-0.000681,0.000752,32.000000,-235.803582,139.225267,-0.643409,23.849506,0.686803,360974.785500,0.951114,54.976505,20.194473,3.399849,0.057224,0.022823,212.969779,32.000000,230.620847,211.046162,213.164756,194.247169,32.000000,187.811632,68.913244,61.866768,97.071147,56.281359,43.923977,28.886618,4.619081,22.555260,17.174788,59.547451,35.962818
40.885741,85.146855,138.851441,184.496372,81.124119,73.340171,29.789879,14.203969,138.425272,0.677644,84.826477,41.201527,181.621301,139.509490,178.525356,138.720675,79.278041,137.768629,-0.000680,0.000768,32.000000,-235.801440,139.227715,-0.643082,23.809040,0.685235,361033.472548,0.943573,55.006463,20.202083,3.402205,0.060084,0.030127,213.538697,32.000000,230.132964,211.000818,215.376551,194.362487,32.000000,187.939722,68.938523,61.832346,97.076229,56.281359,43.975563,28.886618,4.687092,22.555260,17.175732,59.553646,35.902143
40.575942,85.146855,138.804659,184.496372,81.122483,73.343974,29.752601,14.207965,138.410963,0.677715,84.887678,41.255716,181.621665,139.463895,178.536442,138.748628,79.326112,137.835309,-0.000680,0.000801,32.000000,-235.802853,139.105916,-0.642262,23.786616,0.685880,361026.316498,0.946439,55.107765,20.121552,3.403567,0.057839,0.034925,213.708084,32.000000,229.903285,211.671409,216.496791,193.358106,32.000000,188.361454,68.937271,61.823960,97.100014,56.281359,43.933903,28.886618,4.736023,22.555260,17.364919,59.563540,35.905004
