OSU 80 Ton Compressor Load Stand
40.615089,85.151546,138.875383,184.508728,81.143341,73.346498,29.527440,14.206395,138.437341,0.677702,84.934648,41.158145,181.631655,139.500171,178.510977,138.836045,79.298213,137.810723,-0.000680,0.000806,32.000000,-235.799014,139.151336,-0.642211,23.749743,0.685739,361137.263884,0.941108,55.024388,20.204778,3.396085,0.045601,0.033232,213.598900,32.000000,230.048164,211.977754,214.668846,193.149347,32.000000,189.041408,68.932750,61.836998,97.100018,56.281359,43.926531,28.886618,4.707188,22.555260,17.382725,59.552791,35.944476
40.724025,85.144095,138.856392,184.505078,81.144998,73.346486,29.616360,14.201543,138.360413,0.677725,85.073036,41.170837,181.646215,139.438388,178.522629,138.772032,79.336307,137.791179,-0.000679,0.000837,32.000000,-235.808619,139.183031,-0.642689,23.750660,0.691065,361221.921804,0.949977,55.398642,20.188639,3.420861,0.049749,0.023970,212.882239,32.000000,230.668700,212.054907,212.335213,193.339360,32.000000,189.035263,68.958724,61.856490,97.125688,56.281359,43.956139,28.886618,4.657771,22.555260,17.358385,59.553401,35.892532
40.734789,85.182726,138.902697,184.509290,81.162834,73.342636,29.898191,14.206538,138.351025,0.678005,85.044185,41.209943,181.556469,139.498682,178.524631,138.786316,79.340299,137.699535,-0.000680,0.000832,32.000000,-235.803788,139.128473,-0.642959,23.745677,0.691852,361260.167081,0.956285,55.355921,20.204766,3.419305,0.051443,0.018781,212.775742,32.000000,230.796758,211.462148,211.058923,193.635664,32.000000,188.138606,68.964713,61.840742,97.138448,56.281359,43.913979,28.886618,4.630810,22.555260,17.359852,59.552702,36.054894
40.657745,85.182726,138.838151,184.509290,81.165533,73.338851,29.824047,14.210106,138.345440,0.677777,84.892406,41.179399,181.616488,139.603062,178.564887,138.783039,79.313260,137.674536,-0.000679,0.000829,32.000000,-235.799729,139.210846,-0.642817,23.729312,0.690022,361154.998184,0.950691,55.216718,20.157312,3.409692,0.057666,0.029069,212.938779,32.000000,230.803737,211.075350,213.032001,194.199944,32.000000,188.097502,68.955946,61.821843,97.100287,56.281359,43.947197,28.886618,4.700562,22.555260,17.495778,59.556774,35.962231
41.130941,85.194315,138.899713,184.521366,81.165569,73.338851,29.672497,14.200973,138.429630,0.677754,84.788364,41.264317,181.639522,139.536835,178.567667,138.885383,79.255831,137.751757,-0.000678,0.000871,32.000000,-235.808043,139.240219,-0.643098,23.715229,0.690214,361161.012340,0.941497,55.242343,20.109418,3.409928,0.053703,0.014933,213.504281,32.000000,230.034856,210.937694,215.359781,194.330833,32.000000,187.534502,68.976103,61.828765,97.118002,56.281359,43.931133,28.886618,4.718611,22.555260,17.537936,59.548464,35.939047
40.561981,85.160927,138.870621,184.529790,81.168142,73.338810,29.573077,14.203969,138.521700,0.677444,84.729135,41.287619,181.692612,139.607366,178.555876,138.890498,79.273780,137.754590,-0.000678,0.000879,32.000000,-235.803407,139.185457,-0.643212,23.745861,0.691595,361212.043412,0.945688,55.335477,20.124477,3.414802,0.056995,0.030663,213.789152,32.000000,229.826884,211.558662,216.546291,193.550054,32.000000,188.478491,68.962021,61.812467,97.120310,56.281359,43.960469,28.886618,4.751854,22.555260,17.423927,59.571182,35.873970
40.807082,85.101327,138.922794,184.521646,81.131582,73.341310,29.637648,14.203399,138.437123,0.677136,84.769926,41.209403,181.689004,139.578248,178.515288,138.763945,79.266283,137.739001,-0.000679,0.000853,32.000000,-235.802338,139.264834,-0.643292,23.767471,0.684897,361101.734584,0.938933,54.777179,20.218906,3.377013,0.054260,0.031240,213.548129,32.000000,230.149009,211.875812,214.771734,193.358483,32.000000,188.958208,68.947151,61.805012,97.111354,56.281359,43.953663,28.886618,4.475970,22.555260,17.425565,59.548395,35.916670
40.689196,85.101327,138.842174,184.521646,81.096866,73.341270,29.597024,14.200973,138.472778,0.677147,84.785614,41.240601,181.650029,139.551516,178.505754,138.865173,79.336756,137.799097,-0.000678,0.000853,32.000000,-235.803125,139.179197,-0.642732,23.818901,0.692722,361286.530888,0.956057,55.429633,20.202314,3.423665,0.053724,0.035434,212.973977,32.000000,230.663327,212.202156,212.174555,193.076784,32.000000,188.907082,68.952223,61.804261,97.089936,56.281359,43.947876,28.886618,4.682108,22.555260,17.219750,59.556725,35.905591
40.764912,85.073458,138.846334,184.504516,81.075164,73.343794,29.902829,14.200830,138.401213,0.677194,84.903613,41.180844,181.598913,139.508308,178.560192,138.812063,79.346775,137.769081,-0.000679,0.000870,32.000000,-235.804087,139.231102,-0.642521,23.843894,0.688392,361148.871708,0.947796,55.073677,20.202343,3.404379,0.054871,0.026614,212.669970,32.000000,230.787949,211.490495,210.821382,193.705645,32.000000,188.215533,68.963548,61.793056,97.087691,56.281359,43.928453,28.886618,4.729285,22.555260,17.123873,59.557738,35.923786
40.480645,85.102430,138.893151,184.507043,81.054360,73.343778,29.985874,14.205967,138.409782,0.677537,84.912537,41.179484,181.607095,139.514424,178.571358,138.737993,79.307400,137.722471,-0.000680,0.000882,32.000000,-235.800753,139.125781,-0.642829,23.823359,0.688413,361103.474363,0.952017,55.216042,20.160654,3.412261,0.047678,0.025034,212.885303,32.000000,230.852993,211.042920,212.920820,194.295961,32.000000,188.167321,68.962388,61.816189,97.089719,56.281359,43.965062,28.886618,4.808546,22.555260,17.225268,59.552250,35.925767
40.681795,85.182450,138.791666,184.521085,81.073620,73.339956,29.761219,14.200259,138.405708,0.677714,84.858197,41.306812,181.671297,139.656672,178.547056,138.696429,79.283924,137.695868,-0.000680,0.000891,32.000000,-235.805478,139.162494,-0.642756,23.775392,0.686503,361043.802185,0.940396,55.096698,20.136260,3.406026,0.053300,0.037049,213.562447,32.000000,230.110881,211.202616,215.099645,194.445315,32.000000,187.780879,68.960003,61.799118,97.072745,56.281359,43.907648,28.886618,4.519679,22.555260,17.226310,59.553460,35.941028
41.060650,85.182450,138.897781,184.521085,81.077426,73.338659,29.593298,14.202114,138.402334,0.677925,84.730300,41.317276,181.637129,139.543849,178.570072,138.745385,79.227767,137.763509,-0.000680,0.000887,32.000000,-235.803459,139.180176,-0.641995,23.752313,0.691791,361244.493204,0.944846,55.469783,20.153306,3.431100,0.057844,0.031219,213.788034,32.000000,229.841560,211.522999,216.788223,193.753609,32.000000,188.511652,68.959280,61.774086,97.063156,56.281359,43.964367,28.886618,4.485856,22.555260,17.505877,59.559567,36.052619
41.141979,85.181346,138.845656,184.524735,81.086520,73.338667,29.642271,14.201258,138.450999,0.677502,84.792747,41.222856,181.643488,139.540383,178.536158,138.823573,79.230315,137.732780,-0.000680,0.000908,32.000000,-235.805954,139.194656,-0.642050,23.663642,0.689698,361247.133547,0.947103,55.306115,20.164036,3.411641,0.065151,0.025399,213.664609,32.000000,230.080967,211.863711,214.874821,193.525878,32.000000,188.976966,68.985976,61.738157,97.058816,56.281359,43.926928,28.886618,4.833523,22.555260,17.503895,59.556961,35.929656
40.634035,85.124229,138.890077,184.519400,81.083976,73.338667,29.619702,14.205967,138.438057,0.677390,84.790786,41.284419,181.596391,139.591746,178.529197,138.805303,79.255413,137.786951,-0.000680,0.000911,32.000000,-235.806818,139.214213,-0.642402,23.682892,0.684891,361157.846139,0.943130,54.849648,20.252598,3.382747,0.062323,0.033411,212.865713,32.000000,230.614090,212.053915,212.473990,193.252319,32.000000,188.800368,68.988539,61.765465,97.060487,56.281359,43.961743,28.886618,4.721636,22.555260,17.307319,59.552407,35.910507
40.802443,85.092773,138.861492,184.503112,81.095115,73.337365,29.571431,14.201972,138.471488,0.677059,84.773884,41.215935,181.561829,139.536528,178.522245,138.833251,79.260854,137.854128,-0.000681,0.000908,32.000000,-235.804257,139.225065,-0.641925,23.733954,0.685977,361118.501298,0.939593,54.750977,20.235330,3.374793,0.056954,0.033893,212.746865,32.000000,231.004699,211.458719,210.929187,193.800171,32.000000,188.796399,68.974080,61.760519,97.069037,56.281359,43.941755,28.886618,4.545530,22.555260,17.308583,59.559852,35.854821
40.742333,85.092773,138.881791,184.503112,81.093155,73.336064,29.879316,14.207394,138.438340,0.677090,84.660960,41.175388,181.580270,139.535100,178.548141,138.806730,79.262150,137.824454,-0.000680,0.000906,32.000000,-235.799490,139.214661,-0.642011,23.706601,0.693448,361246.044319,0.952674,55.305670,20.236181,3.418072,0.056256,0.030903,212.812125,32.000000,230.897831,211.204048,212.777198,194.290168,32.000000,188.035125,68.994873,61.762636,97.059046,56.281359,43.956729,28.886618,4.662857,22.555260,17.200358,59.558367,35.951299
40.433824,85.069319,138.832612,184.487666,81.131730,73.339827,29.641926,14.199403,138.480851,0.677064,84.627816,41.237570,181.651785,139.592685,178.545222,138.761253,79.228156,137.843234,-0.000680,0.000908,32.000000,-235.815349,139.273402,-0.642672,23.802536,0.689133,361132.133886,0.949964,55.070721,20.262907,3.403264,0.064425,0.032909,213.457221,32.000000,230.003576,211.117961,215.091437,194.289823,32.000000,187.872857,69.014442,61.737117,97.071178,56.281359,43.936870,28.886618,4.515962,22.555260,17.119746,59.552899,35.947117
41.035791,85.053315,138.956713,184.477557,81.160276,73.343606,29.498821,14.202400,138.479435,0.676985,84.600186,41.216688,181.577729,139.550659,178.566663,138.845739,79.196056,137.778486,-0.000682,0.000896,32.000000,-235.806943,139.249967,-0.643521,23.831279,0.690938,361149.109653,0.941631,55.143279,20.247405,3.408783,0.051085,0.026759,213.701668,32.000000,229.898347,211.426456,216.628563,193.994022,32.000000,188.727231,69.011949,61.726641,97.069079,56.281359,43.985543,28.886618,4.498997,22.555260,17.064856,59.552722,35.898254
40.659399,85.030414,138.880961,184.475310,81.203975,73.347385,29.467459,14.201401,138.503278,0.676816,84.712731,41.139831,181.646660,139.546235,178.516421,138.788024,79.239511,137.799525,-0.000682,0.000927,32.000000,-235.805156,139.270505,-0.644980,23.878486,0.692790,361322.863072,0.956861,55.493530,20.290389,3.433576,0.064263,0.036003,213.755323,32.000000,230.028826,212.073553,214.962542,193.421746,32.000000,188.816394,68.988307,61.744279,97.061393,56.281359,43.931437,28.886618,4.777466,22.555260,17.065399,59.556695,35.846824
40.642562,85.030414,138.965784,184.475310,81.247926,73.348671,29.559095,14.199546,138.394535,0.676938,84.781894,41.153407,181.594850,139.470646,178.469241,138.761070,79.240246,137.836194,-0.000683,0.000931,32.000000,-235.808978,139.128170,-0.645768,23.877070,0.683082,361114.783803,0.946547,54.750366,20.291482,3.386232,0.053281,0.026911,212.934508,32.000000,230.544939,212.132434,212.517722,193.269100,32.000000,189.174787,68.968938,61.744018,97.056483,56.281359,43.989550,28.886618,4.724575,22.555260,16.986227,59.562891,35.876611
40.740225,85.043658,138.830013,184.481769,81.284012,73.348658,29.588726,14.202828,138.494736,0.676948,84.859277,41.227675,181.525853,139.505901,178.494284,138.820580,79.255063,137.767977,-0.000683,0.000937,32.000000,-235.804057,139.252190,-0.645687,23.870907,0.687262,361211.886372,0.956873,55.181165,20.258104,3.415716,0.063048,0.033178,212.587380,32.000000,230.919810,211.437685,210.881946,193.858235,32.000000,188.487902,68.950965,61.709547,97.042047,56.281359,43.928280,28.886618,4.753877,22.555260,17.032591,59.569117,35.943669
40.685843,85.088910,138.884441,184.490194,81.291626,73.346118,29.736130,14.206110,138.382631,0.676630,84.691436,41.261170,181.574949,139.564647,178.525798,138.748403,79.251993,137.677886,-0.000682,0.000949,32.000000,-235.801266,139.247151,-0.645506,23.829522,0.687926,361224.843654,0.954343,55.201536,20.274930,3.419218,0.071549,0.028530,212.816156,32.000000,230.928163,211.199736,212.609869,194.197282,32.000000,187.812012,68.973918,61.696240,97.041452,56.281359,43.953788,28.886618,4.715631,22.555260,17.190237,59.559941,35.884388
40.714144,85.099671,138.829321,184.498899,81.265825,73.339768,29.638027,14.205825,138.396891,0.676586,84.667372,41.162448,181.648230,139.583610,178.535001,138.702972,79.210373,137.871041,-0.000682,0.000942,32.000000,-235.800568,139.249965,-0.645496,23.818429,0.686045,361174.720132,0.950989,55.096709,20.227443,3.407689,0.060318,0.030002,213.458892,32.000000,230.135210,211.060151,215.003433,194.365532,32.000000,188.221536,68.974705,61.668118,97.035252,56.281359,43.935512,28.886618,4.754654,22.555260,17.191141,59.561160,35.934424
40.738478,85.099671,138.959885,184.498899,81.215294,73.338259,29.557972,14.203113,138.490608,0.676278,84.690605,41.198884,181.671249,139.514506,178.561056,138.844660,79.208471,137.812011,-0.000683,0.000948,32.000000,-235.805246,139.158985,-0.644642,23.786170,0.688355,361231.276745,0.947682,55.207679,20.187348,3.413582,0.050294,0.020890,213.789817,32.000000,229.838872,211.417688,216.300566,193.907150,32.000000,188.377409,68.984876,61.684664,97.063148,56.281359,43.985024,28.886618,4.688300,22.555260,17.229502,59.560236,35.905518
41.059772,85.100775,138.891412,184.508728,81.185465,73.334430,29.641268,14.201401,138.483666,0.676264,84.811961,41.192298,181.644158,139.593052,178.492099,138.775800,79.230090,137.840172,-0.000683,0.000970,32.000000,-235.810729,139.193657,-0.645526,23.786302,0.687965,361256.713866,0.950058,55.184233,20.321485,3.409855,0.063379,0.035507,213.756054,32.000000,229.962352,211.979881,215.155162,193.228073,32.000000,188.755889,68.964298,61.675640,97.074681,56.281359,43.932401,28.886618,4.753720,22.555260,17.234354,59.552348,36.107425
40.445776,85.096084,138.960177,184.510975,81.161779,73.333140,29.670022,14.206110,138.495566,0.676263,84.872125,41.157373,181.656842,139.501353,178.508154,138.879275,79.246744,137.758853,-0.000684,0.000993,32.000000,-235.806020,139.234587,-0.645344,23.777673,0.689048,361240.516014,0.952007,55.154834,20.295123,3.411023,0.065886,0.030402,212.925493,32.000000,230.605703,212.017431,212.508834,193.289588,32.000000,189.207427,68.942456,61.699288,97.073709,56.281359,43.982193,28.886618,4.858555,22.555260,17.219084,59.566422,35.893192
40.522183,85.096636,138.858113,184.511256,81.172230,73.329555,29.676377,14.201543,138.491490,0.676449,84.829201,41.309071,181.591161,139.472807,178.517665,138.875360,79.296805,137.765060,-0.000683,0.000993,32.000000,-235.808783,139.179931,-0.645396,23.758712,0.683728,361058.214982,0.941397,54.769027,20.286991,3.382664,0.046864,0.027268,212.781834,32.000000,230.975540,211.580426,210.794016,193.830901,32.000000,188.592611,68.933618,61.683668,97.123169,56.281359,43.952702,28.886618,4.458243,22.555260,17.220062,59.565478,35.847558
41.036258,85.096636,138.913951,184.511256,81.106513,73.328272,29.684899,14.201686,138.515821,0.676275,84.753224,41.212726,181.585400,139.524172,178.573250,138.820253,79.302703,137.768631,-0.000683,0.000976,32.000000,-235.809624,139.235548,-0.644807,23.734558,0.693836,361283.701949,0.955625,55.505775,20.231391,3.435715,0.061361,0.028669,212.809554,32.000000,230.928825,211.180678,212.398398,194.244224,32.000000,188.031777,68.942494,61.688430,97.091148,56.281359,43.965108,28.886618,4.529124,22.555260,17.222960,59.553676,35.930169
40.976129,85.096912,138.806653,184.512379,81.124497,73.328317,29.628125,14.202828,138.509445,0.676283,84.690513,41.270558,181.651196,139.548314,178.552025,138.786191,79.300712,137.843394,-0.000683,0.000956,32.000000,-235.810613,139.274705,-0.644503,23.705499,0.692726,361166.255005,0.953463,55.413590,20.184304,3.426718,0.052381,0.038594,213.350804,32.000000,230.107000,210.835908,214.797841,194.437670,32.000000,187.930361,68.925287,61.659339,97.071904,56.281359,43.976489,28.886618,4.731609,22.555260,17.224903,59.568310,35.860690
40.592843,85.092497,138.956730,184.514906,81.158568,73.330832,29.688293,14.206966,138.541368,0.676600,84.737532,41.282494,181.642349,139.560935,178.574570,138.857477,79.281878,137.847043,-0.000685,0.000950,32.000000,-235.805163,139.263833,-0.645487,23.743212,0.685609,360934.111907,0.940498,54.793125,20.180116,3.385152,0.062791,0.027526,213.701714,32.000000,229.935516,211.301007,216.359755,194.051682,32.000000,188.374377,68.928606,61.640055,97.103716,56.281359,43.979846,28.886618,4.777456,22.555260,17.210552,59.554581,35.893412
40.708637,85.100499,138.898049,184.518276,81.203820,73.330846,29.621613,14.205825,138.567684,0.676596,84.642251,41.373779,181.655378,139.587362,178.529235,138.848186,79.239910,137.918054,-0.000686,0.000936,32.000000,-235.802863,139.296955,-0.645485,23.846359,0.686946,360963.560210,0.943771,54.865664,20.217911,3.387500,0.052029,0.024198,213.788961,32.000000,229.949209,211.909887,215.360641,193.315118,32.000000,188.762395,68.897596,61.641465,97.094760,56.281359,43.964187,28.886618,4.478818,22.555260,17.211494,59.553725,35.903610
40.894975,85.100499,139.082407,184.518276,81.211493,73.330802,29.949879,14.206253,138.475443,0.676590,84.593289,41.272846,181.675272,139.606387,178.487091,138.885773,79.329825,137.783645,-0.000687,0.000928,32.000000,-235.804402,139.324957,-0.646120,23.890209,0.692484,361159.726960,0.951327,55.323811,20.238490,3.423183,0.048079,0.029924,213.058907,32.000000,230.519577,211.913077,212.564710,193.313986,32.000000,189.418879,68.900920,61.660324,97.087969,56.281359,44.029056,28.886618,4.604090,22.555260,17.240287,59.557885,36.087689
40.714676,85.035104,138.937326,184.508728,81.197690,73.334586,29.399412,14.202685,138.549835,0.676464,84.580071,41.363167,181.596735,139.664318,178.555419,138.918550,79.311509,137.893856,-0.000687,0.000886,32.000000,-235.806822,139.325142,-0.646033,23.898811,0.687445,361175.769125,0.950607,55.191715,20.314452,3.412004,0.048383,0.032798,212.666049,32.000000,230.850170,211.602165,210.819000,193.684276,32.000000,188.383029,68.926194,61.679112,97.121896,56.281359,43.982198,28.886618,4.633573,22.555260,17.013913,59.562812,35.872869
40.721262,84.966124,139.043369,184.491317,81.191589,73.340891,29.844841,14.206681,138.539121,0.676338,84.496520,41.322168,181.630866,139.560976,178.591512,138.852954,79.362280,137.875325,-0.000686,0.000871,32.000000,-235.800531,139.332238,-0.645844,23.844471,0.684049,360973.308779,0.935639,54.966912,20.160185,3.400966,0.046466,0.018136,212.779170,32.000000,230.832993,211.086805,212.430780,194.080074,32.000000,188.107365,68.942246,61.675607,97.111332,56.281359,44.018105,28.886618,4.699314,22.555260,16.774636,59.560905,36.056581
40.500386,84.939359,138.944049,184.476995,81.188206,73.347246,29.803417,14.202400,138.535657,0.676383,84.440423,41.264932,181.632416,139.620151,178.570518,138.944504,79.324333,137.930790,-0.000687,0.000856,32.000000,-235.806779,139.333667,-0.645578,23.780925,0.685935,361032.656626,0.957549,55.119022,20.231271,3.412463,0.045520,0.032602,213.377863,32.000000,230.277541,210.687015,214.814341,194.436992,32.000000,188.100017,68.927791,61.671503,97.097064,56.281359,44.007665,28.886618,4.479615,22.555260,16.774291,59.557393,35.874337
40.878055,84.939359,138.984701,184.476995,81.182647,73.353601,29.653749,14.202971,138.484255,0.676128,84.508799,41.227330,181.711721,139.629205,178.653415,138.954854,79.306603,137.874716,-0.000687,0.000857,32.000000,-235.807684,139.297201,-0.645797,23.774264,0.687783,360926.831665,0.943030,55.042083,20.171630,3.414515,0.062726,0.037843,213.805255,32.000000,229.820333,211.249268,216.341816,193.929554,32.000000,188.188617,68.964459,61.638923,97.116685,56.281359,43.996848,28.886618,4.613980,22.555260,16.680788,59.560855,35.849318
41.220551,84.946533,138.907564,184.468009,81.171105,73.358686,29.675410,14.204398,138.622969,0.676117,84.530474,41.268879,181.686899,139.565707,178.568257,138.850671,79.240744,137.912709,-0.000687,0.000856,32.000000,-235.803962,139.310539,-0.646235,23.728526,0.692686,361079.296154,0.949834,55.282756,20.236124,3.430685,0.049314,0.025257,213.833715,32.000000,229.870803,211.665672,215.686219,193.392736,32.000000,188.824233,68.906138,61.651757,97.097990,56.281359,44.001222,28.886618,4.810809,22.555260,16.705117,59.554128,35.993338
40.478152,84.962261,138.959975,184.460426,81.182747,73.363721,30.101954,14.205539,138.555140,0.676151,84.597526,41.297635,181.616224,139.634546,178.525438,138.806178,79.264768,137.854268,-0.000689,0.000840,32.000000,-235.804623,139.246254,-0.646696,23.704293,0.687197,360973.989081,0.945348,54.826152,20.227016,3.399983,0.055337,0.032492,213.012866,32.000000,230.545444,211.738924,212.782665,193.358570,32.000000,188.897172,68.910778,61.630454,97.086545,56.281359,43.987576,28.886618,4.838597,22.555260,16.759209,59.543733,35.941541
40.759540,84.963364,138.892156,184.460988,81.172437,73.367564,29.556153,14.204112,138.515959,0.676502,84.700710,41.131172,181.598185,139.502781,178.557244,138.772808,79.295041,137.890386,-0.000688,0.000827,32.000000,-235.803264,139.257063,-0.646424,23.693278,0.682949,360951.330869,0.936401,54.422045,20.311060,3.369862,0.058783,0.033527,212.642354,32.000000,230.904937,211.646721,211.061305,193.379671,32.000000,188.797569,68.934061,61.638014,97.115810,56.281359,44.006059,28.886618,4.484415,22.555260,16.758825,59.552319,35.928702
40.928816,84.963364,138.956289,184.460988,81.154938,73.371355,29.712042,14.201115,138.457557,0.676498,84.719832,41.208906,181.533160,139.491628,178.506790,138.795398,79.297182,137.817522,-0.000689,0.000836,32.000000,-235.806752,139.208708,-0.646005,23.734899,0.695541,361271.518118,0.941222,55.332641,20.259061,3.432962,0.048814,0.022385,212.815840,32.000000,230.892016,210.967070,212.247744,194.086377,32.000000,188.302323,68.888989,61.627754,97.085335,56.281359,43.988775,28.886618,4.582252,22.555260,16.762283,59.556174,36.102729
41.133010,85.005580,138.851054,184.466324,81.157976,73.371362,29.614493,14.199403,138.530372,0.676686,84.769681,41.168046,181.628918,139.501498,178.579207,138.751148,79.302966,137.812382,-0.000690,0.000857,32.000000,-235.804695,139.241912,-0.645985,23.786223,0.691186,361131.351119,0.951631,54.993091,20.246078,3.407599,0.046093,0.027883,213.369243,32.000000,230.177179,210.786672,214.637896,194.434322,32.000000,187.695437,68.914706,61.637350,97.098242,56.281359,43.963627,28.886618,4.853302,22.555260,16.908709,59.557767,35.839781
40.473082,85.084771,138.937897,184.482331,81.166277,73.371371,29.522236,14.203256,138.533735,0.676874,84.777653,41.193016,181.661201,139.552168,178.590527,138.847247,79.308583,137.897692,-0.000690,0.000838,32.000000,-235.806087,139.241197,-0.645857,23.816435,0.687635,361074.753001,0.942529,54.789034,20.209053,3.395072,0.052618,0.028149,213.717850,32.000000,229.835770,211.227284,216.262067,193.997216,32.000000,188.233929,68.927429,61.627972,97.116615,56.281359,43.982502,28.886618,4.838100,22.555260,17.183867,59.550716,35.964358
40.725429,85.112088,138.848066,184.497495,81.157085,73.371400,29.606432,14.202685,138.516657,0.676722,84.885105,41.227532,181.671631,139.485041,178.521515,138.783115,79.282470,137.803094,-0.000689,0.000839,32.000000,-235.803052,139.217783,-0.646068,23.880847,0.682620,361019.973416,0.940737,54.585964,20.200807,3.375660,0.052844,0.027758,213.867604,32.000000,230.070737,211.649643,215.913945,193.436588,32.000000,188.858019,68.911771,61.625588,97.152551,56.281359,43.986107,28.886618,4.536561,22.555260,17.184729,59.556656,35.959149
40.796052,85.112088,138.878575,184.497495,81.139567,73.373956,29.466604,14.207252,138.520570,0.676862,84.927301,41.306982,181.739829,139.568398,178.496790,138.818647,79.302256,137.719348,-0.000690,0.000845,32.000000,-235.800288,139.253513,-0.646221,23.865268,0.692522,361367.062789,0.960197,55.461306,20.236034,3.432847,0.054152,0.028035,212.984696,32.000000,230.431915,211.964561,212.930724,193.103845,32.000000,189.012936,68.926776,61.655393,97.139770,56.281359,43.959895,28.886618,4.659812,22.555260,17.280673,59.550391,35.961497
40.989319,85.127540,138.829910,184.503673,81.092483,73.376493,29.710968,14.202971,138.532142,0.676658,84.969639,41.226355,181.656296,139.489079,178.523133,138.755694,79.292233,137.767793,-0.000689,0.000851,32.000000,-235.810634,139.279580,-0.646410,23.839829,0.686383,361320.110105,0.951229,55.183013,20.216855,3.409370,0.056195,0.031920,212.824058,32.000000,230.726280,211.720454,211.304048,193.509652,32.000000,188.600104,68.936856,61.657597,97.127937,56.281359,43.971996,28.886618,4.751363,22.555260,17.335545,59.552545,36.032076
40.534733,85.154305,138.896073,184.506762,81.063818,73.376501,29.766452,14.207537,138.497157,0.677109,84.879689,41.258049,181.605874,139.539647,178.548324,138.882820,79.288061,137.813497,-0.000690,0.000839,32.000000,-235.802462,139.297525,-0.645849,23.785803,0.685881,361274.996106,0.954019,55.097745,20.156954,3.404216,0.055297,0.025271,212.855166,32.000000,230.963787,210.901563,212.267978,194.085813,32.000000,188.172106,68.925697,61.644665,97.115807,56.281359,43.963539,28.886618,4.811824,22.555260,17.429823,59.563048,35.834205
40.670904,85.162859,138.845739,184.504797,81.078314,73.375195,29.684443,14.200973,138.466240,0.677379,84.843139,41.271302,181.631354,139.462612,178.568713,138.786781,79.273588,137.742942,-0.000689,0.000845,32.000000,-235.808206,139.155213,-0.645421,23.801906,0.683459,361234.687827,0.941501,54.880434,20.190185,3.386978,0.053502,0.030692,213.417013,32.000000,230.092973,210.938637,214.513937,194.204312,32.000000,187.823114,68.933240,61.645149,97.113285,56.281359,43.975359,28.886618,4.515681,22.555260,17.431393,59.548168,35.939854
40.704020,85.162859,138.953250,184.504797,81.059815,73.371327,29.673447,14.202257,138.464092,0.677433,84.868842,41.257480,181.654234,139.504352,178.576144,138.757262,79.252855,137.808706,-0.000690,0.000842,32.000000,-235.812987,139.222903,-0.644847,23.767524,0.692432,361458.551897,0.950998,55.456041,20.216246,3.426594,0.043903,0.026681,213.736178,32.000000,229.816881,211.231770,216.471181,193.891380,32.000000,188.218731,68.925805,61.605378,97.109456,56.281359,43.991061,28.886618,4.709755,22.555260,17.462736,59.564681,36.045356
40.696085,85.189072,138.864201,184.504797,81.046162,73.367543,29.704449,14.209107,138.497255,0.677492,84.916552,41.245000,181.653339,139.451987,178.566005,138.761178,79.282334,137.774746,-0.000690,0.000834,32.000000,-235.801547,139.179010,-0.644394,23.721051,0.689622,361421.356747,0.950237,55.299695,20.196927,3.413884,0.057089,0.028448,213.840640,32.000000,229.941219,211.652920,215.835030,193.318534,32.000000,189.041803,68.938507,61.629507,97.107379,56.281359,43.963647,28.886618,4.600088,22.555260,17.555546,59.548601,35.977491
40.634015,85.177207,138.941401,184.499180,81.041621,73.363785,30.183899,14.199260,138.439849,0.677549,84.950902,41.178787,181.658904,139.457474,178.513920,138.811960,79.269548,137.812892,-0.000690,0.000841,32.000000,-235.809591,139.234590,-0.643818,23.719792,0.691629,361385.742465,0.948931,55.295461,20.203414,3.412225,0.059553,0.020865,213.056797,32.000000,230.342004,212.008745,213.104175,193.226071,32.000000,188.881995,68.911129,61.643380,97.103697,56.281359,43.985147,28.886618,4.754145,22.555260,17.516251,59.558269,35.870742
40.794222,85.157616,138.860532,184.488228,81.022173,73.363833,29.773760,14.201258,138.465381,0.677998,84.943695,41.264440,181.627057,139.558979,178.488248,138.751048,79.299586,137.792363,-0.000690,0.000843,32.000000,-235.811035,139.260899,-0.643582,23.749270,0.691629,361385.742465,0.948931,55.295461,20.203414,3.412225,0.057318,0.029567,212.816506,32.000000,230.792589,211.761311,211.425986,193.468079,32.000000,188.995785,68.935873,61.656606,97.091310,56.281359,43.958714,28.886618,4.553997,22.555260,17.518054,59.561760,36.026941
40.757118,85.157616,138.947322,184.488228,81.000056,73.366442,29.558984,14.207394,138.483612,0.678436,84.808927,41.194393,181.570767,139.481921,178.548957,138.778371,79.285698,137.766994,-0.000689,0.000835,32.000000,-235.801457,139.252677,-0.642862,23.795481,0.692907,361400.423732,0.935299,55.358672,20.234470,3.419337,0.057136,0.033654,212.878896,32.000000,230.911035,211.073606,211.818948,194.159199,32.000000,188.019531,68.923086,61.644964,97.072874,56.281359,43.981117,28.886618,4.693538,22.555260,17.451667,59.551089,35.864432
41.235254,85.120642,138.812295,184.485981,80.967678,73.368961,28.958728,14.205396,138.505313,0.678158,84.679488,41.178913,181.628009,139.504881,178.553158,138.724546,79.258353,137.798460,-0.000689,0.000823,32.000000,-235.804274,139.235179,-0.644138,23.855538,0.689165,361273.258571,0.944189,55.145482,20.194600,3.403926,0.051624,0.026190,213.274450,32.000000,230.131629,210.893961,214.572782,194.267872,32.000000,187.625434,68.931131,61.635477,97.042859,56.281359,43.977060,28.886618,4.793944,22.555260,17.324698,59.554905,36.049978
40.574166,85.108501,138.923864,184.485420,80.941824,73.371530,29.767746,14.206681,138.531439,0.678154,84.710781,41.250371,181.709816,139.512691,178.583120,138.754026,79.301963,137.775748,-0.000689,0.000824,32.000000,-235.798237,139.231569,-0.644261,23.875444,0.688788,361320.334737,0.952003,55.190268,20.196336,3.409155,0.058224,0.029527,213.836286,32.000000,229.925902,211.119394,216.375030,194.180915,32.000000,188.321559,68.962727,61.621250,97.067499,56.281359,43.973305,28.886618,4.792921,22.555260,17.283750,59.561839,35.941835
40.795664,85.090841,138.810337,184.476152,80.945864,73.376583,29.659050,14.203684,138.446234,0.677891,84.716852,41.280836,181.663258,139.495176,178.536772,138.751029,79.253126,137.760182,-0.000688,0.000795,32.000000,-235.808773,139.191209,-0.644873,23.810220,0.679062,361133.872096,0.959724,54.578559,20.238752,3.366350,0.051213,0.023213,213.837356,32.000000,229.799443,211.780746,215.799462,193.318337,32.000000,188.817242,68.937228,61.647076,97.061865,56.281359,43.974592,28.886618,4.557270,22.555260,17.284853,59.548090,35.984314
40.712700,85.066836,138.878843,184.478680,80.948569,73.385512,29.806412,14.202971,138.467257,0.678210,84.796202,41.272813,181.669870,139.452049,178.498676,138.732062,79.316299,137.765998,-0.000689,0.000808,32.000000,-235.806209,139.247437,-0.644787,23.705788,0.689208,361354.823169,0.949813,55.362439,20.184266,3.423949,0.063071,0.034372,213.086142,32.000000,230.194532,212.099511,213.363883,192.988416,32.000000,189.080798,68.931805,61.668428,97.078735,56.281359,43.956053,28.886618,4.693611,22.555260,17.224799,59.555918,35.945063
40.658340,85.066836,138.864616,184.478680,80.965486,73.388043,29.652558,14.204112,138.511220,0.678370,84.767278,41.352899,181.628487,139.493972,178.499296,138.764170,79.315304,137.833742,-0.000689,0.000799,32.000000,-235.804575,139.252332,-0.645299,23.705683,0.687188,361335.571860,0.947827,55.076967,20.225647,3.402576,0.066867,0.035898,212.855305,32.000000,230.776037,211.770307,211.469776,193.579274,32.000000,188.982641,68.936656,61.663682,97.105507,56.281359,43.958207,28.886618,4.714414,22.555260,17.141940,59.557807,35.920778
40.810070,85.050280,138.955116,184.474748,81.021776,73.389289,29.569403,14.213959,138.491484,0.678714,84.621420,41.333507,181.605314,139.484244,178.565506,138.835459,79.318933,137.760662,-0.000687,0.000811,32.000000,-235.795712,139.267889,-0.645064,23.683889,0.691844,361306.250689,0.945246,55.153142,20.165258,3.411192,0.053330,0.019095,212.807244,32.000000,230.889024,211.232044,211.581412,194.019536,32.000000,187.942824,68.953733,61.652410,97.074479,56.281359,43.980846,28.886618,4.656252,22.555260,17.085278,59.547106,35.941248
40.751774,85.021308,138.820719,184.465762,81.043378,73.390551,29.622745,14.204968,138.493771,0.678856,84.608692,41.252881,181.654603,139.494665,178.590191,138.775294,79.299471,137.779912,-0.000686,0.000825,32.000000,-235.803719,139.297730,-0.645682,23.726454,0.692662,361343.835308,0.951532,55.218867,20.198697,3.415403,0.062127,0.031943,213.253034,32.000000,230.199658,210.866229,214.445331,194.267042,32.000000,188.060952,68.957796,61.664471,97.074710,56.281359,43.983152,28.886618,4.668818,22.555260,17.085619,59.558731,36.054087
40.902237,85.039795,138.930674,184.460426,81.076662,73.391854,29.505864,14.205254,138.469214,0.678576,84.581361,41.183806,181.664569,139.573252,178.602039,138.810293,79.272602,137.848106,-0.000687,0.000807,32.000000,-235.804089,139.288226,-0.646221,23.795297,0.691282,361264.444293,0.950422,55.019027,20.160069,3.404922,0.044544,0.025479,213.802084,32.000000,229.840491,211.060945,216.170399,194.222473,32.000000,188.178395,68.965295,61.635156,97.058431,56.281359,43.989654,28.886618,4.739871,22.555260,16.985359,59.547746,35.892972
40.660672,85.039795,138.915512,184.460426,81.155765,73.394391,29.454386,14.204968,138.567808,0.678557,84.576712,41.304699,181.657024,139.570030,178.580422,138.802511,79.234240,137.809132,-0.000687,0.000823,32.000000,-235.802408,139.226756,-0.646713,23.860757,0.690355,361294.940676,0.950106,55.060411,20.188751,3.406495,0.052559,0.034781,213.847013,32.000000,229.852957,211.780945,215.798231,193.395090,32.000000,188.467815,68.946816,61.636212,97.040543,56.281359,43.972606,28.886618,4.749419,22.555260,17.049924,59.550598,35.873896
40.576270,85.025171,138.948721,184.464639,81.170249,73.398232,29.642996,14.210391,138.533842,0.678294,84.693929,41.249533,181.702979,139.499436,178.485689,138.844930,79.279552,137.910214,-0.000688,0.000843,32.000000,-235.794526,139.339538,-0.647093,23.885541,0.686514,361292.048306,0.950200,54.897462,20.248277,3.396652,0.047168,0.025070,213.152563,32.000000,230.338204,211.886571,213.542568,193.246936,32.000000,189.400247,68.970389,61.663763,97.033874,56.281359,44.001182,28.886618,4.586672,22.555260,16.999476,59.560806,36.114248
40.951511,84.995095,138.861022,184.461550,81.155333,73.399553,29.648255,14.205682,138.497753,0.678033,84.740417,41.269514,181.622659,139.567970,178.549269,138.813329,79.240071,137.847718,-0.000687,0.000845,32.000000,-235.806939,139.285881,-0.646381,23.878381,0.688348,361458.836184,0.957900,55.189006,20.267975,3.416459,0.052906,0.039502,212.855903,32.000000,230.840777,211.919647,211.356251,193.372065,32.000000,188.933049,68.991155,61.687227,97.029768,56.281359,43.950962,28.886618,4.592466,22.555260,16.895252,59.555043,35.987909
40.725003,85.022412,138.918761,184.461550,81.164162,73.403353,29.863367,14.202685,138.480210,0.677954,84.709361,41.323208,181.638425,139.575414,178.575069,138.817177,79.262360,137.955888,-0.000688,0.000866,32.000000,-235.805838,139.363484,-0.646274,23.834662,0.689105,361439.176973,0.953926,55.276561,20.271056,3.424384,0.057081,0.026955,212.801919,32.000000,230.833666,211.288038,211.549165,193.985322,32.000000,188.102569,69.014749,61.695940,97.029090,56.281359,43.986266,28.886618,4.685983,22.555260,16.895202,59.562557,35.800382
41.068259,85.022412,138.902392,184.461550,81.194077,73.407147,29.727129,14.198119,138.502121,0.677979,84.575792,41.285179,181.643521,139.618480,178.547651,138.950002,79.289119,137.885862,-0.000687,0.000879,32.000000,-235.807127,139.302954,-0.646586,23.814862,0.683076,361311.964344,0.944431,54.793457,20.280622,3.390864,0.047064,0.034712,213.205322,32.000000,230.243068,210.860480,214.511864,194.398511,32.000000,188.033472,68.983936,61.669048,96.978900,56.281359,43.970573,28.886618,4.519997,22.555260,16.990233,59.550765,36.136111
40.898507,85.052763,138.971058,184.464358,81.258530,73.403343,29.748035,14.202114,138.562502,0.678129,84.533558,41.311266,181.643272,139.615788,178.577714,138.875768,79.238533,137.967070,-0.000688,0.000890,32.000000,-235.805917,139.386408,-0.647464,23.789763,0.688166,361422.842545,0.943275,55.093852,20.310108,3.411142,0.047376,0.028434,213.754470,32.000000,229.899056,211.081708,216.001378,194.258484,32.000000,188.044286,69.000273,61.652002,96.984422,56.281359,44.023473,28.886618,4.593685,22.555260,17.096003,59.557728,35.947190
40.700011,85.028206,138.937798,184.459022,81.298648,73.399544,29.695236,14.202542,138.545769,0.678568,84.567325,41.291390,181.585500,139.585548,178.557824,138.893798,79.242786,137.901059,-0.000689,0.000903,32.000000,-235.804506,139.392221,-0.647726,23.782814,0.683373,361258.737523,0.939236,54.680475,20.249835,3.382232,0.048147,0.013444,213.787532,32.000000,229.757558,211.665773,216.261531,193.427832,32.000000,188.783338,68.986645,61.682677,96.994222,56.281359,43.982933,28.886618,4.723160,22.555260,17.011230,59.568418,35.836186
40.799460,84.991508,139.052978,184.448632,81.302025,73.396934,29.554140,14.206824,138.540571,0.678526,84.660181,41.293072,181.666980,139.571559,178.536071,138.883574,79.319631,137.916767,-0.000688,0.000917,32.000000,-235.802683,139.348859,-0.647756,23.736367,0.687028,361410.234989,0.942731,54.914921,20.339285,3.397949,0.051704,0.029841,213.258452,32.000000,230.283134,211.829910,213.588743,193.188595,32.000000,188.987114,68.976324,61.689028,96.998349,56.281359,44.006999,28.886618,4.687279,22.555260,17.011517,59.562104,36.012854
40.965438,84.991508,138.957883,184.448632,81.312702,73.394399,29.789278,14.201972,138.564484,0.678519,84.764918,41.244524,181.628454,139.646639,178.552865,138.891271,79.316605,137.926607,-0.000689,0.000909,32.000000,-235.807535,139.395729,-0.646647,23.744602,0.690113,361445.854026,0.949197,55.129848,20.303441,3.413704,0.060551,0.020466,212.801987,32.000000,230.777938,211.908133,211.294869,193.319167,32.000000,188.865294,68.998935,61.679569,96.997796,56.281359,43.993102,28.886618,4.574735,22.555260,16.884070,59.549752,36.109919
40.785051,85.008064,139.038708,184.459022,81.330412,73.393122,29.902770,14.200545,138.546060,0.678626,84.700039,41.262102,181.574446,139.667560,178.557455,138.927492,79.287384,137.875065,-0.000689,0.000921,32.000000,-235.808143,139.292491,-0.645753,23.787796,0.690300,361251.946983,0.951148,54.973055,20.234115,3.408206,0.046490,0.034215,212.649642,32.000000,230.810709,211.132671,211.590742,193.855228,32.000000,188.369168,68.975843,61.663818,96.977602,56.281359,44.008461,28.886618,4.769048,22.555260,16.941551,59.558161,36.067366
40.688911,85.029586,138.932501,184.460988,81.352038,73.390726,29.976418,14.200687,138.499623,0.679033,84.590024,41.313575,181.647976,139.684668,178.572822,138.875319,79.310514,137.849253,-0.000689,0.000913,32.000000,-235.805869,139.278602,-0.644983,23.800569,0.687056,361173.343393,0.939547,54.773118,20.241850,3.392076,0.060148,0.032152,213.231873,32.000000,230.413924,210.846874,214.297954,194.318421,32.000000,188.042662,68.967772,61.672020,96.977749,56.281359,43.984828,28.886618,4.733785,22.555260,17.016399,59.563235,35.939854
40.669446,85.042554,139.034415,184.471659,81.369374,73.389399,29.727265,14.202400,138.513430,0.678889,84.722055,41.225135,181.658521,139.594214,178.565290,138.907182,79.263323,137.837743,-0.000690,0.000922,32.000000,-235.803009,139.268240,-0.645114,23.877096,0.688960,361298.566192,0.940398,55.006996,20.246400,3.409061,0.046713,0.023587,213.714881,32.000000,229.840269,211.134271,216.027638,194.275785,32.000000,188.116264,68.973432,61.631629,97.002685,56.281359,44.006773,28.886618,4.713941,22.555260,17.016700,59.562478,35.815936
40.871475,85.042554,138.958129,184.471659,81.413214,73.385608,29.871068,14.209963,138.548614,0.679327,84.810077,41.179094,181.664937,139.621679,178.527737,138.893232,79.299174,137.837470,-0.000689,0.000928,32.000000,-235.799216,139.303051,-0.644603,23.883286,0.689669,361315.819708,0.940456,55.144647,20.210913,3.414505,0.043962,0.023453,213.848886,32.000000,229.744059,211.655292,216.357529,193.436132,32.000000,188.786916,68.962803,61.660302,97.038224,56.281359,43.993970,28.886618,4.640317,22.555260,17.062141,59.557167,35.922906
41.115271,85.071802,139.046045,184.476714,81.437532,73.389235,29.571747,14.208251,138.559159,0.679185,84.874606,41.273707,181.643746,139.540198,178.469504,138.866421,79.284140,137.882934,-0.000689,0.000949,32.000000,-235.799453,139.334950,-0.644228,23.760233,0.688195,361394.019750,0.948831,55.181152,20.252593,3.418645,0.057864,0.035958,213.237864,32.000000,230.318794,211.833507,213.791731,193.328597,32.000000,189.192061,68.941398,61.646673,97.029925,56.281359,43.966982,28.886618,4.817142,22.555260,17.164278,59.555574,35.960176
40.591053,85.086151,138.936277,184.480646,81.458951,73.390452,29.560674,14.207537,138.516442,0.679042,84.907955,41.312791,181.611219,139.587280,178.475683,138.873857,79.295780,137.942783,-0.000688,0.000985,32.000000,-235.799839,139.339620,-0.644723,23.748431,0.684523,361240.874462,0.939259,54.937274,20.216612,3.399880,0.059466,0.031993,212.803152,32.000000,230.674142,212.040718,211.748507,193.288114,32.000000,188.733814,68.938787,61.634399,97.036506,56.281359,43.988156,28.886618,4.795441,22.555260,17.214853,59.552574,35.895907
40.755489,85.104362,139.027109,184.486543,81.474781,73.390415,29.597493,14.204683,138.654635,0.679296,84.818573,41.271439,181.587581,139.627818,178.519249,138.937498,79.350869,137.924911,-0.000689,0.001004,32.000000,-235.802857,139.294671,-0.644608,23.671641,0.684718,361203.815735,0.942900,54.673457,20.253411,3.381859,0.051926,0.033198,212.691460,32.000000,230.961822,211.144276,211.326879,193.989066,32.000000,188.459010,68.961572,61.643973,97.059129,56.281359,43.978159,28.886618,4.557733,22.555260,17.215730,59.548267,36.116229
40.655924,85.104362,139.003786,184.486543,81.494603,73.390419,29.583806,14.201401,138.572085,0.679053,84.766062,41.141780,181.634684,139.592726,178.522148,138.956706,79.358387,137.864984,-0.000690,0.000978,32.000000,-235.811548,139.319126,-0.643689,23.670540,0.692822,361430.166791,0.956242,55.319632,20.270417,3.422830,0.045800,0.031024,213.087421,32.000000,230.456469,210.868247,214.142860,194.364147,32.000000,187.862626,68.954860,61.652709,97.058856,56.281359,44.014880,28.886618,4.759783,22.555260,17.279994,59.552132,35.930903
40.720226,85.100499,138.927205,184.489632,81.521000,73.390417,29.680318,14.202400,138.473224,0.679366,84.865607,41.246902,181.702486,139.653103,178.568372,138.876705,79.309079,137.862392,-0.000690,0.000972,32.000000,-235.798256,139.354225,-0.643135,23.740616,0.692892,361302.168656,0.951001,55.138981,20.206774,3.411249,0.048209,0.026347,213.636304,32.000000,229.881481,211.131301,216.062906,194.218500,32.000000,188.070742,68.948229,61.633447,97.079702,56.281359,43.973635,28.886618,4.762675,22.555260,17.267623,59.552004,35.908379
40.722828,85.138025,139.014083,184.506762,81.558002,73.390409,28.283906,14.207394,138.507147,0.679102,84.871081,41.296404,181.670664,139.548966,178.492449,138.871432,79.264153,137.923052,-0.000691,0.000990,32.000000,-235.804080,139.303909,-0.642995,23.776546,0.694391,361333.626532,0.953915,55.259316,20.170571,3.419029,0.056139,0.026863,213.856997,32.000000,229.835878,211.563136,216.389327,193.525808,32.000000,189.026303,68.937686,61.628260,97.074683,56.281359,44.021475,28.886618,4.726856,22.555260,17.399009,59.562124,36.068320
40.870933,85.150442,138.995004,184.512660,81.579861,73.394255,30.122076,14.203684,138.537105,0.679097,84.932945,41.327131,181.691898,139.556022,178.475309,138.932913,79.326031,137.848332,-0.000693,0.000994,32.000000,-235.808118,139.382268,-0.643090,23.861256,0.691007,361369.588358,0.949211,55.177711,20.218639,3.411749,0.061833,0.022216,213.282301,32.000000,230.221090,211.952612,213.845848,193.406674,32.000000,188.743786,68.929641,61.618049,97.093500,56.281359,43.979787,28.886618,4.605524,22.555260,17.400414,59.564160,35.889157
40.676529,85.150442,139.061613,184.512660,81.569748,73.398081,29.809366,14.205254,138.573650,0.679074,84.873384,41.293776,181.673674,139.650900,178.540200,138.899932,79.348557,137.941316,-0.000692,0.000990,32.000000,-235.803270,139.261795,-0.643712,23.858817,0.690347,361465.393603,0.996091,55.212093,20.292601,3.413665,0.066930,0.031996,212.809105,32.000000,230.717255,212.009238,211.843238,193.279069,32.000000,189.096602,68.924461,61.633360,97.120402,56.281359,44.039495,28.886618,4.752979,22.555260,17.445037,59.550814,35.920925
40.921941,85.120917,139.004133,184.511537,81.580177,73.401875,29.601965,14.205682,138.585846,0.679076,84.793249,41.230366,181.562187,139.614788,178.511884,138.934259,79.328900,137.899138,-0.000693,0.000983,32.000000,-235.800875,139.420650,-0.643983,23.850136,0.685569,361348.350738,0.931782,55.045815,20.194955,3.400828,0.061702,0.025528,212.695207,32.000000,231.053732,211.124025,211.170666,194.110943,32.000000,188.213121,68.919227,61.621794,97.089877,56.281359,43.992031,28.886618,4.522959,22.555260,17.343902,59.556656,35.936259
40.751032,85.107949,139.012111,184.509852,81.583290,73.405688,29.609609,14.200259,138.558032,0.679072,84.650593,41.258568,181.633377,139.626004,178.522686,138.906997,79.350540,137.885717,-0.000694,0.000982,32.000000,-235.809248,139.353553,-0.644106,23.820684,0.688978,361419.715968,0.946385,55.280474,20.216938,3.418719,0.067694,0.037196,213.004636,32.000000,230.370501,210.974612,214.078951,194.083470,32.000000,187.860578,68.905193,61.612666,97.072480,56.281359,44.023885,28.886618,4.704049,22.555260,17.300081,59.554620,36.122392
40.896319,85.088634,139.028064,184.503954,81.592401,73.405697,29.668550,14.206253,138.642966,0.679052,84.711426,41.317192,181.629109,139.675389,178.545390,138.862468,79.312875,137.952436,-0.000694,0.000984,32.000000,-235.799484,139.440147,-0.644036,23.771825,0.685154,361332.982382,0.946933,54.954862,20.216408,3.396812,0.057097,0.025032,213.532212,32.000000,230.028217,211.009530,215.946658,194.442708,32.000000,188.136900,68.898718,61.583082,97.088650,56.281359,44.000531,28.886618,4.617101,22.555260,17.301179,59.564858,35.993705
40.683070,85.088634,139.076909,184.503954,81.587269,73.405676,29.830296,14.199403,138.617321,0.679038,84.726727,41.318301,181.634808,139.547662,178.521164,138.975407,79.305399,137.939057,-0.000695,0.000990,32.000000,-235.806662,139.347802,-0.643316,23.795717,0.688712,361382.610242,0.950928,55.147948,20.188343,3.411254,0.060519,0.036839,213.639896,32.000000,229.919309,211.580098,216.360503,193.645089,32.000000,188.749331,68.904313,61.584536,97.096605,56.281359,44.050823,28.886618,4.739111,22.555260,17.235048,59.555958,35.910727
40.525979,85.076493,139.032218,184.489632,81.594663,73.403168,29.444061,14.195407,138.647157,0.679281,84.810678,41.349067,181.679947,139.702063,178.506199,138.998140,79.322352,137.920859,-0.000695,0.001001,32.000000,-235.810822,139.367954,-0.641488,23.766370,0.687897,361354.986942,0.945417,54.953428,20.257941,3.399525,0.064184,0.035879,213.345338,32.000000,230.222683,211.983986,214.134131,193.100996,32.000000,188.939804,68.850931,61.612834,97.093112,56.281359,44.019321,28.886618,4.459151,22.555260,17.193732,59.545759,35.934938
41.195438,85.074286,139.081197,184.478680,81.594045,73.403141,29.708262,14.206395,138.632976,0.679475,84.761187,41.358918,181.602419,139.644212,178.490144,138.856417,79.298052,137.927440,-0.000695,0.001034,32.000000,-235.801472,139.388405,-0.641364,23.733981,0.690732,361455.017974,0.945525,55.210756,20.259014,3.418545,0.074381,0.036401,212.878217,32.000000,230.774961,212.023778,211.864950,193.390819,32.000000,189.244640,68.867373,61.618941,97.121576,56.281359,44.051037,28.886618,4.455169,22.555260,17.186842,59.561691,36.011680
40.994768,85.044486,139.044289,184.465481,81.578357,73.402451,29.541042,14.207109,138.611135,0.679867,84.706390,41.269317,181.578064,139.702019,178.541122,138.927211,79.341009,137.898443,-0.000695,0.001042,32.000000,-235.800431,139.351919,-0.640812,23.836210,0.693826,361474.876305,0.961812,55.388843,20.233353,3.430694,0.064096,0.035722,212.636630,32.000000,230.935165,211.118599,211.218337,194.011082,32.000000,188.044954,68.879794,61.618898,97.112201,56.281359,44.027020,28.886618,4.795337,22.555260,17.187598,59.557767,36.035598
40.666623,85.044486,139.008658,184.465481,81.574818,73.399156,29.211213,14.206395,138.610912,0.680014,84.651138,41.328867,181.610601,139.659219,178.575246,138.944588,79.418794,137.935765,-0.000695,0.001024,32.000000,-235.803439,139.399663,-0.640442,23.879273,0.684517,361222.267041,0.936809,54.579865,20.260803,3.376131,0.064202,0.034590,213.063503,32.000000,230.502128,211.015149,213.925766,194.259030,32.000000,187.884748,68.889896,61.646689,97.124496,56.281359,44.028270,28.886618,4.745831,22.555260,17.084629,59.556282,35.860690
40.777553,85.052763,139.069675,184.462111,81.584335,73.399161,29.704544,14.207537,138.577404,0.680039,84.609996,41.314577,181.618669,139.709788,178.575208,138.880539,79.297920,137.926459,-0.000696,0.001028,32.000000,-235.800167,139.361647,-0.639979,23.835003,0.684477,361216.824257,0.946940,54.790828,20.203967,3.391757,0.057781,0.032884,213.664158,32.000000,230.064775,210.903873,215.683866,194.469494,32.000000,187.967870,68.894007,61.608507,97.124663,56.281359,44.033816,28.886618,4.700975,22.555260,17.113866,59.544471,35.923786
