OSU 80 Ton Compressor Load Stand
40.974864,85.058558,139.108937,184.468009,81.581294,73.401744,29.622823,14.203399,138.690614,0.680094,84.620632,41.367130,181.653354,139.681344,178.521659,139.015421,79.302130,137.845924,-0.000696,0.001024,32.000000,-235.803158,139.382961,-0.639798,23.829679,0.688159,361234.123928,0.965797,55.186498,20.144044,3.418249,0.066163,0.032812,213.715085,32.000000,229.868088,211.590832,216.435835,193.433675,32.000000,188.592251,68.881602,61.615692,97.154928,56.281359,44.071718,28.886618,4.570926,22.555260,17.134532,59.558731,36.032810
40.934728,85.027102,139.024512,184.468851,81.579903,73.405554,29.595465,14.203684,138.700542,0.679768,84.598739,41.374887,181.649110,139.717028,178.484129,139.004461,79.298416,137.981046,-0.000698,0.001008,32.000000,-235.806479,139.313741,-0.639205,23.768651,0.687971,361359.510942,0.947032,55.060744,20.260465,3.410447,0.053373,0.021108,213.358469,32.000000,230.160514,211.961356,214.330169,193.226369,32.000000,188.804329,68.872661,61.614636,97.144049,56.281359,44.035071,28.886618,4.729039,22.555260,17.135128,59.559980,36.095906
40.719833,85.027102,139.102741,184.468851,81.582635,73.411885,29.825673,14.204826,138.697271,0.679970,84.579745,41.351338,181.584557,139.771838,178.508821,138.952797,79.325131,138.068379,-0.000698,0.000997,32.000000,-235.804681,139.425504,-0.638862,23.756797,0.685256,361287.484074,0.944834,54.828831,20.217704,3.394982,0.058136,0.033406,212.845614,32.000000,230.786079,211.889157,211.885571,193.370228,32.000000,189.273002,68.855123,61.635923,97.154949,56.281359,44.071093,28.886618,4.713767,22.555260,17.026237,59.558721,35.997447
41.033160,84.974677,139.099955,184.456214,81.567142,73.414438,29.711222,14.200687,138.738568,0.680246,84.428159,41.331119,181.576523,139.817943,178.520723,139.054269,79.310679,137.985559,-0.000698,0.001004,32.000000,-235.806853,139.525135,-0.639067,23.737941,0.687273,361300.372514,0.946674,54.845657,20.286089,3.396249,0.062315,0.028273,212.695780,32.000000,230.883135,211.364166,211.123806,193.940591,32.000000,188.173708,68.873486,61.635167,97.138374,56.281359,44.065203,28.886618,4.704134,22.555260,16.844213,59.555889,36.037286
40.798005,84.926391,139.170317,184.445823,81.545259,73.415898,29.686085,14.201829,138.716992,0.680515,84.299797,41.332585,181.624750,139.788416,178.590181,139.039113,79.311568,137.963030,-0.000697,0.001008,32.000000,-235.807022,139.422670,-0.638073,23.741560,0.691355,361386.526134,0.944714,55.104790,20.301146,3.416093,0.062603,0.030834,213.023271,32.000000,230.616325,210.925304,213.700841,194.345937,32.000000,187.835147,68.864718,61.643086,97.134017,56.281359,44.100116,28.886618,4.668403,22.555260,16.676214,59.546762,36.073676
41.060507,84.897419,139.068782,184.434590,81.568319,73.419619,29.580376,14.201972,138.709453,0.680681,84.358604,41.362941,181.612472,139.795084,178.584516,139.065332,79.308756,138.108457,-0.000696,0.001005,32.000000,-235.811469,139.520545,-0.637851,23.834610,0.686944,361236.294089,0.940585,54.674887,20.275983,3.389940,0.054418,0.025404,213.513939,32.000000,230.092863,210.847375,215.550764,194.487543,32.000000,187.943532,68.866245,61.632053,97.129251,56.281359,44.091043,28.886618,4.591895,22.555260,16.675465,59.558869,36.091651
40.659773,84.897419,139.250129,184.434590,81.542601,73.423385,29.630151,14.201972,138.701281,0.680892,84.463656,41.266616,181.614252,139.676654,178.570777,139.065332,79.321605,138.058179,-0.000697,0.001000,32.000000,-235.804913,139.473229,-0.637900,23.862410,0.690732,361296.120888,0.947062,54.909692,20.264316,3.411204,0.052685,0.032161,213.794001,32.000000,229.807016,211.583671,216.647250,193.601708,32.000000,188.483885,68.911878,61.647489,97.157525,56.281359,44.134264,28.886618,4.740039,22.555260,16.573875,59.550342,35.916303
40.431032,84.904041,139.059756,184.421111,81.523182,73.427208,29.637734,14.207822,138.709257,0.681084,84.558718,41.285462,181.634870,139.760806,178.458010,138.988064,79.315728,137.994816,-0.000697,0.000999,32.000000,-235.800701,139.435027,-0.638437,23.883915,0.683528,361181.824034,0.943979,54.564788,20.336686,3.386923,0.050479,0.016935,213.460587,32.000000,230.269394,211.877265,214.588624,193.304187,32.000000,189.130966,68.871144,61.647054,97.150158,56.281359,44.083419,28.886618,4.447083,22.555260,16.595858,59.560255,36.066999
40.828114,84.924735,139.103413,184.425042,81.477629,73.431027,29.649595,14.209678,138.750827,0.681494,84.641769,41.297550,181.571398,139.763151,178.492291,139.016974,79.315339,138.085964,-0.000697,0.000996,32.000000,-235.798846,139.478977,-0.636882,23.868074,0.689737,361352.106014,0.952310,55.047717,20.299796,3.424764,0.058532,0.033576,212.787626,32.000000,230.790177,211.968613,211.953197,193.300098,32.000000,188.955586,68.866876,61.646521,97.128464,56.281359,44.080801,28.886618,4.652060,22.555260,16.666771,59.553784,36.118430
40.920649,84.976333,139.031438,184.426727,81.457235,73.433564,29.784092,14.207537,138.723354,0.681227,84.593294,41.274455,181.548650,139.708320,178.503477,138.954042,79.356091,137.962535,-0.000696,0.001002,32.000000,-235.803773,139.412715,-0.637928,23.783495,0.691959,361481.717862,0.957850,55.331644,20.275364,3.439431,0.051453,0.032713,212.653024,32.000000,230.722862,211.419305,211.145592,193.768148,32.000000,187.994854,68.881111,61.611844,97.104864,56.281359,44.079545,28.886618,4.653062,22.555260,16.666005,59.555731,35.885048
40.804601,84.976333,139.099947,184.426727,81.443059,73.433610,29.855325,14.210391,138.645797,0.681515,84.564346,41.252781,181.539673,139.692088,178.533656,138.878829,79.364925,137.976000,-0.000697,0.000996,32.000000,-235.797641,139.396643,-0.638041,23.790891,0.686462,361352.650980,0.947676,54.871720,20.319348,3.407050,0.057341,0.026653,212.829128,32.000000,230.800182,210.961577,213.414095,194.465054,32.000000,188.013957,68.876805,61.656116,97.074916,56.281359,44.084006,28.886618,4.661014,22.555260,16.844833,59.555751,35.883141
40.848356,84.982955,138.990751,184.437399,81.450416,73.434854,29.659478,14.205825,138.601188,0.681565,84.621684,41.300682,181.594993,139.634669,178.508201,138.948418,79.321251,138.031343,-0.000695,0.001001,32.000000,-235.803191,139.437435,-0.639407,23.767681,0.687269,361317.719079,0.941273,54.811832,20.219558,3.397586,0.056056,0.026608,213.444281,32.000000,230.112662,210.964033,215.485745,194.505417,32.000000,187.763309,68.881850,61.660786,97.086403,56.281359,44.091984,28.886618,4.768951,22.555260,16.867620,59.563501,35.949465
40.812185,85.032069,139.066500,184.443015,81.449177,73.438595,29.634680,14.203256,138.632615,0.681593,84.694672,41.340022,181.645684,139.589850,178.527641,138.962962,79.289744,137.939808,-0.000693,0.001016,32.000000,-235.797891,139.391466,-0.640145,23.764954,0.689149,361354.761721,0.941865,54.951676,20.217166,3.408928,0.054688,0.019784,213.645570,32.000000,229.794801,211.599956,216.659893,193.554843,32.000000,188.674787,68.890403,61.644686,97.118662,56.281359,44.078121,28.886618,4.654797,22.555260,17.038066,59.549368,35.935892
41.067312,85.042278,139.062612,184.450878,81.465788,73.442987,29.607864,14.206253,138.717330,0.681266,84.682903,41.310532,181.613664,139.695127,178.455955,138.972152,79.273304,137.995205,-0.000693,0.001020,32.000000,-235.804566,139.482731,-0.640622,23.759131,0.688714,361408.804204,0.947036,54.905537,20.287314,3.402603,0.063355,0.032019,213.483364,32.000000,230.134824,211.867141,214.551696,193.390130,32.000000,188.954116,68.872159,61.653106,97.085662,56.281359,44.078738,28.886618,4.675715,22.555260,17.038392,59.548286,35.924593
40.573086,85.042278,139.020290,184.450878,81.469221,73.444848,29.684875,14.199831,138.631151,0.681426,84.732652,41.300211,181.586514,139.709912,178.458288,138.959211,79.329868,138.015392,-0.000692,0.001021,32.000000,-235.804267,139.385757,-0.640780,23.751185,0.689784,361530.876577,0.948874,54.998265,20.275029,3.407475,0.055400,0.023597,212.784190,32.000000,230.671735,212.044726,212.051537,193.100785,32.000000,188.799038,68.861070,61.670839,97.082784,56.281359,44.062871,28.886618,4.787454,22.555260,17.074253,59.555407,36.092825
40.665026,85.023240,139.131935,184.443577,81.474178,73.448635,29.544635,14.206110,138.629748,0.681307,84.795694,41.267505,181.529925,139.775569,178.490975,138.967120,79.346560,138.013998,-0.000693,0.001022,32.000000,-235.804708,139.426299,-0.642368,23.819268,0.686023,361476.852854,0.943546,54.701479,20.317974,3.386212,0.060543,0.028123,212.654734,32.000000,230.895656,211.360039,211.000914,193.839847,32.000000,188.360667,68.882848,61.696577,97.118445,56.281359,44.087883,28.886618,4.550373,22.555260,17.008480,59.562095,36.087249
40.771020,85.055523,139.013839,184.447508,81.467674,73.447653,29.581694,14.202971,138.622850,0.681242,84.714872,41.342498,181.574298,139.784501,178.515902,138.951594,79.359861,137.958132,-0.000693,0.001008,32.000000,-235.800144,139.437191,-0.643546,23.841114,0.693815,361618.712505,0.953301,55.297525,20.271067,3.426416,0.061063,0.029833,212.946506,32.000000,230.756261,210.933054,213.221622,194.301358,32.000000,187.773447,68.876794,61.695918,97.094484,56.281359,44.062965,28.886618,4.680401,22.555260,17.120865,59.563353,35.935965
40.711862,85.094704,139.151622,184.462111,81.463756,73.446414,28.638609,14.199117,138.586146,0.681523,84.728215,41.299335,181.639373,139.690439,178.529441,138.893632,79.337682,137.991335,-0.000693,0.000987,32.000000,-235.812029,139.353553,-0.643190,23.869071,0.690858,361557.738108,0.955535,55.167184,20.253709,3.421415,0.048253,0.017583,213.491917,32.000000,229.925196,211.063422,215.266977,194.235551,32.000000,187.616734,68.884116,61.665167,97.083203,56.281359,44.094820,28.886618,4.711722,22.555260,17.121430,59.562635,35.933617
40.659783,85.094704,139.112233,184.462111,81.451711,73.450226,29.221908,14.204112,138.657333,0.681250,84.865400,41.304493,181.653310,139.648943,178.533815,138.909058,79.328976,137.960090,-0.000692,0.000977,32.000000,-235.804247,139.326406,-0.643187,23.860757,0.688128,361519.150088,0.951761,55.071391,20.213679,3.409624,0.049444,0.021808,213.671563,32.000000,229.850157,211.504474,216.773709,193.686686,32.000000,188.475530,68.894849,61.676831,97.104429,56.281359,44.104919,28.886618,4.746188,22.555260,17.258375,59.562124,36.105077
40.612001,85.113743,139.125559,184.473625,81.438878,73.451476,29.636072,14.202685,138.604259,0.681634,84.938899,41.312649,181.654435,139.696127,178.456939,139.048770,79.357507,138.015144,-0.000692,0.000996,32.000000,-235.806330,139.395953,-0.643171,23.859079,0.688860,361605.836041,0.984690,55.182022,20.251745,3.417963,0.045803,0.029007,213.536783,32.000000,230.250152,211.923691,214.747607,193.365241,32.000000,188.782346,68.868279,61.687749,97.106251,56.281359,44.083700,28.886618,4.632964,22.555260,17.325543,59.561042,35.852473
41.066429,85.134162,139.033320,184.473063,81.415840,73.455286,29.711214,14.204255,138.612040,0.681570,84.926196,41.230889,181.620965,139.778771,178.468088,138.958583,79.359815,138.020958,-0.000692,0.001008,32.000000,-235.804760,139.474370,-0.643833,23.808436,0.689786,361658.052606,0.966397,55.244991,20.245503,3.421372,0.045117,0.022472,212.860132,32.000000,230.640177,212.165376,212.280435,193.267241,32.000000,188.864766,68.895351,61.728883,97.101275,56.281359,44.076619,28.886618,4.524846,22.555260,17.397633,59.565753,35.929802
40.809638,85.119262,139.102329,184.474187,81.396788,73.459101,29.690369,14.205396,138.620863,0.681680,84.870875,41.314711,181.559263,139.756749,178.500078,138.990527,79.330011,138.038097,-0.000693,0.001008,32.000000,-235.801488,139.377780,-0.644607,23.788347,0.690685,361664.288034,0.954139,55.321857,20.243310,3.425725,0.056465,0.028349,212.603018,32.000000,230.868544,211.342873,211.032184,193.839536,32.000000,188.354496,68.898896,61.711924,97.109867,56.281359,44.072499,28.886618,4.656023,22.555260,17.398998,59.550598,36.091064
40.967281,85.119262,139.083404,184.474187,81.361757,73.460307,29.757347,14.203684,138.648242,0.681584,84.777249,41.320958,181.575681,139.703488,178.543167,138.918082,79.397624,137.886530,-0.000692,0.001015,32.000000,-235.805823,139.446878,-0.645274,23.781030,0.684752,361506.558734,0.940638,54.794423,20.243782,3.385571,0.049045,0.023912,212.942577,32.000000,230.825724,210.992939,212.994506,194.148701,32.000000,187.720276,68.904114,61.724730,97.072379,56.281359,44.098189,28.886618,4.576029,22.555260,17.348500,59.558721,36.087542
40.925776,85.093877,139.060296,184.470536,81.386804,73.460341,29.400763,14.198404,138.555687,0.681992,84.758495,41.312429,181.614793,139.571622,178.575016,138.900742,79.305582,137.946709,-0.000693,0.001010,32.000000,-235.809464,139.325756,-0.645593,23.693829,0.689629,361660.696676,0.947608,55.088530,20.281786,3.408566,0.058861,0.029873,213.510095,32.000000,230.085823,211.063774,215.254458,194.417645,32.000000,187.663999,68.905425,61.683308,97.081905,56.281359,44.072990,28.886618,4.759751,22.555260,17.261441,59.561032,35.906398
40.566268,85.110708,139.007371,184.464358,81.374693,73.460395,29.494864,14.209535,138.599015,0.682393,84.833041,41.229671,181.646066,139.623698,178.563883,138.868031,79.345014,137.930253,-0.000692,0.001027,32.000000,-235.798825,139.375882,-0.646136,23.696373,0.687316,361506.095834,0.941627,54.898654,20.141648,3.394987,0.059986,0.030405,213.804041,32.000000,229.946800,211.473887,216.559730,193.674194,32.000000,188.622615,68.922411,61.689126,97.085161,56.281359,44.071029,28.886618,4.803768,22.555260,17.320868,59.564897,35.809333
40.847212,85.140508,139.043738,184.467728,81.387911,73.460401,29.884579,14.206681,138.608909,0.682573,84.912701,41.286757,181.654698,139.684300,178.512287,138.955630,79.363372,137.874672,-0.000692,0.001012,32.000000,-235.803646,139.360138,-0.646534,23.716173,0.690354,361626.229849,0.954020,54.923206,20.262494,3.397866,0.052916,0.022392,213.639996,32.000000,230.112741,211.964821,214.939193,193.204009,32.000000,188.806769,68.906385,61.709002,97.097925,56.281359,44.041445,28.886618,4.658364,22.555260,17.321994,59.555771,35.928555
40.794666,85.140508,138.938925,184.467728,81.356438,73.460358,29.546110,14.202685,138.576148,0.682788,84.941553,41.326456,181.580461,139.605429,178.476984,138.869005,79.335576,137.901855,-0.000691,0.001018,32.000000,-235.802888,139.328731,-0.646791,23.690288,0.695733,361740.773331,0.959965,55.374217,20.215185,3.426674,0.047372,0.038587,212.851868,32.000000,230.676478,212.057431,212.359958,193.195012,32.000000,189.069313,68.904518,61.714662,97.077922,56.281359,44.049160,28.886618,4.674740,22.555260,17.426846,59.551709,36.032883
40.826619,85.154029,139.048052,184.471378,81.346765,73.460314,29.583144,14.200545,138.464668,0.682760,84.884250,41.345108,181.575341,139.614870,178.511034,138.948679,79.384597,137.901184,-0.000691,0.001015,32.000000,-235.807159,139.365912,-0.647504,23.747015,0.690937,361624.244871,0.940592,55.064467,20.170225,3.403996,0.043883,0.026070,212.680066,32.000000,230.970209,211.378812,210.940393,193.952553,32.000000,188.469547,68.903315,61.685370,97.078915,56.281359,44.050438,28.886618,4.716654,22.555260,17.475291,59.554895,36.086148
40.794135,85.140784,139.074694,184.476433,81.345336,73.462851,29.476370,14.203827,138.616842,0.682690,84.771062,41.379578,181.579241,139.647352,178.552284,138.932241,79.394227,137.968293,-0.000691,0.001030,32.000000,-235.803549,139.370010,-0.648797,23.762383,0.692081,361684.425322,0.952668,55.127838,20.211033,3.405811,0.040515,0.019288,212.908446,32.000000,230.813609,211.131314,212.867216,194.148942,32.000000,187.695601,68.903142,61.701540,97.073474,56.281359,44.102693,28.886618,4.675341,22.555260,17.430848,59.550253,35.898328
40.859294,85.126988,139.038034,184.474467,81.364768,73.466659,30.064256,14.208108,138.611317,0.682786,84.637587,41.327006,181.643148,139.684585,178.555779,138.909957,79.345981,137.972901,-0.000691,0.000999,32.000000,-235.799924,139.372986,-0.648476,23.778670,0.690402,361616.392904,0.950713,55.102817,20.161690,3.405818,0.049975,0.029599,213.465501,32.000000,230.070674,210.936423,215.157246,194.290573,32.000000,187.811694,68.914549,61.705502,97.074446,56.281359,44.062355,28.886618,4.662065,22.555260,17.432280,59.564661,36.027014
40.762610,85.126988,139.137351,184.474467,81.378284,73.470424,29.817705,14.208821,138.660081,0.682901,84.616611,41.393994,181.647200,139.733258,178.563542,138.997538,79.255379,137.981776,-0.000691,0.001011,32.000000,-235.798555,139.347431,-0.648926,23.776808,0.690579,361617.853303,0.954968,55.128755,20.184176,3.409184,0.042098,0.021331,213.741601,32.000000,229.932484,211.356398,216.668800,193.662697,32.000000,188.406020,68.887543,61.658146,97.079757,56.281359,44.127308,28.886618,4.694566,22.555260,17.385691,59.559714,36.108452
40.743282,85.059938,139.002598,184.468009,81.357765,73.473185,29.943646,14.197262,138.635283,0.682610,84.692963,41.341663,181.607836,139.726429,178.545856,139.034383,79.329046,137.924510,-0.000691,0.001006,32.000000,-235.814212,139.407009,-0.649050,23.828237,0.688947,361661.444880,0.934728,55.036386,20.234627,3.402850,0.042061,0.022536,213.694893,32.000000,230.058613,211.983346,215.196871,193.079196,32.000000,188.680353,68.913368,61.685452,97.096455,56.281359,44.077906,28.886618,4.624728,22.555260,17.153828,59.560344,35.883361
40.776869,85.024343,139.100441,184.458180,81.323593,73.474466,30.082157,14.205967,138.689097,0.682553,84.693368,41.284419,181.612511,139.691416,178.513948,138.981808,79.316736,138.013529,-0.000690,0.000999,32.000000,-235.801409,139.380798,-0.649325,23.822992,0.690957,361844.607655,0.944879,55.153008,20.329475,3.413357,0.058348,0.028105,212.901335,32.000000,230.652290,211.964382,212.514936,193.281578,32.000000,189.331109,68.887063,61.699151,97.090423,56.281359,44.117650,28.886618,4.685140,22.555260,17.030787,59.552102,36.097447
40.794631,85.008891,139.017921,184.455652,81.288587,73.474417,29.658866,14.202257,138.627366,0.682572,84.762124,41.250657,181.581207,139.680039,178.547603,138.979565,79.386812,137.935055,-0.000689,0.001018,32.000000,-235.801677,139.367788,-0.650385,23.860679,0.689128,361702.469160,0.941272,55.109297,20.228406,3.411669,0.045942,0.023846,212.700990,32.000000,230.859785,211.552047,210.889430,193.735022,32.000000,188.132251,68.926965,61.710063,97.085107,56.281359,44.112811,28.886618,4.709789,22.555260,17.031034,59.554315,35.926794
40.953474,85.008891,139.065857,184.455652,81.243849,73.476059,29.494096,14.204826,138.632060,0.682755,84.564016,41.407379,181.576279,139.670700,178.558184,138.961272,79.341613,137.976801,-0.000689,0.001014,32.000000,-235.801731,139.461562,-0.650678,23.865242,0.689116,361679.123496,0.936060,55.033150,20.283308,3.411259,0.062085,0.026812,212.830986,32.000000,230.866525,211.175799,212.750422,194.138739,32.000000,187.933015,68.932209,61.692723,97.068958,56.281359,44.108769,28.886618,4.585922,22.555260,16.977499,59.559351,35.913368
40.771519,85.009167,139.017216,184.451721,81.231081,73.479874,29.572536,14.199831,138.680182,0.682942,84.408676,41.382405,181.626052,139.809909,178.550824,138.959700,79.379987,138.041184,-0.000689,0.001001,32.000000,-235.811479,139.454610,-0.650411,23.868966,0.687389,361560.490086,0.948947,54.996264,20.175685,3.407750,0.052355,0.023149,213.406019,32.000000,230.122413,210.895358,215.225733,194.451386,32.000000,187.813367,68.928924,61.691504,97.066755,56.281359,44.141710,28.886618,4.651070,22.555260,16.978549,59.571162,35.989890
40.725876,84.948465,139.134212,184.445823,81.199019,73.483655,29.612481,14.197690,138.741945,0.682653,84.445301,41.275979,181.625722,139.749695,178.543100,138.986570,79.271825,137.930814,-0.000688,0.000992,32.000000,-235.811980,139.395527,-0.650000,23.857741,0.685001,361563.081871,0.950339,54.804892,20.240861,3.395704,0.052347,0.033306,213.792816,32.000000,229.819996,211.514724,216.490759,193.576839,32.000000,188.330733,68.921073,61.635390,97.054452,56.281359,44.138904,28.886618,4.710997,22.555260,16.767766,59.568713,36.073749
40.483058,84.924735,139.091263,184.436556,81.172221,73.483876,29.644573,14.205396,138.664337,0.682937,84.538769,41.386671,181.658277,139.756912,178.496285,138.986290,79.292236,138.074663,-0.000688,0.000967,32.000000,-235.808864,139.468170,-0.650898,23.840275,0.687559,361607.721285,0.952361,55.024433,20.233285,3.409665,0.044354,0.028761,213.680679,32.000000,229.997980,211.917109,215.093278,193.197782,32.000000,188.811865,68.896295,61.675356,97.054750,56.281359,44.149365,28.886618,4.433507,22.555260,16.767241,59.561849,35.877198
40.895106,84.924735,139.080071,184.436556,81.153346,73.480581,29.526149,14.206253,138.663559,0.682998,84.598159,41.310207,181.631927,139.799528,178.509402,139.012082,79.384407,137.973657,-0.000689,0.000974,32.000000,-235.804566,139.433294,-0.651344,23.839672,0.689010,361735.016216,0.952127,55.018850,20.288645,3.416359,0.053689,0.034747,212.828583,32.000000,230.607603,211.903918,212.625071,193.209524,32.000000,189.116816,68.909790,61.678910,97.059827,56.281359,44.119042,28.886618,4.620915,22.555260,16.684123,59.551660,36.129141
40.780650,84.928322,139.058322,184.431221,81.165150,73.476792,29.660442,14.203684,138.672431,0.683002,84.648212,41.401040,181.572858,139.776732,178.511130,138.954915,79.378492,137.962763,-0.000687,0.000956,32.000000,-235.805495,139.477715,-0.652485,23.831174,0.693111,361790.878556,0.957105,55.289161,20.337048,3.435789,0.050206,0.025793,212.693007,32.000000,230.812746,211.615766,210.795645,193.577469,32.000000,188.424746,68.892205,61.661592,97.058453,56.281359,44.162523,28.886618,4.774579,22.555260,16.695830,59.560590,35.804197
41.240331,84.950396,139.141307,184.424481,81.185486,73.472966,29.801865,14.204540,138.729183,0.683230,84.505039,41.374769,181.590519,139.796185,178.579495,138.953816,79.369268,138.058952,-0.000687,0.000943,32.000000,-235.799721,139.461440,-0.651735,23.807938,0.686607,361472.762200,0.950624,54.790990,20.196562,3.400898,0.041231,0.024138,212.764492,32.000000,230.850830,211.071577,212.645984,194.062063,32.000000,188.013063,68.913783,61.675813,97.045391,56.281359,44.147634,28.886618,4.425425,22.555260,16.771783,59.560196,36.080792
41.108472,84.930530,139.085900,184.416618,81.202029,73.474162,29.755879,14.200402,138.696279,0.682975,84.304589,41.306792,181.610783,139.795146,178.558424,138.975428,79.373457,138.064608,-0.000686,0.000905,32.000000,-235.805171,139.474596,-0.652033,23.773870,0.688514,361513.779372,0.949100,54.932567,20.197265,3.409909,0.056685,0.020299,213.361648,32.000000,230.073338,210.899299,214.923238,194.328650,32.000000,187.765729,68.910875,61.637257,97.041453,56.281359,44.172795,28.886618,4.706391,22.555260,16.771278,59.561111,35.977198
40.923405,84.930530,139.087439,184.416618,81.183745,73.477980,29.719356,14.207965,138.644515,0.683213,84.463185,41.287066,181.647138,139.830930,178.588616,139.004341,79.297327,137.966228,-0.000688,0.000887,32.000000,-235.801378,139.463723,-0.651657,23.798313,0.682398,361334.596935,0.933412,54.402236,20.252502,3.373913,0.057666,0.026971,213.701946,32.000000,229.821552,211.430941,216.508403,193.846648,32.000000,188.254341,68.922789,61.638797,97.089901,56.281359,44.130039,28.886618,4.595323,22.555260,16.701625,59.564937,35.833398
41.170178,84.875346,139.123629,184.403419,81.175194,73.480458,29.688687,14.207394,138.677939,0.683009,84.591290,41.324181,181.687143,139.801812,178.481627,138.948195,79.347086,137.947701,-0.000688,0.000888,32.000000,-235.803916,139.445694,-0.650943,23.802299,0.685159,361371.790128,0.938015,54.540340,20.251018,3.383388,0.059333,0.023587,213.855243,32.000000,229.976047,211.895911,215.209430,193.299814,32.000000,188.950543,68.906412,61.652034,97.087593,56.281359,44.155899,28.886618,4.754045,22.555260,16.509027,59.558397,35.942275
40.548201,84.926115,139.048965,184.400892,81.157595,73.482971,29.670543,14.206253,138.698371,0.683020,84.666940,41.276745,181.576532,139.775549,178.469715,138.974434,79.353972,138.084335,-0.000688,0.000870,32.000000,-235.802435,139.540653,-0.650417,23.797133,0.687375,361571.955550,0.943729,54.762712,20.280087,3.398726,0.056843,0.025984,212.909124,32.000000,230.549557,212.025636,212.424579,193.156844,32.000000,188.898143,68.891363,61.614222,97.085495,56.281359,44.121528,28.886618,4.799656,22.555260,16.684126,59.552702,35.994439
40.640344,84.963364,139.090719,184.405385,81.130776,73.485538,29.690506,14.199688,138.610578,0.683040,84.675572,41.112616,181.576241,139.701939,178.509349,138.950920,79.376257,138.073036,-0.000688,0.000846,32.000000,-235.812441,139.391977,-0.650708,23.773398,0.683517,361359.908050,0.938603,54.411182,20.221464,3.379233,0.060307,0.025391,212.582489,32.000000,230.829469,211.671853,210.872946,193.455881,32.000000,188.249844,68.905992,61.662925,97.122215,56.281359,44.146540,28.886618,4.453645,22.555260,16.683374,59.562350,36.062817
40.980761,84.963364,138.986732,184.405385,81.090593,73.488126,29.763575,14.202542,138.695478,0.683273,84.692708,41.221379,181.568015,139.656019,178.522907,138.950677,79.364897,137.928647,-0.000690,0.000837,32.000000,-235.804178,139.350778,-0.650835,23.803060,0.693158,361675.507825,0.954628,55.211523,20.279936,3.429227,0.052294,0.024805,212.796144,32.000000,230.883258,210.995121,212.315907,194.101377,32.000000,188.230972,68.913751,61.656084,97.073280,56.281359,44.102274,28.886618,4.554782,22.555260,16.812276,59.546919,35.909846
40.692743,84.995647,139.061804,184.410440,81.051839,73.485575,29.648909,14.211961,138.609449,0.683486,84.726532,41.260686,181.613893,139.674409,178.524947,138.987476,79.372086,138.035684,-0.000689,0.000847,32.000000,-235.797382,139.459397,-0.650510,23.776598,0.692656,361653.490639,0.951803,55.137170,20.252248,3.422479,0.053992,0.019691,213.380146,32.000000,230.099046,210.966340,214.878474,194.300542,32.000000,187.720963,68.887376,61.612296,97.079522,56.281359,44.141323,28.886618,4.598152,22.555260,16.924161,59.548621,35.893339
41.158127,85.051384,138.952853,184.415775,81.061248,73.485577,29.588122,14.195835,138.692367,0.683244,84.821631,41.334713,181.657468,139.660893,178.482535,138.955867,79.344530,137.921287,-0.000690,0.000831,32.000000,-235.817114,139.407050,-0.650072,23.798602,0.686076,361536.171186,0.941126,54.726547,20.194536,3.391512,0.051118,0.025607,213.710191,32.000000,229.701543,211.459327,216.493454,193.684546,32.000000,188.384764,68.879595,61.616182,97.120075,56.281359,44.095835,28.886618,4.446094,22.555260,17.117741,59.568389,35.922612
40.572795,85.109328,139.010539,184.429816,81.024987,73.485475,29.699452,14.203113,138.615311,0.683586,84.836437,41.208305,181.647708,139.652022,178.456473,138.890294,79.357072,137.945052,-0.000690,0.000812,32.000000,-235.803771,139.337644,-0.649633,23.803689,0.691681,361667.366668,0.951905,55.106075,20.238554,3.417361,0.051324,0.020796,213.729724,32.000000,229.929177,211.717430,215.194502,193.427850,32.000000,188.932698,68.847812,61.618909,97.103412,56.281359,44.109741,28.886618,4.586244,22.555260,17.118264,59.560541,36.101922
40.781847,85.109328,138.920057,184.429816,80.988271,73.485397,29.605811,14.197833,138.599080,0.683544,84.972841,41.178984,181.620253,139.687523,178.421159,138.937819,79.378776,137.870068,-0.000690,0.000819,32.000000,-235.812002,139.475454,-0.649057,23.786354,0.683432,361558.714707,0.942528,54.601661,20.211379,3.376073,0.050643,0.025263,212.939734,32.000000,230.353391,212.081614,212.568331,193.030377,32.000000,188.838168,68.867955,61.636294,97.122271,56.281359,44.083432,28.886618,4.658037,22.555260,17.320475,59.554414,35.942348
40.620054,85.144923,139.017010,184.442453,81.007411,73.481648,29.681273,14.200116,138.539258,0.683882,85.027431,41.280355,181.524393,139.593073,178.473595,138.848508,79.384456,137.813911,-0.000691,0.000789,32.000000,-235.808407,139.381800,-0.649453,23.756430,0.692745,361844.234512,0.953511,55.364928,20.210211,3.426201,0.040917,0.023898,212.703590,32.000000,230.895827,211.540628,210.865803,193.538288,32.000000,188.661453,68.874533,61.673522,97.145933,56.281359,44.131813,28.886618,4.601722,22.555260,17.445361,59.565389,35.848218
41.120050,85.180242,138.949786,184.450878,81.005886,73.480372,29.648172,14.206538,138.583924,0.683754,84.981533,41.263385,181.579911,139.622495,178.489371,138.941960,79.375686,137.872897,-0.000692,0.000777,32.000000,-235.800182,139.367827,-0.649545,23.769438,0.689596,361724.599206,0.951321,55.112127,20.152618,3.406419,0.041481,0.030371,212.795891,32.000000,230.910974,211.033000,212.025402,194.064061,32.000000,187.956827,68.864011,61.651174,97.107580,56.281359,44.092273,28.886618,4.475279,22.555260,17.569532,59.553469,36.098914
41.198288,85.204248,138.994247,184.461830,81.024761,73.480372,29.767779,14.203541,138.560661,0.683581,84.865354,41.316105,181.601960,139.693395,178.510756,138.951839,79.398274,137.875450,-0.000691,0.000775,32.000000,-235.806785,139.375598,-0.649832,23.775628,0.693426,361800.074805,0.952944,55.343287,20.120049,3.422374,0.059634,0.017931,213.289844,32.000000,229.978951,210.968069,214.805811,194.214518,32.000000,187.571753,68.870179,61.655719,97.127306,56.281359,44.112530,28.886618,4.824835,22.555260,17.571365,59.554984,35.813368
40.913485,85.204248,138.977701,184.461830,81.029382,73.480372,29.739211,14.201258,138.590738,0.683642,84.939107,41.213110,181.640602,139.636790,178.532893,138.942874,79.327353,137.914630,-0.000691,0.000776,32.000000,-235.803495,139.375273,-0.649748,23.774579,0.685007,361627.476746,0.941752,54.776166,20.157062,3.379125,0.040539,0.023279,213.749617,32.000000,229.742963,211.258914,216.421063,193.892350,32.000000,188.585161,68.869299,61.646031,97.140237,56.281359,44.106582,28.886618,4.581505,22.555260,17.656757,59.546683,35.941835
40.652989,85.179139,139.045481,184.467728,81.005089,73.479162,29.774493,14.202400,138.578478,0.683676,85.014001,41.191023,181.650086,139.631407,178.502483,138.916798,79.345404,137.876431,-0.000691,0.000769,32.000000,-235.804649,139.356346,-0.648960,23.769307,0.683838,361586.093045,0.936126,54.706415,20.135695,3.373787,0.047673,0.024301,213.814045,32.000000,229.839710,211.796537,215.309476,193.377769,32.000000,188.764544,68.862128,61.666457,97.164762,56.281359,44.088761,28.886618,4.601648,22.555260,17.571521,59.566068,36.024373
40.941502,85.182450,138.938551,184.469974,80.985907,73.475372,29.641371,14.203541,138.463579,0.683693,85.098371,41.184205,181.629396,139.587362,178.485050,138.799128,79.390710,137.955275,-0.000690,0.000760,32.000000,-235.804654,139.340682,-0.648377,23.742793,0.688223,361803.841389,0.943956,55.048372,20.225371,3.396868,0.052349,0.028209,213.030748,32.000000,230.249933,212.086589,212.770368,193.050387,32.000000,189.171168,68.848351,61.681898,97.152867,56.281359,44.091874,28.886618,4.567772,22.555260,17.584846,59.560826,35.930976
40.757056,85.202593,138.969514,184.476152,80.974306,73.471554,29.726625,14.203399,138.457716,0.683489,85.141299,41.274865,181.574260,139.516749,178.536936,138.836959,79.415760,137.909914,-0.000690,0.000750,32.000000,-235.808895,139.340213,-0.647971,23.753099,0.692688,361859.527855,0.949185,55.337645,20.189036,3.420302,0.053789,0.017448,212.746689,32.000000,230.814473,211.616086,210.833289,193.710811,32.000000,188.672948,68.866779,61.691684,97.170581,56.281359,44.085194,28.886618,4.757063,22.555260,17.586703,59.556695,35.860690
40.767259,85.202593,138.897893,184.476152,80.938344,73.467690,29.726345,14.200259,138.564079,0.683536,84.996652,41.353107,181.600438,139.514262,178.494442,138.856800,79.368032,137.864496,-0.000689,0.000766,32.000000,-235.810887,139.297100,-0.648420,23.757715,0.688466,361660.819345,0.946273,54.992852,20.181465,3.393587,0.061630,0.031021,212.807479,32.000000,230.726023,211.083148,211.921706,194.060697,32.000000,187.954909,68.843948,61.678295,97.144314,56.281359,44.083332,28.886618,4.660228,22.555260,17.658671,59.559705,36.093558
40.618743,85.228255,139.090901,184.489070,80.937689,73.467626,29.716579,14.200116,138.629475,0.683293,84.756505,41.342893,181.579456,139.632060,178.507769,138.934235,79.384812,137.897817,-0.000689,0.000763,32.000000,-235.804309,139.402847,-0.649068,23.758843,0.691173,361704.598341,0.948088,55.235318,20.134707,3.409704,0.054070,0.025808,213.371558,32.000000,229.939700,210.991689,214.761758,194.208263,32.000000,187.884974,68.831504,61.652334,97.086766,56.281359,44.102383,28.886618,4.497618,22.555260,17.749966,59.556951,35.925694
41.164837,85.156236,139.027576,184.489070,80.938929,73.470161,29.556407,14.205396,138.655348,0.683071,84.654616,41.282873,181.645928,139.609119,178.604775,138.931203,79.329996,137.940643,-0.000690,0.000750,32.000000,-235.801324,139.402417,-0.649065,23.789344,0.690551,361745.635741,0.947795,55.222999,20.160692,3.407094,0.047405,0.032294,213.758724,32.000000,229.751707,211.160171,216.385264,193.940721,32.000000,188.387349,68.878213,61.692740,97.144838,56.281359,44.130060,28.886618,4.439759,22.555260,17.502103,59.551630,35.952179
41.223041,85.091945,139.060665,184.476152,80.923079,73.473077,29.708971,14.206395,138.695572,0.682935,84.752262,41.253496,181.664095,139.715172,178.541309,138.929594,79.349328,137.915360,-0.000690,0.000742,32.000000,-235.800325,139.345658,-0.648653,23.775313,0.693690,361809.832372,0.951842,55.428206,20.159864,3.424303,0.052661,0.018385,213.885834,32.000000,229.695895,211.808987,215.468801,193.115913,32.000000,188.818252,68.886653,61.703347,97.135233,56.281359,44.099807,28.886618,4.781220,22.555260,17.503693,59.567828,35.889083
40.541021,85.091945,138.980639,184.476152,80.884137,73.473463,29.672519,14.203827,138.606545,0.682880,84.814746,41.332796,181.601960,139.670842,178.478223,138.830216,79.387612,137.934992,-0.000690,0.000735,32.000000,-235.803549,139.352715,-0.648619,23.751185,0.683933,361598.682370,0.943401,54.698473,20.235177,3.377338,0.040240,0.030131,213.076757,32.000000,230.276488,212.006370,212.886525,193.216729,32.000000,189.174181,68.912558,61.705170,97.147418,56.281359,44.114207,28.886618,4.783998,22.555260,17.281503,59.571585,36.015202
40.885793,85.060213,139.086102,184.469693,80.854784,73.469652,29.709148,14.200973,138.571821,0.682832,84.815577,41.404014,181.554277,139.691642,178.519474,138.895161,79.381479,137.872718,-0.000690,0.000703,32.000000,-235.806076,139.421162,-0.648517,23.764822,0.683491,361501.773231,0.937049,54.564476,20.203745,3.373372,0.047498,0.015181,212.796292,32.000000,230.705850,211.625457,211.009530,193.585860,32.000000,188.806977,68.925265,61.713797,97.156688,56.281359,44.120727,28.886618,4.544410,22.555260,17.172099,59.552929,36.075950
40.854523,85.064352,139.112399,184.471378,80.873777,73.468376,29.547484,14.211533,138.631575,0.682994,84.617136,41.426919,181.530423,139.678222,178.497759,138.865466,79.330185,137.924415,-0.000691,0.000668,32.000000,-235.795679,139.441022,-0.649329,23.784151,0.694506,361740.586346,0.954977,55.386056,20.174855,3.428148,0.038293,0.025933,212.828890,32.000000,230.606957,211.141471,211.724695,193.977109,32.000000,188.109329,68.959026,61.707619,97.134165,56.281359,44.164741,28.886618,4.608870,22.555260,17.187089,59.568949,35.821659
40.616492,85.035656,139.069807,184.469974,80.916162,73.470929,29.633477,14.197833,138.670176,0.683271,84.561988,41.265726,181.611946,139.613464,178.538520,138.940752,79.359254,138.011272,-0.000691,0.000691,32.000000,-235.810363,139.437927,-0.648970,23.770933,0.689052,361553.280795,0.945146,54.937684,20.151182,3.401820,0.053249,0.028437,213.310579,32.000000,229.990923,210.827725,214.513912,194.359808,32.000000,187.890867,69.022696,61.747958,97.171902,56.281359,44.134682,28.886618,4.456377,22.555260,17.187744,59.561298,35.971768
40.802248,85.035656,139.030055,184.469974,80.934778,73.470986,29.669261,14.197548,138.632627,0.683039,84.579937,41.273562,181.600304,139.663585,178.571939,138.912924,79.330659,137.966421,-0.000691,0.000681,32.000000,-235.808681,139.418879,-0.648546,23.751159,0.689090,361634.218668,0.951082,54.979500,20.227221,3.405067,0.051926,0.028478,213.768968,32.000000,229.702058,211.120848,215.881363,194.216266,32.000000,188.207680,68.997106,61.677305,97.176451,56.281359,44.139848,28.886618,4.631162,22.555260,17.088516,59.553676,36.088056
40.872854,85.013306,139.105389,184.467166,80.963794,73.470192,29.595069,14.207965,138.658244,0.682981,84.700798,41.249056,181.677717,139.673350,178.569764,138.923015,79.330420,137.890811,-0.000691,0.000687,32.000000,-235.796297,139.441044,-0.648256,23.773451,0.692996,361682.269868,0.954195,55.238332,20.239710,3.423974,0.049181,0.025144,213.864330,32.000000,229.651912,211.763968,215.761303,193.326434,32.000000,188.849897,69.038282,61.738118,97.228891,56.281359,44.126539,28.886618,4.682646,22.555260,17.011161,59.554364,35.942348
40.657611,85.011651,139.027039,184.472783,80.985332,73.464274,29.589907,14.202400,138.691249,0.682694,84.756300,41.379775,181.625167,139.628960,178.510012,138.961617,79.336597,138.014043,-0.000691,0.000709,32.000000,-235.806616,139.382288,-0.648733,23.754909,0.690500,361642.274140,0.948439,55.013838,20.246849,3.407412,0.043945,0.019912,213.083801,32.000000,230.289019,211.851306,212.984857,193.218371,32.000000,189.186807,69.014339,61.751680,97.210014,56.281359,44.142039,28.886618,4.713169,22.555260,17.005545,59.564219,35.935085
40.718533,85.022964,139.045435,184.470817,80.990932,73.457932,29.653042,14.207394,138.606517,0.682802,84.716504,41.201703,181.550038,139.654835,178.530008,138.908428,79.349616,137.998306,-0.000691,0.000711,32.000000,-235.798998,139.379288,-0.648736,23.738308,0.689020,361586.927638,0.949014,54.906364,20.210902,3.403369,0.050653,0.027476,212.719746,32.000000,230.595791,211.761757,210.991261,193.440102,32.000000,188.636416,69.036394,61.752975,97.219957,56.281359,44.131183,28.886618,4.693376,22.555260,17.005664,59.557561,36.052693
41.099414,85.022964,139.060768,184.470817,80.988857,73.455737,29.751543,14.198261,138.605392,0.682746,84.753972,41.278987,181.600324,139.693008,178.544233,138.908259,79.381015,137.930896,-0.000691,0.000738,32.000000,-235.810918,139.376518,-0.648457,23.746858,0.692538,361640.382243,0.954436,55.164564,20.263694,3.419459,0.040671,0.021260,212.737847,32.000000,230.664429,211.131022,211.759434,194.001474,32.000000,188.064230,69.051964,61.750662,97.225394,56.281359,44.153680,28.886618,4.474621,22.555260,17.045159,59.548503,35.904857
40.956075,85.045313,139.033821,184.456214,80.980527,73.454476,29.697399,14.202542,138.577476,0.682503,84.716737,41.282781,181.626554,139.682771,178.566115,138.959804,79.360110,137.958194,-0.000693,0.000740,32.000000,-235.804506,139.411800,-0.648246,23.757243,0.692102,361575.875557,0.950834,55.102221,20.243145,3.414795,0.048537,0.029881,213.299867,32.000000,230.067298,210.804878,214.404206,194.433495,32.000000,188.217002,69.046229,61.743201,97.225013,56.281359,44.098974,28.886618,4.762363,22.555260,17.123110,59.561878,36.012047
40.693236,85.083391,139.083175,184.457618,80.961456,73.450733,29.471326,14.200259,138.572741,0.682567,84.761004,41.349533,181.609104,139.634976,178.567460,138.906671,79.321667,137.957380,-0.000694,0.000760,32.000000,-235.808920,139.377864,-0.648723,23.734872,0.685957,361360.487605,0.938332,54.643640,20.179492,3.383522,0.064276,0.025549,213.665902,32.000000,229.665531,211.194599,215.954095,193.987706,32.000000,187.952579,69.043585,61.733411,97.241222,56.281359,44.168361,28.886618,4.694539,22.555260,17.255851,59.548405,35.929656
40.747756,85.101602,139.024801,184.462111,80.956923,73.446955,29.475481,14.203113,138.692453,0.682825,84.854434,41.312590,181.605707,139.688236,178.535587,138.860469,79.319505,137.865880,-0.000694,0.000791,32.000000,-235.802296,139.402255,-0.649369,23.749428,0.687793,361464.733473,0.943569,54.838184,20.213462,3.394706,0.054779,0.021004,213.851229,32.000000,229.569209,211.693259,215.770528,193.465246,32.000000,188.809565,68.984503,61.716975,97.231866,56.281359,44.125932,28.886618,4.627365,22.555260,17.256699,59.566097,35.855701
41.094578,85.101602,139.034407,184.462111,80.949459,73.443175,29.647307,14.204112,138.593265,0.682909,84.854346,41.367031,181.618382,139.676837,178.444422,138.882166,79.351832,137.922381,-0.000694,0.000838,32.000000,-235.804083,139.439149,-0.650206,23.752024,0.692788,361646.014087,0.957364,55.193223,20.251514,3.417845,0.040043,0.022843,213.106412,32.000000,230.337106,211.847091,213.100995,193.368652,32.000000,189.046372,68.989656,61.739354,97.270779,56.281359,44.149201,28.886618,4.474989,22.555260,17.320935,59.551276,36.047190
40.804323,85.096912,139.035941,184.459303,80.941502,73.439324,29.804020,14.204540,138.573590,0.682874,84.861360,41.276169,181.582643,139.629469,178.484719,138.978100,79.360170,137.957743,-0.000693,0.000872,32.000000,-235.803164,139.396992,-0.650168,23.741560,0.691259,361623.428393,0.955860,55.145558,20.209884,3.411839,0.053167,0.037855,212.902356,32.000000,230.605849,211.861261,211.151466,193.322547,32.000000,188.811952,69.014997,61.743125,97.303074,56.281359,44.135178,28.886618,4.644344,22.555260,17.305658,59.554846,35.951006
40.990297,85.080080,139.073069,184.457899,80.951262,73.435571,29.541357,14.208964,138.575890,0.682946,84.798125,41.252979,181.563986,139.724755,178.524410,138.958729,79.356820,137.954494,-0.000692,0.000857,32.000000,-235.804313,139.403864,-0.650831,23.741009,0.685783,361414.278617,0.941755,54.728081,20.204602,3.383279,0.049556,0.015246,212.742516,32.000000,230.761118,211.030212,211.670155,194.166142,32.000000,188.259830,69.014733,61.736992,97.285719,56.281359,44.163954,28.886618,4.532324,22.555260,17.248172,59.557118,35.894659
40.978765,85.084495,138.970039,184.452563,80.943850,73.434427,29.453633,14.200973,138.560053,0.683119,84.810569,41.298104,181.593347,139.590829,178.516531,138.794767,79.384200,137.866515,-0.000693,0.000879,32.000000,-235.804600,139.309561,-0.651559,23.799913,0.690568,361502.885716,0.943823,55.072590,20.213185,3.407383,0.051754,0.030831,213.286872,32.000000,230.046540,210.848732,214.212144,194.279150,32.000000,188.029173,69.009203,61.754461,97.263497,56.281359,44.106867,28.886618,4.736729,22.555260,17.248987,59.559823,35.863405
40.651582,85.084495,139.058531,184.452563,80.963097,73.430703,29.501012,14.214958,138.581883,0.683315,84.855025,41.327196,181.647349,139.634667,178.561103,138.870358,79.358265,137.853239,-0.000692,0.000912,32.000000,-235.793566,139.344920,-0.650904,23.813314,0.687773,361393.997352,0.947543,54.831799,20.214981,3.392829,0.051811,0.036724,213.715730,32.000000,229.698959,211.226766,215.945041,194.136941,32.000000,188.216553,69.001547,61.729977,97.289145,56.281359,44.159417,28.886618,4.722432,22.555260,17.265169,59.555082,36.051812
40.704375,85.152097,139.053668,184.463234,80.965788,73.429380,29.596820,14.208251,138.600672,0.683249,84.756345,41.427210,181.656067,139.691905,178.486674,138.890705,79.344848,137.869549,-0.000691,0.000910,32.000000,-235.797159,139.399560,-0.649812,23.845677,0.685822,361359.266883,0.950644,54.850077,20.145493,3.391270,0.057180,0.019019,213.787073,32.000000,229.554071,211.628041,215.993891,193.453997,32.000000,188.833408,68.993513,61.736121,97.288865,56.281359,44.111514,28.886618,4.449966,22.555260,17.501103,59.552525,35.942788
40.929986,85.126160,139.055760,184.467728,80.971520,73.428108,29.844227,14.203827,138.601478,0.682976,84.798139,41.213242,181.655387,139.703142,178.502997,138.949680,79.378170,137.899242,-0.000690,0.000912,32.000000,-235.806828,139.373600,-0.650978,23.865190,0.690872,361515.161361,0.957183,55.244704,20.165071,3.420741,0.052435,0.028442,213.237919,32.000000,230.213971,211.912037,213.180913,193.283037,32.000000,188.949437,68.997733,61.750434,97.290959,56.281359,44.163427,28.886618,4.559138,22.555260,17.412546,59.564897,35.943155
40.614834,85.073458,139.035641,184.469413,80.927120,73.428142,30.021909,14.203256,138.537167,0.682991,84.795646,41.284956,181.590448,139.680222,178.481090,138.852300,79.411341,137.875654,-0.000689,0.000909,32.000000,-235.807235,139.390976,-0.650063,23.850110,0.689186,361568.202099,0.952899,55.248466,20.186295,3.416185,0.050211,0.030213,212.840278,32.000000,230.532890,211.900430,211.296130,193.307689,32.000000,188.699658,69.003025,61.729792,97.296123,56.281359,44.151960,28.886618,4.509418,22.555260,17.413830,59.554178,35.904637
41.102571,85.073458,138.978378,184.469413,80.951739,73.428206,29.701978,14.205254,138.575938,0.682843,84.725627,41.217106,181.565508,139.690050,178.517804,138.954366,79.369528,137.831618,-0.000690,0.000942,32.000000,-235.804909,139.343537,-0.650743,23.883390,0.685063,361396.678927,0.939397,54.950422,20.167188,3.397405,0.045735,0.018602,212.760778,32.000000,230.757749,211.018892,211.306627,194.027152,32.000000,188.206890,68.994431,61.733275,97.268017,56.281359,44.136838,28.886618,4.458877,22.555260,17.231673,59.568015,35.908746
40.738978,85.076769,139.173625,184.469693,80.986036,73.431957,29.605268,14.199974,138.538788,0.682874,84.633289,41.194607,181.654785,139.696842,178.562280,138.918446,79.394557,137.896369,-0.000690,0.000937,32.000000,-235.812648,139.304809,-0.650820,23.819373,0.690241,361435.766795,0.941422,55.278141,20.122726,3.423272,0.040873,0.025816,213.249715,32.000000,230.114718,210.817198,214.189647,194.209265,32.000000,188.028121,68.997468,61.727958,97.265604,56.281359,44.132970,28.886618,4.582449,22.555260,17.243934,59.555997,35.941321
40.896999,85.066284,139.066711,184.462392,81.014046,73.435741,29.717463,14.202114,138.576558,0.682695,84.710812,41.308830,181.678612,139.670924,178.560311,138.912927,79.412372,137.898509,-0.000690,0.000962,32.000000,-235.807720,139.372214,-0.650612,23.811111,0.681469,361285.566870,0.939576,54.690346,20.143455,3.381258,0.052601,0.024332,213.722842,32.000000,229.584330,211.184579,215.915532,193.979351,32.000000,187.939050,68.982378,61.722793,97.311205,56.281359,44.173922,28.886618,4.568166,22.555260,17.208291,59.552830,35.908452
40.632390,85.066284,139.076969,184.459865,81.035293,73.439542,29.823163,14.199831,138.598300,0.683032,84.652920,41.342445,181.680239,139.681202,178.494293,138.907710,79.343460,137.874841,-0.000688,0.000990,32.000000,-235.805578,139.393099,-0.649983,23.789186,0.689802,361427.549593,0.951639,55.131327,20.149426,3.416228,0.055940,0.021607,213.788367,32.000000,229.748295,211.477761,215.981023,193.434672,32.000000,188.995912,68.943498,61.722129,97.305195,56.281359,44.142544,28.886618,4.482072,22.555260,17.208965,59.552171,36.066632
40.898388,85.066284,139.018961,184.459865,81.063903,73.440868,29.690359,14.207109,138.596262,0.683378,84.648760,41.253073,181.640196,139.597455,178.434517,138.910913,79.379047,137.892893,-0.000688,0.001005,32.000000,-235.802726,139.464172,-0.649527,23.754961,0.687150,361345.122711,0.944183,54.930258,20.132636,3.400414,0.053675,0.027645,213.283091,32.000000,230.160458,211.959506,213.411317,193.186573,32.000000,188.856981,68.918699,61.702983,97.278953,56.281359,44.156450,28.886618,4.567853,22.555260,17.209640,59.553528,36.095613
40.866994,85.006408,139.024670,184.450597,81.072097,73.443371,29.726920,14.204826,138.600189,0.683408,84.676895,41.246079,181.608645,139.653245,178.493064,138.941715,79.407551,138.026263,-0.000687,0.000984,32.000000,-235.805501,139.305256,-0.650118,23.707283,0.692005,361569.817704,0.947393,55.249716,20.190218,3.422810,0.057314,0.021881,212.848075,32.000000,230.503112,211.873043,211.660404,193.290781,32.000000,189.129584,68.924667,61.720317,97.289595,56.281359,44.125091,28.886618,4.671994,22.555260,17.002108,59.561622,36.044989
40.784052,84.982127,139.042414,184.437399,81.115261,73.443411,29.555835,14.197120,138.594608,0.683190,84.639572,41.219368,181.556828,139.579473,178.543475,138.879085,79.375073,137.881271,-0.000686,0.000990,32.000000,-235.809437,139.345192,-0.650735,23.703401,0.688605,361415.091853,0.945077,54.928585,20.163272,3.399131,0.050553,0.028523,212.664225,32.000000,230.765728,210.931200,211.279585,194.160339,32.000000,188.165362,68.917755,61.712507,97.303604,56.281359,44.172091,28.886618,4.624247,22.555260,16.917822,59.560118,35.945503
40.492335,85.006132,138.999020,184.428974,81.099624,73.447188,30.024845,14.207822,138.577200,0.683124,84.642850,41.246801,181.621463,139.713825,178.561377,138.930533,79.443632,137.901442,-0.000686,0.000992,32.000000,-235.800701,139.350674,-0.651723,23.684676,0.690434,361346.884953,0.944589,54.906528,20.198584,3.401882,0.046455,0.019707,213.214836,32.000000,230.189489,210.868809,214.093322,194.086442,32.000000,187.667908,68.923750,61.745373,97.317714,56.281359,44.141720,28.886618,4.562324,22.555260,16.917640,59.562586,35.852693
