OSU 80 Ton Compressor Load Stand
41.070753,85.006132,139.018136,184.428974,81.076394,73.450951,29.432244,14.208251,138.572888,0.683177,84.677955,41.287677,181.593687,139.608548,178.552361,138.938295,79.388930,137.911828,-0.000686,0.000987,32.000000,-235.796503,139.281270,-0.652413,23.700280,0.691877,361402.726502,0.952057,54.982265,20.161683,3.409235,0.059670,0.029668,213.760381,32.000000,229.745298,210.943756,215.931902,194.156693,32.000000,188.248132,68.930651,61.684865,97.316780,56.281359,44.158414,28.886618,4.476391,22.555260,17.001014,59.554620,35.937799
40.928337,85.054419,139.000260,184.430940,81.059858,73.453532,29.804250,14.201686,138.501439,0.683076,84.824550,41.232868,181.615951,139.615849,178.546975,138.798414,79.360208,137.835233,-0.000686,0.000984,32.000000,-235.808804,139.304890,-0.651789,23.756247,0.696921,361474.761361,0.944455,55.359297,20.102780,3.432724,0.048002,0.023183,213.887092,32.000000,229.698848,211.503934,216.005665,193.379986,32.000000,188.755788,68.917118,61.708512,97.324821,56.281359,44.138168,28.886618,4.835551,22.555260,17.168984,59.558928,35.821072
40.641652,85.084495,139.019291,184.430940,81.049359,73.451047,29.748887,14.198832,138.547779,0.683311,84.915033,41.235212,181.665100,139.601739,178.477993,138.819029,79.419895,137.864864,-0.000687,0.000990,32.000000,-235.808380,139.217683,-0.650976,23.742740,0.687498,361322.417016,0.949117,54.661202,20.162453,3.384845,0.058938,0.029499,213.319816,32.000000,230.083548,211.906849,213.715681,193.123910,32.000000,189.067477,68.927672,61.736339,97.349936,56.281359,44.164627,28.886618,4.713938,22.555260,17.274019,59.549988,35.931857
40.976271,85.105741,138.967119,184.433467,81.045563,73.446033,29.537424,14.202971,138.452875,0.683532,84.950852,41.199391,181.581308,139.476355,178.503343,138.772155,79.370030,137.811868,-0.000686,0.001001,32.000000,-235.804242,139.214643,-0.650355,23.784623,0.688129,361478.835115,0.940871,54.880665,20.154507,3.396186,0.039688,0.024127,212.851856,32.000000,230.555645,211.817419,211.657488,193.453308,32.000000,189.095868,68.932064,61.716045,97.344094,56.281359,44.137003,28.886618,4.682293,22.555260,17.274879,59.550676,35.909333
40.451077,85.105741,138.983520,184.433467,81.028547,73.438428,29.314991,14.201543,138.484789,0.683746,84.834134,41.180096,181.533314,139.546377,178.536149,138.828422,79.384281,137.780895,-0.000687,0.000989,32.000000,-235.804193,139.241116,-0.650581,23.818612,0.693110,361535.622318,0.949717,55.256719,20.109006,3.420611,0.051580,0.024417,212.878269,32.000000,230.747258,211.054511,211.142773,194.015956,32.000000,188.094543,68.943174,61.714679,97.341171,56.281359,44.151612,28.886618,4.825707,22.555260,17.349691,59.568349,35.843449
40.656319,85.115951,138.893037,184.441049,81.055672,73.437672,29.407286,14.204255,138.455467,0.683830,84.732983,41.247132,181.645723,139.488569,178.599764,138.829178,79.372057,137.876164,-0.000686,0.001009,32.000000,-235.804433,139.197327,-0.650771,23.839357,0.686435,361456.448941,0.948204,54.874322,20.133496,3.391405,0.057397,0.031143,213.159523,32.000000,230.246367,210.841585,214.038976,194.124013,32.000000,187.966929,68.969801,61.738603,97.338441,56.281359,44.085754,28.886618,4.517224,22.555260,17.386268,59.550145,35.937873
40.891798,85.103534,138.852745,184.450317,81.074768,73.437716,29.764185,14.197405,138.437340,0.683836,84.800394,41.258963,181.625789,139.461165,178.557585,138.771805,79.348451,137.743945,-0.000684,0.001013,32.000000,-235.808332,139.230451,-0.650680,23.841114,0.693663,361621.933457,0.968474,55.508995,20.104412,3.435842,0.048070,0.023815,213.715759,32.000000,229.792660,210.838299,215.774374,194.243794,32.000000,188.090319,68.955633,61.705454,97.325362,56.281359,44.104801,28.886618,4.578129,22.555260,17.344313,59.565488,35.914982
40.789899,85.121469,138.883732,184.458180,81.110279,73.433965,29.684239,14.204540,138.420776,0.683954,84.848985,41.251316,181.639809,139.528494,178.525812,138.691746,79.343527,137.786340,-0.000684,0.001014,32.000000,-235.805295,139.188802,-0.650235,23.845940,0.689472,361558.450239,0.960274,55.270427,20.162255,3.416272,0.051562,0.034665,213.790215,32.000000,229.660905,211.444952,216.238776,193.467305,32.000000,188.613948,68.951084,61.710924,97.353103,56.281359,44.085188,28.886618,4.679072,22.555260,17.345366,59.558574,35.938753
40.518073,85.121469,138.915264,184.458180,81.106219,73.430190,29.722706,14.201401,138.421559,0.683803,84.871765,41.293659,181.679497,139.460104,178.467301,138.699852,79.350199,137.816175,-0.000683,0.001001,32.000000,-235.805156,139.219436,-0.649720,23.799467,0.685569,361478.034740,0.942933,54.973772,20.122542,3.395614,0.061680,0.029055,213.302318,32.000000,230.086495,211.822355,213.889768,193.085753,32.000000,188.977207,68.952633,61.725476,97.337528,56.281359,44.124440,28.886618,4.795194,22.555260,17.408847,59.562065,35.848952
40.568651,85.126160,138.861604,184.461550,81.120481,73.428908,29.535668,14.200116,138.433023,0.683737,84.811792,41.298223,181.630631,139.446911,178.483702,138.775657,79.365334,137.825338,-0.000682,0.001007,32.000000,-235.809227,139.196615,-0.650342,23.785069,0.687133,361526.270856,0.947971,55.114552,20.147774,3.404856,0.051367,0.030175,212.869250,32.000000,230.662329,211.749052,211.726461,193.247839,32.000000,189.273099,68.966494,61.729400,97.336679,56.281359,44.086683,28.886618,4.418214,22.555260,17.426395,59.566215,35.999648
41.008543,85.111260,138.930248,184.462111,81.133539,73.427628,29.737386,14.208393,138.397335,0.683921,84.704754,41.261504,181.572279,139.545560,178.537167,138.799091,79.359047,137.819413,-0.000682,0.000958,32.000000,-235.802261,139.169323,-0.651464,23.808672,0.692828,361614.402068,0.953440,55.443410,20.155390,3.428477,0.045645,0.026608,212.668863,32.000000,230.692935,211.075692,211.055958,193.864771,32.000000,187.772904,68.955120,61.738043,97.308808,56.281359,44.129136,28.886618,4.520353,22.555260,17.375916,59.555574,35.905151
40.778803,85.072078,138.976632,184.463796,81.150642,73.423795,29.730438,14.205967,138.483819,0.684178,84.618320,41.210022,181.613755,139.415732,178.547729,138.757550,79.359697,137.794134,-0.000682,0.000961,32.000000,-235.801900,139.263161,-0.650768,23.730178,0.692227,361570.385941,0.958201,55.386782,20.144643,3.422880,0.052117,0.020991,213.093578,32.000000,230.260627,210.879768,213.822228,194.177705,32.000000,187.835920,68.949541,61.745406,97.304218,56.281359,44.110017,28.886618,4.657433,22.555260,17.377048,59.563088,35.963111
40.783689,85.072078,138.917743,184.463796,81.142454,73.422550,29.835176,14.201543,138.442132,0.684240,84.623986,41.304848,181.626612,139.515546,178.571349,138.764861,79.341639,137.828235,-0.000681,0.000956,32.000000,-235.808783,139.288105,-0.650786,23.739147,0.684922,361372.349287,0.940816,54.841047,20.148093,3.387837,0.057751,0.025145,213.667574,32.000000,229.895973,210.821288,215.672742,194.296824,32.000000,188.225692,68.950744,61.713514,97.304616,56.281359,44.126853,28.886618,4.642785,22.555260,17.241801,59.558269,35.897667
40.488511,85.052488,138.888542,184.459303,81.156505,73.422550,29.806709,14.205539,138.432072,0.684298,84.663272,41.298935,181.659474,139.551189,178.544066,138.755329,79.354769,137.928542,-0.000681,0.000963,32.000000,-235.805607,139.220964,-0.649798,23.718743,0.690870,361412.927528,0.946535,55.078551,20.135337,3.408061,0.060550,0.030225,213.863736,32.000000,229.666137,211.491155,216.370507,193.314507,32.000000,188.434104,68.956642,61.713177,97.323915,56.281359,44.083771,28.886618,4.606854,22.555260,17.174411,59.547313,35.935525
40.868189,85.043382,138.948490,184.450036,81.190964,73.420004,29.611948,14.203399,138.388582,0.684512,84.786851,41.218174,181.701009,139.545786,178.476687,138.798985,79.349089,137.845598,-0.000680,0.000949,32.000000,-235.800535,139.253739,-0.649660,23.769622,0.690280,361429.435621,0.943076,55.072654,20.169725,3.406208,0.063013,0.034800,213.345037,32.000000,230.027736,211.806060,214.042072,193.056786,32.000000,188.983998,68.919557,61.716840,97.307896,56.281359,44.135703,28.886618,4.604208,22.555260,17.143313,59.558367,35.928188
41.142716,85.064904,138.820713,184.441611,81.201935,73.421245,29.285758,14.202257,138.463438,0.684242,84.834671,41.200627,181.661780,139.503699,178.497582,138.747646,79.374158,137.850822,-0.000679,0.000934,32.000000,-235.808397,139.274787,-0.649427,23.830230,0.695357,361519.511074,0.951243,55.410295,20.204613,3.430320,0.056083,0.034404,212.814977,32.000000,230.613163,211.864390,211.930362,193.317344,32.000000,188.844063,68.949271,61.757705,97.350550,56.281359,44.129121,28.886618,4.744401,22.555260,17.143755,59.544854,35.892312
40.455468,85.064904,138.935544,184.441611,81.210027,73.425033,29.432281,14.198689,138.496808,0.683881,84.829129,41.210704,181.588907,139.488223,178.541651,138.828828,79.348025,137.779347,-0.000679,0.000919,32.000000,-235.809998,139.265835,-0.648507,23.867052,0.688131,361344.384804,0.948005,54.942062,20.170589,3.399918,0.056209,0.033280,212.691126,32.000000,230.675096,211.243397,210.892849,193.734121,32.000000,188.103508,68.943126,61.730135,97.336203,56.281359,44.133004,28.886618,4.831103,22.555260,17.219108,59.544392,35.915789
40.548291,85.092221,138.784390,184.438803,81.205821,73.424463,29.662873,14.204540,138.374360,0.683750,84.704042,41.224514,181.634048,139.479556,178.577331,138.715704,79.375149,137.747815,-0.000679,0.000915,32.000000,-235.805295,139.171017,-0.648030,23.816803,0.681644,361220.677882,0.951833,54.633651,20.148022,3.374126,0.053136,0.023278,213.077697,32.000000,230.292887,210.897136,213.842415,194.110462,32.000000,187.987003,68.956221,61.749210,97.311318,56.281359,44.091330,28.886618,4.439552,22.555260,17.314757,59.557266,35.912194
40.992223,85.102982,138.859461,184.441049,81.199378,73.420773,29.950467,14.202400,138.364211,0.683570,84.794023,41.191023,181.654522,139.472195,178.562755,138.753167,79.367435,137.738166,-0.000679,0.000903,32.000000,-235.803501,139.257309,-0.648419,23.758030,0.691797,361565.181834,0.964239,55.462825,20.139926,3.434283,0.053298,0.027080,213.593779,32.000000,229.780098,210.922066,215.387823,194.245041,32.000000,188.014649,68.966845,61.741488,97.325470,56.281359,44.101725,28.886618,4.534366,22.555260,17.353079,59.555004,35.876391
41.104013,85.133886,138.772686,184.443577,81.195494,73.418231,29.855137,14.205254,138.394196,0.683509,84.843618,41.181045,181.650972,139.428721,178.572131,138.749176,79.308954,137.712126,-0.000679,0.000890,32.000000,-235.801467,139.178910,-0.647833,23.681240,0.691209,361511.427640,0.954470,55.377519,20.097699,3.422694,0.061649,0.022209,213.795135,32.000000,229.631667,211.608574,216.652405,193.488520,32.000000,188.312303,68.962010,61.733259,97.356217,56.281359,44.094931,28.886618,4.817435,22.555260,17.354127,59.548001,35.906251
40.450428,85.133886,138.823988,184.443577,81.214971,73.415672,29.467118,14.202828,138.404845,0.683274,84.995616,41.197461,181.624655,139.525966,178.502844,138.745773,79.360827,137.774507,-0.000680,0.000888,32.000000,-235.807007,139.166042,-0.647424,23.669806,0.686264,361325.377472,0.934413,54.852384,20.100789,3.387459,0.055115,0.034074,213.527866,32.000000,230.061503,211.854699,214.334650,193.215988,32.000000,189.104641,68.930257,61.783364,97.355982,56.281359,44.087818,28.886618,4.837304,22.555260,17.462742,59.563304,35.852767
40.658637,85.148510,138.745818,184.446666,81.199524,73.411767,29.847290,14.202114,138.416226,0.683184,84.967080,41.190250,181.604760,139.433738,178.519480,138.705292,79.402069,137.696091,-0.000681,0.000868,32.000000,-235.806901,139.157333,-0.647365,23.681397,0.686415,361374.537409,0.934722,54.749044,20.146797,3.376135,0.039204,0.029297,212.838630,32.000000,230.569140,211.908578,211.958055,193.235408,32.000000,188.916625,68.956431,61.786298,97.305934,56.281359,44.107634,28.886618,4.470337,22.555260,17.514958,59.551325,35.875290
40.777100,85.167274,138.794180,184.462392,81.201210,73.407937,29.517805,14.201543,138.428240,0.683400,84.871553,41.276096,181.574060,139.432352,178.521578,138.726887,79.385271,137.687847,-0.000682,0.000844,32.000000,-235.809767,139.203589,-0.647791,23.788478,0.697203,361568.444625,0.963253,55.537928,20.124807,3.431954,0.063805,0.013392,212.620459,32.000000,230.619409,211.248844,211.098879,193.742568,32.000000,188.027018,68.954219,61.770238,97.295505,56.281359,44.074726,28.886618,4.656557,22.555260,17.581651,59.564002,35.920411
41.107791,85.153201,138.771547,184.470536,81.233421,73.404095,29.685827,14.199688,138.482607,0.683407,84.813330,41.167032,181.622847,139.473236,178.581248,138.812225,79.372227,137.765817,-0.000683,0.000867,32.000000,-235.807196,139.173508,-0.647344,23.833168,0.693230,361417.758854,0.945796,55.300184,20.045998,3.412456,0.055184,0.024609,213.148569,32.000000,230.536653,210.956960,213.617507,194.157347,32.000000,188.041479,68.953976,61.777955,97.248949,56.281359,44.099326,28.886618,4.764218,22.555260,17.583353,59.555594,35.897814
40.398594,85.153201,138.824574,184.470536,81.265846,73.400243,29.598138,14.204398,138.390071,0.683265,84.765012,41.271966,181.598042,139.554941,178.557840,138.725829,79.342551,137.764813,-0.000684,0.000857,32.000000,-235.803142,139.157822,-0.647490,23.844104,0.688454,361388.885187,0.953394,55.175802,20.058844,3.403729,0.051969,0.025761,213.640447,32.000000,229.836864,211.018507,215.385595,194.237671,32.000000,187.778629,68.941378,61.743039,97.251634,56.281359,44.084968,28.886618,4.869550,22.555260,17.536073,59.571497,35.881233
40.727178,85.133886,138.771367,184.469693,81.300136,73.400235,29.612667,14.202828,138.385069,0.683446,84.797812,41.228812,181.600621,139.423522,178.540835,138.708451,79.315879,137.699742,-0.000684,0.000857,32.000000,-235.810777,139.114484,-0.646392,23.783338,0.681877,361235.475982,0.939821,54.763829,20.109244,3.375797,0.059487,0.026001,213.846277,32.000000,229.595267,211.693541,216.436693,193.271243,32.000000,188.537478,68.946779,61.754772,97.237964,56.281359,44.119654,28.886618,4.686557,22.555260,17.470467,59.567681,35.896494
40.637035,85.128919,138.823334,184.467447,81.301891,73.400320,29.722547,14.202542,138.397695,0.683455,84.817608,41.257928,181.657881,139.454394,178.476294,138.723485,79.294495,137.757244,-0.000683,0.000856,32.000000,-235.802867,139.134430,-0.646630,23.771746,0.692804,361557.853139,0.960135,55.620225,20.138439,3.436371,0.047220,0.024492,213.511878,32.000000,230.088477,211.842296,214.419587,193.338626,32.000000,188.926558,68.940304,61.752013,97.230278,56.281359,44.081889,28.886618,4.747658,22.555260,17.454575,59.559734,36.129949
40.758638,85.109328,138.763109,184.463796,81.284498,73.399080,29.829174,14.202685,138.456512,0.683500,84.811572,41.271877,181.607052,139.451111,178.487399,138.749867,79.352802,137.760652,-0.000683,0.000867,32.000000,-235.808625,139.148767,-0.646546,23.710351,0.689161,361435.501941,0.951406,55.202698,20.133937,3.407341,0.038566,0.022084,212.960761,32.000000,230.559139,212.087711,211.857901,193.065384,32.000000,188.779969,68.956939,61.774658,97.230317,56.281359,44.108353,28.886618,4.849258,22.555260,17.455887,59.550126,35.925620
40.878710,85.109328,138.791886,184.463796,81.270990,73.395324,29.642068,14.205396,138.402511,0.683346,84.779110,41.255259,181.589176,139.399991,178.538223,138.787782,79.329345,137.624282,-0.000684,0.000853,32.000000,-235.804930,139.184763,-0.648031,23.746202,0.691115,361499.348270,0.950111,55.306729,20.182870,3.416178,0.048270,0.035549,212.830664,32.000000,230.693612,211.264017,211.074228,193.753608,32.000000,188.283881,68.961293,61.778630,97.214569,56.281359,44.067513,28.886618,4.623483,22.555260,17.389009,59.556253,35.908452
40.691740,85.085875,138.757965,184.452282,81.267657,73.391523,29.942913,14.202828,138.437206,0.683024,84.646387,41.320589,181.625297,139.454190,178.568550,138.743328,79.324121,137.714924,-0.000685,0.000844,32.000000,-235.801926,139.124110,-0.648103,23.698549,0.690706,361343.520627,0.943659,55.140144,20.126196,3.404508,0.050745,0.017761,212.999842,32.000000,230.510420,210.836622,213.298718,194.103676,32.000000,187.921199,68.955077,61.811330,97.195779,56.281359,44.087543,28.886618,4.650792,22.555260,17.308565,59.553892,35.851153
41.015009,85.082288,138.805423,184.451159,81.268897,73.385210,29.329235,14.202828,138.450444,0.682893,84.647236,41.245543,181.643718,139.461531,178.575204,138.776901,79.287229,137.858412,-0.000685,0.000841,32.000000,-235.807171,139.107957,-0.647247,23.735895,0.687866,361305.051850,0.946605,54.995331,20.084305,3.395212,0.066467,0.031526,213.524873,32.000000,229.810130,211.095752,215.185147,194.072402,32.000000,187.706551,68.963386,61.769428,97.176516,56.281359,44.073536,28.886618,4.542464,22.555260,17.296977,59.566500,35.895833
40.755436,85.080356,138.802350,184.450597,81.278841,73.381349,29.623845,14.202828,138.450607,0.682797,84.680914,41.244081,181.674661,139.512100,178.553020,138.769404,79.286062,137.850414,-0.000686,0.000828,32.000000,-235.807663,139.257900,-0.647403,23.832092,0.691970,361351.792941,0.941569,55.197516,20.132968,3.409979,0.056499,0.030648,213.690686,32.000000,229.720270,211.517443,216.529534,193.399548,32.000000,188.672931,68.950087,61.771937,97.190653,56.281359,44.089711,28.886618,4.802465,22.555260,17.297815,59.560875,35.935598
40.969593,85.080356,138.871393,184.450597,81.298999,73.379540,29.558666,14.205111,138.500288,0.682824,84.671617,41.208516,181.707545,139.556633,178.545353,138.816344,79.295928,137.813682,-0.000686,0.000845,32.000000,-235.801118,139.164409,-0.647089,23.856692,0.685963,361232.013454,0.953136,54.804304,20.238583,3.384259,0.052481,0.032758,213.667791,32.000000,230.059891,211.911146,214.348758,193.075412,32.000000,188.915587,68.949364,61.774979,97.189464,56.281359,44.094827,28.886618,4.573275,22.555260,17.291929,59.565192,36.025767
40.918813,85.050556,138.785609,184.446947,81.345099,73.378350,29.479699,14.202685,138.364987,0.682930,84.759968,41.226720,181.642159,139.515220,178.529279,138.874057,79.388731,137.755102,-0.000687,0.000835,32.000000,-235.806658,139.212889,-0.647898,23.765242,0.687178,361322.507311,0.949987,55.115038,20.235921,3.405738,0.053335,0.031283,212.950575,32.000000,230.437826,212.075248,212.115756,193.123442,32.000000,188.968559,68.957889,61.791119,97.217677,56.281359,44.073256,28.886618,4.736552,22.555260,17.189123,59.567346,35.913515
40.461726,85.046417,138.920695,184.445823,81.402086,73.374539,29.807312,14.205111,138.460245,0.682889,84.747263,41.262446,181.626177,139.461530,178.556126,138.768754,79.391860,137.824620,-0.000688,0.000840,32.000000,-235.805543,139.140751,-0.648647,23.755591,0.683411,361209.112991,0.946774,54.856967,20.208467,3.389621,0.058367,0.026409,212.754482,32.000000,230.663500,211.276451,210.854141,193.784092,32.000000,188.192562,68.978089,61.798085,97.206670,56.281359,44.111459,28.886618,4.859509,22.555260,17.175259,59.559695,35.944989
40.613935,85.068767,138.787732,184.447228,81.463862,73.374513,29.860448,14.200259,138.535805,0.682774,84.686045,41.240700,181.586501,139.514588,178.599861,138.848977,79.366763,137.705662,-0.000688,0.000822,32.000000,-235.805806,139.172447,-0.648922,23.680925,0.686412,361069.617033,0.950482,54.888266,20.087608,3.391731,0.049138,0.030713,213.020589,32.000000,230.642829,210.874746,213.045952,194.319756,32.000000,187.911759,68.952461,61.805758,97.194942,56.281359,44.069749,28.886618,4.557818,22.555260,17.175731,59.558505,35.926354
40.948915,85.068767,138.832410,184.447228,81.539068,73.377032,29.266701,14.206824,138.461958,0.682376,84.679544,41.212178,181.604803,139.511365,178.589021,138.746509,79.347867,137.847064,-0.000687,0.000829,32.000000,-235.802356,139.244764,-0.648940,23.696871,0.694373,361237.422716,0.951256,55.436740,20.117773,3.433385,0.052497,0.031658,213.583866,32.000000,229.792112,211.050534,215.256996,194.132497,32.000000,187.803272,68.944432,61.794309,97.222666,56.281359,44.076874,28.886618,4.590334,22.555260,17.253997,59.566559,35.920338
40.694980,85.074286,138.845818,184.445543,81.584662,73.377051,29.948025,14.201543,138.482828,0.682288,84.630193,41.394838,181.624814,139.516525,178.588766,138.721182,79.288017,137.782201,-0.000686,0.000812,32.000000,-235.807308,139.150726,-0.649649,23.772559,0.693645,361226.398037,0.945834,55.274539,20.085890,3.417244,0.041812,0.016041,213.741076,32.000000,229.608189,211.467451,216.663660,193.372434,32.000000,188.665103,68.931267,61.784802,97.250067,56.281359,44.092052,28.886618,4.562225,22.555260,17.273886,59.547313,35.901923
41.219379,85.051384,138.843197,184.440488,81.656209,73.374485,29.764268,14.201258,138.475024,0.682146,84.566156,41.304237,181.629197,139.442996,178.545847,138.776473,79.275253,137.751552,-0.000687,0.000799,32.000000,-235.807102,139.226472,-0.650321,23.769543,0.688132,361124.112710,0.956674,54.870250,20.172513,3.390381,0.061197,0.035918,213.612880,32.000000,229.943992,211.933631,214.644499,192.963729,32.000000,188.876318,68.926238,61.800262,97.272943,56.281359,44.080923,28.886618,4.431379,22.555260,17.195083,59.560039,35.903537
41.199401,84.985438,138.805709,184.430378,81.703001,73.374468,29.655166,14.203113,138.452854,0.681949,84.558735,41.147716,181.653297,139.481228,178.563375,138.765452,79.378116,137.774955,-0.000688,0.000788,32.000000,-235.805410,139.246438,-0.651511,23.819163,0.689970,361317.678853,0.941118,55.182010,20.201302,3.411866,0.049167,0.024175,212.871095,32.000000,230.433345,212.067112,212.327344,193.003593,32.000000,189.079927,68.942614,61.820549,97.274421,56.281359,44.114273,28.886618,4.804997,22.555260,17.195606,59.554551,36.082847
40.576548,84.985438,138.804372,184.430378,81.681456,73.376987,29.570557,14.204112,138.483925,0.681869,84.532766,41.247477,181.541966,139.405721,178.570336,138.743145,79.348526,137.754733,-0.000688,0.000784,32.000000,-235.809820,139.156558,-0.651588,23.833902,0.681832,361079.555692,0.934056,54.528300,20.199385,3.368396,0.056822,0.030948,212.745307,32.000000,230.774077,211.309597,210.683809,193.674918,32.000000,188.596615,68.962070,61.801203,97.297293,56.281359,44.066380,28.886618,4.784122,22.555260,16.966591,59.555063,35.873089
40.941709,84.945981,138.897627,184.416056,81.682314,73.379478,29.601349,14.208108,138.520445,0.681665,84.506778,41.270803,181.561590,139.504983,178.577826,138.793264,79.378005,137.706655,-0.000689,0.000788,32.000000,-235.800907,139.175401,-0.652244,23.808908,0.680461,360885.898524,0.937835,54.486273,20.107732,3.369120,0.061845,0.024243,212.987420,32.000000,230.617046,211.073513,212.926288,194.109200,32.000000,187.676510,68.953454,61.815978,97.283560,56.281359,44.091421,28.886618,4.584044,22.555260,16.829239,59.564376,35.942348
40.711216,84.964744,138.797862,184.412686,81.680114,73.379406,29.648666,14.198832,138.415885,0.681801,84.432583,41.205648,181.575821,139.467649,178.564748,138.717004,79.358246,137.806424,-0.000689,0.000762,32.000000,-235.808216,139.153235,-0.652060,23.813472,0.689731,361202.049668,0.955893,55.236491,20.127636,3.420803,0.050110,0.030682,213.578243,32.000000,229.840296,210.945923,215.294697,194.045602,32.000000,188.110065,68.972408,61.789422,97.267817,56.281359,44.064252,28.886618,4.705517,22.555260,16.893870,59.552791,35.952840
40.934662,84.957294,138.904425,184.410720,81.674366,73.380910,29.579880,14.201258,138.505097,0.681879,84.504943,41.191343,181.616737,139.514935,178.583251,138.717963,79.314186,137.785017,-0.000692,0.000785,32.000000,-235.810544,139.193351,-0.652081,23.766317,0.685105,360981.790372,0.945805,54.756135,20.075123,3.392570,0.057175,0.024329,213.811512,32.000000,229.724289,211.427552,216.536098,193.639508,32.000000,188.545296,68.967029,61.790282,97.303048,56.281359,44.131274,28.886618,4.471380,22.555260,16.893511,59.554502,35.904931
40.590698,84.957294,138.822179,184.410720,81.667171,73.379916,29.608639,14.203969,138.466785,0.681802,84.545019,41.181385,181.618398,139.508348,178.545363,138.708614,79.336320,137.646688,-0.000691,0.000780,32.000000,-235.805046,139.198510,-0.652476,23.744943,0.688179,361124.485068,0.950014,55.052843,20.142674,3.409327,0.054116,0.026643,213.707682,32.000000,229.919084,211.958173,214.833861,192.824586,32.000000,188.854887,68.988427,61.790075,97.309456,56.281359,44.071718,28.886618,4.769411,22.555260,16.867221,59.568192,35.801850
40.851653,84.942946,138.867266,184.400049,81.670563,73.378650,29.585134,14.202828,138.399615,0.681746,84.683942,41.241482,181.641317,139.565932,178.528804,138.878763,79.322779,137.691907,-0.000692,0.000772,32.000000,-235.805532,139.170773,-0.653435,23.707597,0.686503,361089.930641,0.946707,54.775928,20.176481,3.393320,0.046743,0.026332,212.891564,32.000000,230.507074,211.806791,212.416198,193.044403,32.000000,189.184557,68.982697,61.812370,97.293776,56.281359,44.104634,28.886618,4.612505,22.555260,16.816895,59.551365,35.917917
40.696314,84.990405,138.824153,184.407631,81.678703,73.374810,29.565620,14.206681,138.449230,0.681572,84.684195,41.339386,181.577673,139.526719,178.547014,138.831604,79.412485,137.737060,-0.000694,0.000767,32.000000,-235.803482,139.082115,-0.654753,23.719504,0.692149,361199.491239,0.954288,55.191206,20.088071,3.420049,0.050132,0.023644,212.695820,32.000000,230.731864,211.347390,210.730596,193.603255,32.000000,188.484341,69.017286,61.803261,97.312120,56.281359,44.068258,28.886618,4.717135,22.555260,16.981181,59.560777,35.902656
40.460258,85.012203,138.917556,184.421392,81.675766,73.372245,29.531454,14.201972,138.551082,0.681531,84.534741,41.329804,181.588549,139.434901,178.604873,138.834392,79.389918,137.692357,-0.000695,0.000773,32.000000,-235.804093,139.176933,-0.655875,23.743815,0.689296,361088.125067,0.948522,54.861552,20.123283,3.399306,0.056093,0.028258,213.012148,32.000000,230.687070,211.049994,212.857670,193.964009,32.000000,187.958058,69.046581,61.839932,97.317748,56.281359,44.085719,28.886618,4.487737,22.555260,16.981084,59.564652,36.023419
40.762579,85.012203,138.771740,184.421392,81.697677,73.372253,30.006520,14.201972,138.504176,0.681687,84.456410,41.314860,181.613412,139.513201,178.556626,138.660168,79.315496,137.834539,-0.000696,0.000776,32.000000,-235.809338,139.165512,-0.656729,23.768101,0.691250,361057.667019,0.953048,55.096516,20.055210,3.411222,0.054198,0.026608,213.505139,32.000000,229.966130,210.810417,215.179009,194.172151,32.000000,188.207639,69.059659,61.799909,97.327649,56.281359,44.053040,28.886618,4.675492,22.555260,17.056858,59.570769,35.917623
40.902460,84.976609,138.927242,184.417460,81.726817,73.368411,29.565094,14.199117,138.504917,0.681843,84.436581,41.300960,181.598497,139.539547,178.612266,138.806928,79.322903,137.803281,-0.000696,0.000767,32.000000,-235.812356,139.240974,-0.656551,23.817799,0.694647,361196.225353,0.960075,55.404307,20.056359,3.433432,0.055472,0.022269,213.753253,32.000000,229.696162,211.474305,216.256578,193.502236,32.000000,188.203030,69.048243,61.776242,97.332494,56.281359,44.110306,28.886618,4.804460,22.555260,16.933211,59.567041,35.849245
40.792053,84.943222,138.786553,184.407912,81.739973,73.366476,29.772231,14.202400,138.476493,0.681876,84.568783,41.198982,181.610244,139.391774,178.544206,138.827160,79.342339,137.699314,-0.000698,0.000755,32.000000,-235.803829,139.204445,-0.656782,23.817301,0.688587,361170.647196,0.937437,55.038259,20.198886,3.404391,0.060933,0.030174,213.755531,32.000000,229.863645,211.800764,215.048768,193.102082,32.000000,188.908686,69.045287,61.791278,97.342692,56.281359,44.058683,28.886618,4.662302,22.555260,16.816991,59.565517,35.872136
41.034161,84.966951,138.827176,184.404542,81.754865,73.367435,29.641910,14.204540,138.463434,0.681986,84.671123,41.191052,181.577357,139.475152,178.477937,138.801105,79.370929,137.668154,-0.000698,0.000746,32.000000,-235.806114,139.195165,-0.656683,23.830991,0.685527,361048.323258,0.947853,54.834007,20.176512,3.396550,0.064227,0.032579,212.970855,32.000000,230.484424,211.785211,212.421866,193.077517,32.000000,189.239743,69.031885,61.793683,97.332110,56.281359,44.055744,28.886618,4.786287,22.555260,16.816413,59.557757,35.908526
40.416974,84.966951,138.783859,184.404542,81.777636,73.368494,29.644905,14.204255,138.449910,0.682027,84.781785,41.253630,181.546053,139.483349,178.555954,138.793160,79.366112,137.652850,-0.000698,0.000732,32.000000,-235.802138,139.095189,-0.656985,23.835239,0.686605,361026.969001,0.943868,54.933705,20.107272,3.402294,0.052830,0.017502,212.728775,32.000000,230.738261,211.470828,210.797397,193.384615,32.000000,188.358422,69.058903,61.818422,97.365583,56.281359,44.052370,28.886618,4.880609,22.555260,16.898430,59.554709,35.836479
40.355987,85.016341,138.833756,184.407351,81.743868,73.365932,29.739415,14.204112,138.430645,0.682128,84.773150,41.193873,181.530520,139.365265,178.527062,138.680562,79.350798,137.690743,-0.000698,0.000752,32.000000,-235.802117,139.064862,-0.657602,23.772926,0.682671,360912.409613,0.942140,54.665959,20.063749,3.383210,0.059606,0.032395,212.909936,32.000000,230.603232,210.878974,212.921220,193.951403,32.000000,188.157474,69.055100,61.808300,97.329673,56.281359,44.038271,28.886618,4.530368,22.555260,17.069838,59.559115,35.871769
40.595043,85.081184,138.652160,184.422234,81.747084,73.365906,29.736478,14.200545,138.394553,0.682184,84.873635,41.060842,181.590440,139.382741,178.553539,138.684491,79.289722,137.729618,-0.000697,0.000767,32.000000,-235.808799,139.082832,-0.658392,23.718324,0.692001,361185.662143,0.957341,55.411636,20.061231,3.433801,0.051131,0.021999,213.500195,32.000000,229.954230,210.768892,214.939194,194.358012,32.000000,187.872574,69.052867,61.781325,97.324509,56.281359,44.003274,28.886618,4.787898,22.555260,17.295262,59.552515,35.833398
40.811140,85.167274,138.804249,184.443858,81.746986,73.362086,29.701432,14.204112,138.365270,0.682138,84.992625,41.181852,181.595382,139.399522,178.556650,138.642588,79.309786,137.672623,-0.000697,0.000766,32.000000,-235.806378,139.043489,-0.658862,23.689501,0.695045,361266.414340,0.955902,55.535184,20.094705,3.440227,0.049018,0.020972,213.882840,32.000000,229.613369,211.427518,216.622478,193.511186,32.000000,188.401725,69.071732,61.766833,97.353414,56.281359,44.067986,28.886618,4.818714,22.555260,17.296088,59.548277,35.929876
40.531213,85.167274,138.679272,184.443858,81.730150,73.358346,29.419115,14.200116,138.365360,0.682432,85.015271,41.101023,181.553647,139.302381,178.494443,138.679011,79.276112,137.670096,-0.000696,0.000756,32.000000,-235.808899,139.054340,-0.658409,23.677359,0.692221,361309.102136,0.950161,55.309832,20.174408,3.415495,0.051201,0.027469,213.740356,32.000000,229.905747,211.788301,215.305912,193.246547,32.000000,188.950500,69.005984,61.773423,97.348565,56.281359,44.009392,28.886618,4.835632,22.555260,17.596567,59.549408,35.877565
40.577041,85.221080,138.830898,184.469132,81.701507,73.354527,29.698054,14.202114,138.400209,0.682664,85.115298,41.088889,181.534062,139.367183,178.430798,138.601149,79.356168,137.652832,-0.000696,0.000771,32.000000,-235.802311,139.045733,-0.659249,23.681712,0.690407,361251.631166,0.946070,55.134729,20.127034,3.401136,0.043233,0.029649,213.020653,32.000000,230.478698,211.926759,212.293478,193.136865,32.000000,188.980203,69.042061,61.796823,97.375941,56.281359,44.049598,28.886618,4.639541,22.555260,17.785371,59.551119,35.849979
40.892176,85.246190,138.672176,184.477276,81.649628,73.348159,29.549562,14.201258,138.327440,0.682785,85.149194,41.132054,181.557174,139.348546,178.530514,138.598174,79.342520,137.698336,-0.000696,0.000772,32.000000,-235.806446,139.013387,-0.660107,23.736472,0.694610,361397.678100,0.962104,55.473277,20.159497,3.421543,0.060216,0.031130,212.684170,32.000000,230.731106,211.448490,210.981032,193.606845,32.000000,188.369306,69.047348,61.826040,97.389504,56.281359,44.003035,28.886618,4.641163,22.555260,17.874851,59.549732,35.932150
40.680592,85.244535,138.776168,184.479242,81.587271,73.340509,29.385356,14.197548,138.357888,0.682669,85.046524,41.172689,181.538727,139.293777,178.532708,138.630319,79.379599,137.670140,-0.000697,0.000759,32.000000,-235.814746,139.017345,-0.660147,23.786695,0.694439,361300.850807,0.951991,55.471536,20.071168,3.421415,0.049803,0.014077,212.930781,32.000000,230.826789,210.917589,212.547394,194.096982,32.000000,188.234610,69.034443,61.786206,97.339398,56.281359,44.039961,28.886618,4.642323,22.555260,17.877356,59.558938,35.948731
41.058394,85.244535,138.661285,184.479242,81.565176,73.332881,29.635187,14.203399,138.377305,0.682674,84.920915,41.231169,181.597871,139.384453,178.563952,138.653283,79.318763,137.606123,-0.000698,0.000721,32.000000,-235.802338,139.086175,-0.660906,23.794301,0.687220,361178.552415,0.948920,55.115973,20.106623,3.391166,0.056135,0.035210,213.505126,32.000000,229.979662,210.916400,214.891288,194.146044,32.000000,187.963075,69.046706,61.804861,97.337685,56.281359,43.997052,28.886618,4.544437,22.555260,17.874098,59.560196,36.065825
41.135166,85.248674,138.786237,184.487105,81.503621,73.329024,29.670925,14.200116,138.408344,0.682795,84.897921,41.156740,181.592421,139.422768,178.558114,138.623924,79.276583,137.703561,-0.000697,0.000714,32.000000,-235.807588,139.109814,-0.661072,23.829942,0.689435,361177.980311,0.959389,55.369654,20.056031,3.411361,0.038497,0.026114,213.778353,32.000000,229.613403,211.422530,216.348247,193.626753,32.000000,188.161515,69.054270,61.768493,97.359077,56.281359,44.049068,28.886618,4.892805,22.555260,17.890979,59.559665,35.906325
40.821275,85.211699,138.760690,184.481769,81.453696,73.325146,29.732502,14.202971,138.344352,0.683203,84.958497,41.203127,181.623772,139.314370,178.502327,138.635905,79.330181,137.651729,-0.000697,0.000692,32.000000,-235.808667,139.063394,-0.660809,23.794117,0.682786,361063.020436,0.941910,54.914442,20.086182,3.377173,0.058688,0.030567,213.798261,32.000000,229.919919,211.758947,215.433218,193.304561,32.000000,189.295635,69.057631,61.789064,97.381034,56.281359,44.030232,28.886618,4.676882,22.555260,17.765060,59.554286,35.898474
40.619566,85.175827,138.842444,184.470536,81.434744,73.325160,29.668465,14.208251,138.410595,0.683249,84.888647,41.227250,181.619700,139.451130,178.503047,138.688286,79.343508,137.634972,-0.000696,0.000703,32.000000,-235.801092,139.098369,-0.661902,23.797710,0.681068,361073.737187,0.938870,54.826473,20.175062,3.373907,0.040226,0.026789,212.997423,32.000000,230.389070,212.016401,212.596672,193.065050,32.000000,188.982778,69.052624,61.802451,97.372382,56.281359,44.055298,28.886618,4.631965,22.555260,17.767214,59.560236,35.921218
40.620953,85.175827,138.812774,184.470536,81.392289,73.325180,29.656475,14.207965,138.428287,0.683333,84.866353,41.258802,181.538584,139.483633,178.520734,138.663391,79.329532,137.664886,-0.000697,0.000724,32.000000,-235.802361,139.173463,-0.662354,23.775496,0.686756,361078.806320,0.944451,55.166931,20.096625,3.399225,0.053800,0.028370,212.693968,32.000000,230.622108,211.569031,211.143242,193.396938,32.000000,188.653104,69.043836,61.791910,97.388036,56.281359,44.049915,28.886618,4.789748,22.555260,17.644512,59.560590,35.855995
40.721875,85.146855,138.825578,184.453967,81.363570,73.324160,30.085253,14.204540,138.407048,0.683420,84.714670,41.319215,181.601273,139.462591,178.563669,138.665670,79.388789,137.822906,-0.000695,0.000726,32.000000,-235.803328,139.072306,-0.662671,23.796136,0.690087,361112.711681,0.951403,55.374781,20.075267,3.418117,0.054482,0.025225,212.874324,32.000000,230.880315,211.007198,212.263813,194.218178,32.000000,188.037818,69.088343,61.839737,97.403882,56.281359,44.058273,28.886618,4.560202,22.555260,17.545554,59.557757,35.821732
40.957248,85.102706,138.778311,184.448070,81.331926,73.320569,29.805911,14.203256,138.372095,0.683650,84.566242,41.289017,181.605422,139.525415,178.593338,138.715561,79.298731,137.729391,-0.000695,0.000718,32.000000,-235.806251,139.182786,-0.661498,23.745337,0.690589,361131.237850,0.951754,55.373104,20.103580,3.417270,0.049876,0.022684,213.383451,32.000000,229.828987,211.008349,214.776576,194.022277,32.000000,187.697172,69.083882,61.796269,97.370322,56.281359,44.034245,28.886618,4.601953,22.555260,17.393679,59.553823,35.947997
40.985915,85.055523,138.900782,184.440488,81.306515,73.320550,29.566264,14.204255,138.436671,0.683647,84.526142,41.311458,181.644222,139.544032,178.607869,138.802449,79.290934,137.820335,-0.000695,0.000741,32.000000,-235.805580,139.210053,-0.660553,23.723516,0.688408,360977.109436,0.935647,55.222075,20.120023,3.409116,0.056532,0.029542,213.737535,32.000000,229.726862,211.336544,216.528343,193.736182,32.000000,188.645352,69.084427,61.789695,97.364694,56.281359,44.100860,28.886618,4.707500,22.555260,17.394724,59.545798,36.046163
40.644842,85.055523,138.851575,184.440488,81.278853,73.320568,29.685668,14.205825,138.500184,0.683757,84.575065,41.364683,181.648547,139.542828,178.550107,138.787721,79.304797,137.800684,-0.000696,0.000775,32.000000,-235.801715,139.223207,-0.660925,23.729129,0.685905,360940.362503,0.938514,54.894167,20.165291,3.388370,0.043285,0.022827,213.818355,32.000000,229.761931,211.813650,215.362641,193.110810,32.000000,188.844609,69.122534,61.793776,97.350536,56.281359,44.065600,28.886618,4.767368,22.555260,17.231538,59.556085,35.923566
40.817081,85.001993,138.959433,184.438522,81.226596,73.320528,29.653334,14.203399,138.500046,0.683909,84.511218,41.335292,181.630762,139.581184,178.497881,138.802245,79.295512,137.812460,-0.000696,0.000768,32.000000,-235.804141,139.240360,-0.661329,23.770907,0.686518,360895.248937,0.945317,54.812508,20.216648,3.388988,0.051198,0.031194,212.939764,32.000000,230.218382,212.036620,212.754466,192.794977,32.000000,189.062341,69.112452,61.783187,97.328172,56.281359,44.068417,28.886618,4.630691,22.555260,17.045965,59.557275,35.954454
40.843648,84.949568,138.948021,184.432625,81.205310,73.323076,29.644185,14.199117,138.517665,0.683968,84.477931,41.317204,181.614374,139.587832,178.585686,138.813121,79.290516,137.926528,-0.000697,0.000779,32.000000,-235.807111,139.170652,-0.661030,23.791285,0.691482,361020.607842,0.949907,55.223886,20.193375,3.416216,0.058398,0.027676,212.685340,32.000000,230.788137,211.489609,211.163174,193.572457,32.000000,188.797542,69.150882,61.801422,97.345792,56.281359,44.100545,28.886618,4.657750,22.555260,16.863864,59.563580,36.118356
41.185841,84.910939,138.950561,184.418864,81.161463,73.326863,29.252224,14.203256,138.554001,0.684000,84.418575,41.274398,181.575798,139.492137,178.603170,138.905268,79.321078,137.836640,-0.000696,0.000781,32.000000,-235.805595,139.206117,-0.661162,23.825274,0.687932,360910.132618,0.946568,54.962283,20.208299,3.404443,0.053784,0.023582,212.819865,32.000000,230.737331,211.075989,212.197044,193.942314,32.000000,187.997421,69.148514,61.810766,97.338345,56.281359,44.051793,28.886618,4.638761,22.555260,16.863351,59.550096,35.861057
40.505304,84.910939,138.877411,184.418864,81.133231,73.330653,29.566444,14.202400,138.507546,0.684096,84.370450,41.279389,181.560907,139.574149,178.574553,138.873934,79.248530,137.822235,-0.000695,0.000774,32.000000,-235.806452,139.248988,-0.659945,23.819163,0.686825,360870.005942,0.946127,54.877824,20.267901,3.401949,0.053546,0.026729,213.374739,32.000000,229.899262,210.906093,214.809491,194.089319,32.000000,187.933870,69.158725,61.816458,97.323554,56.281359,44.071717,28.886618,4.843683,22.555260,16.728383,59.562183,35.841688
40.678021,84.906525,138.951437,184.404262,81.122404,73.333077,29.705477,14.204255,138.559086,0.684143,84.432792,41.342646,181.612178,139.600637,178.595681,138.823311,79.242739,137.869960,-0.000696,0.000774,32.000000,-235.804760,139.329322,-0.660412,23.829863,0.680531,360665.825360,0.950309,54.428014,20.194310,3.373746,0.051277,0.019908,213.829728,32.000000,229.640826,211.215781,216.414909,193.843807,32.000000,188.317040,69.161697,61.789706,97.379792,56.281359,44.071223,28.886618,4.463506,22.555260,16.712125,59.552034,36.031490
40.825942,84.920873,138.954664,184.409316,81.088628,73.330996,29.624861,14.198261,138.485756,0.684348,84.470745,41.331292,181.576492,139.516179,178.516255,138.883975,79.281185,137.822993,-0.000697,0.000777,32.000000,-235.812557,139.259207,-0.660849,23.837705,0.691020,361071.148684,0.957045,55.248369,20.259960,3.428623,0.040575,0.023563,213.787736,32.000000,229.774769,211.723774,215.593309,193.223598,32.000000,188.774824,69.146388,61.817002,97.367204,56.281359,44.103904,28.886618,4.658470,22.555260,16.761017,59.553941,35.873970
40.860053,84.936324,138.998106,184.416899,81.076411,73.328527,29.624316,14.202114,138.501704,0.684544,84.485430,41.327835,181.582019,139.533246,178.485941,138.795419,79.251331,137.855414,-0.000697,0.000794,32.000000,-235.807884,139.135633,-0.661425,23.776441,0.688332,361013.826660,0.948295,55.034753,20.288603,3.415885,0.049297,0.028828,213.092475,32.000000,230.295936,211.981669,212.799149,192.921788,32.000000,189.028570,69.109420,61.817840,97.359264,56.281359,44.105291,28.886618,4.767516,22.555260,16.760212,59.554325,35.951813
40.575676,84.936324,138.937267,184.416899,81.061114,73.328586,29.606841,14.202257,138.504788,0.684585,84.578893,41.227916,181.516567,139.560957,178.506409,138.831906,79.283643,137.857842,-0.000696,0.000786,32.000000,-235.807250,139.236119,-0.661150,23.717012,0.687233,360930.452548,0.946400,54.844806,20.273046,3.401809,0.051148,0.022227,212.772493,32.000000,230.696918,211.673757,210.832863,193.367418,32.000000,188.838708,69.126187,61.818831,97.401371,56.281359,44.095140,28.886618,4.807974,22.555260,16.813189,59.557551,36.125400
40.843074,84.932185,138.943331,184.421111,81.024870,73.330632,29.684008,14.202542,138.492325,0.684627,84.557169,41.133988,181.509777,139.457167,178.521037,138.903087,79.265327,137.824989,-0.000697,0.000788,32.000000,-235.807292,139.191372,-0.661484,23.714757,0.687233,360930.452548,0.946400,54.844806,20.273046,3.401809,0.066741,0.034768,212.745395,32.000000,230.798159,211.108068,211.950552,193.785790,32.000000,187.902322,69.103578,61.787225,97.366945,56.281359,44.073168,28.886618,4.757925,22.555260,16.798149,59.546329,35.953060
40.735526,84.973297,138.843730,184.420268,81.014421,73.330665,30.002773,14.205111,138.477733,0.684534,84.564224,41.239055,181.588278,139.503291,178.547303,138.817974,79.300789,137.831312,-0.000697,0.000798,32.000000,-235.804068,139.166857,-0.661126,23.703165,0.693162,361007.056806,0.954008,55.188434,20.241897,3.424152,0.046890,0.029884,213.403509,32.000000,229.957551,210.945242,214.622468,194.031796,32.000000,188.020725,69.103184,61.829986,97.366309,56.281359,44.063410,28.886618,4.719307,22.555260,16.940280,59.557492,35.863478
40.651967,85.029586,138.921642,184.428412,80.987510,73.330672,29.377336,14.208393,138.427571,0.684811,84.697410,41.084123,181.559132,139.494502,178.562791,138.699674,79.259278,137.752321,-0.000697,0.000795,32.000000,-235.798491,139.109770,-0.661251,23.760915,0.689075,360924.571819,0.944932,54.861134,20.244483,3.401882,0.043404,0.020977,213.794758,32.000000,229.771566,211.213713,216.051727,193.872677,32.000000,188.309069,69.057032,61.757871,97.351371,56.281359,44.059330,28.886618,4.665187,22.555260,16.940008,59.559655,35.957315
40.830429,85.029586,138.829901,184.428412,80.968653,73.330748,29.706344,14.204683,138.451645,0.684816,84.814079,41.262017,181.602580,139.482472,178.514335,138.759851,79.273274,137.840516,-0.000696,0.000778,32.000000,-235.802201,139.134449,-0.661069,23.755066,0.690742,360960.468009,0.937601,55.032026,20.212049,3.408419,0.052541,0.031472,213.840612,32.000000,229.746160,211.861102,215.769841,193.222862,32.000000,188.593236,69.074863,61.814407,97.381966,56.281359,44.053238,28.886618,4.676094,22.555260,17.135659,59.547352,35.902363
40.749975,85.088358,138.910344,184.451440,80.965440,73.329426,29.965064,14.205825,138.431377,0.684813,84.848047,41.202570,181.574621,139.521622,178.452640,138.744206,79.283076,137.797745,-0.000696,0.000782,32.000000,-235.801715,139.092191,-0.661636,23.819425,0.690789,361104.713852,0.959775,55.189328,20.215729,3.417341,0.051047,0.023412,213.009146,32.000000,230.250192,211.897199,212.939722,192.939073,32.000000,189.096053,69.035447,61.805656,97.352975,56.281359,44.049992,28.886618,4.784399,22.555260,17.340329,59.565045,36.015569
40.842137,85.103810,138.776693,184.461269,80.912516,73.328150,30.159181,14.203113,138.477533,0.684827,84.874387,41.161523,181.559199,139.449256,178.509625,138.747036,79.360241,137.822458,-0.000695,0.000777,32.000000,-235.803443,139.126353,-0.662074,23.805053,0.687792,361010.996409,0.944741,54.973778,20.243970,3.400158,0.062404,0.030483,212.750161,32.000000,230.740012,211.649062,211.099167,193.340859,32.000000,188.667805,69.080371,61.820801,97.375911,56.281359,44.033710,28.886618,4.671603,22.555260,17.394907,59.550067,35.926207
40.817644,85.110708,138.906095,184.462673,80.861043,73.328231,29.503787,14.207109,138.399647,0.684907,84.832699,41.178839,181.530923,139.464181,178.519333,138.710287,79.300350,137.788909,-0.000696,0.000752,32.000000,-235.804037,139.149275,-0.662506,23.851552,0.687595,361080.250853,0.938655,55.129634,20.213688,3.408845,0.052564,0.026002,212.774181,32.000000,230.663984,211.123752,211.885913,193.683653,32.000000,188.006623,69.070509,61.800378,97.334520,56.281359,44.081487,28.886618,4.683825,22.555260,17.420279,59.547067,35.937873
40.680486,85.110708,138.730219,184.462673,80.838247,73.328224,29.644972,14.203113,138.363454,0.684803,84.829459,41.235595,181.580880,139.440120,178.550971,138.701565,79.292553,137.774955,-0.000696,0.000760,32.000000,-235.802132,139.089806,-0.662797,23.787141,0.686037,360944.556642,0.930396,55.033887,20.148357,3.397880,0.052723,0.039811,213.339388,32.000000,230.030085,210.762740,214.470958,194.069847,32.000000,188.020158,69.050397,61.799366,97.345777,56.281359,44.015075,28.886618,4.761830,22.555260,17.421030,59.558564,35.847924
40.527739,85.134990,138.810760,184.461269,80.807492,73.326116,29.834438,14.204968,138.397343,0.684898,84.957619,41.108474,181.614035,139.458614,178.575365,138.699835,79.321085,137.754283,-0.000696,0.000785,32.000000,-235.801916,139.066861,-0.662236,23.781214,0.685626,361043.027690,0.951685,55.070318,20.192182,3.403089,0.059771,0.023992,213.727325,32.000000,229.685438,211.219846,216.041400,193.828624,32.000000,188.198134,69.074070,61.812769,97.379760,56.281359,44.043997,28.886618,4.848756,22.555260,17.507049,59.568910,35.903097
40.703167,85.197074,138.765755,184.471098,80.829257,73.326161,29.580088,14.202257,138.374202,0.684937,84.977264,41.200789,181.594221,139.495053,178.521844,138.695982,79.305295,137.588168,-0.000696,0.000774,32.000000,-235.806758,139.132023,-0.661756,23.770435,0.688901,361111.355431,0.950544,55.235956,20.193295,3.410240,0.059662,0.031252,213.776194,32.000000,229.700325,211.827469,215.737394,193.034072,32.000000,188.877017,69.011849,61.788977,97.356251,56.281359,44.039671,28.886618,4.745204,22.555260,17.724309,59.565724,35.944769
40.734899,85.217217,138.832087,184.478399,80.824695,73.323661,29.572930,14.201829,138.396001,0.684915,85.015699,41.249417,181.616844,139.453681,178.448055,138.774762,79.315939,137.630999,-0.000695,0.000795,32.000000,-235.808334,139.153785,-0.661693,23.764691,0.691818,361149.493344,0.948311,55.445207,20.154862,3.425080,0.047199,0.016380,213.144566,32.000000,230.403462,211.913786,212.973845,193.070075,32.000000,189.146283,69.009109,61.810516,97.353814,56.281359,44.050008,28.886618,4.740664,22.555260,17.796290,59.565547,35.927528
40.719588,85.195419,138.729154,184.483173,80.820354,73.328146,29.645302,14.198975,138.453782,0.684825,84.986146,41.278238,181.562568,139.500743,178.540362,138.729696,79.368051,137.727721,-0.000696,0.000760,32.000000,-235.812499,139.166268,-0.661394,23.749454,0.689292,361153.508617,0.952224,55.294900,20.091041,3.409213,0.046099,0.025722,212.773103,32.000000,230.651910,211.799781,211.126544,193.240355,32.000000,188.703061,69.047198,61.816671,97.375121,56.281359,44.042308,28.886618,4.688584,22.555260,17.798500,59.546241,35.931123
40.770215,85.195419,138.886916,184.483173,80.851454,73.335503,29.782955,14.199117,138.386425,0.684518,84.745587,41.269609,181.528378,139.504475,178.524173,138.763086,79.362671,137.698481,-0.000697,0.000768,32.000000,-235.810226,139.170326,-0.662372,23.741062,0.689248,361138.438314,0.951357,55.275150,20.101547,3.408109,0.051127,0.022036,212.687792,32.000000,230.910393,211.074030,211.612102,193.814623,32.000000,188.027656,69.014051,61.815501,97.328038,56.281359,44.070845,28.886618,4.720062,22.555260,17.724836,59.558013,35.905004
