OSU 80 Ton Compressor Load Stand
40.659301,85.125332,138.864331,184.476995,80.914959,73.339309,29.464093,14.203827,138.517635,0.684672,84.653508,41.287314,181.608289,139.540015,178.576622,138.821090,79.353083,137.780729,-0.000696,0.000762,32.000000,-235.803058,139.155783,-0.662192,23.758843,0.689506,361070.465978,0.949745,55.273402,20.095171,3.406939,0.050568,0.023729,213.260430,32.000000,230.162480,210.750553,214.276347,194.114669,32.000000,187.978413,69.038097,61.838916,97.329097,56.281359,44.070847,28.886618,4.764023,22.555260,17.483112,59.558288,36.097667
40.720683,85.074010,138.939285,184.464077,80.959727,73.343158,29.538867,14.204398,138.511832,0.684590,84.638523,41.264656,181.606136,139.550863,178.591097,138.730067,79.318205,137.822927,-0.000695,0.000759,32.000000,-235.804945,139.183927,-0.662490,23.703821,0.689686,361092.446454,0.944203,55.212257,20.086541,3.406578,0.049441,0.027573,213.702618,32.000000,229.834148,211.216308,216.000722,193.840699,32.000000,188.217963,69.043977,61.792052,97.333520,56.281359,44.086038,28.886618,4.760403,22.555260,17.306097,59.565842,35.836039
40.934649,85.059386,138.792832,184.454810,81.023361,73.349511,29.501287,14.200687,138.502891,0.684581,84.698011,41.297656,181.627347,139.615013,178.536968,138.773131,79.313645,137.839621,-0.000694,0.000779,32.000000,-235.809639,139.210891,-0.661856,23.727713,0.690736,361106.381635,0.957085,55.276203,20.135530,3.415315,0.052313,0.030690,213.872604,32.000000,229.675565,211.734915,216.022838,193.169301,32.000000,189.027401,69.033414,61.823299,97.352370,56.281359,44.189890,28.886618,4.788282,22.555260,17.306850,59.559872,35.936626
40.742127,85.059386,138.942543,184.454810,81.052833,73.353308,29.950508,14.200402,138.504077,0.684452,84.730962,41.279828,181.617997,139.583081,178.479158,138.735198,79.320770,137.766694,-0.000694,0.000806,32.000000,-235.808449,139.194779,-0.662359,23.764009,0.691637,361099.009004,0.953074,55.150670,20.190617,3.412008,0.056219,0.028160,213.027364,32.000000,230.333627,211.939647,212.974966,193.009958,32.000000,188.823162,69.010825,61.814342,97.347290,56.281359,44.090765,28.886618,4.747299,22.555260,17.256701,59.568517,35.983434
40.663965,85.031241,138.847324,184.448070,81.120760,73.357130,29.584275,14.203541,138.501823,0.684254,84.657509,41.176896,181.581584,139.538261,178.499183,138.803040,79.316924,137.853902,-0.000694,0.000830,32.000000,-235.807277,139.253393,-0.662567,23.769910,0.687026,361032.713795,0.949042,54.878035,20.203171,3.390595,0.054939,0.025971,212.706248,32.000000,230.750888,211.914347,211.271312,193.228514,32.000000,188.944109,69.023773,61.826145,97.355582,56.281359,44.080138,28.886618,4.582123,22.555260,17.159439,59.547864,35.934865
40.734049,85.001166,138.924759,184.444700,81.182657,73.361321,29.570323,14.199831,138.520994,0.684014,84.679783,41.181145,181.557338,139.485124,178.519958,138.825243,79.311589,137.746371,-0.000694,0.000845,32.000000,-235.811643,139.158966,-0.662718,23.801775,0.689633,361122.068707,0.939548,55.110140,20.161122,3.410292,0.055000,0.033827,212.798324,32.000000,230.808133,211.029946,211.531815,193.933816,32.000000,188.208650,69.033409,61.815332,97.318595,56.281359,44.084851,28.886618,4.750567,22.555260,17.055276,59.562891,35.932957
40.881179,85.056626,138.874164,184.452002,81.199965,73.361283,29.567049,14.200259,138.550841,0.684212,84.624382,41.206588,181.555749,139.546072,178.558658,138.834635,79.321113,137.898123,-0.000695,0.000825,32.000000,-235.807773,139.180605,-0.662360,23.831542,0.690285,361153.816242,0.953110,55.176469,20.206730,3.414505,0.044751,0.016844,213.146575,32.000000,230.154266,210.873194,214.017532,194.083243,32.000000,187.884163,69.024555,61.823163,97.313050,56.281359,44.088074,28.886618,4.776967,22.555260,17.055288,59.549142,36.115202
40.602899,85.056626,138.989287,184.452002,81.212194,73.361230,29.398407,14.207680,138.439116,0.684327,84.681294,41.286943,181.619237,139.539464,178.545096,138.824943,79.243769,137.802049,-0.000694,0.000821,32.000000,-235.801172,139.212989,-0.662365,23.795061,0.688578,361122.698119,0.951807,55.061678,20.160567,3.410532,0.047552,0.031983,213.615844,32.000000,229.693532,211.194346,215.905608,193.924420,32.000000,187.888942,69.008068,61.782649,97.320899,56.281359,44.106991,28.886618,4.830931,22.555260,17.248342,59.550489,36.000969
40.492077,85.086151,138.860732,184.445262,81.203903,73.361240,29.507151,14.206253,138.494892,0.684494,84.767211,41.282430,181.604284,139.603450,178.529353,138.764843,79.275021,137.898567,-0.000696,0.000826,32.000000,-235.799320,139.168977,-0.662517,23.864744,0.685302,361100.899056,0.948393,54.939655,20.223709,3.397020,0.048492,0.026473,213.801689,32.000000,229.850515,211.602749,216.153392,193.263889,32.000000,188.904226,69.017795,61.803355,97.357145,56.281359,44.075304,28.886618,4.513281,22.555260,17.351583,59.549309,35.886002
41.061411,85.094704,138.930018,184.434029,81.221724,73.361233,28.252638,14.201401,138.533187,0.684433,84.784603,41.253537,181.612059,139.609528,178.458412,138.874402,79.304956,137.807197,-0.000695,0.000845,32.000000,-235.805975,139.228410,-0.662977,23.840353,0.691174,361322.959862,0.960776,55.275760,20.255056,3.423137,0.040450,0.033180,213.121728,32.000000,230.223188,212.109255,213.218199,192.966603,32.000000,189.007670,68.992082,61.810103,97.355516,56.281359,44.086858,28.886618,4.571438,22.555260,17.382174,59.562399,35.818284
40.765242,85.066836,138.872458,184.428974,81.217843,73.362469,29.357880,14.201258,138.527488,0.684470,84.793980,41.224643,181.573660,139.547071,178.510457,138.819825,79.322254,137.820440,-0.000695,0.000818,32.000000,-235.811199,139.223372,-0.662155,23.820763,0.690411,361356.129914,0.960080,55.439631,20.270013,3.429331,0.046618,0.022981,212.842745,32.000000,230.634985,211.976556,211.346110,193.234170,32.000000,188.827535,69.031040,61.815877,97.407841,56.281359,44.080960,28.886618,4.854197,22.555260,17.383138,59.562026,35.930316
40.719636,85.066836,138.973826,184.428974,81.232857,73.366227,29.505162,14.209678,138.561730,0.684336,84.721172,41.305672,181.584675,139.566257,178.552561,138.828570,79.310030,137.765359,-0.000694,0.000783,32.000000,-235.800321,139.244845,-0.661612,23.836210,0.682549,361081.358029,0.987973,54.760988,20.196335,3.383469,0.053810,0.022148,212.722801,32.000000,230.826288,211.111200,211.327887,193.883341,32.000000,188.103333,69.010641,61.823375,97.382598,56.281359,44.099663,28.886618,4.771988,22.555260,17.287099,59.559282,35.902363
40.593128,85.075665,138.878977,184.434871,81.264158,73.368799,29.806437,14.204826,138.520922,0.684402,84.613228,41.246241,181.577034,139.471848,178.551918,138.808561,79.307760,137.815519,-0.000694,0.000783,32.000000,-235.806484,139.125292,-0.661588,23.806129,0.687442,361162.816345,0.958073,55.089677,20.185378,3.406639,0.063718,0.030808,213.175033,32.000000,230.177929,211.011360,213.772370,194.054477,32.000000,187.639418,68.994548,61.808400,97.358264,56.281359,44.084279,28.886618,4.662246,22.555260,17.318483,59.567946,35.843229
40.954671,85.077045,138.936747,184.438803,81.252923,73.368784,29.561328,14.203827,138.507665,0.684458,84.734769,41.216166,181.617500,139.534469,178.550007,138.717109,79.276206,137.817785,-0.000693,0.000758,32.000000,-235.802730,139.145504,-0.662150,23.783889,0.688162,361217.107655,0.954473,55.144761,20.171221,3.412944,0.062701,0.024810,213.708579,32.000000,229.859026,211.108483,215.919427,194.007368,32.000000,188.009350,68.980768,61.784445,97.363130,56.281359,44.090013,28.886618,4.637141,22.555260,17.324045,59.569697,35.840514
40.833413,85.108225,138.822401,184.449755,81.230149,73.364943,29.729956,14.204683,138.492505,0.684518,84.836131,41.195905,181.615811,139.506288,178.516890,138.693845,79.274282,137.743061,-0.000694,0.000754,32.000000,-235.805316,139.175892,-0.661803,23.772376,0.690652,361295.336701,0.948004,55.306634,20.197516,3.421244,0.056773,0.020111,213.877285,32.000000,229.745402,211.664903,216.005963,193.362793,32.000000,188.551077,68.987172,61.793838,97.393005,56.281359,44.122952,28.886618,4.785077,22.555260,17.324829,59.557551,36.072282
40.976049,85.108225,138.908284,184.449755,81.198668,73.358582,29.743581,14.199831,138.522628,0.684546,84.994034,41.182119,181.602916,139.496869,178.505060,138.807152,79.296852,137.712580,-0.000694,0.000771,32.000000,-235.811315,139.119971,-0.662525,23.744917,0.685899,361186.124046,0.946909,54.871604,20.230154,3.392452,0.055361,0.023614,213.138293,32.000000,230.143575,212.088628,213.360532,192.976252,32.000000,188.765898,68.974709,61.785457,97.398633,56.281359,44.081700,28.886618,4.621197,22.555260,17.434141,59.554640,35.916449
41.184695,85.162307,138.823369,184.456776,81.181023,73.352317,29.610627,14.203684,138.469605,0.684732,85.000807,41.242013,181.532833,139.498438,178.492414,138.795522,79.306179,137.872491,-0.000694,0.000788,32.000000,-235.803856,139.180603,-0.661964,23.732355,0.687654,361249.771697,0.944525,55.048821,20.196288,3.399726,0.056883,0.024765,212.812947,32.000000,230.729338,211.929377,211.406878,193.225204,32.000000,189.037773,68.960913,61.789560,97.385660,56.281359,44.076111,28.886618,4.852479,22.555260,17.623302,59.544539,35.938166
40.478939,85.187141,138.867371,184.466324,81.185070,73.350559,29.587814,14.198261,138.455357,0.684602,84.890342,41.217260,181.536863,139.501987,178.536382,138.761252,79.313630,137.663670,-0.000694,0.000796,32.000000,-235.808787,139.100780,-0.661101,23.695271,0.686523,361127.305160,0.940521,54.877072,20.159115,3.389987,0.047214,0.024393,212.632070,32.000000,230.847937,211.088728,211.133935,193.771977,32.000000,188.107863,68.967118,61.801685,97.378487,56.281359,44.066143,28.886618,4.896740,22.555260,17.711224,59.555023,36.119090
40.583613,85.170309,138.771439,184.463515,81.176073,73.349253,29.635564,14.200687,138.433104,0.684624,84.775510,41.160884,181.621993,139.464937,178.547122,138.702235,79.353190,137.680951,-0.000693,0.000797,32.000000,-235.807017,139.139101,-0.660758,23.691416,0.683330,361047.944146,0.939695,54.680753,20.226374,3.370751,0.063677,0.029626,213.191763,32.000000,230.155985,210.939175,213.830657,193.900674,32.000000,187.752950,68.957168,61.781594,97.348499,56.281359,44.077937,28.886618,4.570721,22.555260,17.713128,59.549132,35.963625
40.928818,85.170309,138.850793,184.463515,81.155342,73.345392,29.630328,14.206395,138.436851,0.684672,84.888377,41.323020,181.620319,139.482879,178.582778,138.689364,79.332156,137.771382,-0.000692,0.000799,32.000000,-235.804423,139.119030,-0.660400,23.679745,0.695647,361348.755772,0.957871,55.556565,20.118901,3.430608,0.054650,0.022070,213.752017,32.000000,229.937126,210.998043,215.794083,194.137491,32.000000,188.231023,68.999317,61.785975,97.380958,56.281359,44.051503,28.886618,4.658546,22.555260,17.656446,59.564848,35.935965
41.019801,85.187693,138.742709,184.466043,81.148970,73.342830,29.643420,14.208964,138.406568,0.684675,84.970736,41.295862,181.659453,139.490016,178.524822,138.734470,79.297037,137.738200,-0.000692,0.000788,32.000000,-235.795789,139.063188,-0.660838,23.702404,0.693675,361228.605739,0.953657,55.412803,20.087621,3.419396,0.051416,0.032780,213.782951,32.000000,229.789295,211.633454,216.095742,193.321712,32.000000,188.369569,68.977391,61.788162,97.391980,56.281359,44.051285,28.886618,4.893462,22.555260,17.718627,59.559124,35.843522
40.428346,85.207560,138.909606,184.482892,81.133221,73.342776,29.595513,14.205825,138.435953,0.684724,85.024133,41.190387,181.649506,139.474152,178.451623,138.723834,79.316281,137.720206,-0.000691,0.000805,32.000000,-235.802863,139.123028,-0.661115,23.699467,0.688888,361092.691507,0.945236,54.995977,20.151981,3.392495,0.066799,0.029575,213.213627,32.000000,230.023380,211.873348,213.672926,193.031868,32.000000,189.062194,68.966174,61.784391,97.367415,56.281359,44.076395,28.886618,4.935461,22.555260,17.789554,59.551886,35.914102
40.657523,85.212526,138.782513,184.478680,81.145871,73.342757,29.710383,14.206966,138.450660,0.684585,85.046972,41.242534,181.587413,139.512813,178.529061,138.774358,79.379643,137.745018,-0.000692,0.000803,32.000000,-235.798279,139.124985,-0.660347,23.760810,0.686374,361105.835817,0.942597,54.903951,20.171205,3.382335,0.050297,0.023453,212.849501,32.000000,230.628551,211.784290,211.597457,193.333606,32.000000,189.014115,69.010820,61.782911,97.397332,56.281359,44.045242,28.886618,4.652204,22.555260,17.791665,59.566274,36.081820
40.911929,85.212526,139.126543,184.478680,81.122678,73.340242,29.726761,14.202685,138.370217,0.684848,84.937431,41.251573,181.569005,139.408209,178.515397,138.723954,79.365456,137.805217,-0.000693,0.000817,32.000000,-235.809281,139.168510,-0.660527,23.739567,0.696463,361347.988731,0.958836,55.638425,20.143340,3.435946,0.054330,0.025502,212.707422,32.000000,230.728497,211.091404,211.009238,193.619457,32.000000,187.947586,69.007097,61.785860,97.397101,56.281359,44.159953,28.886618,4.664570,22.555260,17.811065,59.560177,35.921732
40.664417,85.208112,138.811678,184.478399,81.080507,73.338987,29.612929,14.201829,138.497823,0.684921,84.793155,41.210432,181.614945,139.485327,178.545965,138.793178,79.376813,137.750654,-0.000693,0.000831,32.000000,-235.802433,139.102063,-0.659303,23.824592,0.690541,361169.339406,0.949426,55.365548,20.091865,3.413452,0.060140,0.032622,213.205577,32.000000,230.179408,210.827698,213.740938,194.064018,32.000000,187.909158,69.019431,61.789501,97.389334,56.281359,44.051016,28.886618,4.806707,22.555260,17.797876,59.565960,35.879913
40.685189,85.178035,138.892558,184.482892,81.083804,73.340272,29.417343,14.201686,138.439333,0.685207,84.776975,41.138979,181.582365,139.491057,178.552461,138.765492,79.298047,137.853516,-0.000693,0.000823,32.000000,-235.807001,139.185132,-0.658549,23.782682,0.688584,361069.304251,0.942606,55.058524,20.134886,3.400635,0.040295,0.021303,213.704363,32.000000,229.834470,210.897658,215.710197,194.039591,32.000000,188.160428,68.998066,61.758732,97.392969,56.281359,44.069112,28.886618,4.801772,22.555260,17.695509,59.551119,35.884168
40.761149,85.163135,138.816045,184.475029,81.116156,73.340219,29.523020,14.209392,138.471881,0.685172,84.894380,41.248696,181.599059,139.488323,178.571059,138.846865,79.289408,137.853060,-0.000691,0.000841,32.000000,-235.798148,139.202138,-0.658894,23.841560,0.688657,361147.825444,0.952321,55.352794,20.097395,3.413591,0.049388,0.023261,213.703271,32.000000,229.682723,211.582958,216.253701,193.273665,32.000000,188.441049,68.994456,61.763472,97.381290,56.281359,44.062682,28.886618,4.764310,22.555260,17.697321,59.567012,35.912781
41.100670,85.163135,138.888749,184.475029,81.147171,73.340193,29.737229,14.205254,138.462349,0.685196,84.937340,41.184781,181.602179,139.567868,178.469201,138.831644,79.295606,137.751467,-0.000691,0.000834,32.000000,-235.802614,139.120336,-0.658245,23.828604,0.689848,361225.118498,0.958084,55.297596,20.225422,3.413836,0.057429,0.027715,213.314120,32.000000,230.026404,211.788571,213.821683,193.045200,32.000000,189.006407,68.988835,61.765763,97.382136,56.281359,44.065564,28.886618,4.572630,22.555260,17.647269,59.550460,35.932223
41.187945,85.165066,138.817061,184.475029,81.135435,73.340192,29.629084,14.206966,138.376132,0.685419,84.908421,41.309133,181.564229,139.523579,178.512085,138.780225,79.322104,137.816680,-0.000692,0.000822,32.000000,-235.803032,139.191391,-0.659496,23.855066,0.686618,361190.544115,0.952733,55.190919,20.233843,3.405597,0.051257,0.022473,212.869839,32.000000,230.631650,211.888912,211.678427,193.303634,32.000000,189.025014,69.025808,61.777077,97.419753,56.281359,44.100897,28.886618,4.900227,22.555260,17.655645,59.555672,35.936185
40.506727,85.160099,138.915391,184.475872,81.128897,73.342732,29.693542,14.200545,138.427241,0.685473,84.785433,41.254630,181.566440,139.532655,178.533156,138.761091,79.374733,137.706927,-0.000691,0.000817,32.000000,-235.806012,139.183664,-0.659405,23.856666,0.682026,361037.795310,0.937573,54.782305,20.178991,3.379233,0.051965,0.023104,212.756724,32.000000,230.773284,211.225205,211.138025,193.786334,32.000000,187.987861,69.076072,61.800962,97.449203,56.281359,44.079239,28.886618,4.896608,22.555260,17.640071,59.558200,35.826061
40.635408,85.147131,138.835403,184.483454,81.121724,73.347749,29.763355,14.202685,138.468279,0.685596,84.734430,41.254497,181.539055,139.447522,178.578505,138.856618,79.356290,137.784485,-0.000691,0.000795,32.000000,-235.802888,139.206362,-0.659702,23.859918,0.679631,360967.350131,0.938881,54.679620,20.183728,3.370332,0.052167,0.029497,213.075561,32.000000,230.323174,210.752441,213.662650,194.212384,32.000000,187.903774,69.038966,61.803759,97.377668,56.281359,44.057008,28.886618,4.603583,22.555260,17.641700,59.558052,35.870742
40.808348,85.147131,138.975181,184.483454,81.116174,73.350677,29.644747,14.205254,138.480327,0.685696,84.756298,41.286142,181.633956,139.548293,178.575759,138.845171,79.330029,137.874387,-0.000692,0.000783,32.000000,-235.802778,139.256084,-0.659706,23.827109,0.690587,361190.302442,0.953606,55.495803,20.078527,3.429440,0.062368,0.039157,213.637398,32.000000,229.911343,210.940979,215.568219,194.261689,32.000000,187.999156,69.056651,61.803160,97.414251,56.281359,44.099789,28.886618,4.732624,22.555260,17.598188,59.563166,36.092898
41.222794,85.138025,138.832801,184.481769,81.117243,73.348557,29.630506,14.202542,138.489874,0.685765,84.697426,41.402659,181.634248,139.503332,178.561266,138.819968,79.319617,137.727371,-0.000691,0.000792,32.000000,-235.804506,139.316189,-0.659962,23.823857,0.688175,361174.398229,0.948208,55.326909,20.134123,3.416612,0.055271,0.021495,213.806584,32.000000,229.663518,211.618685,216.448572,193.183478,32.000000,188.781396,69.053657,61.800559,97.404855,56.281359,44.075493,28.886618,4.878199,22.555260,17.568022,59.557334,35.955701
40.623924,85.115675,138.971054,184.476152,81.107734,73.351105,29.612204,14.202971,138.512203,0.685756,84.743952,41.347534,181.648870,139.542258,178.483149,138.807521,79.330239,137.840435,-0.000690,0.000790,32.000000,-235.807520,139.208443,-0.660948,23.816330,0.687026,361152.027255,0.947757,55.117954,20.203432,3.405558,0.049614,0.019656,213.534473,32.000000,230.110420,211.871038,213.918320,193.211455,32.000000,189.208773,69.047296,61.813418,97.390337,56.281359,44.096135,28.886618,4.837389,22.555260,17.491784,59.560255,35.834792
40.749730,85.076493,138.936000,184.458741,81.101485,73.356092,29.705619,14.197548,138.499262,0.685733,84.655644,41.443147,181.565225,139.664890,178.499405,138.914391,79.335552,137.906675,-0.000690,0.000802,32.000000,-235.808845,139.216562,-0.659708,23.793540,0.680087,360971.066266,0.938042,54.610853,20.143437,3.367865,0.052629,0.028484,212.889819,32.000000,230.592979,211.899815,211.732364,193.292847,32.000000,188.789450,69.036070,61.789942,97.392728,56.281359,44.095833,28.886618,4.578545,22.555260,17.492961,59.559478,35.916743
40.755760,85.076493,139.027069,184.458741,81.076633,73.361144,29.650561,14.204398,138.548932,0.685875,84.547266,41.294544,181.559468,139.624922,178.525053,138.866969,79.345981,137.884468,-0.000690,0.000778,32.000000,-235.802323,139.303033,-0.660065,23.818271,0.690154,361202.298190,0.953310,55.309353,20.186967,3.420917,0.050386,0.029700,212.665694,32.000000,230.738297,211.131866,210.937031,193.733437,32.000000,188.225154,69.057827,61.798899,97.381639,56.281359,44.119352,28.886618,4.760624,22.555260,17.357758,59.554099,35.931783
40.642013,85.030965,138.957964,184.441049,81.061469,73.364930,29.733841,14.206110,138.624845,0.685926,84.420623,41.215363,181.627535,139.566441,178.557118,138.879112,79.352696,137.895649,-0.000690,0.000751,32.000000,-235.803069,139.251066,-0.660226,23.783023,0.688691,361130.075972,0.947179,55.118066,20.213365,3.409495,0.047623,0.030844,213.140834,32.000000,230.418625,210.760140,213.232427,194.425245,32.000000,188.080875,69.080151,61.842787,97.359675,56.281359,44.097632,28.886618,4.768435,22.555260,17.200222,59.563757,35.887836
40.794735,84.980471,138.969222,184.421111,81.032801,73.368742,29.493612,14.208393,138.618466,0.685964,84.389344,41.212773,181.597782,139.648004,178.548707,138.875528,79.295574,137.898748,-0.000690,0.000732,32.000000,-235.799474,139.277334,-0.660698,23.746097,0.688305,361137.992159,0.948854,55.110783,20.192305,3.411225,0.060326,0.021009,213.703280,32.000000,229.888353,210.945603,215.589980,194.217940,32.000000,187.822166,69.079008,61.793447,97.382506,56.281359,44.095935,28.886618,4.749130,22.555260,17.025125,59.558338,35.936479
40.926947,84.977436,138.965846,184.403981,80.988970,73.373600,29.626165,14.203541,138.491527,0.686020,84.539633,41.193789,181.573039,139.643315,178.573787,138.836287,79.280801,137.957070,-0.000689,0.000720,32.000000,-235.806457,139.296956,-0.660653,23.725379,0.690775,361152.936310,0.948960,55.202752,20.190941,3.419072,0.052971,0.021997,213.851831,32.000000,229.680319,211.479375,216.533770,193.405695,32.000000,188.594168,69.068973,61.818104,97.376476,56.281359,44.059773,28.886618,4.813418,22.555260,17.024927,59.552869,35.946457
40.858686,84.977436,139.023082,184.403981,80.980219,73.378499,29.746965,14.206681,138.569520,0.685809,84.622321,41.271000,181.649459,139.554288,178.534386,138.900544,79.287837,137.899811,-0.000688,0.000706,32.000000,-235.803810,139.292427,-0.660340,23.743973,0.689462,361137.764603,0.952827,54.967718,20.249549,3.406548,0.060044,0.019888,213.581256,32.000000,230.057145,211.796488,214.109102,193.307001,32.000000,189.133424,69.049206,61.819954,97.364475,56.281359,44.119804,28.886618,4.709064,22.555260,17.014163,59.542700,35.928849
40.742106,85.003097,138.845179,184.405947,81.007934,73.382289,29.937587,14.210248,138.531248,0.685696,84.618612,41.207643,181.553545,139.535181,178.486947,138.928558,79.331680,137.831553,-0.000687,0.000707,32.000000,-235.797128,139.323405,-0.661103,23.736708,0.688028,361123.468112,0.945366,54.805356,20.292232,3.395461,0.051410,0.028036,212.911515,32.000000,230.591359,211.886336,211.896017,193.200397,32.000000,189.052395,69.039517,61.812695,97.357175,56.281359,44.088316,28.886618,4.760420,22.555260,17.103164,59.556233,35.830610
40.806170,84.987369,139.018347,184.403138,81.011559,73.386143,29.492394,14.207109,138.542818,0.685450,84.596374,41.244788,181.553023,139.627960,178.517477,138.799110,79.351826,137.866285,-0.000686,0.000680,32.000000,-235.803873,139.316187,-0.660861,23.714311,0.688836,361166.160243,0.943261,54.887566,20.257793,3.402534,0.050129,0.027873,212.804077,32.000000,230.714930,211.133220,210.785509,193.963995,32.000000,188.345193,69.072992,61.805397,97.339524,56.281359,44.117167,28.886618,4.742546,22.555260,17.048560,59.555761,35.854161
40.921530,85.008891,138.942396,184.407351,81.014686,73.389964,29.481234,14.209107,138.530597,0.685345,84.565680,41.326543,181.587423,139.541380,178.560493,138.890257,79.316216,137.826983,-0.000688,0.000661,32.000000,-235.800072,139.286206,-0.661070,23.766658,0.690206,361198.066351,0.940206,55.053877,20.181273,3.407904,0.054097,0.030512,213.053117,32.000000,230.565280,210.677796,213.082210,194.379203,32.000000,188.025773,69.077713,61.824405,97.308654,56.281359,44.087570,28.886618,4.734413,22.555260,17.048431,59.558308,35.935232
40.820936,85.008891,138.952436,184.407351,81.019701,73.393760,29.514739,14.205254,138.536060,0.685466,84.608803,41.176984,181.602567,139.600657,178.566446,138.909873,79.302867,137.904097,-0.000688,0.000657,32.000000,-235.803597,139.339295,-0.661834,23.751290,0.690587,361147.852325,0.952824,54.960819,20.177756,3.406797,0.049889,0.025278,213.665968,32.000000,229.858743,210.799237,215.453497,194.348744,32.000000,187.714495,69.079833,61.801403,97.323317,56.281359,44.093299,28.886618,4.732462,22.555260,17.123214,59.567868,35.920778
40.648764,85.056075,138.913676,184.411001,81.000272,73.393812,29.480047,14.203256,138.511834,0.685668,84.583519,41.189768,181.629750,139.627043,178.548621,138.849692,79.287099,137.890020,-0.000687,0.000674,32.000000,-235.806907,139.313313,-0.661980,23.741665,0.687024,361186.395056,0.950427,54.843331,20.194548,3.395337,0.065575,0.035502,213.967561,32.000000,229.645833,211.386242,216.488184,193.558904,32.000000,188.720234,69.089295,61.802149,97.346464,56.281359,44.130128,28.886618,4.794965,22.555260,17.287375,59.570277,35.954234
40.831598,85.043934,138.975910,184.408474,80.967804,73.393811,29.610208,14.206966,138.528293,0.685850,84.706426,41.251306,181.673148,139.563056,178.505292,138.923320,79.295909,137.889812,-0.000688,0.000659,32.000000,-235.803196,139.237728,-0.661253,23.729129,0.689115,361266.177847,0.951882,54.964532,20.244815,3.403950,0.060617,0.027759,213.591161,32.000000,229.978577,211.752545,214.147195,193.238265,32.000000,188.991229,69.073009,61.808347,97.351879,56.281359,44.104285,28.886618,4.730302,22.555260,17.245770,59.559056,36.110726
40.704363,85.060489,138.930733,184.409878,80.950981,73.393855,29.266416,14.205682,138.563618,0.685849,84.794961,41.175787,181.624434,139.575964,178.510016,138.821315,79.329403,137.834332,-0.000688,0.000682,32.000000,-235.806939,139.219475,-0.661339,23.720422,0.692006,361405.315793,0.957391,55.219693,20.253844,3.417415,0.044129,0.029945,212.964335,32.000000,230.421350,211.995775,212.026248,193.136319,32.000000,188.936101,69.075410,61.832138,97.322380,56.281359,44.112333,28.886618,4.835441,22.555260,17.246217,59.553696,35.933251
40.472986,85.060489,138.915424,184.409878,80.962885,73.393865,29.732091,14.206110,138.471704,0.685854,84.854847,41.216338,181.518613,139.650288,178.510309,138.835107,79.354801,137.805540,-0.000688,0.000700,32.000000,-235.799791,139.214356,-0.661349,23.750057,0.689741,361304.055065,0.948625,54.986717,20.244935,3.403636,0.046715,0.025688,212.750069,32.000000,230.812651,211.103790,210.706900,193.867800,32.000000,188.422450,69.096093,61.822833,97.346058,56.281359,44.083433,28.886618,4.937909,22.555260,17.304288,59.558102,35.939047
40.647673,85.123677,138.835488,184.423638,80.973560,73.393883,29.799138,14.205967,138.422530,0.685911,84.783766,41.134001,181.588887,139.509204,178.550133,138.822578,79.348835,137.812906,-0.000688,0.000718,32.000000,-235.799606,139.157107,-0.660756,23.770907,0.691832,361327.931294,0.962992,55.156870,20.184880,3.413166,0.047347,0.019705,213.018550,32.000000,230.482308,210.864736,212.949277,194.213078,32.000000,187.842556,69.112595,61.821880,97.338604,56.281359,44.108664,28.886618,4.693182,22.555260,17.524626,59.564927,35.821292
40.658412,85.163962,138.898268,184.437679,80.987899,73.393860,29.650975,14.202971,138.486706,0.685788,84.909332,41.243249,181.634181,139.474071,178.544195,138.793668,79.326720,137.799952,-0.000688,0.000715,32.000000,-235.806045,139.180869,-0.660137,23.736944,0.694543,361391.359385,0.953663,55.437141,20.145696,3.432300,0.064099,0.033371,213.563983,32.000000,229.777934,210.931349,215.262661,194.182345,32.000000,187.853044,69.110907,61.794198,97.330606,56.281359,44.078159,28.886618,4.839186,22.555260,17.665834,59.563019,35.907058
40.658834,85.219701,138.786948,184.458741,81.001987,73.394236,29.754511,14.197262,138.435889,0.685794,84.963225,41.222759,181.632263,139.523989,178.548554,138.700603,79.293939,137.741680,-0.000687,0.000717,32.000000,-235.811589,139.127844,-0.660985,23.731043,0.690956,361384.647284,0.947312,55.288614,20.155188,3.415583,0.062050,0.025808,213.685028,32.000000,229.716602,211.236079,216.434759,193.640685,32.000000,188.479108,69.105420,61.782379,97.345526,56.281359,44.091002,28.886618,4.869402,22.555260,17.667502,59.570710,36.077638
40.770109,85.219701,138.841065,184.458741,80.996056,73.396792,29.694823,14.197405,138.439955,0.685617,84.990857,41.292912,181.646555,139.441916,178.499680,138.816787,79.340411,137.769084,-0.000688,0.000717,32.000000,-235.810463,139.212993,-0.660836,23.753860,0.692102,361447.601819,0.951865,55.315907,20.171100,3.416225,0.057169,0.027759,213.600989,32.000000,229.932394,211.768032,214.274289,193.190576,32.000000,188.751185,69.087472,61.790253,97.335577,56.281359,44.056129,28.886618,4.785727,22.555260,17.863178,59.557934,36.003683
40.911653,85.208663,138.924338,184.468570,81.003815,73.399322,29.752210,14.202114,138.491407,0.685519,84.954677,41.233459,181.606314,139.467669,178.527324,138.784011,79.369805,137.868473,-0.000688,0.000711,32.000000,-235.806245,139.156844,-0.661304,23.762777,0.691897,361545.804195,0.948666,55.371136,20.175971,3.413451,0.058196,0.018977,212.891423,32.000000,230.533824,211.778035,212.297856,193.122359,32.000000,189.263156,69.120196,61.813626,97.361160,56.281359,44.088678,28.886618,4.831419,22.555260,17.827033,59.557964,35.899648
40.814381,85.174448,138.846736,184.464639,81.025195,73.399262,29.734784,14.198404,138.445530,0.685457,84.948622,41.221626,181.587988,139.464448,178.556255,138.848914,79.379670,137.819055,-0.000688,0.000725,32.000000,-235.811103,139.282518,-0.660144,23.768206,0.689741,361447.928248,0.947852,55.236667,20.142626,3.405462,0.044956,0.021082,212.734164,32.000000,230.749918,211.130050,210.773007,193.725398,32.000000,188.377845,69.124458,61.818763,97.393741,56.281359,44.061091,28.886618,4.757357,22.555260,17.710295,59.559321,35.838167
41.112737,85.157616,138.916506,184.464919,81.071375,73.400556,29.399016,14.198832,138.490413,0.685402,84.743053,41.363375,181.630918,139.427194,178.572712,138.806153,79.381029,137.753860,-0.000689,0.000729,32.000000,-235.810347,139.186030,-0.659935,23.781345,0.687624,361350.997660,0.942557,55.054994,20.160824,3.395716,0.051273,0.022070,212.908387,32.000000,230.587775,210.837056,212.870421,194.018873,32.000000,187.964504,69.147934,61.839931,97.377384,56.281359,44.096941,28.886618,4.787296,22.555260,17.712069,59.567966,35.830096
40.529835,85.157616,138.869068,184.464919,81.124179,73.406909,29.774347,14.206966,138.446901,0.685393,84.598850,41.324078,181.605147,139.519827,178.552030,138.763601,79.355975,137.882303,-0.000689,0.000747,32.000000,-235.799426,139.251433,-0.659796,23.784938,0.688605,361345.863639,0.945423,55.137994,20.127298,3.401907,0.054161,0.032111,213.554422,32.000000,229.905058,210.786379,215.232643,194.338246,32.000000,187.888960,69.150863,61.815231,97.383792,56.281359,44.066052,28.886618,4.918805,22.555260,17.655258,59.554217,35.950639
40.565157,85.092773,138.957213,184.460426,81.173082,73.411973,29.748700,14.200687,138.550125,0.685225,84.641144,41.272479,181.630684,139.495604,178.567301,138.880860,79.354508,137.874228,-0.000690,0.000767,32.000000,-235.809803,139.299812,-0.659865,23.789895,0.683861,361208.269446,0.948832,54.762311,20.094714,3.378917,0.060583,0.020217,213.720686,32.000000,229.832581,211.242340,216.325990,193.436386,32.000000,188.572640,69.185882,61.832122,97.428987,56.281359,44.125067,28.886618,4.537309,22.555260,17.431382,59.562753,36.028848
41.178769,85.033725,138.924456,184.448351,81.229997,73.419555,29.802429,14.202971,138.492917,0.685231,84.644828,41.314397,181.634540,139.559386,178.519417,138.851851,79.341007,137.922056,-0.000690,0.000724,32.000000,-235.807520,139.278764,-0.660103,23.775077,0.692716,361521.452997,0.951269,55.465292,20.181275,3.426342,0.057446,0.027437,213.590769,32.000000,229.875452,211.810603,214.480980,193.082189,32.000000,188.715940,69.145372,61.835670,97.399680,56.281359,44.087717,28.886618,4.553411,22.555260,17.227197,59.558810,35.941248
40.778755,84.992612,138.972437,184.439926,81.250341,73.424698,29.722911,14.204968,138.513383,0.684978,84.592091,41.279196,181.644995,139.571009,178.556523,138.893942,79.407392,137.891079,-0.000690,0.000744,32.000000,-235.801588,139.251556,-0.660825,23.763223,0.692328,361472.598167,0.951135,55.357628,20.178876,3.425531,0.059278,0.035479,212.885193,32.000000,230.467327,211.822342,212.284439,193.186733,32.000000,189.009035,69.148436,61.842532,97.427334,56.281359,44.103318,28.886618,4.726487,22.555260,17.227540,59.555151,36.058562
40.565824,84.992612,138.917980,184.439926,81.225505,73.432340,29.787188,14.203256,138.497615,0.684909,84.639161,41.292753,181.553129,139.666193,178.541612,138.832579,79.350448,137.897855,-0.000692,0.000766,32.000000,-235.807562,139.235649,-0.660538,23.774474,0.683032,361213.743201,0.934374,54.559270,20.215270,3.373691,0.055796,0.024611,212.569624,32.000000,230.777505,211.122225,210.944972,193.627439,32.000000,188.229230,69.160341,61.842390,97.443501,56.281359,44.084935,28.886618,4.895660,22.555260,17.084783,59.562340,35.917843
40.644317,84.981023,138.981260,184.426727,81.206766,73.436149,29.897554,14.198547,138.506308,0.684938,84.483405,41.250196,181.562049,139.489386,178.579764,138.771805,79.397413,137.813158,-0.000691,0.000774,32.000000,-235.811944,139.177913,-0.662318,23.838255,0.689773,361278.453622,0.946618,54.999144,20.134058,3.407962,0.055328,0.027433,212.873614,32.000000,230.586357,210.953678,212.879729,194.005752,32.000000,188.022011,69.165412,61.854628,97.402280,56.281359,44.108809,28.886618,4.607399,22.555260,17.044410,59.554345,36.045209
40.860393,84.999234,138.809434,184.422515,81.205515,73.439977,29.570337,14.199831,138.427017,0.684798,84.497347,41.206647,181.609578,139.484471,178.570523,138.766408,79.338498,137.759593,-0.000689,0.000750,32.000000,-235.810168,139.246745,-0.660966,23.798182,0.692630,361484.279702,0.949939,55.256659,20.194246,3.424508,0.048851,0.022609,213.457182,32.000000,229.963936,210.784500,215.152118,194.220153,32.000000,187.952985,69.148382,61.832841,97.383554,56.281359,44.049420,28.886618,4.725065,22.555260,17.107480,59.557197,35.885929
40.717111,85.026551,138.953000,184.426166,81.194390,73.443766,29.433916,14.195122,138.452381,0.684641,84.637129,41.286081,181.625009,139.578127,178.588223,138.843351,79.330744,137.802387,-0.000689,0.000756,32.000000,-235.814221,139.267489,-0.661384,23.809223,0.689824,361393.910929,0.944516,55.150021,20.106731,3.419451,0.055101,0.021687,213.645898,32.000000,229.612612,211.382988,216.411377,193.537011,32.000000,188.416320,69.153318,61.819803,97.433444,56.281359,44.081339,28.886618,4.720336,22.555260,17.107472,59.558839,35.857095
40.957306,85.026551,138.917955,184.426166,81.183990,73.445055,29.373264,14.203969,138.555368,0.684626,84.615684,41.265202,181.639632,139.554513,178.532289,138.852687,79.338152,137.782178,-0.000689,0.000767,32.000000,-235.804554,139.253005,-0.660733,23.868809,0.686961,361417.929093,0.949695,54.907308,20.139992,3.397164,0.056425,0.027416,213.626585,32.000000,229.773825,211.866962,214.893799,193.035948,32.000000,188.825093,69.145297,61.865762,97.431053,56.281359,44.086333,28.886618,4.675236,22.555260,17.202545,59.564622,35.926427
40.654343,85.005029,138.979139,184.432344,81.196060,73.446332,28.930456,14.204540,138.509523,0.684449,84.626468,41.213631,181.607014,139.547090,178.513608,138.778614,79.355643,137.842821,-0.000688,0.000763,32.000000,-235.800213,139.258797,-0.661277,23.861911,0.689559,361534.318779,0.957771,55.107525,20.168242,3.412644,0.056580,0.020414,212.865446,32.000000,230.543392,211.972767,212.374236,193.042549,32.000000,189.205384,69.125553,61.882717,97.436933,56.281359,44.099539,28.886618,4.838795,22.555260,17.127976,59.561780,35.952546
40.752359,84.988473,138.856466,184.422796,81.200840,73.449617,28.829199,14.210962,138.510551,0.684607,84.751500,41.175545,181.569236,139.540136,178.539658,138.899284,79.353070,137.861323,-0.000688,0.000762,32.000000,-235.798381,139.268808,-0.662281,23.849716,0.683968,361428.569905,0.953789,54.817941,20.151156,3.391775,0.059555,0.031579,212.535005,32.000000,230.677590,211.323779,210.734607,193.552296,32.000000,188.076428,69.143193,61.862383,97.451698,56.281359,44.065052,28.886618,4.793300,22.555260,17.070515,59.565409,36.084901
40.804676,85.038415,138.997222,184.427289,81.150706,73.447087,29.585639,14.202828,138.548343,0.684474,84.634160,41.227675,181.564619,139.587628,178.586039,138.912500,79.385592,137.786913,-0.000690,0.000731,32.000000,-235.806679,139.288248,-0.661708,23.842714,0.689109,361519.432177,0.976022,55.161897,20.162705,3.418556,0.059321,0.030022,212.731095,32.000000,230.642879,210.902429,212.652293,194.051356,32.000000,188.033433,69.111819,61.885623,97.399141,56.281359,44.086569,28.886618,4.859557,22.555260,17.070398,59.569943,35.895026
40.900978,85.038415,138.869334,184.427289,81.104110,73.447122,29.522646,14.207109,138.486432,0.684361,84.657055,41.237966,181.580074,139.512466,178.561622,138.856316,79.327544,137.852246,-0.000691,0.000731,32.000000,-235.801251,139.285187,-0.661846,23.799887,0.687427,361482.542035,0.976956,55.026871,20.174137,3.407323,0.057705,0.031394,213.364193,32.000000,230.021102,210.748942,215.049475,194.426628,32.000000,187.804213,69.108059,61.852501,97.413023,56.281359,44.068048,28.886618,4.717109,22.555260,17.244114,59.552978,35.834938
40.728815,85.062697,138.955819,184.437118,81.095347,73.442100,29.612186,14.204826,138.438877,0.684167,84.641193,41.129936,181.647029,139.557979,178.580744,138.775803,79.277413,137.801970,-0.000692,0.000731,32.000000,-235.800256,139.339683,-0.662629,23.804607,0.687456,361449.457373,0.950756,55.013669,20.105984,3.406404,0.043191,0.023328,213.630874,32.000000,229.577066,211.407504,216.424358,193.359994,32.000000,188.137381,69.091330,61.855739,97.428634,56.281359,44.074669,28.886618,4.799626,22.555260,17.328939,59.567169,35.805004
40.487003,85.072354,138.896231,184.440488,81.066511,73.437036,29.500740,14.200687,138.457456,0.684167,84.780332,41.216925,181.616679,139.466894,178.506301,138.769057,79.306784,137.842233,-0.000692,0.000753,32.000000,-235.805378,139.250702,-0.662252,23.810771,0.686664,361488.661544,0.950403,54.897599,20.195316,3.395257,0.056836,0.027987,213.583823,32.000000,229.858728,211.720826,214.949746,193.122527,32.000000,189.008265,69.039249,61.836307,97.412383,56.281359,44.082766,28.886618,4.946288,22.555260,17.363126,59.548886,36.078078
40.467995,85.098015,138.893368,184.437399,81.053019,73.437071,29.724856,14.199546,138.508614,0.684173,84.801516,41.293428,181.633646,139.499520,178.454564,138.825609,79.343022,137.813504,-0.000692,0.000754,32.000000,-235.810289,139.264571,-0.662757,23.801591,0.689564,361627.682466,0.951770,55.129531,20.221374,3.411732,0.050482,0.034101,212.791017,32.000000,230.470653,211.897432,212.410031,193.200013,32.000000,188.812275,69.071257,61.885351,97.433412,56.281359,44.079454,28.886618,4.611296,22.555260,17.363863,59.564543,35.966780
41.064703,85.098015,138.866410,184.437399,81.034334,73.434868,29.579487,14.201972,138.436676,0.684311,84.883288,41.140077,181.591664,139.587424,178.512255,138.720959,79.353259,137.830132,-0.000692,0.000765,32.000000,-235.806388,139.238607,-0.663426,23.797054,0.692893,361674.956280,0.961379,55.431990,20.211283,3.430637,0.047098,0.028565,212.584262,32.000000,230.661295,211.411596,211.030601,193.381285,32.000000,188.528643,69.088725,61.893752,97.449873,56.281359,44.069949,28.886618,4.628341,22.555260,17.453918,59.566323,35.847484
40.834533,85.125332,138.889396,184.443296,81.008843,73.427226,29.653874,14.210819,138.488181,0.684270,84.830625,41.217148,181.562245,139.561036,178.513421,138.781470,79.333128,137.748218,-0.000695,0.000775,32.000000,-235.796557,139.239949,-0.663499,23.772454,0.693495,361657.393606,0.954662,55.480726,20.161287,3.432178,0.052429,0.037415,212.722546,32.000000,230.655517,210.954037,212.416438,194.143816,32.000000,188.025674,69.076743,61.872031,97.400001,56.281359,44.066931,28.886618,4.873256,22.555260,17.549904,59.553646,35.876391
40.717515,85.168929,138.804095,184.446666,80.966913,73.422191,29.675002,14.202114,138.399719,0.684080,84.825893,41.234921,181.596315,139.466364,178.512115,138.627715,79.302070,137.770202,-0.000695,0.000774,32.000000,-235.802967,139.196492,-0.663562,23.734899,0.684170,361380.065728,0.944529,54.760348,20.159014,3.381649,0.050258,0.023625,213.389230,32.000000,229.981199,210.840089,214.838129,194.195347,32.000000,187.702709,69.067383,61.849182,97.405755,56.281359,44.046742,28.886618,4.822212,22.555260,17.702632,59.561072,36.007425
40.719565,85.209767,138.838751,184.453686,80.946578,73.422194,29.739805,14.201115,138.381068,0.683747,84.888692,41.090489,181.653517,139.494075,178.583188,138.657682,79.304981,137.788629,-0.000696,0.000785,32.000000,-235.807244,139.172813,-0.663711,23.715045,0.688528,361491.708819,0.947762,55.064577,20.139914,3.401273,0.038772,0.022314,213.606953,32.000000,229.603525,211.323897,216.643947,193.656647,32.000000,188.227452,69.097400,61.866889,97.442375,56.281359,44.044160,28.886618,4.773190,22.555260,17.704350,59.560177,36.078811
41.099773,85.209767,138.910056,184.453686,80.938561,73.419597,29.851159,14.209963,138.397107,0.683399,85.041281,41.241957,181.614426,139.467361,178.484077,138.795934,79.327508,137.728752,-0.000696,0.000797,32.000000,-235.800036,139.204993,-0.664111,23.730702,0.691120,361600.161564,0.950006,55.249418,20.181502,3.408953,0.053954,0.033613,213.737581,32.000000,229.878715,211.680164,215.091918,193.274777,32.000000,188.980306,69.059971,61.850085,97.429067,56.281359,44.081508,28.886618,4.614216,22.555260,17.848214,59.559075,35.849025
41.023650,85.231014,138.863924,184.452282,80.901937,73.413306,29.613667,14.207109,138.378727,0.683035,85.045586,41.234230,181.590372,139.414264,178.469184,138.786235,79.300275,137.698963,-0.000695,0.000794,32.000000,-235.802890,139.168528,-0.664748,23.703742,0.691876,361634.030594,0.947972,55.287779,20.187415,3.409633,0.056155,0.032941,212.831795,32.000000,230.477312,211.936824,212.534336,192.993596,32.000000,189.005117,69.041990,61.871334,97.430930,56.281359,44.042672,28.886618,4.812867,22.555260,17.924230,59.563973,35.836626
40.662750,85.222460,138.936009,184.461830,80.906168,73.409533,29.558903,14.195835,138.364021,0.682431,84.939108,41.270713,181.526572,139.472319,178.522731,138.787348,79.375773,137.752496,-0.000695,0.000786,32.000000,-235.808590,139.242586,-0.665567,23.681529,0.685754,361429.060970,0.935126,54.830012,20.136208,3.379825,0.056074,0.031133,212.597832,32.000000,230.721863,211.370941,210.947949,193.502538,32.000000,188.584903,69.035694,61.873364,97.418063,56.281359,44.095203,28.886618,4.846625,22.555260,17.896865,59.546752,36.048291
40.543249,85.156236,138.844813,184.456495,80.903266,73.407005,29.934256,14.205825,138.533035,0.682033,84.718064,41.217514,181.582362,139.538913,178.559482,138.788699,79.379919,137.720043,-0.000696,0.000805,32.000000,-235.803846,139.199876,-0.665681,23.685489,0.687507,361486.717511,0.944449,54.942648,20.149168,3.384972,0.053327,0.021342,212.791347,32.000000,230.734136,210.907680,212.103107,194.060330,32.000000,187.890428,69.043760,61.859712,97.394788,56.281359,44.067150,28.886618,4.705154,22.555260,17.899128,59.565045,36.061057
40.955666,85.156236,138.921554,184.456495,80.936136,73.407004,29.566897,14.201543,138.425461,0.681453,84.707298,41.266512,181.579625,139.549314,178.531968,138.712544,79.351367,137.788567,-0.000697,0.000792,32.000000,-235.802718,139.201468,-0.665245,23.678355,0.694056,361510.420460,0.955051,55.369158,20.099317,3.416788,0.063183,0.020306,213.402886,32.000000,229.988606,210.906473,214.828824,194.244877,32.000000,187.878937,69.026550,61.842353,97.384504,56.281359,44.087921,28.886618,4.688720,22.555260,17.670887,59.571978,35.936626
40.714178,85.125332,138.796529,184.452563,80.962480,73.404492,29.655131,14.198975,138.470453,0.680890,84.797984,41.267355,181.589262,139.509552,178.573798,138.748113,79.319747,137.873332,-0.000698,0.000784,32.000000,-235.804631,139.196941,-0.665671,23.691337,0.695314,361480.972633,0.945853,55.447647,20.079625,3.424610,0.058103,0.029260,213.659573,32.000000,229.692119,211.141606,216.372855,193.771387,32.000000,188.356315,69.023291,61.834458,97.392520,56.281359,44.052723,28.886618,4.748235,22.555260,17.565014,59.567553,35.957975
40.450185,85.145199,138.961176,184.463796,81.015633,73.407038,29.825707,14.207109,138.444429,0.680504,84.835980,41.263631,181.593818,139.490444,178.490756,138.748098,79.307368,137.736672,-0.000699,0.000786,32.000000,-235.803381,139.200018,-0.666838,23.696609,0.689361,361345.713735,0.947369,54.949598,20.141001,3.391998,0.057260,0.026439,213.791963,32.000000,229.888537,211.692291,215.120814,193.184663,32.000000,188.793568,69.029673,61.850113,97.386423,56.281359,44.098823,28.886618,4.978391,22.555260,17.635305,59.550519,36.104123
40.490328,85.142440,138.825459,184.468570,81.020548,73.410877,29.726085,14.203684,138.401942,0.679990,84.937781,41.230155,181.585884,139.550639,178.469117,138.705395,79.348167,137.787769,-0.000698,0.000766,32.000000,-235.802872,139.187293,-0.667064,23.721759,0.692171,361450.350127,0.950402,55.209851,20.213210,3.409047,0.065430,0.025775,212.943819,32.000000,230.409323,211.910059,212.683879,193.231081,32.000000,188.829558,69.032360,61.853661,97.377348,56.281359,44.048022,28.886618,4.640463,22.555260,17.636782,59.536858,35.913221
41.097590,85.142440,138.834711,184.468570,81.023640,73.414411,29.698548,14.205682,138.388740,0.679651,84.943938,41.234590,181.535229,139.523437,178.537701,138.705437,79.354407,137.802663,-0.000698,0.000778,32.000000,-235.803005,139.248191,-0.666894,23.741691,0.696925,361609.155742,0.951590,55.549537,20.160142,3.435366,0.057443,0.022331,212.623247,32.000000,230.857928,211.360417,210.821150,193.515900,32.000000,188.707790,69.032161,61.835862,97.392708,56.281359,44.051946,28.886618,4.617848,22.555260,17.628655,59.555948,35.909846
41.125295,85.154581,138.805331,184.468851,81.088802,73.416898,29.501805,14.196834,138.448373,0.679240,84.731012,41.217458,181.550082,139.503660,178.554451,138.784272,79.352006,137.786796,-0.000699,0.000791,32.000000,-235.813820,139.166085,-0.667097,23.741035,0.695013,361553.348937,0.953819,55.498042,20.143820,3.428608,0.048105,0.019099,212.771632,32.000000,230.794703,210.998347,211.936643,194.094452,32.000000,187.962111,69.034367,61.839764,97.342917,56.281359,44.086885,28.886618,4.796447,22.555260,17.672322,59.547215,35.942128
40.649288,85.110432,138.887276,184.469413,81.125281,73.416888,29.748529,14.200830,138.446158,0.678829,84.642598,41.313231,181.593052,139.496889,178.578340,138.779630,79.339978,137.851681,-0.000699,0.000809,32.000000,-235.806054,139.253292,-0.666916,23.761806,0.685004,361305.170961,0.939775,54.765304,20.144711,3.378172,0.042154,0.017275,213.406554,32.000000,229.949743,210.849745,214.698970,194.230643,32.000000,187.627920,69.052489,61.838349,97.320277,56.281359,44.073135,28.886618,4.857564,22.555260,17.520526,59.559793,36.061643
40.731563,85.065732,138.843267,184.464919,81.168455,73.420777,29.548061,14.203541,138.416999,0.678261,84.659393,41.178520,181.618240,139.569419,178.581062,138.745019,79.312678,137.769344,-0.000698,0.000824,32.000000,-235.802687,139.300382,-0.666496,23.752863,0.684514,361320.214815,0.945423,54.744215,20.139514,3.375181,0.058557,0.031945,213.697438,32.000000,229.787304,211.052466,216.304836,193.988743,32.000000,188.500427,69.046824,61.807914,97.295941,56.281359,44.083785,28.886618,4.609246,22.555260,17.521650,59.562203,36.088863
40.987382,85.065732,138.768844,184.464919,81.195462,73.424587,29.657882,14.195264,138.466742,0.677846,84.689000,41.146690,181.590511,139.554127,178.534018,138.720445,79.293024,137.814936,-0.000699,0.000826,32.000000,-235.810636,139.207752,-0.666370,23.812187,0.691609,361497.160227,0.949152,55.273415,20.182612,3.416721,0.050761,0.027604,213.786967,32.000000,229.768049,211.728425,215.419950,193.311080,32.000000,188.596527,69.033008,61.848867,97.289952,56.281359,44.031072,28.886618,4.660514,22.555260,17.367185,59.552014,35.961424
41.054305,85.058834,138.909902,184.460426,81.163420,73.422000,29.775294,14.207965,138.523735,0.677554,84.727557,41.161502,181.578190,139.556225,178.505021,138.898894,79.339889,137.847552,-0.000699,0.000815,32.000000,-235.797116,139.240848,-0.667177,23.788373,0.690356,361475.984052,0.953497,55.129247,20.170483,3.408739,0.061056,0.029309,213.070557,32.000000,230.285002,211.954788,212.765839,193.064008,32.000000,189.097013,69.045287,61.837370,97.244200,56.281359,44.078668,28.886618,4.742886,22.555260,17.343867,59.557944,35.950565
40.533649,85.045038,138.895063,184.452844,81.135597,73.419455,30.036604,14.204683,138.531403,0.677241,84.698673,41.182423,181.566070,139.492749,178.527609,138.807930,79.315547,137.888508,-0.000699,0.000804,32.000000,-235.802365,139.303482,-0.667224,23.829653,0.684386,361413.726397,0.943720,54.820953,20.211973,3.385648,0.054299,0.030254,212.700029,32.000000,230.793933,211.477927,210.687858,193.637120,32.000000,188.559739,69.030791,61.824424,97.243267,56.281359,44.072287,28.886618,4.917182,22.555260,17.296539,59.556144,36.107425
40.478125,85.027930,138.949399,184.446666,81.108709,73.421996,29.729618,14.201972,138.567590,0.676756,84.592132,41.297966,181.510159,139.621028,178.564303,138.812226,79.337269,137.811849,-0.000699,0.000803,32.000000,-235.806060,139.320839,-0.667181,23.842583,0.684579,361302.375409,0.938323,54.733649,20.180725,3.383565,0.054424,0.018222,212.721505,32.000000,230.734160,211.011767,211.923521,193.940133,32.000000,187.764785,69.035884,61.814058,97.210673,56.281359,44.086122,28.886618,4.653824,22.555260,17.296997,59.558879,35.947704
40.764926,85.027930,138.891781,184.446666,81.088340,73.421964,29.418253,14.201401,138.500990,0.676402,84.561222,41.135120,181.597732,139.562221,178.567140,138.773193,79.306365,137.754633,-0.000700,0.000814,32.000000,-235.807778,139.296936,-0.666798,23.819582,0.691401,361531.056846,0.942791,55.348087,20.224674,3.426661,0.048026,0.020254,213.387965,32.000000,229.978647,210.789047,214.653498,194.140262,32.000000,187.994992,69.007085,61.813503,97.190844,56.281359,44.072550,28.886618,4.792815,22.555260,17.237910,59.568999,35.836699
40.574859,85.037036,138.955646,184.450597,81.087935,73.416840,29.520122,14.202685,138.527280,0.676095,84.700075,41.262294,181.609599,139.618805,178.587548,138.833801,79.312453,137.859902,-0.000700,0.000805,32.000000,-235.805674,139.241442,-0.666809,23.830178,0.692115,361521.321328,0.953909,55.398343,20.166248,3.432703,0.054168,0.027918,213.732323,32.000000,229.741040,211.229337,216.023344,193.900204,32.000000,188.145926,69.025034,61.777554,97.198820,56.281359,44.067123,28.886618,4.925957,22.555260,17.269857,59.561996,36.076831
40.748402,85.077321,138.957589,184.452002,81.098935,73.411759,29.587530,14.203399,138.519659,0.675624,84.752485,41.262845,181.623035,139.495543,178.547058,138.829299,79.258867,137.733451,-0.000701,0.000800,32.000000,-235.801683,139.282292,-0.666415,23.852837,0.688056,361440.440231,0.956806,55.051154,20.169749,3.407139,0.053664,0.030527,213.683430,32.000000,229.735111,211.818687,215.455237,193.234058,32.000000,188.751283,68.990748,61.800377,97.209442,56.281359,44.099224,28.886618,4.810664,22.555260,17.410181,59.552899,36.076244
40.905935,85.090289,138.991355,184.459303,81.110075,73.407890,29.718575,14.203969,138.555205,0.675214,84.791487,41.324817,181.640700,139.568379,178.476800,138.772502,79.332038,137.841108,-0.000703,0.000844,32.000000,-235.802751,139.222005,-0.666747,23.873451,0.690954,361497.258974,0.958200,55.290135,20.214074,3.424674,0.047589,0.024418,212.969859,32.000000,230.357924,211.813739,212.973476,193.203871,32.000000,189.201527,69.000281,61.822982,97.209166,56.281359,44.067058,28.886618,4.756544,22.555260,17.410967,59.553410,36.122538
40.927556,85.090289,138.963955,184.459303,81.136260,73.404065,29.618104,14.200545,138.532168,0.674630,84.792575,41.249270,181.580622,139.643091,178.527423,138.887562,79.316317,137.898082,-0.000704,0.000882,32.000000,-235.809126,139.269648,-0.666764,23.883731,0.687608,361508.407297,0.951715,55.120497,20.207100,3.410136,0.052161,0.022579,212.663798,32.000000,230.684364,211.707976,210.933495,193.350075,32.000000,188.405385,68.973666,61.812061,97.192152,56.281359,44.102428,28.886618,4.707508,22.555260,17.456894,59.554945,35.912341
41.020152,85.081460,138.921892,184.462392,81.157285,73.401548,29.688587,14.199546,138.539340,0.674292,84.648806,41.180697,181.567568,139.696740,178.559426,138.908565,79.394686,137.862150,-0.000706,0.000870,32.000000,-235.810945,139.319555,-0.666906,23.874133,0.684688,361335.980404,0.943622,54.943503,20.185490,3.397829,0.056577,0.026972,212.711089,32.000000,230.850688,211.033758,212.067028,193.961368,32.000000,188.087642,68.980967,61.816910,97.210645,56.281359,44.080260,28.886618,4.835744,22.555260,17.427109,59.563088,35.900382
40.572313,85.042830,139.014590,184.459865,81.165451,73.401510,29.757316,14.200402,138.568308,0.673953,84.538785,41.201370,181.586904,139.593521,178.535944,138.867536,79.321387,137.900714,-0.000708,0.000888,32.000000,-235.812875,139.300016,-0.667265,23.839803,0.683910,361330.149322,0.946242,54.917475,20.228485,3.395364,0.063555,0.029136,213.235274,32.000000,230.129699,210.668052,214.560811,194.309223,32.000000,187.753513,68.989890,61.822977,97.199131,56.281359,44.120335,28.886618,4.907338,22.555260,17.293742,59.568182,36.093485
40.592937,85.040071,138.825795,184.455933,81.172338,73.401790,29.683142,14.206110,138.569276,0.673507,84.600757,41.239241,181.609628,139.571987,178.579075,138.864770,79.342725,137.857124,-0.000709,0.000894,32.000000,-235.806020,139.316167,-0.667448,23.840144,0.682544,361162.717720,0.941681,54.797297,20.132916,3.386674,0.045932,0.023397,213.650980,32.000000,229.712726,211.151062,216.314051,193.800303,32.000000,187.907389,68.982278,61.793091,97.197121,56.281359,44.099807,28.886618,4.565618,22.555260,17.294178,59.556508,35.821806
40.891409,85.074010,138.910673,184.457899,81.191789,73.402083,29.606709,14.205539,138.437629,0.673090,84.845697,41.209919,181.561218,139.624106,178.491689,138.868762,79.336502,137.805622,-0.000711,0.000934,32.000000,-235.802165,139.197632,-0.667519,23.811505,0.690820,361416.461140,0.950439,55.299015,20.224675,3.426341,0.054050,0.021770,213.006710,32.000000,230.341591,211.740489,212.875582,193.011622,32.000000,189.009302,68.954696,61.792509,97.201477,56.281359,44.097239,28.886618,4.666225,22.555260,17.285009,59.557561,35.970521
41.170529,85.113191,138.834046,184.456214,81.209806,73.402122,29.688547,14.195550,138.500533,0.672612,84.906622,41.169391,181.536010,139.527170,178.521110,138.845083,79.360494,137.797592,-0.000709,0.000917,32.000000,-235.814285,139.203959,-0.667689,23.819425,0.689709,361377.162100,0.952298,55.271270,20.182472,3.419949,0.050623,0.035838,212.646477,32.000000,230.730227,211.668881,211.096392,193.148102,32.000000,188.625434,68.988590,61.821666,97.216543,56.281359,44.085926,28.886618,4.862058,22.555260,17.403548,59.554807,35.930243
