OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 18, 2019
4:35:11 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
33.152031,85.125056,138.749697,199.360031,63.878552,58.454114,29.709248,14.184847,138.405823,0.704406,84.281811,33.400508,195.523609,139.712056,191.273170,138.802599,78.421315,138.150426,-0.000676,-1.999980,32.000000,-235.826299,139.244977,-0.479319,22.642479,0.689014,291558.752977,0.939416,65.140702,21.325602,4.193146,0.017144,0.027824,227.437205,32.000000,245.669155,227.551323,226.705165,209.895657,32.000000,204.446929,68.806915,60.688205,99.307512,79.689902,40.956576,30.202598,34.931959,9.742460,26.560746,59.553243,34.786739
33.130833,85.125056,138.873984,199.360031,63.891925,58.451555,29.735946,14.187416,138.476708,0.704466,84.241954,33.540012,195.518214,139.696355,191.309396,138.877693,78.378033,138.230697,-0.000677,-1.999363,32.000000,-235.821927,139.239062,-0.478999,22.688165,0.688271,291558.416729,0.942141,65.114518,21.303863,4.191199,0.024140,0.030892,227.467502,32.000000,245.747516,226.999260,226.978024,210.481612,32.000000,204.019482,68.794518,60.674849,99.286506,79.689902,41.008687,30.202598,34.933647,9.742460,26.620433,59.552771,34.757319
33.079561,85.147959,138.793888,199.358061,63.891080,58.449006,29.735541,14.182564,138.436717,0.704195,84.226345,33.410895,195.590000,139.692482,191.348251,138.843016,78.420129,138.153529,-0.000677,-1.999935,32.000000,-235.827435,139.276794,-0.478934,22.705317,0.687579,291518.802252,0.938310,65.085273,21.244189,4.185255,0.028679,0.038166,227.891084,32.000000,245.305079,226.849091,229.273481,210.616489,32.000000,203.740270,68.834976,60.715701,99.280680,79.689902,40.943957,30.202598,34.942509,9.742460,26.701343,59.562468,34.736996
33.102036,85.163135,138.819439,199.362565,63.863347,58.449031,29.684052,14.186845,138.352415,0.704393,84.304906,33.432070,195.571848,139.687791,191.321984,138.852186,78.376951,138.183439,-0.000678,-2.000522,32.000000,-235.823482,139.236043,-0.478781,22.698288,0.686958,291560.778602,0.938056,65.115303,21.325833,4.191684,0.024588,0.034898,228.217788,32.000000,244.822229,227.056263,230.946155,210.439991,32.000000,203.630597,68.806759,60.675880,99.271409,79.689902,40.985882,30.202598,34.952735,9.742460,26.755569,59.553637,34.796277
33.124531,85.204524,138.726858,199.378612,63.882673,58.445247,29.744866,14.183277,138.414059,0.704431,84.353419,33.342573,195.585173,139.631370,191.279475,138.818794,78.356714,138.181341,-0.000678,-2.000486,32.000000,-235.826230,139.316666,-0.478596,22.676914,0.687003,291539.351287,0.939599,65.210898,21.246859,4.195760,0.025222,0.025435,228.502991,32.000000,244.878693,227.547003,231.164459,209.980702,32.000000,204.535271,68.815334,60.668175,99.266089,79.689902,40.930386,30.202598,34.948797,9.742460,26.757229,59.559233,34.778448
33.131315,85.204524,138.791928,199.378612,63.888003,58.443943,29.662214,14.185275,138.414586,0.704330,84.486997,33.369911,195.615398,139.657021,191.196585,138.764727,78.387414,138.056337,-0.000677,-2.001663,32.000000,-235.821937,139.264005,-0.478265,22.665269,0.686958,291588.180290,0.940590,65.194198,21.304333,4.193683,0.026904,0.023156,227.827903,32.000000,245.295444,227.743735,228.875423,209.742619,32.000000,204.651881,68.799171,60.687519,99.246324,79.689902,40.974304,30.202598,34.935641,9.742460,26.902954,59.552535,34.758933
33.108363,85.208112,138.711548,199.381428,63.859390,58.443275,29.692095,14.191697,138.394368,0.704293,84.455425,33.357165,195.569245,139.636854,191.256537,138.776201,78.375525,138.179640,-0.000677,-2.003399,32.000000,-235.816663,139.213974,-0.478019,22.616017,0.686926,291612.458513,0.938022,65.203702,21.323567,4.188040,0.020499,0.027163,227.472772,32.000000,245.573706,227.829760,226.954423,209.739823,32.000000,204.405842,68.783840,60.690500,99.257981,79.689902,40.937892,30.202598,34.941270,9.742460,26.917509,59.552673,34.779696
33.104254,85.213906,138.815542,199.388748,63.861115,58.443276,29.685344,14.191554,138.422663,0.704217,84.380285,33.441652,195.519339,139.691358,191.286051,138.803276,78.354378,138.196637,-0.000676,-2.005142,32.000000,-235.816150,139.241405,-0.478334,22.643423,0.687383,291570.021430,0.940413,65.194089,21.233105,4.189146,0.028874,0.032274,227.278356,32.000000,245.877270,227.019547,226.783810,210.439007,32.000000,204.115630,68.810763,60.679084,99.248563,79.689902,40.977498,30.202598,34.956527,9.742460,26.939756,59.559154,34.932593
33.125316,85.215286,138.778338,199.400009,63.875476,58.443270,29.744124,14.190127,138.402114,0.704049,84.296289,33.598277,195.565877,139.603800,191.315256,138.804293,78.387932,138.266873,-0.000675,-2.006301,32.000000,-235.816430,139.268857,-0.477912,22.604294,0.688967,291591.821946,0.940146,65.230205,21.303942,4.189623,0.023225,0.019606,227.697833,32.000000,245.427227,226.747628,229.063053,210.711021,32.000000,203.723792,68.798275,60.705915,99.235196,79.689902,40.937633,30.202598,34.959491,9.742460,26.941933,59.550775,34.804494
33.141344,85.215286,138.747976,199.400009,63.886221,58.443384,29.774898,14.184847,138.462209,0.704102,84.306847,33.404082,195.620414,139.545015,191.325466,138.689818,78.360844,138.055909,-0.000675,-2.006299,32.000000,-235.823513,139.194561,-0.477787,22.578776,0.688583,291620.161471,0.940494,65.241825,21.333212,4.193284,0.015353,0.018622,228.132854,32.000000,244.953913,227.049390,230.700459,210.608557,32.000000,203.545569,68.820692,60.670648,99.250063,79.689902,40.951893,30.202598,34.934414,9.742460,26.948911,59.551571,34.753504
33.124060,85.203145,138.694035,199.404232,63.863309,58.439633,29.623283,14.190412,138.417272,0.704022,84.299702,33.448308,195.595588,139.653839,191.297608,138.755033,78.377426,138.161868,-0.000674,-2.006881,32.000000,-235.814997,139.322985,-0.477609,22.587981,0.689296,291577.718573,0.938012,65.213351,21.333216,4.189495,0.021061,0.028047,228.250017,32.000000,244.909841,227.445225,231.280955,210.015651,32.000000,204.558119,68.842191,60.684386,99.269064,79.689902,40.955609,30.202598,34.953963,9.742460,26.908883,59.560737,34.766930
33.078776,85.191556,138.822807,199.400009,63.843446,58.438262,29.675325,14.185418,138.396424,0.704078,84.399985,33.542887,195.671369,139.641015,191.264498,138.777908,78.396126,138.035585,-0.000672,-2.007267,32.000000,-235.822122,139.311627,-0.478260,22.602615,0.689705,291599.415771,0.936569,65.190641,21.259470,4.186552,0.029835,0.023927,228.026024,32.000000,245.284730,227.754441,229.145819,209.753492,32.000000,204.656669,68.860209,60.699643,99.267669,79.689902,40.977340,30.202598,34.970691,9.742460,26.870691,59.563462,34.753797
33.114800,85.186589,138.739543,199.399164,63.838933,58.438268,0.000000,14.186987,138.406329,0.703851,84.391946,33.482243,195.615970,139.613711,191.284106,138.759594,78.377705,138.156158,-0.000673,-2.008433,32.000000,-235.820880,139.228191,-0.478088,22.627740,0.689452,291561.533362,0.941793,65.202989,21.293547,4.187109,0.019534,0.027752,227.497645,32.000000,245.671173,227.840241,227.059057,209.761963,32.000000,204.540323,68.843870,60.696151,99.261314,79.689902,40.935227,30.202598,34.955161,9.742460,26.872640,59.553263,34.778375
33.131747,85.186589,138.828687,199.399164,63.858561,58.438305,0.000000,14.181707,138.369342,0.703835,84.322860,33.491258,195.596061,139.636652,191.280183,138.769145,78.397619,138.143532,-0.000673,-2.009448,32.000000,-235.826652,139.231559,-0.478174,22.628474,0.690183,291542.711729,0.941445,65.255609,21.214468,4.196734,0.024835,0.032269,227.301094,32.000000,245.813129,227.147643,226.441074,210.217465,32.000000,204.156765,68.862261,60.684512,99.262709,79.689902,40.976334,30.202598,34.944307,9.742460,26.857301,59.560118,34.668397
33.124855,85.193763,138.755968,199.398320,63.887746,58.438311,29.689805,14.184847,138.362512,0.704072,84.292303,33.467920,195.645161,139.589548,191.310503,138.751587,78.436882,138.211804,-0.000673,-2.009440,32.000000,-235.822201,139.210061,-0.478353,22.651527,0.688516,NaN,Inf,65.199557,21.290539,4.189654,0.021266,0.012887,227.708148,32.000000,245.684490,226.807118,228.488437,210.714270,32.000000,203.831424,68.873479,60.721015,99.258931,79.689902,40.931801,30.202598,34.947864,9.742460,26.884146,59.555967,34.928265
33.094668,85.183002,138.799669,199.403387,63.896402,58.443353,29.508142,14.186131,138.417894,0.704207,84.201773,33.468554,195.638368,139.711383,191.284320,138.821485,78.386592,138.228596,-0.000672,-2.008278,32.000000,-235.822884,139.254746,-0.477863,22.626560,0.688532,NaN,Inf,65.175541,21.264590,4.190201,0.031630,0.031166,228.104806,32.000000,245.083489,226.953325,230.349185,210.695984,32.000000,203.753443,68.871536,60.682969,99.251138,79.689902,40.961695,30.202598,34.968345,9.742460,26.848734,59.554325,34.725991
33.106340,85.162859,138.673773,199.404795,63.862583,58.449709,29.635547,14.181707,138.451714,0.704182,84.196396,33.584334,195.598990,139.622949,191.318559,138.724326,78.348278,138.242782,-0.000672,-2.007679,32.000000,-235.823210,139.207574,-0.477868,22.676284,0.687699,291485.092002,0.939619,65.192482,21.257958,4.188878,0.020545,0.023036,228.420790,32.000000,244.864430,227.458595,231.401134,209.921838,32.000000,204.346917,68.880564,60.660198,99.263867,79.689902,40.927667,30.202598,34.968673,9.742460,26.850596,59.555063,34.746240
33.120196,85.162859,138.805610,199.404795,63.822898,58.453563,29.734117,14.186417,138.375849,0.704064,84.308955,33.481185,195.607355,139.666319,191.288970,138.840350,78.381056,138.091433,-0.000672,-2.007114,32.000000,-235.824893,139.200047,-0.478046,22.671039,0.689154,291567.317070,0.946367,65.224514,21.316270,4.194019,0.029125,0.033619,228.149191,32.000000,245.246341,227.703116,229.605683,209.679095,32.000000,204.748640,68.862282,60.669009,99.256161,79.689902,40.962178,30.202598,34.954538,9.742460,26.782346,59.554109,34.674560
33.124296,85.145199,138.791374,199.400572,63.838103,58.456007,29.649678,14.189271,138.430349,0.703982,84.287290,33.549014,195.540700,139.631002,191.283395,138.763344,78.392365,138.099837,-0.000671,-2.008881,32.000000,-235.820892,139.304549,-0.477676,22.616200,0.687044,291620.611232,0.942012,65.187820,21.361361,4.188738,0.029504,0.019339,227.583500,32.000000,245.741667,227.904348,227.392135,209.769600,32.000000,204.829078,68.882118,60.717571,99.252362,79.689902,40.907597,30.202598,34.949584,9.742460,26.722596,59.560600,34.697818
33.110922,85.129471,138.770688,199.393534,63.841271,58.458461,29.710433,14.187273,138.404490,0.704115,84.287759,33.496498,195.503906,139.659672,191.337768,138.758576,78.424470,138.141588,-0.000671,-2.010607,32.000000,-235.820267,139.342362,-0.477848,22.610090,0.687486,291598.372393,0.938539,65.168180,21.256246,4.190966,0.011271,0.016283,227.268316,32.000000,245.848803,227.384145,226.404731,210.071446,32.000000,203.954361,68.895349,60.714988,99.251623,79.689902,40.944780,30.202598,34.963464,9.742460,26.669435,59.558485,34.711684
33.124853,85.108225,138.801120,199.394378,63.852613,58.462309,29.739130,14.186845,138.481694,0.704318,84.149795,33.502243,195.467187,139.681266,191.307467,138.829858,78.427149,138.151934,-0.000671,-2.011771,32.000000,-235.821351,139.238817,-0.477442,22.588506,0.689036,291583.905544,0.941093,65.144710,21.248955,4.190017,0.019268,0.025465,227.569237,32.000000,245.817863,226.851962,228.170850,210.535405,32.000000,203.959494,68.870856,60.690255,99.214924,79.689902,40.915712,30.202598,34.976053,9.742460,26.670753,59.560010,34.834795
33.122922,85.108225,138.784215,199.394378,63.844564,58.466132,29.700783,14.182849,138.403498,0.704372,84.150647,33.496785,195.538518,139.658021,191.299834,138.805001,78.384471,138.278694,-0.000672,-2.012935,32.000000,-235.824363,139.312811,-0.477482,22.551973,0.689376,291555.962041,0.939574,65.147936,21.236810,4.191085,0.006938,0.013109,227.970725,32.000000,245.254288,226.887079,230.185355,210.691621,32.000000,203.528744,68.885026,60.699949,99.201727,79.689902,40.949321,30.202598,34.955806,9.742460,26.598117,59.555751,34.952989
33.117610,85.096084,138.789008,199.387058,63.845946,58.466124,29.720224,14.187273,138.346469,0.704419,84.146870,33.447767,195.524120,139.651026,191.320443,138.817574,78.367907,138.127876,-0.000673,-2.014657,32.000000,-235.818464,139.212487,-0.477527,22.559342,0.689926,291551.291232,0.938272,65.106946,21.239077,4.190241,0.026612,0.036683,228.302636,32.000000,245.016555,227.374817,231.313399,209.989793,32.000000,204.126441,68.876890,60.707676,99.232088,79.689902,40.921422,30.202598,34.963028,9.742460,26.557001,59.556361,34.813958
33.105798,85.094428,138.782072,199.381991,63.846000,58.466101,29.615743,14.185132,138.451871,0.704344,84.242974,33.444814,195.548490,139.689830,191.251034,138.951195,78.341272,138.155935,-0.000672,-2.016398,32.000000,-235.820769,139.336142,-0.477533,22.550032,0.691058,291617.686479,0.939602,65.109682,21.342324,4.189975,0.013459,0.020160,228.179654,32.000000,245.174094,227.682172,230.073100,209.662854,32.000000,204.776707,68.853206,60.689634,99.232956,79.689902,40.942175,30.202598,34.972958,9.742460,26.552227,59.555417,34.716526
33.092080,85.106569,138.816146,199.386495,63.845855,58.466089,29.591583,14.181707,138.436842,0.704191,84.307077,33.499379,195.516751,139.689342,191.233038,138.788051,78.361077,138.211603,-0.000673,-2.016396,32.000000,-235.823046,139.207248,-0.477468,22.617092,0.690925,291627.195406,0.939120,65.105070,21.286817,4.190792,0.016403,0.016087,227.459267,32.000000,245.696304,227.775199,227.749379,209.566573,32.000000,204.781398,68.866809,60.707567,99.217394,79.689902,40.906431,30.202598,34.968705,9.742460,26.553188,59.557866,34.734575
33.110260,85.106569,138.725455,199.386495,63.844845,58.466122,29.728850,14.181137,138.325951,0.704247,84.297311,33.463885,195.513227,139.661202,191.268588,138.758307,78.403756,138.314364,-0.000672,-2.016387,32.000000,-235.827223,139.364125,-0.477540,22.634218,0.691378,291658.920650,0.942782,65.120158,21.326866,4.192077,0.028245,0.029354,227.301073,32.000000,245.968038,227.401186,226.174951,210.085151,32.000000,204.177893,68.886467,60.726998,99.214143,79.689902,40.921096,30.202598,34.968890,9.742460,26.596407,59.554060,34.790407
33.120838,85.133610,138.795137,199.382554,63.829120,58.466174,29.686144,14.190698,138.406771,0.704007,84.258350,33.384593,195.468161,139.613017,191.286527,138.857506,78.382742,138.223532,-0.000672,-2.016395,32.000000,-235.816514,139.228149,-0.476953,22.689791,0.689691,291652.227058,0.943987,65.151752,21.333665,4.194845,0.028248,0.029579,227.408935,32.000000,245.933577,227.027186,227.828905,210.508142,32.000000,203.819413,68.886095,60.719909,99.205254,79.689902,40.918663,30.202598,34.969702,9.742460,26.691522,59.552063,34.809189
33.098692,85.149062,138.704639,199.382554,63.822852,58.466226,29.647190,14.184419,138.372053,0.704059,84.269759,33.504852,195.548179,139.674598,191.303692,138.756700,78.391433,138.147059,-0.000672,-2.016587,32.000000,-235.820171,139.178143,-0.476893,22.674265,0.688547,291600.813370,0.939088,65.125974,21.340075,4.189803,0.017168,0.015802,227.911647,32.000000,245.328291,226.819209,229.856771,210.766367,32.000000,203.765036,68.909773,60.746756,99.249446,79.689902,40.908526,30.202598,34.980334,9.742460,26.746560,59.559931,34.663922
33.108810,85.160651,138.772487,199.399164,63.791015,58.465030,29.714191,14.184276,138.371747,0.704149,84.251973,33.389379,195.533384,139.651618,191.335591,138.725265,78.305206,138.070357,-0.000674,-2.018353,32.000000,-235.824247,139.214385,-0.476904,22.675183,0.686974,291638.640223,0.940180,65.138021,21.317701,4.190568,0.027977,0.024101,228.217207,32.000000,245.092004,227.262072,231.381942,210.178816,32.000000,204.022960,68.895781,60.674306,99.206963,79.689902,40.913572,30.202598,34.986487,9.742460,26.748077,59.554846,34.757319
33.109061,85.160651,138.682715,199.399164,63.764696,58.461248,29.729728,14.184133,138.298058,0.703774,84.340769,33.453724,195.574579,139.680349,191.307558,138.772060,78.359909,138.066459,-0.000674,-2.020101,32.000000,-235.823243,139.231211,-0.476556,22.679956,0.687516,291649.198081,0.942108,65.184868,21.272463,4.190638,0.020140,0.024742,228.234587,32.000000,245.118432,227.728285,230.649926,209.582512,32.000000,204.526058,68.870960,60.708821,99.261987,79.689902,40.896252,30.202598,34.978735,9.742460,26.789932,59.554276,34.795029
33.121291,85.163135,138.811132,199.408455,63.734384,58.456187,29.677710,14.184561,138.364515,0.703651,84.340621,33.365624,195.547952,139.685671,191.250859,138.846481,78.403713,138.109004,-0.000674,-2.020693,32.000000,-235.822651,139.246486,-0.476936,22.642007,0.687562,291739.043015,0.939687,65.182112,21.322018,4.191407,0.016699,0.017451,227.537025,32.000000,245.752819,227.671970,227.916726,209.811627,32.000000,204.796247,68.845528,60.724258,99.255422,79.689902,40.902001,30.202598,34.973976,9.742460,26.800202,59.560226,34.699872
33.108103,85.164514,138.665781,199.407329,63.740748,58.451128,29.685023,14.189699,138.326014,0.703552,84.391475,33.382294,195.508211,139.747902,191.285103,138.767847,78.380924,138.139933,-0.000675,-2.018970,32.000000,-235.823250,139.212955,-0.478058,22.626402,0.687053,291661.850718,0.939127,65.181755,21.265450,4.188663,0.013832,0.033499,227.277868,32.000000,246.041815,227.522443,226.519066,209.991683,32.000000,204.300165,68.849575,60.741770,99.237178,79.689902,40.886738,30.202598,34.981203,9.742460,26.806654,59.556774,34.778669
33.089802,85.169205,138.727911,199.400009,63.719343,58.448596,29.765205,14.185560,138.341161,0.703381,84.304622,33.403658,195.502755,139.666279,191.317615,138.720193,78.398435,138.088455,-0.000676,-2.020739,32.000000,-235.824110,139.161990,-0.478654,22.633431,0.688405,291587.550624,0.940333,65.166903,21.241989,4.190994,0.016176,0.020407,227.343904,32.000000,246.106565,227.106626,227.474270,210.391994,32.000000,203.840524,68.857054,60.731700,99.204131,79.689902,40.897910,30.202598,34.990899,9.742460,26.808328,59.548336,34.686959
33.118817,85.169205,138.724651,199.400009,63.686852,58.448626,29.752275,14.185989,138.323121,0.703254,84.262998,33.336675,195.583960,139.668338,191.339993,138.741646,78.390329,138.181604,-0.000676,-2.022507,32.000000,-235.822207,139.211366,-0.479262,22.580192,0.688522,291592.502573,0.940415,65.186977,21.279566,4.188273,0.019343,0.033343,227.899026,32.000000,245.454618,226.709244,229.696942,210.790903,32.000000,203.852195,68.871289,60.746914,99.215873,79.689902,40.907017,30.202598,34.975307,9.742460,26.826330,59.548857,34.763922
33.130723,85.177759,138.719698,199.404232,63.665633,58.444792,29.631729,14.184847,138.344370,0.703373,84.312620,33.377442,195.632238,139.570626,191.337707,138.704649,78.362178,138.111248,-0.000676,-2.021915,32.000000,-235.826135,139.207451,-0.480440,22.566974,0.688808,291571.517826,0.938395,65.217617,21.237444,4.192467,0.037659,0.047760,228.343311,32.000000,245.251642,227.111617,231.161466,210.353257,32.000000,203.952496,68.862455,60.732540,99.216463,79.689902,40.856098,30.202598,34.981348,9.742460,26.857796,59.555427,34.776834
33.110851,85.181070,138.774469,199.405077,63.642884,58.441029,29.774054,14.193267,138.294279,0.703433,84.392711,33.472278,195.533634,139.639728,191.285431,138.639076,78.347260,138.043597,-0.000676,-2.022511,32.000000,-235.814110,139.214239,-0.481316,22.572823,0.689943,291569.724154,0.937941,65.176480,21.290078,4.188696,0.018759,0.018723,228.333302,32.000000,245.145206,227.625274,230.849547,209.785762,32.000000,204.472208,68.826678,60.699350,99.214331,79.689902,40.918269,30.202598,34.986477,9.742460,26.871107,59.562724,34.763628
33.080739,85.193763,138.711454,199.401135,63.666012,58.435843,29.690404,14.182135,138.270890,0.703255,84.473669,33.385776,195.517937,139.533821,191.279163,138.675046,78.397723,138.204359,-0.000677,-2.021322,32.000000,-235.827208,139.185976,-0.482294,22.588060,0.690094,291582.033596,0.941357,65.168162,21.284598,4.187041,0.030035,0.028512,227.498612,32.000000,246.094391,227.646221,226.551603,209.855164,32.000000,204.541937,68.831599,60.756345,99.201430,79.689902,40.894991,30.202598,35.001041,9.742460,26.917657,59.564996,34.764435
33.081493,85.193763,138.795181,199.401135,63.669489,58.435885,29.542198,14.182135,138.370587,0.703225,84.473669,33.325025,195.517937,139.571666,191.279163,138.703730,78.397723,138.126656,-0.000677,-2.020188,32.000000,-235.824585,139.156607,-0.483004,22.566659,0.690405,291588.603452,0.937393,65.199636,21.267166,4.191208,0.019215,0.033287,227.498612,32.000000,246.094391,227.646221,226.551603,209.855164,32.000000,204.541937,68.831599,60.756345,99.201430,79.689902,40.928423,30.202598,34.997305,9.742460,26.918972,59.552633,34.785932
33.100950,85.201213,138.938424,199.398883,63.661584,58.433382,29.302234,14.188415,138.303156,0.703391,84.379363,33.435589,195.519407,139.633898,191.306576,138.670894,78.392058,138.172276,-0.000678,-2.019010,32.000000,-235.821256,139.136781,-0.483231,22.579091,0.690171,291531.113230,0.940874,65.255032,21.293557,4.193118,0.012827,0.035092,227.322843,32.000000,246.128021,227.085952,227.019415,210.339068,32.000000,203.859511,68.840758,60.746293,99.186670,79.689902,40.883316,30.202598,34.995764,9.742460,26.946850,59.552506,34.750275
33.070089,85.198730,138.703761,199.412960,63.656745,58.425130,29.707448,14.187844,138.344425,0.703491,84.369854,33.396033,195.588533,139.551763,191.371983,138.655655,78.334353,138.183459,-0.000679,-2.019004,32.000000,-235.820844,139.175042,-0.484098,22.624173,0.691114,291530.632987,0.945572,65.253963,21.256420,4.195554,0.021894,0.022480,228.284719,32.000000,245.254395,226.967181,230.866536,210.555692,32.000000,203.934767,68.859062,60.758482,99.160804,79.689902,40.888861,30.202598,34.989630,9.742460,26.940944,59.556469,34.719828
33.087082,85.201489,138.614086,199.418872,63.643500,58.421320,29.698436,14.192838,138.320165,0.703570,84.384566,33.442936,195.575996,139.570950,191.323959,138.675644,78.375973,138.086755,-0.000679,-2.019007,32.000000,-235.810932,139.168452,-0.484141,22.648170,0.690905,291522.563963,0.952703,65.233817,21.283890,4.197415,0.012463,0.018367,228.494819,32.000000,244.973880,227.619503,231.043103,209.697641,32.000000,204.249402,68.863022,60.767935,99.181793,79.689902,40.848800,30.202598,35.010658,9.742460,26.952552,59.558308,34.765536
33.095042,85.218045,138.689833,199.429289,63.637048,58.417517,29.700309,14.186702,138.349494,0.703599,84.402882,33.349246,195.583767,139.611957,191.226553,138.723291,78.366200,138.078986,-0.000680,-2.018373,32.000000,-235.820674,139.124626,-0.484774,22.626140,0.689102,291552.844068,0.940489,65.275108,21.346939,4.194236,0.011691,0.022871,227.938021,32.000000,245.438398,227.714396,228.923146,209.613312,32.000000,204.840962,68.842398,60.731167,99.160613,79.689902,40.880548,30.202598,35.014899,9.742460,26.954602,59.562124,34.733988
33.090032,85.218045,138.615480,199.429289,63.624422,58.413611,29.662076,14.180708,138.291527,0.703670,84.440941,33.368106,195.561103,139.542997,191.272470,138.677204,78.377681,138.051934,-0.000681,-2.020114,32.000000,-235.828307,139.124180,-0.485220,22.646308,0.687728,291484.383447,0.940212,65.253760,21.259092,4.189372,0.009081,0.018974,227.528403,32.000000,246.029159,227.638362,226.795098,209.861552,32.000000,204.873450,68.863459,60.784318,99.190281,79.689902,40.849780,30.202598,35.005404,9.742460,27.014278,59.548877,34.778815
33.094128,85.210595,138.751032,199.427036,63.636090,58.413581,29.614202,14.180280,138.311529,0.703610,84.339913,33.543110,195.574272,139.607004,191.322958,138.683621,78.411623,138.041222,-0.000682,-2.020709,32.000000,-235.826440,139.183958,-0.485325,22.557402,0.688513,291484.587104,0.939888,65.259026,21.265150,4.190653,0.012434,0.024893,227.390999,32.000000,245.998093,227.075371,226.595374,210.169630,32.000000,203.690546,68.841524,60.772659,99.153621,79.689902,40.868569,30.202598,35.000991,9.742460,26.990590,59.558849,34.712198
33.076250,85.196246,138.632950,199.419153,63.628627,58.411100,29.699017,14.182564,138.292729,0.703635,84.185582,33.511119,195.574041,139.575194,191.366926,138.637500,78.395237,138.165772,-0.000683,-2.021512,32.000000,-235.828419,139.165030,-0.484984,22.546046,0.687672,291454.589315,0.941186,65.266133,21.240732,4.189040,0.020131,0.025043,227.795026,32.000000,245.611163,226.679895,229.152677,210.491227,32.000000,203.704534,68.847077,60.773651,99.138821,79.689902,40.849975,30.202598,35.019661,9.742460,26.942887,59.559223,34.768030
33.062477,85.170309,138.735091,199.415212,63.624503,58.409877,29.663072,14.184133,138.257362,0.703826,84.214522,33.471917,195.586393,139.659632,191.309925,138.771571,78.370762,138.097149,-0.000684,-2.022098,32.000000,-235.823079,139.262537,-0.485447,22.534218,0.690791,291411.259347,0.942570,65.252874,21.201668,4.192618,0.021284,0.034866,228.340800,32.000000,245.280268,226.826025,230.682440,210.638326,32.000000,204.003442,68.873237,60.768599,99.155037,79.689902,40.891504,30.202598,35.038593,9.742460,26.944884,59.556784,34.764142
33.078014,85.170309,138.706163,199.415212,63.608110,58.408489,29.746182,14.190983,138.409181,0.703747,84.237467,33.500858,195.581069,139.683447,191.310058,138.775976,78.396899,138.135014,-0.000684,-2.022828,32.000000,-235.816721,139.116671,-0.485351,22.539620,0.690958,291413.640732,0.940341,65.263884,21.277602,4.191314,0.024747,0.028174,228.449905,32.000000,244.993940,227.411666,231.289119,209.770750,32.000000,204.196528,68.865078,60.762878,99.162511,79.689902,40.872930,30.202598,35.025313,9.742460,26.856600,59.556607,34.752696
33.105029,85.147131,138.757221,199.407610,63.587610,58.404788,29.662411,14.184133,138.372095,0.703651,84.322065,33.458110,195.594599,139.598949,191.289308,138.717951,78.351626,138.197378,-0.000684,-2.022839,32.000000,-235.823243,139.232679,-0.485510,22.602038,0.691866,291419.391832,0.941820,65.257489,21.269273,4.196149,0.019809,0.034071,228.138710,32.000000,245.313243,227.724300,229.259498,209.544332,32.000000,204.908425,68.838152,60.781421,99.167242,79.689902,40.881241,30.202598,35.024496,9.742460,26.777735,59.556676,34.769204
33.108109,85.149614,138.679606,199.396068,63.583114,58.401021,29.754024,14.190983,138.430264,0.703626,84.316713,33.492574,195.542129,139.597805,191.259257,138.682753,78.393030,138.152155,-0.000685,-2.023997,32.000000,-235.816885,139.335630,-0.485661,22.642820,0.691323,291378.801966,0.938703,65.235442,21.261238,4.193304,0.019450,0.036425,227.683121,32.000000,245.888325,227.687120,227.242048,209.708831,32.000000,204.831903,68.826410,60.793058,99.170769,79.689902,40.858249,30.202598,35.014114,9.742460,26.787859,59.557571,34.812638
33.069149,85.147959,138.753763,199.397757,63.598071,58.394700,29.723903,14.183134,138.380575,0.703650,84.297988,33.492522,195.492471,139.627312,191.323361,138.760957,78.377742,138.234741,-0.000686,-2.024031,32.000000,-235.825389,139.244407,-0.485179,22.714286,0.689066,291381.383857,0.940442,65.173951,21.336320,4.191424,0.013776,0.024752,227.518904,32.000000,245.890819,227.145850,226.365980,210.038970,32.000000,203.850215,68.859019,60.797455,99.182317,79.689902,40.865507,30.202598,35.019461,9.742460,26.789382,59.551601,34.764802
33.083684,85.147959,138.711144,199.397757,63.600352,58.390829,29.691758,14.190555,138.373777,0.703626,84.185492,33.489384,195.507479,139.623967,191.312497,138.775711,78.376660,138.213268,-0.000686,-2.022864,32.000000,-235.815674,139.284133,-0.485066,22.692912,0.687460,291319.113697,0.937400,65.172068,21.273301,4.188690,0.023468,0.020901,227.801667,32.000000,245.639378,226.736165,228.650524,210.448848,32.000000,203.803102,68.837936,60.798403,99.158792,79.689902,40.868197,30.202598,35.028966,9.742460,26.785141,59.555289,34.822762
33.071027,85.150166,138.745855,199.403669,63.572193,58.392134,29.575124,14.182849,138.405623,0.703643,84.196200,33.461049,195.556734,139.699945,191.330184,138.811032,78.342738,138.140756,-0.000687,-2.021105,32.000000,-235.828133,139.238411,-0.484771,22.711585,0.686123,291318.205177,0.939404,65.225671,21.328055,4.195867,0.027276,0.022414,228.250216,32.000000,245.196348,226.661874,230.556225,210.658895,32.000000,203.924843,68.849328,60.796900,99.190658,79.689902,40.899579,30.202598,35.050105,9.742460,26.794323,59.562567,34.691215
33.100669,85.144923,138.709083,199.402543,63.547898,58.393411,29.585612,14.188985,138.403260,0.703736,84.178391,33.493987,195.580069,139.670030,191.330606,138.823361,78.320986,138.140362,-0.000689,-2.019387,32.000000,-235.820849,139.283868,-0.484635,22.679327,0.686335,291294.099470,0.939925,65.205050,21.318878,4.192736,0.026238,0.020895,228.370438,32.000000,244.955889,227.302649,231.319761,209.712158,32.000000,204.229336,68.786649,60.763402,99.189877,79.689902,40.867317,30.202598,35.020106,9.742460,26.777638,59.556980,34.724230
33.100000,85.137749,138.775707,199.391845,63.523720,58.389618,29.620688,14.183563,138.396530,0.703799,84.214943,33.443732,195.631143,139.673416,191.307018,138.795284,78.339967,138.123349,-0.000688,-2.018228,32.000000,-235.827420,139.255603,-0.484199,22.626927,0.686117,291342.803085,0.944036,65.225212,21.318144,4.195390,0.016554,0.017217,228.344349,32.000000,245.125219,227.647800,229.704782,209.481360,32.000000,204.614276,68.799708,60.808052,99.196778,79.689902,40.927998,30.202598,35.014712,9.742460,26.779112,59.559400,34.690114
33.091679,85.137749,138.798172,199.391845,63.500953,58.385821,29.525244,14.182421,138.374959,0.703893,84.235139,33.513088,195.586866,139.667544,191.274966,138.846133,78.349351,138.162528,-0.000688,-2.017083,32.000000,-235.827742,139.282851,-0.483511,22.651186,0.686484,291356.757201,0.942825,65.177925,21.339709,4.190522,0.021187,0.023382,227.665319,32.000000,245.809842,227.649550,227.526089,209.544936,32.000000,205.063423,68.787765,60.812776,99.211158,79.689902,40.897607,30.202598,35.029512,9.742460,26.755616,59.551719,34.794296
33.097938,85.125608,138.822300,199.385088,63.501212,58.385854,29.682829,14.184419,138.402289,0.703857,84.191761,33.475614,195.574803,139.794823,191.301572,138.824173,78.362065,138.159792,-0.000688,-2.015359,32.000000,-235.821810,139.339997,-0.483037,22.593594,0.688265,291312.753515,0.941653,65.171701,21.312594,4.192620,0.018363,0.031493,227.454811,32.000000,245.879005,227.149777,226.114208,209.962509,32.000000,204.067968,68.810135,60.818579,99.211137,79.689902,40.907894,30.202598,35.039314,9.742460,26.714800,59.549968,34.750789
33.109773,85.099947,138.794637,199.373826,63.499632,58.385872,29.726536,14.184419,138.434650,0.703805,84.074027,33.448649,195.592549,139.638548,191.314647,138.793859,78.370477,138.140856,-0.000689,-2.013625,32.000000,-235.826399,139.355497,-0.482769,22.602301,0.687701,291287.388081,0.944885,65.183500,21.321939,4.194353,0.021965,0.029695,227.622667,32.000000,245.777702,226.799135,228.121264,210.352232,32.000000,203.587096,68.803400,60.810101,99.190467,79.689902,40.894346,30.202598,35.023336,9.742460,26.626933,59.558761,34.777935
33.095520,85.076493,138.755900,199.371574,63.489850,58.385943,29.788143,14.186131,138.441102,0.703903,84.113316,33.484798,195.609931,139.732753,191.329548,138.822463,78.351147,138.187460,-0.000688,-2.014117,32.000000,-235.820261,139.334530,-0.482555,22.589633,0.689418,291262.559384,0.939658,65.162484,21.307917,4.194288,0.014455,0.029443,228.214672,32.000000,245.181391,226.664035,230.231570,210.595400,32.000000,203.886968,68.815779,60.791974,99.197266,79.689902,40.915143,30.202598,35.028517,9.742460,26.627949,59.555082,34.768470
33.075681,85.076493,138.744444,199.371574,63.485455,58.385974,29.685930,14.182421,138.521072,0.703928,84.127286,33.467443,195.648998,139.665749,191.375361,138.807181,78.313546,138.206440,-0.000689,-2.015798,32.000000,-235.823152,139.232762,-0.482624,22.609644,0.688821,291229.956380,0.937873,65.120043,21.290454,4.191954,0.018940,0.018428,228.372520,32.000000,244.910456,227.135881,231.530885,209.991504,32.000000,204.379391,68.837975,60.797603,99.214305,79.689902,40.874651,30.202598,35.043822,9.742460,26.547331,59.551975,34.917113
33.106086,85.080356,138.741196,199.360594,63.486683,58.382130,28.772120,14.188272,138.493255,0.703997,84.182610,33.428624,195.637228,139.672905,191.284635,138.718015,78.340464,138.266487,-0.000689,-2.015790,32.000000,-235.818285,139.218870,-0.483040,22.582395,0.689265,291239.358568,0.936309,65.116798,21.332058,4.192589,0.026821,0.027097,228.381543,32.000000,245.034718,227.653270,230.196401,209.429068,32.000000,204.466125,68.804997,60.807099,99.201275,79.689902,40.909065,30.202598,35.043255,9.742460,26.561542,59.561278,34.793782
33.111967,85.079252,138.737161,199.360313,63.498725,58.378358,29.857325,14.183991,138.427521,0.703985,84.174015,33.459916,195.546069,139.689015,191.269425,138.829123,78.355167,138.179116,-0.000689,-2.015613,32.000000,-235.824533,139.325700,-0.483164,22.603350,0.688942,291287.248657,0.940125,65.144937,21.378728,4.194757,0.025328,0.027957,227.701101,32.000000,245.657828,227.683802,227.700780,209.490263,32.000000,205.056508,68.820523,60.810608,99.169095,79.689902,40.869054,30.202598,35.027639,9.742460,26.558525,59.562193,34.693929
33.079611,85.074562,138.779980,199.360594,63.542690,58.379661,29.818469,14.181565,138.429017,0.703911,84.223794,33.391866,195.518350,139.668808,191.321588,138.802902,78.341546,138.174568,-0.000688,-2.013856,32.000000,-235.828598,139.229784,-0.483126,22.629313,0.689220,291231.151216,0.968993,65.105679,21.380501,4.190806,0.025260,0.027706,227.379114,32.000000,245.948202,227.280912,226.329389,209.986779,32.000000,204.314727,68.802569,60.823526,99.193104,79.689902,40.898458,30.202598,35.025784,9.742460,26.559332,59.563540,34.675514
33.087565,85.074562,138.754600,199.360594,63.585399,58.383487,29.400803,14.183848,138.318529,0.704224,84.214431,33.408443,195.564387,139.621175,191.336043,138.727771,78.365740,138.110902,-0.000688,-2.012126,32.000000,-235.821397,139.199599,-0.483390,22.609959,0.688424,291192.820557,0.933537,65.096236,21.324050,4.189940,0.037794,0.026410,227.503615,32.000000,245.775942,226.991318,227.799074,210.258144,32.000000,203.659310,68.815272,60.811181,99.152139,79.689902,40.874033,30.202598,35.043156,9.742460,26.543811,59.550962,34.794369
33.065917,85.104086,138.740417,199.356653,63.621225,58.383526,29.624427,14.176427,138.330557,0.704445,84.174675,33.445855,195.587627,139.627130,191.328334,138.713668,78.353370,138.205833,-0.000687,-2.010958,32.000000,-235.831441,139.251079,-0.482729,22.656484,0.688328,291222.747082,0.935724,65.137431,21.335499,4.195333,0.025440,0.052558,228.071613,32.000000,245.192088,226.654363,229.947985,210.588106,32.000000,204.067378,68.803179,60.819108,99.129626,79.689902,40.920402,30.202598,35.060760,9.742460,26.647234,59.556577,34.723423
33.082264,85.137749,138.731233,199.354964,63.617381,58.380948,29.724942,14.181137,138.421071,0.704485,84.204682,33.386727,195.622907,139.638038,191.310435,138.775908,78.324635,138.113904,-0.000688,-2.010947,32.000000,-235.832796,139.316483,-0.481408,22.679510,0.688741,291212.708975,0.948840,65.126147,21.280870,4.193557,0.025419,0.040047,228.297568,32.000000,244.948910,227.057053,231.470330,210.208138,32.000000,204.282393,68.795699,60.792258,99.146097,79.689902,40.863825,30.202598,35.049791,9.742460,26.765237,59.557718,34.763702
33.112056,85.138577,138.724258,199.358905,63.630562,58.379636,29.491565,14.186702,138.428925,0.704617,84.295893,33.420719,195.629931,139.624355,191.292284,138.796631,78.356721,138.116858,-0.000688,-2.009781,32.000000,-235.823624,139.305243,-0.480155,22.689450,0.687680,291257.031205,0.942385,65.186384,21.338614,4.195874,0.027347,0.030226,228.402250,32.000000,244.949534,227.722152,230.611697,209.489335,32.000000,204.350536,68.806633,60.805395,99.134103,79.689902,40.885433,30.202598,35.050896,9.742460,26.766638,59.547559,34.766416
33.090192,85.138577,138.728228,199.358905,63.640127,58.375862,29.660592,14.179852,138.476009,0.704702,84.382874,33.432549,195.612818,139.649315,191.284228,138.802168,78.384937,138.147880,-0.000688,-2.009768,32.000000,-235.831294,139.267556,-0.479088,22.678750,0.686701,291292.359276,0.938739,65.196855,21.323411,4.193523,0.021191,0.024602,227.620616,32.000000,245.529261,227.713921,228.003228,209.613190,32.000000,205.110306,68.786666,60.789011,99.099872,79.689902,40.860111,30.202598,35.048119,9.742460,26.770921,59.560973,34.777495
33.071388,85.131955,138.708413,199.357779,63.658692,58.375920,29.734222,14.187701,138.394458,0.704727,84.369120,33.419606,195.598766,139.659447,191.299704,138.824847,78.393175,138.115571,-0.000689,-2.011521,32.000000,-235.817872,139.292210,-0.477707,22.672927,0.685872,291240.880209,0.945255,65.155435,21.292736,4.189539,0.024540,0.018232,227.282405,32.000000,245.950088,227.310780,226.408857,209.853677,32.000000,204.542608,68.808009,60.793779,99.123967,79.689902,40.866859,30.202598,35.062618,9.742460,26.749303,59.559183,34.764509
33.066426,85.139957,138.709902,199.370448,63.701494,58.375890,29.693703,14.185132,138.393197,0.704740,84.344555,33.421261,195.570703,139.651332,191.329236,138.738997,78.378536,138.150385,-0.000690,-2.012122,32.000000,-235.822899,139.264026,-0.476693,22.618797,0.686521,291200.794284,0.940459,65.186438,21.279350,4.192427,0.024030,0.027519,227.371700,32.000000,245.761817,226.987591,227.390655,210.198349,32.000000,203.674648,68.786337,60.793294,99.079577,79.689902,40.847537,30.202598,35.069483,9.742460,26.778444,59.556420,34.753137
33.082511,85.151822,138.667342,199.379457,63.701336,58.375975,29.683247,14.184990,138.407927,0.704864,84.293547,33.373524,195.592375,139.615139,191.367439,138.681974,78.390082,138.208519,-0.000690,-2.012748,32.000000,-235.824353,139.196335,-0.475963,22.600884,0.686931,291194.622010,0.938677,65.206490,21.255667,4.194212,0.026374,0.034023,227.889264,32.000000,245.274974,226.762241,229.680240,210.560727,32.000000,204.112045,68.803201,60.795636,99.076007,79.689902,40.877357,30.202598,35.076667,9.742460,26.779868,59.556548,34.765389
33.094093,85.151822,138.694966,199.379457,63.697249,58.375991,29.738574,14.184704,138.452750,0.704860,84.330435,33.326944,195.638773,139.571135,191.361073,138.675822,78.369971,138.247085,-0.000690,-2.014483,32.000000,-235.820869,139.202903,-0.474981,22.596505,0.688677,291217.914944,0.940121,65.221531,21.286948,4.194886,0.009676,0.018637,228.155208,32.000000,244.974162,226.912085,231.096298,210.400373,32.000000,204.078223,68.800945,60.756860,99.096890,79.689902,40.840808,30.202598,35.055151,9.742460,26.822591,59.556636,34.767517
33.092814,85.167550,138.679786,199.388466,63.684976,58.373511,29.633271,14.179852,138.390205,0.704967,84.388860,33.340122,195.660973,139.635449,191.259900,138.654183,78.338836,138.101030,-0.000690,-2.015640,32.000000,-235.830146,139.133603,-0.474489,22.555461,0.688819,291209.263995,0.939998,65.210576,21.303186,4.191560,0.022679,0.049894,228.373425,32.000000,244.847602,227.597186,230.831413,209.602769,32.000000,204.439222,68.805118,60.768205,99.098178,79.689902,40.861772,30.202598,35.055622,9.742460,26.878827,59.552456,34.664876
33.065985,85.185485,138.662708,199.389311,63.682662,58.373561,29.638799,14.181707,138.334040,0.705137,84.450141,33.392658,195.628226,139.561940,191.229198,138.704932,78.379616,138.162468,-0.000689,-2.014517,32.000000,-235.825669,139.187343,-0.473833,22.566004,0.688861,291226.137864,0.937905,65.194149,21.341723,4.190928,0.024340,0.026178,227.623462,32.000000,245.431341,227.736594,228.547379,209.587358,32.000000,205.113948,68.784324,60.786647,99.093872,79.689902,40.824562,30.202598,35.074972,9.742460,26.942838,59.553823,34.763041
33.064702,85.196522,138.699407,199.389592,63.655935,58.365981,29.684823,14.185703,138.380529,0.704922,84.468050,33.346136,195.641164,139.639016,191.275437,138.793024,78.419547,138.156669,-0.000690,-2.012765,32.000000,-235.828229,139.219565,-0.473279,22.514260,0.690077,291257.922738,0.941269,65.211690,21.303054,4.190631,0.026786,0.026860,227.307245,32.000000,245.898934,227.582568,226.505596,209.764669,32.000000,204.683412,68.779991,60.796537,99.118431,79.689902,40.855227,30.202598,35.082907,9.742460,26.944725,59.559331,34.762234
33.055355,85.196522,138.612890,199.389592,63.649937,58.360956,29.679698,14.182421,138.344559,0.704939,84.385386,33.430732,195.637587,139.620889,191.313125,138.725692,78.391593,138.128737,-0.000691,-2.012184,32.000000,-235.825283,139.294762,-0.472684,22.523386,0.690163,291238.814350,0.941931,65.267688,21.291645,4.193515,0.032751,0.022886,227.247426,32.000000,245.824691,227.064892,226.650389,210.192034,32.000000,203.794692,68.762607,60.779825,99.078687,79.689902,40.801958,30.202598,35.086315,9.742460,26.985030,59.551060,34.776688
33.059690,85.198454,138.670576,199.391845,63.658670,58.359718,29.662733,14.181707,138.308380,0.704771,84.319006,33.365856,195.645759,139.639588,191.309278,138.788051,78.408089,138.101905,-0.000691,-2.010465,32.000000,-235.828947,139.173637,-0.472666,22.517040,0.691833,291167.536683,0.940409,65.280543,21.248942,4.194788,0.017345,0.051479,227.731814,32.000000,245.339360,226.789031,229.527562,210.440713,32.000000,203.911190,68.766958,60.769953,99.085571,79.689902,40.857197,30.202598,35.068315,9.742460,26.993746,59.558436,34.696864
33.070841,85.205076,138.633163,199.405640,63.641607,58.355884,29.685454,14.184990,138.345984,0.704778,84.377326,33.351920,195.657681,139.583329,191.349015,138.754174,78.398208,138.060786,-0.000692,-2.009857,32.000000,-235.826812,139.230436,-0.471896,22.549298,0.691339,291175.323827,0.940770,65.293811,21.263544,4.193356,0.019016,0.023647,228.204616,32.000000,244.936954,226.912194,230.989527,210.524694,32.000000,204.031761,68.773100,60.762729,99.104409,79.689902,40.805163,30.202598,35.082682,9.742460,27.018771,59.557138,34.782410
33.054214,85.203421,138.716188,199.404232,63.630150,58.353376,29.586920,14.186131,138.369190,0.704830,84.354699,33.394808,195.643653,139.605351,191.322139,138.750752,78.388411,138.129509,-0.000692,-2.009831,32.000000,-235.821409,139.242672,-0.471557,22.544944,0.691656,291151.269947,0.941162,65.289588,21.234221,4.194552,0.020218,0.035738,228.357757,32.000000,244.854390,227.462208,230.990677,209.687359,32.000000,204.413404,68.761226,60.745707,99.108882,79.689902,40.846977,30.202598,35.101116,9.742460,27.020857,59.561190,34.684758
33.041525,85.203421,138.688375,199.404232,63.630543,58.350798,29.651709,14.183277,138.345252,0.704899,84.397174,33.448807,195.720507,139.731530,191.282439,138.696071,78.395741,138.133022,-0.000693,-2.009795,32.000000,-235.826230,139.366755,-0.471450,22.556667,0.690314,291142.748585,0.940061,65.280389,21.224438,4.192006,0.023937,0.025402,227.767164,32.000000,245.227518,227.747688,228.966652,209.450241,32.000000,205.084503,68.768425,60.789894,99.123264,79.689902,40.818731,30.202598,35.110036,9.742460,27.017181,59.558829,34.774927
33.087496,85.177483,138.726752,199.394660,63.610059,58.349559,29.693414,14.187844,138.384141,0.705154,84.379796,33.422348,195.613504,139.699556,191.301355,138.779030,78.420431,138.119958,-0.000692,-2.009787,32.000000,-235.819696,139.298227,-0.471022,22.592833,0.690986,291146.231453,0.943645,65.302329,21.267095,4.196626,0.021948,0.024386,227.441396,32.000000,245.819716,227.660987,226.973836,209.693069,32.000000,204.941979,68.788280,60.770504,99.130528,79.689902,40.854996,30.202598,35.102080,9.742460,26.929058,59.552122,34.763702
33.083994,85.162031,138.701882,199.373545,63.612494,58.348282,29.671410,14.186702,138.404573,0.705098,84.276375,33.424942,195.611128,139.710975,191.343170,138.819285,78.428128,138.097595,-0.000692,-2.010933,32.000000,-235.825264,139.221053,-0.470433,22.609172,0.690705,291130.644405,0.941921,65.320344,21.261444,4.197396,0.025098,0.034326,227.273944,32.000000,245.858013,227.032198,226.372305,210.317926,32.000000,203.899272,68.784319,60.740913,99.093510,79.689902,40.821561,30.202598,35.089761,9.742460,26.877184,59.553853,34.680356
33.060883,85.146027,138.799805,199.374390,63.638148,58.346967,29.662902,14.191554,138.419885,0.705210,84.187316,33.508576,195.639898,139.809462,191.356359,138.802624,78.421641,138.201698,-0.000692,-2.011539,32.000000,-235.816150,139.219868,-0.469897,22.654936,0.688925,291061.611605,0.939155,65.229167,21.230510,4.192724,0.013126,0.019402,227.653992,32.000000,245.342642,226.769353,228.910540,210.450194,32.000000,203.806623,68.778545,60.757738,99.085167,79.689902,40.866206,30.202598,35.119460,9.742460,26.878833,59.560570,34.683805
33.066187,85.146027,138.677090,199.374390,63.640384,58.345674,29.737699,14.178140,138.354334,0.705180,84.190642,33.457964,195.634079,139.664404,191.356359,138.784157,78.385579,138.151391,-0.000693,-2.009792,32.000000,-235.827105,139.246265,-0.469971,22.655277,0.688359,291036.791691,0.939904,65.218681,21.212121,4.192416,0.027900,0.013277,228.142829,32.000000,245.015528,226.823458,230.709521,210.592650,32.000000,203.977357,68.782285,60.728789,99.097289,79.689902,40.814999,30.202598,35.097561,9.742460,26.824777,59.550706,34.786739
33.091158,85.132782,138.773143,199.381709,63.661354,58.345736,29.687680,14.188129,138.355007,0.705329,84.205593,33.473639,195.621369,139.724311,191.284779,138.922900,78.325558,138.159911,-0.000694,-2.010356,32.000000,-235.824328,139.307975,-0.469729,22.693803,0.687657,291034.956956,0.940809,65.235470,21.268368,4.198309,0.020583,0.025009,228.290938,32.000000,244.822834,227.415338,231.226476,209.861044,32.000000,204.416119,68.771918,60.731748,99.087617,79.689902,40.850605,30.202598,35.093454,9.742460,26.780207,59.553184,34.779842
33.078913,85.122297,138.708128,199.402824,63.678555,58.343250,29.696126,14.179424,138.328651,0.705280,84.263921,33.507005,195.642349,139.703371,191.293067,138.845255,78.374012,138.203117,-0.000694,-2.012111,32.000000,-235.829591,139.209044,-0.469578,22.683208,0.687105,291064.128664,0.938264,65.227942,21.280387,4.193924,0.020150,0.028867,227.956417,32.000000,245.004367,227.756544,229.375772,209.440194,32.000000,204.804942,68.760984,60.716513,99.095219,79.689902,40.823608,30.202598,35.094554,9.742460,26.745133,59.558023,34.785492
33.055554,85.123125,138.848762,199.397757,63.709328,58.339445,29.594889,14.182849,138.381761,0.705197,84.284818,33.480379,195.586127,139.722456,191.282260,138.800601,78.377124,138.211439,-0.000693,-2.012101,32.000000,-235.823380,139.345280,-0.469264,22.677622,0.685847,291108.786479,0.939075,65.179272,21.344481,4.193662,0.016991,0.022460,227.471318,32.000000,245.592051,227.789663,227.282354,209.680418,32.000000,205.117930,68.779441,60.748993,99.113506,79.689902,40.863899,30.202598,35.114833,9.742460,26.746377,59.557531,34.770231
33.044520,85.123125,138.759549,199.397757,63.715610,58.335654,29.692410,14.185846,138.414340,0.704964,84.197616,33.435781,195.563789,139.773412,191.270418,138.833097,78.394291,138.200070,-0.000691,-2.013242,32.000000,-235.820547,139.296555,-0.469336,22.695377,0.686092,291042.482587,0.939111,65.186156,21.316675,4.193249,0.020105,0.029265,227.265320,32.000000,245.760486,227.132760,226.184660,210.228576,32.000000,204.043387,68.763893,60.722387,99.087341,79.689902,40.837538,30.202598,35.124331,9.742460,26.750503,59.559380,34.778595
33.085253,85.117606,138.811942,199.391281,63.752397,58.331805,29.663472,14.182421,138.502767,0.704921,84.163940,33.389960,195.629196,139.778633,191.310176,138.864060,78.416019,138.183260,-0.000690,-2.014386,32.000000,-235.827250,139.353336,-0.469468,22.675891,0.687109,291029.892646,0.942962,65.220131,21.317541,4.200467,0.023369,0.026850,227.603517,32.000000,245.462050,226.882104,228.449142,210.390787,32.000000,203.730615,68.805377,60.750427,99.084892,79.689902,40.861144,30.202598,35.123617,9.742460,26.732566,59.558062,34.737656
