OSU 80 Ton Compressor Load Stand
33.082991,85.111260,138.808679,199.394941,63.776634,58.327981,29.678441,14.187273,138.452704,0.704854,84.153893,33.508519,195.617883,139.773860,191.295891,138.845769,78.383243,138.290953,-0.000689,-2.014386,32.000000,-235.813711,139.281014,-0.469495,22.684913,0.686388,290996.804320,0.940133,65.235795,21.294941,4.199170,0.025705,0.029926,228.133747,32.000000,244.928931,226.869362,230.496277,210.613713,32.000000,204.001792,68.791622,60.695840,99.063308,79.689902,40.851820,30.202598,35.111308,9.742460,26.711716,59.561367,34.691361
33.037063,85.105465,138.880604,199.400009,63.741579,58.325444,29.699249,14.187273,138.458587,0.704934,84.168993,33.399198,195.655575,139.771087,191.305621,138.947631,78.362399,138.263692,-0.000689,-2.014969,32.000000,-235.821578,139.313809,-0.469698,22.658556,0.686438,290934.624892,0.939762,65.172471,21.265178,4.195583,0.019661,0.024284,228.341735,32.000000,244.773544,227.436807,231.273621,210.062770,32.000000,204.355369,68.810585,60.723379,99.099124,79.689902,40.854160,30.202598,35.123002,9.742460,26.712848,59.562694,34.726064
33.071965,85.105465,138.836602,199.400009,63.747724,58.325462,29.604089,14.184704,138.457326,0.705016,84.207468,33.542661,195.731504,139.687608,191.250379,138.834889,78.383328,138.186196,-0.000689,-2.015560,32.000000,-235.824311,139.363777,-0.469625,22.630861,0.686136,290947.404674,0.939281,65.169334,21.349407,4.195772,0.017247,0.024520,228.281614,32.000000,244.942383,227.854609,229.785537,209.450708,32.000000,204.785554,68.782653,60.727482,99.097498,79.689902,40.861589,30.202598,35.122146,9.742460,26.693811,59.555584,34.713372
33.083551,85.098567,138.843689,199.402261,63.777186,58.325414,29.562228,14.185275,138.383860,0.705119,84.238817,33.395901,195.651192,139.758323,191.270167,138.903585,78.383479,138.246350,-0.000690,-2.014557,32.000000,-235.822757,139.317521,-0.469024,22.633929,0.687909,290970.185249,0.939938,65.228725,21.357229,4.203782,0.010430,0.031050,227.542948,32.000000,245.503675,227.847831,227.434309,209.536162,32.000000,205.101144,68.789786,60.718742,99.102861,79.689902,40.835417,30.202598,35.120696,9.742460,26.670897,59.555545,34.760107
33.092652,85.096084,138.830088,199.410707,63.780369,58.327958,29.809146,14.180280,138.459603,0.705217,84.209769,33.442561,195.569623,139.776819,191.329247,138.902338,78.438241,138.252129,-0.000690,-2.014550,32.000000,-235.830538,139.291153,-0.468447,22.651343,0.688016,290934.012506,0.941917,65.179181,21.299273,4.198015,0.016017,0.027921,227.384913,32.000000,245.770647,227.257733,225.942082,210.218579,32.000000,204.192539,68.813775,60.726600,99.121042,79.689902,40.859989,30.202598,35.111096,9.742460,26.663273,59.561219,34.649909
33.058092,85.075389,138.848776,199.402824,63.766011,58.327992,29.715086,14.188272,138.565494,0.705397,84.121664,33.450390,195.602683,139.772249,191.332862,138.888654,78.410137,138.319703,-0.000689,-2.014254,32.000000,-235.824349,139.335855,-0.468372,22.596951,0.687748,290924.635362,0.942889,65.155847,21.327865,4.196759,0.013251,0.027422,227.601282,32.000000,245.626246,226.999988,228.077574,210.362443,32.000000,203.933210,68.802928,60.723619,99.097202,79.689902,40.824472,30.202598,35.124821,9.742460,26.664250,59.554620,34.676174
33.045820,85.075389,138.804806,199.402824,63.747224,58.325365,29.700794,14.183277,138.429259,0.705394,84.170762,33.469436,195.606892,139.838867,191.337820,138.853345,78.378571,138.188850,-0.000688,-2.014257,32.000000,-235.826394,139.345382,-0.468857,22.605002,0.687048,290873.912282,0.934845,65.140455,21.275864,4.195194,0.022385,0.016624,228.126543,32.000000,244.979735,226.919157,230.083205,210.683590,32.000000,204.008536,68.802334,60.691972,99.093654,79.689902,40.846591,30.202598,35.145251,9.742460,26.593197,59.548995,34.951155
33.092086,85.085047,138.877978,199.386777,63.730002,58.325326,29.789519,14.187844,138.452457,0.705400,84.141712,33.464744,195.613439,139.785198,191.344395,138.858890,78.312970,138.296095,-0.000688,-2.015426,32.000000,-235.818057,139.322538,-0.468980,22.593830,0.689306,290902.188002,0.938791,65.168794,21.336244,4.200145,0.020569,0.018456,228.242628,32.000000,244.829677,227.193346,231.271485,210.206387,32.000000,204.285686,68.806905,60.679385,99.087360,79.689902,40.856956,30.202598,35.119341,9.742460,26.627545,59.551916,34.783657
33.077863,85.092497,138.827879,199.374671,63.728897,58.327809,29.791797,14.179424,138.541446,0.705372,84.240160,33.468994,195.619489,139.743337,191.292025,138.846884,78.353619,138.315589,-0.000688,-2.016582,32.000000,-235.832378,139.346097,-0.468820,22.562437,0.689075,290926.655231,0.939566,65.186214,21.305299,4.200374,0.016517,0.014914,228.245084,32.000000,244.910481,227.787240,230.199489,209.637363,32.000000,204.747498,68.798443,60.663287,99.089345,79.689902,40.857661,30.202598,35.126090,9.742460,26.654292,59.555869,34.793415
33.068860,85.091669,138.881225,199.373545,63.736521,58.330393,29.735754,14.181993,138.515740,0.705347,84.230477,33.410324,195.581376,139.811646,191.228901,138.851409,78.380775,138.303630,-0.000687,-2.016594,32.000000,-235.825711,139.285197,-0.468610,22.570331,0.688925,290985.870390,0.935413,65.130220,21.422137,4.196713,0.013174,0.022940,227.543803,32.000000,245.322967,227.929399,227.662714,209.553276,32.000000,204.967548,68.814735,60.680158,99.072133,79.689902,40.862201,30.202598,35.120516,9.742460,26.655233,59.563609,34.681604
33.058690,85.091669,138.799867,199.373545,63.775216,58.335470,29.784938,14.187558,138.535362,0.705368,84.279889,33.440743,195.564300,139.801062,191.274219,138.901305,78.369662,138.212557,-0.000688,-2.017634,32.000000,-235.818015,139.237899,-0.468350,22.575340,0.689984,290966.349307,0.935818,65.157845,21.390797,4.197003,0.026757,0.024193,227.286567,32.000000,245.729978,227.323656,226.071484,210.089776,32.000000,204.510992,68.820574,60.678082,99.095384,79.689902,40.841564,30.202598,35.148064,9.742460,26.653293,59.549034,34.731053
33.054823,85.098291,138.917317,199.374108,63.770603,58.337724,29.518718,14.180708,138.467386,0.705505,84.183557,33.505040,195.567304,139.758161,191.309749,138.879950,78.371002,138.226928,-0.000687,-2.016449,32.000000,-235.830602,139.317034,-0.468040,22.592440,0.690114,290953.252086,0.937890,65.169791,21.357930,4.199758,0.023197,0.031301,227.347519,32.000000,245.703198,227.069280,227.402263,210.574529,32.000000,203.836363,68.822345,60.688681,99.077834,79.689902,40.856306,30.202598,35.156927,9.742460,26.677253,59.559892,34.680430
33.064473,85.105465,138.802348,199.372419,63.767948,58.340260,29.555985,14.183277,138.494797,0.705340,84.206271,33.349233,195.621653,139.752410,191.260954,138.864428,78.367737,138.287284,-0.000686,-2.016461,32.000000,-235.826230,139.363166,-0.468077,22.567446,0.689897,290993.708296,0.936724,65.184224,21.325535,4.198589,0.022194,0.043636,227.911052,32.000000,244.964682,226.850784,229.936989,210.616769,32.000000,203.851774,68.827508,60.649419,99.062608,79.689902,40.841502,30.202598,35.150730,9.742460,26.703175,59.550489,34.767150
33.094643,85.126712,138.890363,199.360594,63.757495,58.340295,28.936958,14.190270,138.453903,0.705481,84.229026,33.440205,195.661886,139.786645,191.338262,138.939708,78.373963,138.315498,-0.000685,-2.014693,32.000000,-235.815959,139.311911,-0.467738,22.586539,0.689892,291009.713078,0.945338,65.196334,21.331063,4.202634,0.008763,0.018209,228.317747,32.000000,244.821986,227.021332,231.310964,210.441895,32.000000,204.394669,68.859762,60.627022,99.106407,79.689902,40.866545,30.202598,35.141214,9.742460,26.704248,59.554000,34.776027
33.070096,85.126712,138.739350,199.360594,63.758913,58.340314,29.393845,14.184704,138.457490,0.705315,84.273104,33.419046,195.654192,139.792988,191.247608,138.906762,78.364837,138.289201,-0.000684,-2.012923,32.000000,-235.822344,139.343872,-0.467414,22.571249,0.690128,291027.939654,0.943913,65.189812,21.363162,4.197930,0.022011,0.017537,228.358327,32.000000,244.763903,227.736919,230.344815,209.855670,32.000000,204.701578,68.806511,60.618145,99.079035,79.689902,40.818322,30.202598,35.149624,9.742460,26.779274,59.559085,34.808015
33.038299,85.135266,138.842964,199.368196,63.766937,58.340301,29.435937,14.182706,138.428198,0.705497,84.376229,33.397393,195.675880,139.798330,191.255147,138.821645,78.398329,138.243618,-0.000684,-2.011172,32.000000,-235.825653,139.372385,-0.467460,22.557664,0.689395,291025.745547,0.963229,65.168260,21.370410,4.196763,0.017060,0.011990,227.576255,32.000000,245.276780,227.938425,228.141758,209.628550,32.000000,204.951504,68.829629,60.646525,99.104526,79.689902,40.866700,30.202598,35.151636,9.742460,26.810308,59.556312,34.692315
33.037940,85.139129,138.776074,199.376360,63.778383,58.342842,29.311804,14.187986,138.509803,0.705475,84.388703,33.490714,195.623869,139.857769,191.274870,138.910696,78.427408,138.308644,-0.000684,-2.009442,32.000000,-235.820045,139.329533,-0.467667,22.606969,0.689728,291044.898092,0.948995,65.203079,21.366976,4.195311,0.027308,0.030029,227.294909,32.000000,245.740324,227.434644,226.217297,210.093973,32.000000,204.706460,68.859957,60.666242,99.105646,79.689902,40.829559,30.202598,35.174771,9.742460,26.825104,59.559478,34.678962
33.069647,85.149338,138.893487,199.381428,63.792289,58.342842,29.886281,14.184419,138.489401,0.705274,84.282850,33.434192,195.597243,139.752899,191.287580,138.959771,78.426887,138.332011,-0.000685,-2.008830,32.000000,-235.826727,139.339997,-0.467497,22.590578,0.691054,291027.315508,0.948612,65.256770,21.311710,4.202485,0.026155,0.028643,227.284906,32.000000,245.862482,227.072835,227.040983,210.518187,32.000000,203.936037,68.856547,60.649371,99.095507,79.689902,40.874679,30.202598,35.166376,9.742460,26.826519,59.562222,34.732080
33.080612,85.149338,138.731490,199.381428,63.822569,58.347910,29.634805,14.182992,138.489936,0.705311,84.255085,33.424481,195.604058,139.788665,191.263374,138.808893,78.407366,138.279979,-0.000684,-2.009367,32.000000,-235.823729,139.360759,-0.467646,22.608516,0.689348,291012.923778,0.952690,65.261141,21.313691,4.200506,0.023923,0.024889,227.711030,32.000000,244.995498,226.998158,229.537033,210.532905,32.000000,203.905708,68.860178,60.643387,99.088878,79.689902,40.812003,30.202598,35.156137,9.742460,26.863471,59.565291,34.715059
33.069419,85.149890,138.850793,199.377205,63.838351,58.354146,29.226379,14.182421,138.430691,0.705543,84.282447,33.426671,195.590181,139.785484,191.297656,138.849555,78.385812,138.334257,-0.000684,-2.009953,32.000000,-235.823480,139.407994,-0.467269,22.624357,0.689762,291008.633396,0.933458,65.226345,21.325372,4.200029,0.007841,0.027653,228.102367,32.000000,244.785067,227.054654,230.980885,210.506207,32.000000,204.352134,68.872162,60.621502,99.089492,79.689902,40.875566,30.202598,35.152199,9.742460,26.866909,59.561101,34.782337
33.070754,85.153753,138.790556,199.371856,63.818273,58.355352,29.689740,14.185132,138.458735,0.705630,84.344734,33.468530,195.596974,139.788033,191.248586,138.933104,78.387345,138.326521,-0.000684,-2.010543,32.000000,-235.823883,139.379542,-0.466851,22.586854,0.688511,291050.130122,0.941134,65.210787,21.320043,4.193740,0.027015,0.028538,228.226734,32.000000,244.847132,227.694341,230.594540,209.791241,32.000000,204.612317,68.886571,60.623464,99.124291,79.689902,40.833698,30.202598,35.164696,9.742460,26.881854,59.557777,34.795176
33.067184,85.158996,138.840624,199.384806,63.830757,58.359206,29.798092,14.183563,138.461088,0.705902,84.389701,33.337985,195.591901,139.855302,191.195267,138.898124,78.422258,138.307975,-0.000683,-2.009962,32.000000,-235.821027,139.280403,-0.466878,22.603323,0.688714,291109.195141,0.954728,65.227219,21.367520,4.198767,0.023212,0.033672,227.553350,32.000000,245.211688,227.872753,228.469601,209.529502,32.000000,204.825709,68.878698,60.645725,99.124289,79.689902,40.874524,30.202598,35.176673,9.742460,26.883419,59.559380,34.680723
33.062730,85.158996,138.847160,199.384806,63.841381,58.363051,29.510445,14.191697,138.535087,0.706188,84.429255,33.488902,195.545864,139.833421,191.237802,138.930053,78.414714,138.299458,-0.000682,-2.009396,32.000000,-235.817974,139.365712,-0.467122,22.607992,0.689644,291115.938888,0.939815,65.229188,21.362292,4.196776,0.006762,0.027149,227.237265,32.000000,245.671716,227.654388,226.780338,209.885726,32.000000,204.792746,68.887601,60.640030,99.123741,79.689902,40.850870,30.202598,35.179026,9.742460,26.903231,59.558436,34.752917
33.191274,85.163962,138.795673,199.379176,63.858901,58.363042,29.608123,14.190127,138.497234,0.706222,84.375331,33.425118,195.556677,139.809666,191.232223,138.895561,78.400294,138.372000,-0.000681,-2.009372,32.000000,-235.819872,139.332652,-0.466703,22.643082,0.689430,291103.130124,0.936576,65.239496,21.318522,4.198743,0.017971,0.021367,227.259521,32.000000,245.876143,227.049902,226.795409,210.422410,32.000000,204.068253,68.899122,60.648728,99.129717,79.689902,40.880940,30.202598,35.169597,9.742460,26.922120,59.551778,34.699212
33.094832,85.177759,138.820045,199.362847,63.899169,58.363077,29.725651,14.188557,138.400544,0.706034,84.321404,33.460584,195.619811,139.735179,191.277736,138.869219,78.447489,138.198864,-0.000681,-2.009368,32.000000,-235.820294,139.413152,-0.466463,22.614470,0.689434,291132.038942,0.945901,65.245818,21.321999,4.199507,0.024826,0.027899,227.615762,32.000000,245.232553,226.970139,229.139583,210.542897,32.000000,203.685371,68.891054,60.653588,99.117638,79.689902,40.841228,30.202598,35.161097,9.742460,26.971716,59.561947,34.754897
33.041259,85.186865,138.827769,199.356090,63.896603,58.363046,29.377416,14.184847,138.489012,0.706251,84.254593,33.496022,195.590271,139.811400,191.269619,138.862575,78.422886,138.231720,-0.000681,-2.008765,32.000000,-235.819907,139.438973,-0.466653,22.642558,0.686064,291101.859140,0.938962,65.068628,21.371058,4.181692,0.009537,0.032175,228.088666,32.000000,244.968680,226.962799,230.935192,210.617654,32.000000,204.075435,68.901766,60.603143,99.118483,79.689902,40.863820,30.202598,35.187912,9.742460,26.973525,59.553627,34.785198
33.073874,85.186865,138.735284,199.356090,63.881582,58.363090,29.826221,14.186417,138.419323,0.706151,84.336032,33.499216,195.610832,139.836297,191.265429,138.791782,78.376057,138.277201,-0.000680,-2.006992,32.000000,-235.820304,139.292721,-0.466793,22.619243,0.688637,291097.962679,0.938136,65.219039,21.241165,4.194614,0.016494,0.020131,228.296569,32.000000,244.943055,227.521373,230.953015,209.890033,32.000000,204.478451,68.877057,60.616375,99.146167,79.689902,40.810704,30.202598,35.174526,9.742460,27.007028,59.565969,34.698698
33.071191,85.181622,138.861024,199.371293,63.876021,58.363122,30.053998,14.185275,138.525560,0.706204,84.379788,33.507658,195.687764,139.792580,191.213747,138.888265,78.434388,138.345110,-0.000679,-2.008718,32.000000,-235.820298,139.378216,-0.466430,22.643659,0.688706,291151.604939,0.950889,65.304164,21.281468,4.201649,0.006711,0.014699,227.848189,32.000000,245.234185,227.869401,228.774459,209.605856,32.000000,204.475165,68.888081,60.658558,99.154593,79.689902,40.863418,30.202598,35.174405,9.742460,26.990699,59.557866,34.653944
33.040943,85.175827,138.828650,199.386777,63.872090,58.363105,29.506005,14.184990,138.589833,0.706341,84.357227,33.555129,195.573120,139.789521,191.222070,138.876245,78.437392,138.301403,-0.000677,-2.009328,32.000000,-235.824190,139.391636,-0.466115,22.636631,0.688550,291189.362332,0.935613,65.257872,21.350025,4.194709,0.016534,0.024381,227.363307,32.000000,245.719132,227.760520,227.074135,209.637886,32.000000,204.853373,68.866384,60.651753,99.154317,79.689902,40.842726,30.202598,35.200328,9.742460,26.972417,59.565507,34.937435
33.045538,85.151546,138.883941,199.401135,63.905878,58.363064,29.870739,14.183848,138.524133,0.706438,84.214541,33.428910,195.592132,139.735363,191.281351,138.981854,78.399537,138.289814,-0.000677,-2.007542,32.000000,-235.823856,139.345137,-0.466230,22.682972,0.688293,291125.366357,0.928591,65.256436,21.324126,4.198852,0.021401,0.027036,227.345914,32.000000,245.994070,226.995546,226.520828,210.457742,32.000000,204.142050,68.872314,60.645992,99.160674,79.689902,40.872868,30.202598,35.198373,9.742460,26.974206,59.554296,34.866122
33.066451,85.151546,138.797236,199.401135,63.879897,58.363128,29.852194,14.180994,138.459990,0.706508,84.110438,33.422970,195.636886,139.809505,191.316074,138.917068,78.415189,138.261004,-0.000678,-2.006938,32.000000,-235.828841,139.386988,-0.466362,22.646859,0.688878,291129.056390,0.946733,65.293577,21.300249,4.201716,0.018433,0.026263,227.688054,32.000000,245.435088,226.972950,228.642371,210.572311,32.000000,203.510180,68.857793,60.659860,99.122600,79.689902,40.832662,30.202598,35.188783,9.742460,26.891477,59.558485,34.691875
33.095217,85.117882,138.821562,199.396912,63.871617,58.364745,29.610303,14.184419,138.505582,0.706438,84.120954,33.546761,195.593067,139.817334,191.315533,138.950155,78.390521,138.311606,-0.000680,-2.006950,32.000000,-235.825744,139.339834,-0.466475,22.679064,0.687554,291149.272907,0.934987,65.262770,21.332570,4.202805,0.019966,0.034471,228.181735,32.000000,245.062538,226.967099,230.686519,210.530840,32.000000,203.805775,68.876291,60.646232,99.154275,79.689902,40.874060,30.202598,35.190640,9.742460,26.775961,59.558397,34.774266
33.111103,85.102982,138.875949,199.389592,63.856138,58.368614,29.870308,14.183848,138.515634,0.706598,84.157662,33.563734,195.601796,139.770436,191.266947,138.868095,78.359129,138.347928,-0.000682,-2.005799,32.000000,-235.822545,139.391474,-0.466266,22.647305,0.687997,291124.699971,0.934948,65.233086,21.303156,4.197524,0.025321,0.026901,228.304627,32.000000,244.988886,227.439088,231.195838,209.916044,32.000000,204.472467,68.860918,60.629448,99.165341,79.689902,40.859107,30.202598,35.170909,9.742460,26.725398,59.557974,34.670232
33.070098,85.085875,138.873053,199.390437,63.811023,58.372444,29.925617,14.185132,138.489461,0.706797,84.237829,33.558196,195.641038,139.776287,191.220513,138.965863,78.391514,138.259756,-0.000681,-2.007503,32.000000,-235.820277,139.406137,-0.465945,22.678776,0.686601,291123.343924,0.941684,65.158615,21.351993,4.194611,0.026369,0.032433,227.998007,32.000000,245.178655,227.885577,229.183539,209.412822,32.000000,204.631687,68.865445,60.669266,99.166078,79.689902,40.883634,30.202598,35.194663,9.742460,26.726446,59.549319,34.774853
33.067959,85.085875,138.833875,199.390437,63.809008,58.373721,29.515256,14.180994,138.410142,0.706819,84.197649,33.478686,195.566058,139.836584,191.232147,138.935648,78.421437,138.301651,-0.000680,-2.009261,32.000000,-235.827366,139.357293,-0.465296,22.684650,0.687519,291159.225711,0.933049,65.121192,21.400730,4.194241,0.005185,0.035106,227.386361,32.000000,245.696806,227.839373,227.368530,209.613076,32.000000,204.773980,68.869120,60.671299,99.164009,79.689902,40.844772,30.202598,35.197024,9.742460,26.667948,59.558524,34.686299
33.082785,85.080080,138.849636,199.391000,63.817170,58.373702,29.800666,14.180280,138.532333,0.706886,84.105064,33.438013,195.553176,139.836034,191.261586,138.979101,78.379754,138.333749,-0.000679,-2.009240,32.000000,-235.827587,139.484822,-0.465211,22.703822,0.687249,291146.627061,0.932563,65.162240,21.326234,4.199354,0.016884,0.020123,227.154422,32.000000,246.024419,227.050793,226.131317,210.265341,32.000000,204.061940,68.850665,60.646368,99.134130,79.689902,40.868925,30.202598,35.189520,9.742460,26.648672,59.560157,34.742058
33.105825,85.071802,138.870908,199.391281,63.815270,58.371553,29.799713,14.183848,138.525441,0.706823,84.053165,33.477317,195.561576,139.804529,191.292306,138.909166,78.414647,138.333562,-0.000680,-2.009210,32.000000,-235.822872,139.420190,-0.465128,22.682185,0.686983,291122.153907,0.945613,65.165275,21.316324,4.198441,0.014324,0.030574,227.496559,32.000000,245.645550,226.969685,228.298696,210.404945,32.000000,203.642292,68.887267,60.682492,99.124076,79.689902,40.858061,30.202598,35.179601,9.742460,26.620731,59.556479,34.879108
33.062722,85.062697,138.923036,199.395223,63.819355,58.371576,29.686056,14.180280,138.524978,0.706968,84.021809,33.439637,195.545822,139.805855,191.300594,138.861757,78.363148,138.266004,-0.000680,-2.009197,32.000000,-235.828735,139.404548,-0.464880,22.715492,0.686202,291156.580152,0.936105,65.138446,21.373335,4.197036,0.007323,0.031734,227.951308,32.000000,245.055140,226.908267,230.227310,210.670752,32.000000,203.521108,68.844341,60.622358,99.115905,79.689902,40.859724,30.202598,35.198470,9.742460,26.621461,59.549604,34.731860
33.059064,85.062697,138.837879,199.395223,63.812424,58.374115,29.694211,14.183277,138.461620,0.706884,84.152539,33.475771,195.588775,139.821576,191.309395,138.936790,78.383102,138.326952,-0.000682,-2.008326,32.000000,-235.823115,139.380624,-0.464571,22.712030,0.686517,291094.006316,0.935400,65.097494,21.338352,4.194757,0.013065,0.025316,228.238285,32.000000,244.950083,227.241203,231.619603,210.092283,32.000000,204.292270,68.904211,60.663099,99.175917,79.689902,40.844829,30.202598,35.211095,9.742460,26.590498,59.561396,34.776027
33.070497,85.058006,138.959418,199.387340,63.812033,58.376695,29.693033,14.186417,138.568215,0.706855,84.227121,33.481672,195.591268,139.803998,191.253450,138.954109,78.384767,138.250756,-0.000682,-2.008901,32.000000,-235.819648,139.430916,-0.463985,22.650924,0.686392,291158.126013,0.940247,65.149529,21.357586,4.201803,0.010157,0.028394,228.187743,32.000000,245.098601,227.880064,229.684888,209.441356,32.000000,204.579512,68.833931,60.649191,99.138224,79.689902,40.874598,30.202598,35.224019,9.742460,26.574825,59.555643,34.743819
33.081537,85.074838,138.874748,199.372982,63.806053,58.374179,29.688949,14.182278,138.523217,0.706695,84.192530,33.523991,195.547201,139.748475,191.197497,138.906781,78.365720,138.323178,-0.000682,-2.008336,32.000000,-235.827557,139.399857,-0.463513,22.722521,0.686283,291151.352468,0.940139,65.154721,21.366740,4.199692,0.011464,0.024384,227.330586,32.000000,245.554816,227.874255,227.459680,209.522046,32.000000,204.822552,68.818077,60.655000,99.138478,79.689902,40.857411,30.202598,35.206048,9.742460,26.633886,59.559606,34.670452
33.080899,85.083667,138.940822,199.360876,63.800504,58.372941,29.692798,14.176427,138.461144,0.706627,84.201529,33.436596,195.510654,139.819457,191.295228,138.934341,78.405652,138.313572,-0.000682,-2.008921,32.000000,-235.829801,139.410974,-0.463338,22.717905,0.688404,291153.959766,0.939867,65.133805,21.328683,4.201915,0.021448,0.034896,227.213536,32.000000,245.973600,227.197714,226.070451,210.303097,32.000000,204.202788,68.852781,60.672841,99.169054,79.689902,40.859906,30.202598,35.209455,9.742460,26.634648,59.560747,34.689087
33.089642,85.083667,138.792365,199.360876,63.810544,58.371653,29.772501,14.183991,138.435202,0.706588,84.135392,33.437013,195.545667,139.805977,191.317242,138.980530,78.421587,138.316565,-0.000683,-2.008352,32.000000,-235.824697,139.433711,-0.462855,22.687824,0.685745,291170.405356,0.939661,65.134974,21.382320,4.197953,0.009019,0.025186,227.329524,32.000000,245.777514,226.957522,227.894396,210.431380,32.000000,203.702472,68.838762,60.691832,99.158138,79.689902,40.827892,30.202598,35.203380,9.742460,26.666143,59.552191,34.761721
33.086829,85.086702,138.927383,199.356371,63.796961,58.367868,29.576892,14.187701,138.572768,0.706485,84.079551,33.399789,195.631351,139.825347,191.328414,138.918886,78.405242,138.287627,-0.000681,-2.007821,32.000000,-235.818528,139.449169,-0.462908,22.706549,0.686128,291128.490951,0.939556,65.144709,21.337801,4.200032,0.023675,0.020152,227.846790,32.000000,245.011569,226.832182,230.117901,210.597907,32.000000,203.597337,68.880970,60.699209,99.192324,79.689902,40.860202,30.202598,35.234092,9.742460,26.677548,59.564986,34.671626
33.102761,85.080632,138.862287,199.344829,63.795812,58.364350,29.683164,14.182849,138.502378,0.706269,84.102714,33.370896,195.598887,139.830772,191.331972,138.960320,78.334238,138.270858,-0.000681,-2.007307,32.000000,-235.823052,139.420985,-0.462858,22.683969,0.686352,291101.859216,0.936761,65.132307,21.323296,4.194435,0.028903,0.021338,228.222747,32.000000,244.912049,227.165454,231.436939,210.061737,32.000000,204.207422,68.839727,60.665114,99.199207,79.689902,40.852719,30.202598,35.201921,9.742460,26.657342,59.555584,34.776467
33.076537,85.073182,138.937770,199.337790,63.803552,58.366892,29.744621,14.188129,138.521223,0.706494,84.188284,33.453171,195.644024,139.702615,191.343699,139.035192,78.382777,138.325437,-0.000681,-2.005551,32.000000,-235.820886,139.365897,-0.462697,22.680585,0.686274,291103.542912,0.942985,65.139331,21.325821,4.198873,0.016202,0.017723,228.207952,32.000000,245.073859,227.644513,230.067994,209.702922,32.000000,204.764995,68.843094,60.686976,99.210905,79.689902,40.861490,30.202598,35.214473,9.742460,26.658163,59.551709,34.779842
33.088779,85.073182,138.939046,199.337790,63.780851,58.369476,29.712598,14.191126,138.562791,0.706389,84.260580,33.371376,195.608839,139.873306,191.281328,138.936490,78.391576,138.391118,-0.000680,-2.006136,32.000000,-235.819692,139.374767,-0.462677,22.685988,0.686413,291150.756408,0.939066,65.110667,21.388814,4.194885,0.021628,0.026932,227.455461,32.000000,245.435690,227.934824,227.760106,209.344998,32.000000,204.645128,68.851513,60.706805,99.229126,79.689902,40.878886,30.202598,35.217637,9.742460,26.633052,59.558593,34.687913
33.089864,85.080356,138.939911,199.338072,63.744217,58.369431,29.597431,14.182278,138.532206,0.706365,84.291504,33.371787,195.611461,139.757121,191.311359,138.813557,78.371168,138.289713,-0.000681,-2.007869,32.000000,-235.824278,139.422699,-0.462587,22.692466,0.687230,291116.726403,0.937931,65.140411,21.366343,4.200493,0.012573,0.034043,227.292110,32.000000,245.899669,227.322213,226.155754,209.866720,32.000000,204.522512,68.867804,60.685494,99.236877,79.689902,40.830398,30.202598,35.222226,9.742460,26.658743,59.551532,34.750936
33.094350,85.092221,138.887627,199.338072,63.728843,58.369419,29.759911,14.188272,138.481977,0.706180,84.245782,33.346105,195.574651,139.793782,191.298132,138.935266,78.404095,138.205761,-0.000681,-2.008430,32.000000,-235.820907,139.307139,-0.462290,22.641640,0.686899,291116.083609,0.938619,65.123046,21.388904,4.198978,0.012091,0.022922,227.296412,32.000000,245.941924,226.914971,227.259675,210.454278,32.000000,203.875367,68.874365,60.699673,99.228916,79.689902,40.860411,30.202598,35.216879,9.742460,26.700778,59.554000,34.729732
33.058746,85.108225,138.902477,199.352149,63.710893,58.369406,29.645081,14.185418,138.509523,0.706263,84.200610,33.332206,195.567566,139.756671,191.331199,138.832995,78.388700,138.326807,-0.000682,-2.009604,32.000000,-235.824745,139.413601,-0.461638,22.638886,0.686701,291141.572191,0.942253,65.128681,21.360890,4.198866,0.020399,0.035785,227.890904,32.000000,245.207682,226.847551,229.737446,210.517291,32.000000,203.663581,68.871673,60.688143,99.220300,79.689902,40.862892,30.202598,35.229704,9.742460,26.701717,59.562016,34.758126
33.054417,85.108225,138.910254,199.352149,63.704428,58.371908,29.671946,14.187416,138.580655,0.706158,84.274057,33.342488,195.633128,139.743335,191.327641,138.885353,78.383467,138.253714,-0.000681,-2.009616,32.000000,-235.820452,139.327494,-0.461234,22.643738,0.688002,291112.848661,0.936999,65.134185,21.287855,4.196717,0.020557,0.042601,228.282794,32.000000,244.977133,227.075786,231.317263,210.297160,32.000000,204.393176,68.884246,60.679021,99.283388,79.689902,40.868060,30.202598,35.245269,9.742460,26.758359,59.560314,34.772579
33.061087,85.125608,138.900679,199.352149,63.696705,58.374437,29.733955,14.188415,138.454009,0.706193,84.299883,33.431040,195.592488,139.764888,191.311298,138.886678,78.383360,138.248347,-0.000680,-2.009632,32.000000,-235.819125,139.353619,-0.460916,22.660234,0.688754,291155.525643,0.941723,65.200700,21.361073,4.201686,0.017508,0.029302,228.297551,32.000000,245.067452,227.514552,230.456124,209.771040,32.000000,204.833050,68.865242,60.667802,99.237551,79.689902,40.819433,30.202598,35.252735,9.742460,26.819908,59.558495,34.661207
33.079609,85.144923,138.882762,199.349333,63.700688,58.371979,29.757597,14.185989,138.495057,0.706044,84.388184,33.375660,195.612416,139.815478,191.291495,138.891749,78.412093,138.224210,-0.000678,-2.009666,32.000000,-235.819912,139.378114,-0.460676,22.685778,0.688735,291174.885539,0.941040,65.206846,21.331395,4.202472,0.019919,0.023398,227.575020,32.000000,245.442732,227.881846,228.057606,209.365193,32.000000,204.802154,68.893824,60.688694,99.256786,79.689902,40.860841,30.202598,35.231045,9.742460,26.888285,59.558180,34.726137
33.068071,85.161479,138.911993,199.353838,63.697146,58.372012,29.614629,14.183991,138.450566,0.705882,84.379546,33.423693,195.565001,139.838439,191.291362,138.948912,78.397173,138.266613,-0.000679,-2.010240,32.000000,-235.825844,139.242489,-0.460458,22.677832,0.688142,291197.738191,0.938955,65.214761,21.328938,4.201334,0.019797,0.029460,227.351309,32.000000,245.876209,227.556315,226.251974,209.842898,32.000000,204.743592,68.844644,60.678890,99.235395,79.689902,40.836693,30.202598,35.226212,9.742460,26.889760,59.556312,34.779622
33.064270,85.161479,138.820120,199.353838,63.701637,58.372051,29.589578,14.181993,138.444972,0.705893,84.330993,33.357532,195.587282,139.846555,191.318124,138.884982,78.428868,138.322566,-0.000678,-2.011974,32.000000,-235.823252,139.339855,-0.460523,22.666607,0.686999,291162.111301,0.937658,65.207794,21.288673,4.198440,0.017656,0.029747,227.304305,32.000000,246.006037,226.935498,226.980449,210.323954,32.000000,204.147951,68.866358,60.705433,99.265546,79.689902,40.838678,30.202598,35.240994,9.742460,26.948860,59.553165,34.777421
33.050552,85.149890,138.891873,199.351585,63.699660,58.372060,29.615466,14.183420,138.471078,0.705881,84.305044,33.418411,195.627229,139.757447,191.315872,138.874349,78.427206,138.203031,-0.000680,-2.013126,32.000000,-235.827726,139.380114,-0.460095,22.658529,0.687562,291194.952488,0.942563,65.240721,21.323850,4.200789,0.010454,0.020986,227.812295,32.000000,245.289614,226.823478,229.477519,210.456979,32.000000,203.746280,68.841359,60.675153,99.233434,79.689902,40.825003,30.202598,35.255458,9.742460,26.910204,59.555358,34.775000
33.069244,85.158444,138.810381,199.369885,63.682649,58.372051,29.494969,14.187130,138.482307,0.705650,84.295831,33.442101,195.666455,139.743050,191.374265,138.867140,78.378841,138.128876,-0.000680,-2.012095,32.000000,-235.822213,139.342219,-0.459937,22.648380,0.687635,291163.340687,0.943476,65.246114,21.318881,4.198493,0.033859,0.031428,228.331137,32.000000,245.045317,226.997401,231.176377,210.497317,32.000000,204.365573,68.838805,60.662505,99.268040,79.689902,40.830093,30.202598,35.249307,9.742460,26.941445,59.553469,34.750716
33.070854,85.173068,138.924349,199.373826,63.676915,58.370804,29.617055,14.187986,138.511928,0.705637,84.394642,33.521902,195.665019,139.731998,191.344696,138.799219,78.405086,138.258856,-0.000681,-2.010360,32.000000,-235.822012,139.327901,-0.459836,22.669833,0.688349,291160.931707,0.943038,65.253997,21.263441,4.202407,0.014092,0.033517,228.549563,32.000000,245.079253,227.468858,230.813158,209.775653,32.000000,204.658724,68.868328,60.699869,99.314528,79.689902,40.832186,30.202598,35.233293,9.742460,26.943057,59.553509,34.660400
33.064130,85.173068,138.822831,199.373826,63.681834,58.367093,29.481650,14.184704,138.520903,0.705407,84.417927,33.482721,195.625471,139.859380,191.282325,138.945714,78.405282,138.320543,-0.000681,-2.008602,32.000000,-235.825294,139.384335,-0.459700,22.678802,0.688071,291210.903055,0.946347,65.236021,21.276362,4.197567,0.013803,0.014240,227.725152,32.000000,245.462382,227.777992,228.386554,209.462701,32.000000,204.759713,68.835195,60.702916,99.292256,79.689902,40.834509,30.202598,35.255406,9.742460,26.995572,59.547126,34.778008
33.048078,85.173068,138.921275,199.373826,63.685532,58.367036,29.684239,14.179995,138.515704,0.705372,84.379888,33.452509,195.558870,139.787626,191.288128,138.934323,78.412308,138.355338,-0.000680,-2.010377,32.000000,-235.826889,139.389579,-0.459872,22.729654,0.687806,291187.982282,0.942407,65.248361,21.312232,4.200809,0.018191,0.021195,227.478270,32.000000,245.880830,227.666070,226.689366,209.786239,32.000000,204.892689,68.839303,60.680210,99.300722,79.689902,40.840570,30.202598,35.273155,9.742460,26.997333,59.558239,34.776174
33.070904,85.152097,138.874540,199.378331,63.694195,58.367002,29.805165,14.186987,138.508150,0.705314,84.224920,33.485005,195.551520,139.769497,191.332253,138.962340,78.431829,138.321031,-0.000682,-2.010955,32.000000,-235.826126,139.418271,-0.459796,22.692859,0.687242,291172.053197,0.946877,65.257903,21.341500,4.198593,0.020083,0.026194,227.462181,32.000000,246.056506,226.932965,226.525143,210.348671,32.000000,204.153309,68.845033,60.704458,99.301734,79.689902,40.851621,30.202598,35.260020,9.742460,26.926243,59.551030,34.752550
33.098071,85.119262,139.010011,199.392126,63.688993,58.368286,29.670866,14.182421,138.570920,0.705302,84.102902,33.444377,195.596375,139.816641,191.349905,138.854771,78.412890,138.342419,-0.000682,-2.010920,32.000000,-235.829709,139.415173,-0.459936,22.659106,0.686314,291170.739045,0.940893,65.280687,21.351090,4.203611,0.006309,0.024523,227.833216,32.000000,245.366074,226.810138,228.988000,210.533196,32.000000,203.789005,68.835611,60.695363,99.279227,79.689902,40.880128,30.202598,35.254347,9.742460,26.927791,59.548031,34.735749
33.097886,85.119262,138.909762,199.392126,63.674119,58.372118,29.767355,14.187416,138.538161,0.705332,84.083834,33.470001,195.668288,139.869269,191.374645,139.000090,78.400956,138.360147,-0.000682,-2.010911,32.000000,-235.822911,139.457205,-0.459830,22.680140,0.686853,291125.483448,0.936354,65.227318,21.315187,4.199297,0.018635,0.022112,228.293604,32.000000,245.048179,226.905449,230.972223,210.554468,32.000000,204.058457,68.826357,60.686858,99.326141,79.689902,40.864359,30.202598,35.250824,9.742460,26.815047,59.561032,34.739270
33.042900,85.093049,138.972817,199.385651,63.674149,58.375916,29.950576,14.182849,138.556312,0.705182,84.103220,33.445942,195.664000,139.818701,191.363398,138.985256,78.388155,138.366191,-0.000681,-2.010906,32.000000,-235.822724,139.486575,-0.459489,22.692571,0.687871,291117.673826,0.939737,65.155948,21.344339,4.199943,0.012381,0.016324,228.407382,32.000000,245.043188,227.317983,231.203498,209.866017,32.000000,204.680581,68.799018,60.675617,99.326476,79.689902,40.874305,30.202598,35.250078,9.742460,26.725110,59.555722,34.794663
33.050816,85.072630,138.875580,199.393815,63.705969,58.379360,29.791952,14.183848,138.479842,0.705270,84.219758,33.407794,195.645243,139.932583,191.311682,138.942250,78.379767,138.318707,-0.000680,-2.010897,32.000000,-235.825167,139.542069,-0.459538,22.669151,0.686929,291149.689437,0.936758,65.156209,21.364736,4.196938,0.022937,0.033169,227.993553,32.000000,245.329817,227.703974,228.699639,209.571831,32.000000,204.708744,68.781743,60.687964,99.330721,79.689902,40.856297,30.202598,35.275650,9.742460,26.655124,59.554846,34.780943
33.073309,85.071802,138.910370,199.379457,63.712935,58.379332,30.001856,14.184704,138.591999,0.705174,84.233493,33.492143,195.605964,139.749596,191.321545,139.023292,78.419981,138.420283,-0.000679,-2.011504,32.000000,-235.827261,139.435567,-0.459396,22.662201,0.687686,291184.121567,0.932660,65.208019,21.380425,4.205830,0.024723,0.022470,227.506460,32.000000,245.755351,227.847854,226.926517,209.619176,32.000000,204.698563,68.809169,60.713558,99.349933,79.689902,40.876340,30.202598,35.268285,9.742460,26.655863,59.558544,34.682117
33.095657,85.071802,138.942253,199.379457,63.727583,58.379345,29.970097,14.184990,138.531485,0.704863,84.155497,33.470012,195.583433,139.804529,191.310605,138.877386,78.428411,138.400816,-0.000679,-2.010942,32.000000,-235.820911,139.414152,-0.459374,22.641823,0.687929,291191.621037,0.937404,65.176361,21.366138,4.201881,0.011882,0.028636,227.430933,32.000000,245.950779,226.936708,226.649266,210.285687,32.000000,204.273361,68.813761,60.685468,99.349742,79.689902,40.879332,30.202598,35.258573,9.742460,26.653721,59.550804,34.785638
33.069664,85.075113,138.985068,199.378612,63.745819,58.380623,29.648592,14.183420,138.597906,0.704974,84.064846,33.455447,195.594283,139.852713,191.379219,138.985500,78.443327,138.453279,-0.000679,-2.010897,32.000000,-235.825104,139.497425,-0.459550,22.633798,0.688253,291122.747052,0.930506,65.111912,21.356698,4.198202,0.023783,0.016892,227.728909,32.000000,245.597170,226.788169,228.607370,210.607120,32.000000,203.683534,68.814938,60.689594,99.312161,79.689902,40.906294,30.202598,35.261318,9.742460,26.665965,59.560098,34.776101
33.050915,85.065732,138.894727,199.386495,63.737911,58.381909,30.302989,14.186274,138.570524,0.705173,84.075362,33.488677,195.616951,139.932889,191.328197,139.029914,78.391959,138.396387,-0.000681,-2.009720,32.000000,-235.822577,139.516921,-0.459698,22.646465,0.688253,291122.747052,0.930506,65.111912,21.356698,4.198202,0.019404,0.027928,228.195348,32.000000,245.034285,226.850994,230.726029,210.527243,32.000000,203.845488,68.816735,60.714065,99.363485,79.689902,40.865449,30.202598,35.284076,9.742460,26.634139,59.560452,34.669278
33.096598,85.059662,138.923851,199.387340,63.706017,58.384246,29.733083,14.185275,138.530463,0.705120,84.159677,33.412957,195.605176,139.811339,191.306142,138.942536,78.384997,138.427220,-0.000680,-2.009719,32.000000,-235.823085,139.415906,-0.459358,22.622285,0.689103,291125.934499,0.941399,65.152095,21.366822,4.202796,0.018969,0.028968,228.345980,32.000000,244.935225,227.218696,231.321435,209.915372,32.000000,204.848501,68.825305,60.697964,99.324596,79.689902,40.875277,30.202598,35.270837,9.742460,26.634807,59.553410,34.731126
33.104998,85.059662,138.827451,199.387340,63.691151,58.386585,29.584666,14.186987,138.536098,0.705008,84.266631,33.513919,195.614844,139.799675,191.261787,139.009766,78.359096,138.303564,-0.000679,-2.008580,32.000000,-235.821536,139.444540,-0.459734,22.587929,0.688707,291186.783775,0.921619,65.169324,21.391035,4.202447,0.024757,0.014046,228.097050,32.000000,245.278840,227.649777,229.379008,209.658694,32.000000,204.651656,68.803109,60.675551,99.316552,79.689902,40.837109,30.202598,35.262733,9.742460,26.614347,59.551561,34.777348
33.082228,85.080632,138.895307,199.394378,63.713489,58.381445,29.703602,14.185132,138.494855,0.704841,84.294525,33.372205,195.572309,139.841049,191.302721,138.995036,78.390252,138.309708,-0.000678,-2.007418,32.000000,-235.822572,139.424411,-0.459992,22.601986,0.688807,291183.990476,0.937950,65.098436,21.412714,4.197527,0.027123,0.031458,227.517295,32.000000,245.635565,227.777227,227.214003,209.447910,32.000000,204.749912,68.807286,60.711237,99.318094,79.689902,40.862856,30.202598,35.276958,9.742460,26.688148,59.556626,34.728339
33.041261,85.107673,138.835910,199.407892,63.710686,58.381419,29.462150,14.187701,138.535504,0.705050,84.251615,33.357880,195.587604,139.804467,191.340365,138.863473,78.402204,138.395039,-0.000678,-2.007451,32.000000,-235.818036,139.342626,-0.459752,22.611113,0.689401,291218.889435,0.942442,65.086525,21.379577,4.193550,0.023733,0.021612,227.304690,32.000000,246.001505,226.949654,226.116881,210.350520,32.000000,204.546419,68.821435,60.722587,99.336987,79.689902,40.841090,30.202598,35.300627,9.742460,26.782633,59.556921,34.773533
33.045120,85.117882,138.829622,199.388185,63.731198,58.385252,29.626422,14.183134,138.551041,0.705198,84.211651,33.428847,195.615685,139.747047,191.340807,138.933225,78.397017,138.365660,-0.000679,-2.008021,32.000000,-235.826536,139.463040,-0.459484,22.574632,0.689562,291184.592035,0.939306,65.139788,21.351355,4.198487,0.026859,0.033117,227.452011,32.000000,245.787871,226.638476,228.391092,210.709471,32.000000,203.617499,68.843129,60.725611,99.303039,79.689902,40.873282,30.202598,35.294163,9.742460,26.783728,59.561327,34.770158
33.113952,85.122021,138.900108,199.383680,63.689220,58.385229,29.635452,14.187844,138.504921,0.705312,84.259934,33.441515,195.652074,139.768069,191.352880,138.954395,78.385169,138.198477,-0.000681,-2.009193,32.000000,-235.821335,139.435770,-0.459614,22.562358,0.689788,291208.145407,0.948290,65.224970,21.380147,4.201895,0.025046,0.033913,228.118433,32.000000,245.062953,226.722922,230.224276,210.543831,32.000000,203.697867,68.867665,60.718920,99.319549,79.689902,40.839067,30.202598,35.286914,9.742460,26.820760,59.556784,34.724744
33.104603,85.122021,138.955380,199.383680,63.655679,58.386508,29.547336,14.186559,138.494157,0.705252,84.285034,33.409206,195.661238,139.839703,191.349300,138.875859,78.392952,138.279792,-0.000680,-2.010924,32.000000,-235.819833,139.353722,-0.459775,22.574816,0.690879,291238.512746,0.942999,65.229701,21.371309,4.201214,0.027080,0.024419,228.402320,32.000000,244.969438,227.035063,231.503780,210.026744,32.000000,204.549058,68.882705,60.718164,99.342794,79.689902,40.884272,30.202598,35.273984,9.742460,26.836365,59.552309,34.763995
33.061507,85.131127,138.898780,199.375516,63.666613,58.386524,29.623835,14.187130,138.482960,0.705231,84.371949,33.455584,195.673471,139.806343,191.281951,138.911307,78.340585,138.289342,-0.000681,-2.012111,32.000000,-235.815820,139.347929,-0.459439,22.562017,0.690374,291226.170911,0.940665,65.136193,21.303300,4.194610,0.022335,0.022053,228.150776,32.000000,245.149685,227.463546,229.754631,209.648482,32.000000,204.479731,68.824798,60.694515,99.318534,79.689902,40.818864,30.202598,35.278715,9.742460,26.869270,59.554718,34.775807
33.070736,85.129471,138.935403,199.378894,63.672668,58.386544,29.645317,14.186131,138.452052,0.705232,84.388432,33.357772,195.660727,139.738788,191.277553,138.926117,78.374142,138.344008,-0.000681,-2.012121,32.000000,-235.822064,139.408441,-0.459458,22.555382,0.690361,291228.532593,0.943771,65.149447,21.334368,4.197464,0.019959,0.026793,227.589387,32.000000,245.638333,227.757752,227.406117,209.538432,32.000000,204.708397,68.860515,60.710022,99.330443,79.689902,40.877019,30.202598,35.295903,9.742460,26.864853,59.558141,34.669571
33.058588,85.147959,138.822280,199.405921,63.660925,58.382708,29.734069,14.184276,138.441208,0.705169,84.369542,33.342110,195.559787,139.755856,191.296355,138.856137,78.396478,138.310321,-0.000683,-2.013896,32.000000,-235.824903,139.385375,-0.459204,22.553022,0.691277,291307.649708,0.942639,65.219684,21.391296,4.201223,0.011650,0.027794,227.404844,32.000000,245.983017,226.998830,226.392391,210.092688,32.000000,204.411424,68.844090,60.713156,99.334604,79.689902,40.812380,30.202598,35.304342,9.742460,26.866170,59.563825,34.681604
33.072536,85.147959,138.832500,199.405921,63.670370,58.378881,29.861194,14.185275,138.407558,0.705104,84.280404,33.420754,195.626517,139.765011,191.319540,138.790478,78.410031,138.264796,-0.000684,-2.014496,32.000000,-235.826855,139.281137,-0.459158,22.544839,0.691458,291267.691925,0.941677,65.204931,21.383845,4.201158,0.024065,0.031447,227.503197,32.000000,245.845886,226.732813,227.950340,210.520118,32.000000,203.645840,68.894560,60.744819,99.315346,79.689902,40.836332,30.202598,35.301327,9.742460,26.931836,59.545965,34.773239
33.055188,85.161755,138.827003,199.408737,63.693492,58.380210,29.638508,14.186417,138.385328,0.705198,84.316785,33.447885,195.695693,139.701881,191.300985,138.774018,78.372152,138.276875,-0.000684,-2.014476,32.000000,-235.824238,139.376584,-0.459466,22.565165,0.691306,291242.802173,0.939204,65.240659,21.345422,4.199280,0.027175,0.036326,228.089548,32.000000,245.090149,226.791950,229.965161,210.628541,32.000000,203.606130,68.887998,60.692461,99.309245,79.689902,40.793717,30.202598,35.289925,9.742460,26.981316,59.553430,34.747121
33.061823,85.174448,138.835319,199.403669,63.693531,58.381535,29.611377,14.186987,138.403877,0.705480,84.324420,33.401512,195.669966,139.700984,191.307656,138.806206,78.353191,138.163340,-0.000684,-2.015653,32.000000,-235.818913,139.364755,-0.459739,22.573767,0.691321,291203.907939,0.934731,65.220865,21.310126,4.197818,0.010645,0.018842,228.186377,32.000000,244.877863,227.007958,231.454915,210.122778,32.000000,204.113556,68.900571,60.690472,99.330443,79.689902,40.838670,30.202598,35.306994,9.742460,27.027056,59.559587,34.785932
33.045796,85.172516,138.841438,199.399446,63.701903,58.381482,29.740204,14.180566,138.414780,0.705257,84.360947,33.498725,195.669720,139.670745,191.267590,138.849004,78.354899,138.155123,-0.000684,-2.015913,32.000000,-235.829269,139.287686,-0.460139,22.592466,0.691001,291267.477081,0.942322,65.259281,21.353773,4.199855,0.016447,0.023399,228.319370,32.000000,245.094131,227.464848,230.161237,209.723447,32.000000,204.554318,68.895720,60.699839,99.331709,79.689902,40.789356,30.202598,35.317717,9.742460,27.028831,59.552496,34.789013
33.087708,85.172516,138.862814,199.399446,63.680456,58.381492,29.709817,14.183991,138.373423,0.705353,84.378942,33.485094,195.599064,139.734853,191.273336,138.877691,78.383826,138.227435,-0.000685,-2.016179,32.000000,-235.823221,139.353111,-0.460642,22.550163,0.690691,291300.132660,0.943034,65.262555,21.318486,4.199264,0.020918,0.025172,227.566596,32.000000,245.545670,227.752856,227.875232,209.659201,32.000000,204.704846,68.905994,60.733710,99.313424,79.689902,40.843038,30.202598,35.304103,9.742460,27.023883,59.553145,34.808749
33.057249,85.162583,138.846622,199.395786,63.668154,58.381476,29.699830,14.180708,138.385667,0.705321,84.419391,33.440228,195.551895,139.715911,191.298657,138.762931,78.396496,138.182037,-0.000686,-2.016199,32.000000,-235.825684,139.269881,-0.460581,22.588165,0.690408,291303.011908,0.939422,65.283374,21.312850,4.201486,0.003435,0.022899,227.393538,32.000000,245.805515,227.226257,226.375618,209.920172,32.000000,204.263669,68.951825,60.717478,99.337831,79.689902,40.811421,30.202598,35.307407,9.742460,26.991096,59.558377,34.769498
33.045274,85.158444,138.831350,199.407047,63.646316,58.384038,29.794330,14.185846,138.470726,0.705222,84.223463,33.392086,195.515083,139.699190,191.312827,138.860640,78.406116,138.187827,-0.000685,-2.016215,32.000000,-235.823825,139.347461,-0.460714,22.606785,0.691079,291256.455078,0.939134,65.223900,21.318481,4.196810,0.018517,0.023989,227.483198,32.000000,246.025949,226.704043,227.353491,210.611915,32.000000,203.836779,68.917671,60.725362,99.300692,79.689902,40.829449,30.202598,35.333176,9.742460,26.978372,59.553804,34.731493
33.060863,85.136369,138.842736,199.400572,63.633807,58.386569,29.640415,14.187273,138.390598,0.705215,84.193692,33.386203,195.580398,139.811380,191.304635,138.801113,78.405101,138.260427,-0.000685,-2.016219,32.000000,-235.820759,139.340077,-0.460634,22.596819,0.690352,291247.148820,0.940337,65.257182,21.284117,4.200187,0.012514,0.021297,227.913866,32.000000,245.181631,226.708178,229.873844,210.713735,32.000000,203.532579,68.885085,60.718050,99.285260,79.689902,40.794157,30.202598,35.327546,9.742460,26.979984,59.558721,34.749909
33.083402,85.136369,138.848343,199.400572,63.619598,58.386533,29.701812,14.188700,138.388266,0.705141,84.251506,33.440910,195.634302,139.742988,191.330282,138.795043,78.396343,138.285524,-0.000685,-2.016220,32.000000,-235.821627,139.304957,-0.460591,22.606838,0.689947,291251.469253,0.937743,65.270043,21.277264,4.201247,0.000632,0.026904,228.387562,32.000000,244.899156,227.042308,231.494073,210.314180,32.000000,204.090109,68.901376,60.706390,99.318025,79.689902,40.833819,30.202598,35.317615,9.742460,26.904762,59.553381,34.779549
33.067223,85.119814,138.888685,199.388185,63.620256,58.386543,29.793341,14.189699,138.434537,0.705051,84.281106,33.492589,195.595158,139.771393,191.316537,138.829779,78.377058,138.224002,-0.000685,-2.016232,32.000000,-235.817349,139.293719,-0.460431,22.587011,0.690030,291243.420990,0.942142,65.225841,21.312969,4.199610,0.020172,0.025658,228.404196,32.000000,245.029802,227.289185,230.521422,209.985838,32.000000,204.692349,68.880342,60.708225,99.337301,79.689902,40.802420,30.202598,35.311942,9.742460,26.848580,59.560668,34.911537
