OSU 80 Ton Compressor Load Stand
33.040013,85.130023,138.790180,199.376923,63.643098,58.389127,29.693500,14.182421,138.370873,0.705016,84.285947,33.464682,195.589525,139.732957,191.271791,138.802129,78.373339,138.275328,-0.000684,-2.017284,32.000000,-235.823316,139.347136,-0.460248,22.618010,0.689374,291243.782890,0.939523,65.193860,21.333715,4.196919,0.012621,0.023137,227.664397,32.000000,245.456578,227.733904,228.203188,209.627378,32.000000,204.666027,68.880138,60.751234,99.326851,79.689902,40.813277,30.202598,35.342431,9.742460,26.885266,59.551925,34.970157
33.041311,85.130023,138.839157,199.383962,63.641580,58.394264,29.672586,14.181850,138.491409,0.704835,84.278397,33.385653,195.505928,139.734018,191.311670,138.851103,78.414568,138.314098,-0.000685,-2.017865,32.000000,-235.828804,139.341344,-0.460218,22.589581,0.690365,291257.913249,0.937084,65.200258,21.323610,4.200192,0.008416,0.028684,227.435992,32.000000,245.902338,227.491213,226.461253,209.864442,32.000000,204.551980,68.881870,60.717320,99.316969,79.689902,40.818495,30.202598,35.347326,9.742460,26.886589,59.563481,34.788646
33.073631,85.130023,138.775040,199.383962,63.616710,58.400097,29.834415,14.185846,138.426598,0.705107,84.104494,33.453812,195.538145,139.676678,191.257814,138.886065,78.358636,138.262592,-0.000683,-2.019669,32.000000,-235.821038,139.339303,-0.460543,22.613761,0.689564,291293.222427,0.941109,65.249092,21.351848,4.200670,0.022131,0.027549,227.371543,32.000000,246.109166,226.737970,227.119531,210.610420,32.000000,204.025558,68.855516,60.694065,99.276791,79.689902,40.806206,30.202598,35.329466,9.742460,26.887912,59.550824,34.730980
33.074406,85.105465,138.846831,199.382272,63.599133,58.402787,29.673687,14.175999,138.471012,0.705162,84.060531,33.487499,195.584319,139.764055,191.325742,138.864321,78.399108,138.280986,-0.000684,-2.018497,32.000000,-235.837114,139.355398,-0.460256,22.647960,0.690643,291275.037553,0.941816,65.247249,21.329136,4.201987,0.013282,0.011994,227.914719,32.000000,245.313002,226.764037,229.410087,210.726222,32.000000,203.572595,68.898706,60.693623,99.272187,79.689902,40.804424,30.202598,35.311972,9.742460,26.803840,59.544244,34.783878
33.089096,85.075389,138.873071,199.375516,63.598390,58.402916,29.686769,14.181707,138.528530,0.705419,84.037941,33.381125,195.590464,139.713974,191.290270,138.840693,78.338418,138.299427,-0.000683,-2.017353,32.000000,-235.828947,139.362086,-0.460210,22.654490,0.689207,291350.635179,0.935841,65.201376,21.360467,4.195942,0.014353,0.014919,228.269479,32.000000,245.077685,226.956635,231.272244,210.425455,32.000000,204.093698,68.870409,60.661691,99.291948,79.689902,40.841641,30.202598,35.323767,9.742460,26.700431,59.562675,34.773900
33.067360,85.057454,138.954559,199.362565,63.593748,58.401666,29.763524,14.178853,138.464714,0.705399,84.149685,33.428139,195.600379,139.776697,191.308995,138.910201,78.351043,138.257884,-0.000683,-2.017944,32.000000,-235.825900,139.323826,-0.459797,22.667525,0.688410,291302.736107,0.940880,65.175718,21.328781,4.198014,0.024977,0.023007,228.371556,32.000000,245.070508,227.411514,230.888981,210.013036,32.000000,204.619364,68.853482,60.695787,99.306683,79.689902,40.793241,30.202598,35.350782,9.742460,26.701198,59.556577,34.767223
33.078830,85.057454,138.879532,199.362565,63.587889,58.397866,29.699708,14.180423,138.503874,0.705238,84.183728,33.386501,195.658400,139.836339,191.266083,138.884228,78.391304,138.342707,-0.000684,-2.018641,32.000000,-235.826625,139.413338,-0.459934,22.659342,0.688013,291340.122291,0.939969,65.124804,21.398280,4.196944,0.019535,0.037344,227.742474,32.000000,245.539428,227.716809,228.563663,209.777059,32.000000,204.600958,68.853287,60.702723,99.320325,79.689902,40.845314,30.202598,35.331453,9.742460,26.639538,59.564622,34.857905
33.086730,85.053039,138.879835,199.367070,63.604326,58.394063,29.691121,14.185275,138.503169,0.705255,84.169373,33.427901,195.579090,139.835156,191.327431,138.895110,78.362373,138.301035,-0.000684,-2.019248,32.000000,-235.825543,139.332858,-0.459966,22.659369,0.688222,291315.399068,0.938134,65.137706,21.365812,4.202167,0.015300,0.025158,227.418635,32.000000,245.908057,227.627205,226.893666,209.794907,32.000000,204.879388,68.829992,60.693046,99.320555,79.689902,40.839257,30.202598,35.328476,9.742460,26.624771,59.554620,34.731860
33.060595,85.034276,138.896712,199.371293,63.578502,58.390278,29.632967,14.190841,138.463790,0.705527,84.059590,33.439314,195.524990,139.813479,191.347252,138.910128,78.395280,138.378916,-0.000684,-2.019842,32.000000,-235.815224,139.420493,-0.459918,22.707808,0.687975,291249.912779,0.939747,65.121430,21.366062,4.198442,0.013144,0.026269,227.402397,32.000000,246.079860,226.859704,226.722354,210.566947,32.000000,204.036710,68.802260,60.655393,99.292517,79.689902,40.846134,30.202598,35.353339,9.742460,26.560130,59.554099,34.719681
33.067173,85.037588,138.933954,199.367070,63.580465,58.389037,29.653243,14.180994,138.467345,0.705598,84.030818,33.409163,195.561321,139.836421,191.327850,138.918861,78.357490,138.319608,-0.000685,-2.019828,32.000000,-235.825727,139.394983,-0.460002,22.694302,0.687794,291255.128482,0.939713,65.105809,21.375092,4.197448,0.015325,0.024028,227.797895,32.000000,245.494900,226.638635,229.057799,210.727937,32.000000,203.610077,68.800966,60.658701,99.238764,79.689902,40.828529,30.202598,35.351708,9.742460,26.560479,59.550844,34.782043
33.068202,85.037588,138.894411,199.367070,63.575035,58.385202,29.699480,14.183991,138.487666,0.705628,84.078297,33.359855,195.591934,139.844638,191.352751,138.945979,78.349746,138.281142,-0.000684,-2.019837,32.000000,-235.826172,139.365185,-0.459589,22.707598,0.686743,291198.002053,0.942239,65.124128,21.379375,4.201277,0.023604,0.026649,228.246701,32.000000,245.036644,226.828255,230.992654,210.544030,32.000000,203.916536,68.791478,60.651219,99.279342,79.689902,40.845630,30.202598,35.353467,9.742460,26.572353,59.554630,34.661427
33.087834,85.043658,138.937814,199.357216,63.566259,58.381359,29.605479,14.187558,138.627213,0.705734,84.162248,33.419626,195.618886,139.810197,191.344022,138.853063,78.355561,138.335477,-0.000685,-2.018119,32.000000,-235.822604,139.461263,-0.459582,22.657323,0.687165,291231.418146,0.941385,65.118104,21.388846,4.201567,0.012918,0.031155,228.421756,32.000000,245.054098,227.253684,231.096730,210.071911,32.000000,204.425190,68.777393,60.645808,99.301468,79.689902,40.812016,30.202598,35.345495,9.742460,26.593844,59.556076,34.694223
33.059619,85.056626,138.896925,199.355808,63.575937,58.377529,29.677307,14.185275,138.441717,0.705717,84.263103,33.320692,195.617011,139.829936,191.237295,138.793737,78.340729,138.293853,-0.000684,-2.017542,32.000000,-235.822593,139.384253,-0.459589,22.644603,0.686559,291219.909535,0.939827,65.116642,21.378219,4.200241,0.016832,0.017335,227.900179,32.000000,245.371624,227.527780,228.837085,209.623895,32.000000,204.620672,68.741175,60.601263,99.271741,79.689902,40.846673,30.202598,35.361819,9.742460,26.639339,59.557600,34.685052
33.058499,85.077597,138.887739,199.347362,63.603288,58.372498,29.654497,14.186417,138.528827,0.705632,84.309121,33.422545,195.559503,139.826836,191.258076,138.833016,78.348771,138.274589,-0.000686,-2.019322,32.000000,-235.823582,139.349826,-0.459643,22.637653,0.687875,291191.641718,0.942175,65.094863,21.398352,4.199060,0.014655,0.025229,227.449376,32.000000,245.686224,227.599425,227.168476,209.788251,32.000000,204.445116,68.772294,60.631847,99.279593,79.689902,40.807965,30.202598,35.373776,9.742460,26.639915,59.558908,34.763481
33.027062,85.077597,138.909692,199.347362,63.611355,58.367416,29.656310,14.177141,138.468231,0.705668,84.247981,33.401411,195.588831,139.735507,191.310182,138.795871,78.340598,138.218463,-0.000686,-2.021062,32.000000,-235.832038,139.333698,-0.459320,22.661335,0.688561,291208.595285,0.940700,65.147862,21.393307,4.201407,0.014199,0.024502,227.320270,32.000000,245.914035,226.774430,226.477035,210.342973,32.000000,204.068879,68.772142,60.648478,99.243129,79.689902,40.853634,30.202598,35.381784,9.742460,26.713483,59.553725,34.939783
33.080645,85.099119,138.930968,199.350459,63.608923,58.366238,29.652070,14.187844,138.551500,0.705683,84.176494,33.427871,195.591453,139.791560,191.324870,138.925711,78.371647,138.321397,-0.000686,-2.022807,32.000000,-235.817238,139.307364,-0.458972,22.654727,0.688731,291190.566817,0.941419,65.170423,21.376063,4.201272,0.009633,0.019663,227.661525,32.000000,245.626584,226.597136,228.688800,210.599722,32.000000,203.630947,68.781371,60.636397,99.240153,79.689902,40.795472,30.202598,35.363811,9.742460,26.789112,59.554679,34.794736
33.065196,85.113467,138.913060,199.361439,63.596757,58.360035,29.723440,14.183705,138.507320,0.705382,84.232372,33.323996,195.596143,139.813848,191.269671,138.831608,78.349421,138.346316,-0.000686,-2.024532,32.000000,-235.825474,139.322967,-0.458856,22.618430,0.688547,291185.737262,0.942219,65.215060,21.357422,4.205935,0.018350,0.026188,228.105695,32.000000,244.925927,226.831978,230.535938,210.556779,32.000000,203.486604,68.792131,60.589776,99.242920,79.689902,40.854374,30.202598,35.365452,9.742460,26.839966,59.548011,34.803173
33.050745,85.113743,138.894550,199.376360,63.578655,58.357462,29.616337,14.184990,138.485233,0.705507,84.243330,33.518905,195.617503,139.779897,191.260439,138.916663,78.317396,138.273978,-0.000686,-2.023946,32.000000,-235.823698,139.330126,-0.459155,22.617774,0.687957,291142.618474,0.940778,65.160521,21.375543,4.199766,0.017599,0.017770,228.303712,32.000000,244.805825,227.201701,231.289333,209.935116,32.000000,204.434609,68.752126,60.568680,99.225687,79.689902,40.820645,30.202598,35.368592,9.742460,26.841120,59.558731,34.754971
33.037182,85.113743,138.870445,199.376360,63.615279,58.357630,29.679191,14.182278,138.490203,0.705519,84.308374,33.434488,195.633661,139.787462,191.209815,138.862777,78.331171,138.328238,-0.000684,-2.023337,32.000000,-235.826245,139.309467,-0.459087,22.602589,0.689201,291152.240481,0.938908,65.196788,21.409668,4.201187,0.009104,0.017511,227.993448,32.000000,245.197848,227.518075,229.453079,209.752706,32.000000,204.584431,68.764355,60.604109,99.228307,79.689902,40.835989,30.202598,35.389547,9.742460,26.843235,59.559154,34.788573
33.069992,85.120642,138.803261,199.385369,63.634209,58.355074,29.707091,14.180994,138.411939,0.705559,84.336436,33.317061,195.608581,139.779327,191.187545,138.779351,78.350997,138.232601,-0.000685,-2.023337,32.000000,-235.830644,139.252219,-0.459072,22.597265,0.689367,291178.433688,0.942695,65.217577,21.407147,4.202464,0.011603,0.032290,227.410960,32.000000,245.566650,227.791122,227.353520,209.653161,32.000000,204.491289,68.783487,60.617554,99.234830,79.689902,40.798449,30.202598,35.377223,9.742460,26.868380,59.557757,34.750789
33.080768,85.123401,138.870298,199.392971,63.611909,58.352481,29.571337,14.190983,138.481910,0.705706,84.309868,33.395924,195.576112,139.760116,191.249917,138.855184,78.375409,138.276544,-0.000684,-2.022149,32.000000,-235.821146,139.282277,-0.459271,22.643003,0.689967,291170.467936,0.941106,65.236832,21.419287,4.203459,0.018265,0.032826,227.199514,32.000000,245.752845,226.949103,226.220458,210.151402,32.000000,204.244490,68.790439,60.585129,99.232995,79.689902,40.830860,30.202598,35.375472,9.742460,26.879193,59.548631,34.772579
33.060639,85.143544,138.847160,199.400009,63.593698,58.351210,29.663302,14.183705,138.464009,0.705786,84.254080,33.423407,195.619322,139.775350,191.288203,138.809443,78.358284,138.308117,-0.000685,-2.022672,32.000000,-235.824490,139.358373,-0.458967,22.640407,0.689326,291128.124628,0.939217,65.197158,21.353778,4.197257,0.012061,0.016303,227.407683,32.000000,245.657712,226.675841,228.340022,210.664082,32.000000,203.825347,68.802823,60.614420,99.227905,79.689902,40.803416,30.202598,35.375568,9.742460,26.880448,59.557580,34.766710
33.039373,85.143544,138.472499,199.400009,63.574080,58.347405,29.712586,14.183420,138.476308,0.705673,84.289289,33.405254,195.642250,139.739503,191.290410,138.842405,78.348792,138.331339,-0.000684,-2.023223,32.000000,-235.825923,139.273082,-0.458984,22.648721,0.687971,291087.830039,0.943170,65.184628,21.350360,4.197916,0.015494,0.035840,227.942486,32.000000,244.955807,226.877527,230.374899,210.555228,32.000000,203.554394,68.814890,60.591778,99.243911,79.689902,40.684227,30.202598,35.397014,9.742460,26.951815,59.543949,34.793269
33.084198,85.157892,138.843910,199.397757,63.577119,58.344898,29.603306,14.185989,138.519573,0.705919,84.286323,33.343010,195.649717,139.807975,191.296084,138.778805,78.311687,138.353006,-0.000683,-2.023236,32.000000,-235.828600,139.314319,-0.458873,22.641246,0.688313,291122.508400,0.940867,65.233332,21.382565,4.199772,0.018366,0.029544,228.135097,32.000000,244.842571,227.170687,231.434043,210.022157,32.000000,204.439791,68.801814,60.555492,99.227334,79.689902,40.798408,30.202598,35.389033,9.742460,27.003169,59.548621,34.740591
33.083371,85.164790,138.838420,199.383399,63.592238,58.344868,29.669007,14.181850,138.494187,0.705911,84.353622,33.400598,195.652816,139.709875,191.250610,138.766354,78.356509,138.322749,-0.000682,-2.022115,32.000000,-235.825854,139.279670,-0.458845,22.666607,0.687037,291121.725573,0.939879,65.263521,21.403145,4.191136,0.021829,0.056307,228.009248,32.000000,245.134219,227.509413,229.954705,209.798510,32.000000,204.727869,68.810757,60.594317,99.253452,79.689902,40.817470,30.202598,35.378450,9.742460,27.028740,59.556282,34.659006
33.069639,85.140232,138.796523,199.380020,63.594352,58.344909,29.729861,14.180280,138.398641,0.705694,84.326135,33.396916,195.590335,139.746640,191.248859,138.870721,78.387383,138.317915,-0.000681,-2.020375,32.000000,-235.827587,139.313669,-0.458744,22.656012,0.687835,291142.207078,0.941997,65.214252,21.450596,4.196684,0.018528,0.022440,227.448666,32.000000,245.590038,227.825111,227.627385,209.463139,32.000000,204.534269,68.808350,60.562093,99.270364,79.689902,40.802045,30.202598,35.379306,9.742460,27.030416,59.556449,34.766049
33.048996,85.140232,138.860875,199.380020,63.606002,58.347471,29.688668,14.182421,138.436248,0.705741,84.279710,33.437230,195.579253,139.759873,191.265128,138.850533,78.391252,138.320219,-0.000681,-2.018641,32.000000,-235.824955,139.297699,-0.458791,22.664378,0.687074,291099.770051,0.939949,65.222324,21.391328,4.196623,0.018111,0.039787,227.272964,32.000000,245.801412,227.183873,226.256001,210.186003,32.000000,204.359401,68.837242,60.580360,99.264113,79.689902,40.824022,30.202598,35.402442,9.742460,26.946615,59.550489,34.750495
33.020558,85.106017,138.888925,199.390437,63.627224,58.347481,29.609848,14.178996,138.544287,0.705583,84.170026,33.464830,195.629213,139.775045,191.290102,138.882801,78.381111,138.243825,-0.000680,-2.018683,32.000000,-235.827069,139.352685,-0.458243,22.688086,0.687433,291054.316670,0.938384,65.217250,21.358144,4.197098,0.019677,0.023620,227.320136,32.000000,245.923728,226.738965,227.892474,210.587379,32.000000,203.812458,68.816202,60.581772,99.246186,79.689902,40.793471,30.202598,35.412055,9.742460,26.829065,59.554414,34.701926
33.039776,85.085599,138.886121,199.392689,63.653096,58.347521,29.668174,14.178282,138.490293,0.705534,84.149211,33.423345,195.610240,139.720010,191.290772,138.879316,78.350972,138.219278,-0.000680,-2.018581,32.000000,-235.823848,139.375466,-0.458280,22.702746,0.687777,291070.631725,0.940343,65.246548,21.355375,4.201667,0.019686,0.015637,227.976191,32.000000,245.190961,226.869867,230.137479,210.460228,32.000000,203.585224,68.827351,60.556524,99.231597,79.689902,40.835151,30.202598,35.410420,9.742460,26.759211,59.556626,34.788793
33.079765,85.084771,138.884738,199.386214,63.651984,58.347535,29.705924,14.184276,138.485009,0.705592,84.134262,33.481156,195.605243,139.809361,191.295250,138.888244,78.373202,138.333337,-0.000682,-2.019746,32.000000,-235.822280,139.298738,-0.458309,22.676494,0.687577,291066.855860,0.943628,65.252720,21.329026,4.206135,0.017159,0.027025,228.225875,32.000000,244.874765,227.140361,231.572371,210.097323,32.000000,204.304555,68.843249,60.522221,99.244078,79.689902,40.812159,30.202598,35.397385,9.742460,26.760082,59.549722,34.769864
33.055918,85.084771,138.874766,199.386214,63.660954,58.347559,29.622853,14.178853,138.524368,0.705637,84.188730,33.491652,195.622242,139.777675,191.261547,138.836209,78.362690,138.262455,-0.000683,-2.018572,32.000000,-235.829342,139.296089,-0.458433,22.675760,0.686778,291076.266288,0.941158,65.205004,21.347438,4.203604,0.009579,0.021687,228.089536,32.000000,245.079123,227.522854,230.325353,209.829399,32.000000,204.751319,68.821119,60.534282,99.264703,79.689902,40.828607,30.202598,35.408826,9.742460,26.758072,59.558711,34.739784
33.049258,85.078425,138.833917,199.373826,63.682313,58.351388,29.616076,14.184847,138.480350,0.705552,84.173695,33.495209,195.542688,139.703411,191.253243,138.870887,78.368809,138.354313,-0.000682,-2.016832,32.000000,-235.824496,139.425757,-0.458302,22.670882,0.686903,291037.889623,0.938769,65.147421,21.379691,4.198480,0.021669,0.027277,227.332892,32.000000,245.606673,227.843406,227.928640,209.469508,32.000000,204.732632,68.802117,60.506698,99.239788,79.689902,40.799093,30.202598,35.428418,9.742460,26.736866,59.557413,34.765022
33.048978,85.061593,138.892767,199.364536,63.673016,58.352686,29.724768,14.180994,138.498398,0.705507,84.169685,33.506950,195.534493,139.791235,191.285927,138.954390,78.361457,138.298387,-0.000682,-2.016235,32.000000,-235.831300,139.425657,-0.458495,22.694669,0.687282,291057.608544,0.942114,65.181261,21.356349,4.201207,0.018574,0.027996,227.126274,32.000000,245.800271,227.379099,226.354708,209.967563,32.000000,204.274480,68.838047,60.547182,99.249057,79.689902,40.831586,30.202598,35.422932,9.742460,26.679193,59.557925,34.750862
33.089174,85.048625,138.877697,199.352430,63.664078,58.354036,29.669999,14.186702,138.515056,0.705821,84.040748,33.472374,195.568031,139.787319,191.289291,138.856933,78.374538,138.272426,-0.000681,-2.016216,32.000000,-235.819527,139.387475,-0.458659,22.684572,0.687435,291068.988763,0.942577,65.184368,21.394099,4.200818,0.010091,0.013954,227.160191,32.000000,246.054524,226.819098,227.494663,210.479820,32.000000,204.016235,68.846443,60.519992,99.221313,79.689902,40.808980,30.202598,35.409951,9.742460,26.679819,59.562812,34.943378
33.063840,85.048625,138.981129,199.352430,63.662662,58.350260,29.685974,14.176285,138.540268,0.706006,83.956228,33.430119,195.604053,139.782284,191.279808,138.940880,78.352138,138.328774,-0.000681,-2.017384,32.000000,-235.832731,139.396800,-0.458688,22.662647,0.686914,291070.388192,0.939126,65.167934,21.374744,4.202634,0.030612,0.031233,227.719716,32.000000,245.204978,226.833833,229.826162,210.457788,32.000000,203.817872,68.873884,60.521688,99.231933,79.689902,40.869875,30.202598,35.410827,9.742460,26.635307,59.552407,34.770965
33.052447,85.016893,138.883089,199.347926,63.687738,58.351107,29.815638,14.182135,138.461949,0.706004,83.971437,33.463746,195.633725,139.802816,191.318378,138.988779,78.297713,138.356662,-0.000682,-2.017369,32.000000,-235.826552,139.404935,-0.458508,22.643895,0.686503,291038.068770,0.939656,65.097929,21.349263,4.197074,0.016698,0.030645,227.992939,32.000000,244.942275,227.112607,231.303525,210.214233,32.000000,204.095755,68.888668,60.487519,99.249393,79.689902,40.801194,30.202598,35.427537,9.742460,26.525462,59.556115,34.702660
33.048170,84.994543,138.946638,199.330189,63.703007,58.352006,29.597460,14.181137,138.525671,0.705769,84.020244,33.504981,195.622602,139.833627,191.276886,138.861635,78.326643,138.349134,-0.000682,-2.018544,32.000000,-235.826567,139.446521,-0.458522,22.627110,0.687907,291053.030928,0.939844,65.133870,21.398575,4.203418,0.006917,0.023856,228.025621,32.000000,245.099566,227.378727,230.476273,209.877754,32.000000,204.762730,68.867651,60.483497,99.220275,79.689902,40.854303,30.202598,35.428936,9.742460,26.447992,59.563737,34.907942
33.059721,85.000890,138.863176,199.327937,63.703431,58.351751,29.719944,14.181279,138.505221,0.705706,84.040403,33.375012,195.606524,139.779775,191.241009,138.855096,78.349541,138.249863,-0.000682,-2.019142,32.000000,-235.829047,139.435568,-0.458334,22.587063,0.688275,291096.370591,0.936045,65.118309,21.466316,4.201900,0.016666,0.029575,227.437303,32.000000,245.518519,227.774471,228.126704,209.525953,32.000000,204.754677,68.850529,60.498519,99.210541,79.689902,40.807618,30.202598,35.433020,9.742460,26.447937,59.553165,34.805668
33.096045,85.000890,138.909584,199.327937,63.695706,58.351672,29.834534,14.186131,138.463656,0.705608,84.174672,33.382950,195.542585,139.775492,191.280539,138.823441,78.349670,138.316910,-0.000681,-2.018557,32.000000,-235.820917,139.402241,-0.458508,22.606733,0.689061,291055.185270,0.943041,65.102031,21.433792,4.204367,0.012048,0.032464,227.209898,32.000000,245.784404,227.522907,226.634245,209.823346,32.000000,204.450783,68.895074,60.505740,99.226714,79.689902,40.835488,30.202598,35.414296,9.742460,26.469970,59.562547,34.750789
33.069699,85.031793,138.872507,199.344829,63.701319,58.352208,29.616126,14.183848,138.496185,0.705595,84.147436,33.435083,195.520474,139.755102,191.329566,138.928723,78.359033,138.295854,-0.000680,-2.019089,32.000000,-235.819922,139.367979,-0.458663,22.670121,0.689799,291029.295737,0.938820,65.091981,21.363482,4.200373,0.016683,0.028134,227.187530,32.000000,246.067632,226.797016,227.123351,210.441630,32.000000,204.193715,68.888513,60.513801,99.179691,79.689902,40.796814,30.202598,35.428068,9.742460,26.577440,59.553401,34.694956
33.059386,85.051108,138.930092,199.376079,63.670316,58.355247,29.730641,14.186845,138.527130,0.705739,84.080632,33.435481,195.582727,139.774574,191.330719,138.896354,78.353756,138.228820,-0.000679,-2.020785,32.000000,-235.822498,139.339486,-0.458477,22.634349,0.688761,291015.320754,0.934136,65.040449,21.395377,4.197166,0.006788,0.011534,227.734197,32.000000,245.327371,226.797388,229.349407,210.539651,32.000000,203.696551,68.882345,60.517224,99.199413,79.689902,40.843911,30.202598,35.437307,9.742460,26.644862,59.558603,34.724083
33.052139,85.043382,138.816831,199.389874,63.661758,58.356513,29.743342,14.183991,138.442067,0.705672,84.063949,33.392830,195.595627,139.765358,191.342579,138.895781,78.309732,138.376637,-0.000679,-2.021388,32.000000,-235.824697,139.326353,-0.458356,22.622626,0.687191,291040.479114,0.941883,65.108726,21.375959,4.199388,0.016769,0.033685,228.090982,32.000000,244.965654,227.006093,231.068997,210.259130,32.000000,203.860724,68.857610,60.493500,99.217802,79.689902,40.804249,30.202598,35.447405,9.742460,26.645382,59.559744,34.937142
33.075347,85.043382,138.916237,199.389874,63.638166,58.355242,29.763929,14.183563,138.554901,0.705599,84.154900,33.430412,195.547461,139.822187,191.281053,138.848741,78.321820,138.277775,-0.000677,-2.021974,32.000000,-235.825453,139.352520,-0.458044,22.605133,0.688719,291079.042592,0.938650,65.142675,21.349212,4.202440,0.019741,0.039600,228.254134,32.000000,245.080219,227.323359,231.164770,209.974554,32.000000,204.714929,68.817543,60.486606,99.236427,79.689902,40.838063,30.202598,35.433908,9.742460,26.619010,59.558347,34.746754
33.079879,85.028206,138.757445,199.382272,63.612491,58.354122,29.683153,14.180423,138.499134,0.705842,84.258142,33.414927,195.584428,139.746783,191.245849,138.830934,78.339397,138.342707,-0.000677,-2.022554,32.000000,-235.830887,139.307122,-0.457837,22.587667,0.688798,291130.146670,0.938470,65.145236,21.463834,4.199935,0.005645,0.020092,227.721126,32.000000,245.469733,227.692072,228.400726,209.656742,32.000000,204.888904,68.834843,60.508276,99.243962,79.689902,40.815713,30.202598,35.428372,9.742460,26.566680,59.549191,34.750129
33.053919,85.048901,138.806677,199.372700,63.622901,58.350464,29.683064,14.186131,138.514649,0.705889,84.250038,33.445326,195.531840,139.661303,191.270843,138.849354,78.330770,138.230392,-0.000678,-2.024328,32.000000,-235.822392,139.342851,-0.457857,22.602432,0.689289,291101.647754,0.937110,65.112299,21.404535,4.199993,0.024066,0.021686,227.388940,32.000000,245.724512,227.687455,226.797146,209.631935,32.000000,204.457695,68.814656,60.505513,99.234334,79.689902,40.795245,30.202598,35.450946,9.742460,26.638858,59.555574,34.689454
33.053527,85.067663,138.761467,199.375516,63.643317,58.350526,29.753844,14.179281,138.568925,0.705739,84.217323,33.406313,195.522516,139.841233,191.294721,138.874448,78.328001,138.275943,-0.000677,-2.026088,32.000000,-235.833340,139.291786,-0.457463,22.581346,0.689137,291064.703979,0.939476,65.090696,21.417969,4.194618,0.009847,0.022154,227.251744,32.000000,246.069042,226.820749,226.674899,210.433749,32.000000,204.069908,68.811899,60.509023,99.248079,79.689902,40.810729,30.202598,35.459304,9.742460,26.639356,59.555230,34.667150
33.050153,85.067663,138.772715,199.375516,63.624275,58.347964,29.693977,14.179710,138.528003,0.705606,84.179338,33.397483,195.598495,139.701699,191.298336,138.751664,78.337968,138.198505,-0.000675,-2.026690,32.000000,-235.829306,139.321093,-0.457422,22.568548,0.689284,291080.106251,0.940236,65.148227,21.372951,4.199402,0.020127,0.013429,227.738643,32.000000,245.437717,226.699160,229.067325,210.510762,32.000000,203.743687,68.823075,60.536677,99.204054,79.689902,40.782998,30.202598,35.455491,9.742460,26.705161,59.551247,34.780503
33.072051,85.074010,138.748584,199.374953,63.590395,58.344144,29.690355,14.182135,138.410629,0.705578,84.203842,33.382853,195.593422,139.721416,191.290684,138.745779,78.284343,138.238639,-0.000673,-2.024938,32.000000,-235.827699,139.287950,-0.457257,22.545888,0.689800,291097.594290,0.938050,65.167546,21.397479,4.198084,0.022088,0.022064,228.185816,32.000000,244.911744,226.934037,230.742475,210.366273,32.000000,203.648173,68.797334,60.485919,99.197823,79.689902,40.809832,30.202598,35.451219,9.742460,26.727918,59.557295,34.740077
33.065387,85.083943,138.866252,199.378331,63.558177,58.340349,29.832758,14.184847,138.411380,0.705479,84.225064,33.372569,195.589459,139.673232,191.314467,138.811237,78.301752,138.231067,-0.000672,-2.024396,32.000000,-235.826299,139.282177,-0.457270,22.569675,0.690261,291074.891700,0.940001,65.172338,21.350515,4.198852,0.017216,0.023671,228.348937,32.000000,245.113418,227.378984,231.227975,210.025626,32.000000,204.631653,68.819815,60.523733,99.219637,79.689902,40.814515,30.202598,35.454443,9.742460,26.763179,59.557866,34.782484
33.026391,85.076493,138.763942,199.393815,63.561144,58.340132,29.685154,14.188272,138.486227,0.705560,84.322414,33.336197,195.665794,139.757079,191.261455,138.879690,78.306789,138.234002,-0.000671,-2.024407,32.000000,-235.817465,139.293597,-0.457413,22.561467,0.690466,291109.379737,0.939414,65.147603,21.423317,4.195343,0.020395,0.023402,227.916937,32.000000,245.397369,227.665690,229.113347,209.687068,32.000000,204.725258,68.811042,60.533337,99.237394,79.689902,40.813469,30.202598,35.480229,9.742460,26.764033,59.557482,34.682924
33.040088,85.076493,138.834156,199.393815,63.584886,58.337616,29.660487,14.182135,138.498232,0.705421,84.353311,33.447015,195.547916,139.805753,191.277491,138.863449,78.365643,138.355846,-0.000670,-2.024410,32.000000,-235.826224,139.295455,-0.456954,22.582421,0.690243,291081.892132,0.935087,65.166994,21.402291,4.199747,0.021295,0.019613,227.484780,32.000000,245.712420,227.820557,227.126774,209.567377,32.000000,204.783288,68.833437,60.547142,99.220649,79.689902,40.804264,30.202598,35.470716,9.742460,26.738955,59.554787,34.769424
33.075116,85.079804,138.775033,199.391000,63.567357,58.333755,29.927856,14.183134,138.433692,0.705170,84.263769,33.478877,195.482845,139.764502,191.287757,138.861351,78.297447,138.269185,-0.000669,-2.024409,32.000000,-235.828667,139.271817,-0.456780,22.575786,0.690760,291085.123838,0.940881,65.214908,21.398656,4.201608,0.018051,0.022850,227.386777,32.000000,245.983856,226.986234,226.324899,210.419935,32.000000,204.053489,68.825585,60.511515,99.198985,79.689902,40.803160,30.202598,35.456160,9.742460,26.751247,59.556440,34.700165
33.034207,85.085323,138.797315,199.390718,63.569716,58.329860,29.759184,14.181565,138.415779,0.705306,84.197056,33.338261,195.567727,139.734874,191.321133,138.821645,78.339498,138.253250,-0.000669,-2.024407,32.000000,-235.824500,139.242348,-0.456314,22.559211,0.690113,291005.605192,0.941214,65.195456,21.397998,4.201991,0.025350,0.034505,227.721921,32.000000,245.636824,226.720119,228.709078,210.604165,32.000000,203.774095,68.823243,60.543982,99.207955,79.689902,40.786811,30.202598,35.482106,9.742460,26.771230,59.565625,34.776834
33.018192,85.103258,138.712161,199.393815,63.568736,58.327324,29.788333,14.180138,138.489043,0.705188,84.209576,33.385403,195.571402,139.724312,191.300714,138.816958,78.293443,138.241212,-0.000668,-2.025001,32.000000,-235.827075,139.254952,-0.456276,22.561414,0.689483,291047.013422,0.931714,65.149051,21.424806,4.195754,0.022490,0.031285,228.207791,32.000000,245.060283,226.832428,230.584731,210.488672,32.000000,203.608785,68.802926,60.502479,99.184644,79.689902,40.800939,30.202598,35.474516,9.742460,26.772099,59.557590,34.705741
33.027074,85.103258,138.870671,199.393815,63.580633,58.327273,29.781088,14.182135,138.538928,0.704980,84.235382,33.417777,195.621041,139.715707,191.286277,138.800702,78.306050,138.281245,-0.000667,-2.026765,32.000000,-235.824421,139.281587,-0.456409,22.583942,0.690713,291002.516456,0.938161,65.212637,21.375143,4.201624,0.023151,0.030632,228.447378,32.000000,244.849241,227.332443,231.492973,210.047699,32.000000,204.369457,68.808527,60.510654,99.222631,79.689902,40.809964,30.202598,35.496333,9.742460,26.835394,59.562714,34.791728
33.055467,85.111812,138.754817,199.389592,63.618272,58.327453,29.683576,14.185418,138.402635,0.705112,84.328679,33.395231,195.621901,139.728614,191.259012,138.777908,78.304103,138.205356,-0.000666,-2.025108,32.000000,-235.822942,139.245548,-0.456840,22.554936,0.690601,291058.099834,0.937715,65.253321,21.415447,4.201083,0.008928,0.030646,228.098867,32.000000,245.273123,227.686426,229.299390,209.615082,32.000000,204.667029,68.775020,60.512905,99.205886,79.689902,40.785663,30.202598,35.492077,9.742460,26.866189,59.555486,34.802513
33.061060,85.114847,138.760919,199.389311,63.629048,58.329978,29.487681,14.182421,138.431181,0.705147,84.378638,33.379239,195.633248,139.668686,191.289405,138.747857,78.330114,138.205460,-0.000667,-2.023320,32.000000,-235.821349,139.321031,-0.456598,22.567525,0.690335,291041.209507,0.937678,65.240703,21.421963,4.204753,0.025758,0.030260,227.500175,32.000000,245.662284,227.719097,227.361082,209.703947,32.000000,204.568650,68.795879,60.520542,99.229281,79.689902,40.769588,30.202598,35.479638,9.742460,26.877870,59.558170,34.757685
33.038723,85.122021,138.645115,199.389311,63.610634,58.326178,29.988654,14.179852,138.395925,0.704927,84.362859,33.339960,195.592782,139.602171,191.284926,138.768431,78.360125,138.126495,-0.000667,-2.023874,32.000000,-235.829819,139.238188,-0.456493,22.575603,0.690346,291039.080225,0.939931,65.208940,21.387654,4.197636,0.025415,0.035879,227.389455,32.000000,245.833790,227.112001,226.396913,210.250602,32.000000,204.017877,68.818209,60.536380,99.243744,79.689902,40.794110,30.202598,35.491729,9.742460,26.879039,59.552142,34.758052
33.036511,85.122021,138.737646,199.389311,63.594262,58.319773,29.850018,14.181279,138.424483,0.704781,84.311641,33.322057,195.614604,139.694134,191.317803,138.698310,78.365704,138.134289,-0.000666,-2.025611,32.000000,-235.827244,139.223462,-0.455924,22.616594,0.689929,291024.123919,0.946055,65.204039,21.361692,4.197110,0.016495,0.018399,227.676217,32.000000,245.756404,226.793078,228.053685,210.553946,32.000000,203.765824,68.820287,60.544353,99.217901,79.689902,40.761150,30.202598,35.494594,9.742460,26.905179,59.557639,34.713812
33.056188,85.137749,138.661197,199.396349,63.591560,58.314679,29.634727,14.180566,138.374738,0.704656,84.303535,33.346196,195.619162,139.603537,191.302290,138.781368,78.287646,138.146634,-0.000665,-2.027351,32.000000,-235.825663,139.273165,-0.455529,22.602537,0.689607,290986.600340,0.930864,65.242922,21.293941,4.196443,0.014388,0.020189,228.102382,32.000000,245.086249,226.869406,230.171260,210.693799,32.000000,203.555137,68.811366,60.533665,99.237155,79.689902,40.763934,30.202598,35.511883,9.742460,26.961111,59.559016,34.715793
33.043853,85.158444,138.632065,199.411833,63.583483,58.309643,29.732660,14.183277,138.462764,0.704692,84.338699,33.302451,195.613013,139.585205,191.308169,138.752787,78.294955,138.078662,-0.000665,-2.029102,32.000000,-235.824591,139.238023,-0.455750,22.605972,0.688647,290949.887774,0.935150,65.246063,21.292088,4.199525,0.021412,0.016700,228.306674,32.000000,244.880149,227.268971,231.485082,210.154217,32.000000,204.053465,68.798524,60.513561,99.246298,79.689902,40.712476,30.202598,35.505180,9.742460,27.034404,59.551620,34.790921
33.027237,85.159824,138.662251,199.423095,63.548398,58.307079,29.589424,14.174858,138.407928,0.704594,84.380108,33.330092,195.688278,139.556069,191.271619,138.729700,78.308187,138.142885,-0.000664,-2.029470,32.000000,-235.833830,139.191424,-0.454947,22.689476,0.688436,291011.378979,0.941305,65.233855,21.376046,4.194712,0.008861,0.010980,228.401493,32.000000,245.147562,227.640752,229.752834,209.860027,32.000000,204.752500,68.827173,60.541656,99.264033,79.689902,40.760945,30.202598,35.505209,9.742460,27.036017,59.552820,34.808969
33.022027,85.159824,138.692555,199.423095,63.538489,58.304714,29.703732,14.175286,138.395117,0.704503,84.415865,33.329383,195.625436,139.652741,191.217262,138.618814,78.325139,138.177757,-0.000664,-2.029064,32.000000,-235.833238,139.224158,-0.454868,22.632277,0.688405,290997.814618,0.938533,65.272062,21.336240,4.195397,0.011797,0.024844,227.583272,32.000000,245.592626,227.799795,227.617983,209.723040,32.000000,204.504469,68.831831,60.566083,99.282993,79.689902,40.733432,30.202598,35.520713,9.742460,27.042431,59.559115,34.679476
33.028707,85.153201,138.651737,199.427318,63.526514,58.299600,29.715054,14.183277,138.397062,0.704318,84.400664,33.298065,195.632266,139.622398,191.285131,138.693300,78.331086,138.212846,-0.000663,-2.029632,32.000000,-235.824099,139.303613,-0.454566,22.653048,0.686229,290978.813858,0.943535,65.297036,21.353712,4.198421,0.015342,0.019892,227.302878,32.000000,245.827185,227.313014,226.166734,210.044141,32.000000,204.161938,68.831740,60.551304,99.318485,79.689902,40.766831,30.202598,35.525955,9.742460,27.021029,59.559793,34.775000
33.041278,85.138577,138.702562,199.432949,63.531924,58.291950,29.773192,14.181850,138.466403,0.704502,84.272654,33.372983,195.652826,139.633695,191.273636,138.711268,78.324942,138.225948,-0.000664,-2.031361,32.000000,-235.828968,139.185038,-0.454042,22.628291,0.688127,290951.398687,0.940022,65.304438,21.353429,4.200001,0.016252,0.030628,227.574613,32.000000,245.905555,226.813250,227.693643,210.577633,32.000000,204.023990,68.854398,60.568312,99.277586,79.689902,40.732423,30.202598,35.519001,9.742460,26.971784,59.555505,34.751743
33.055340,85.129747,138.646382,199.428725,63.553999,58.286839,29.663166,14.176570,138.338055,0.704293,84.208696,33.307601,195.590520,139.591059,191.309322,138.704195,78.273242,138.259519,-0.000662,-2.032552,32.000000,-235.835068,139.232132,-0.454081,22.612765,0.687171,290912.429252,0.939368,65.288326,21.364250,4.197916,0.006974,0.027956,227.937925,32.000000,245.046952,226.760487,229.914010,210.752412,32.000000,203.368498,68.843049,60.526636,99.256789,79.689902,40.751276,30.202598,35.511842,9.742460,26.973194,59.558288,34.764655
33.024777,85.129747,138.755410,199.428725,63.593729,58.281728,29.553676,14.181707,138.381110,0.703951,84.272249,33.363907,195.651201,139.627680,191.347621,138.651149,78.276875,138.204910,-0.000663,-2.031416,32.000000,-235.827308,139.224380,-0.453803,22.638257,0.687781,290865.066133,0.937007,65.255849,21.376654,4.197857,0.015613,0.049309,228.261417,32.000000,244.814265,227.170631,231.380035,210.174002,32.000000,204.019203,68.858358,60.530767,99.289621,79.689902,40.749347,30.202598,35.532974,9.742460,26.943871,59.562311,34.762821
33.005084,85.129195,138.718822,199.433512,63.595264,58.277707,29.745914,14.183848,138.352687,0.703743,84.303042,33.317966,195.639923,139.545647,191.300493,138.834847,78.283038,138.219620,-0.000664,-2.031420,32.000000,-235.827462,139.279220,-0.453567,22.641613,0.687749,290882.898576,0.939963,65.227058,21.444392,4.194372,0.021134,0.022433,228.406720,32.000000,245.020025,227.530470,230.383422,209.847907,32.000000,204.808876,68.838825,60.555941,99.300452,79.689902,40.717836,30.202598,35.537748,9.742460,26.943272,59.554640,34.760694
33.016369,85.112916,138.766304,199.450967,63.558575,58.273877,29.728839,14.183134,138.435327,0.703559,84.295365,33.395222,195.604436,139.626007,191.274713,138.672948,78.276897,138.226089,-0.000662,-2.031418,32.000000,-235.821947,139.184854,-0.453423,22.624855,0.687808,290864.737291,0.944278,65.270456,21.414668,4.201555,0.019887,0.025056,227.626279,32.000000,245.478527,227.779873,227.798265,209.755971,32.000000,204.441555,68.856869,60.561157,99.312507,79.689902,40.749225,30.202598,35.546682,9.742460,26.888032,59.554217,34.795616
33.060277,85.095532,138.694825,199.452656,63.537732,58.266829,29.655630,14.188129,138.400933,0.703571,84.294745,33.357496,195.563484,139.686139,191.293857,138.696522,78.291469,138.146689,-0.000662,-2.029674,32.000000,-235.819247,139.236186,-0.453146,22.584493,0.687854,290845.433942,0.938697,65.297883,21.415535,4.202953,0.011940,0.039211,227.315110,32.000000,245.685319,227.365006,226.362558,209.952540,32.000000,204.281760,68.850805,60.562586,99.327137,79.689902,40.731762,30.202598,35.538867,9.742460,26.889181,59.561554,34.845726
33.055211,85.095532,138.809806,199.452656,63.539843,58.262372,29.751593,14.179424,138.452046,0.703509,84.132425,33.314192,195.550966,139.658511,191.299915,138.776641,78.283014,138.165898,-0.000661,-2.027893,32.000000,-235.830247,139.246570,-0.453150,22.567918,0.688274,290816.803985,0.938804,65.265567,21.424768,4.202955,0.015310,0.042635,227.473766,32.000000,245.861738,226.690857,227.378879,210.532856,32.000000,204.155495,68.848139,60.550661,99.289597,79.689902,40.762496,30.202598,35.531062,9.742460,26.829823,59.559892,34.725477
33.012964,85.086151,138.693794,199.439142,63.534059,58.262255,29.689559,14.181565,138.411693,0.703410,84.090940,33.290992,195.621662,139.570443,191.333660,138.744719,78.292312,138.227295,-0.000660,-2.026705,32.000000,-235.823844,139.304022,-0.452849,22.542715,0.688412,290735.563089,0.939662,65.185835,21.372250,4.195211,0.022915,0.024965,227.957169,32.000000,245.087254,226.749362,229.463967,210.664325,32.000000,203.237926,68.857852,60.536970,99.307903,79.689902,40.730387,30.202598,35.541792,9.742460,26.798172,59.554187,34.794002
33.045089,85.065456,138.788863,199.427318,63.512750,58.262237,29.688932,14.183563,138.461251,0.703121,84.079230,33.417417,195.639002,139.648295,191.351441,138.749487,78.283317,138.104740,-0.000659,-2.025553,32.000000,-235.826764,139.253645,-0.452640,22.558661,0.689359,290724.473789,0.936710,65.193026,21.389885,4.199332,0.025055,0.020486,228.305497,32.000000,244.842238,226.933933,231.354716,210.229013,32.000000,203.860407,68.868105,60.528441,99.313962,79.689902,40.753257,30.202598,35.541082,9.742460,26.727158,59.557010,34.762308
33.063119,85.032621,138.749397,199.416901,63.493988,58.259915,29.722395,14.183563,138.452099,0.703120,84.066624,33.454290,195.647920,139.654493,191.293183,138.805063,78.270538,138.190115,-0.000660,-2.025500,32.000000,-235.825780,139.173208,-0.452737,22.517407,0.690399,290724.029728,0.939906,65.243640,21.409928,4.201192,0.023820,0.020703,228.366975,32.000000,244.986785,227.373625,230.749593,209.807562,32.000000,204.643869,68.844638,60.542928,99.321542,79.689902,40.730532,30.202598,35.545498,9.742460,26.727824,59.559626,34.722249
33.041583,85.032621,138.751030,199.416901,63.504208,58.256046,29.640209,14.176713,138.406841,0.703110,84.121184,33.467095,195.642734,139.659062,191.294915,138.757794,78.307360,138.216076,-0.000660,-2.024311,32.000000,-235.832139,139.192137,-0.452795,22.509854,0.689684,290704.773096,0.938926,65.177319,21.360348,4.199985,0.026730,0.028651,227.792581,32.000000,245.416091,227.671245,228.033765,209.746234,32.000000,204.279099,68.885249,60.580167,99.357494,79.689902,40.738322,30.202598,35.545840,9.742460,26.614201,59.551768,34.769864
33.012030,85.021860,138.949108,199.408173,63.552204,58.253359,29.707838,14.182992,138.452182,0.703122,84.122530,33.387282,195.577286,139.679370,191.288724,138.773526,78.285307,138.277367,-0.000661,-2.024241,32.000000,-235.826843,139.245896,-0.452561,22.539961,0.690430,290676.510906,0.937228,65.118890,21.413935,4.196501,0.017028,0.014964,227.385167,32.000000,245.751463,227.513880,226.525721,209.815617,32.000000,204.232592,68.862002,60.542840,99.350001,79.689902,40.716295,30.202598,35.555070,9.742460,26.577113,59.558269,34.728852
33.028453,85.021860,138.799076,199.393534,63.573745,58.255840,29.722695,14.189842,138.388100,0.702849,84.110605,33.310477,195.567447,139.654410,191.321947,138.751203,78.281024,138.234592,-0.000661,-2.023096,32.000000,-235.819010,139.261556,-0.452518,22.598288,0.690980,290626.680457,0.940407,65.149461,21.389520,4.199285,0.023945,0.035136,227.361665,32.000000,245.899480,226.808850,226.955392,210.521838,32.000000,203.976177,68.898129,60.572194,99.358255,79.689902,40.748130,30.202598,35.569957,9.742460,26.577336,59.558446,34.744333
33.043187,85.031241,138.809182,199.376923,63.592939,58.259426,29.690194,14.181137,138.329546,0.702615,84.019012,33.447316,195.621120,139.629230,191.325809,138.819913,78.270342,138.221969,-0.000661,-2.021331,32.000000,-235.823125,139.217282,-0.452297,22.633011,0.691209,290640.323477,0.939081,65.180676,21.440854,4.209045,0.011579,0.043349,227.849134,32.000000,245.309485,226.708780,229.242266,210.641126,32.000000,203.266239,68.888811,60.551872,99.346622,79.689902,40.725694,30.202598,35.561365,9.742460,26.577558,59.560177,34.811610
33.042013,85.031241,138.745919,199.376923,63.585186,58.260641,29.678953,14.182421,138.387707,0.702370,84.098680,33.409940,195.650523,139.634266,191.348400,138.740360,78.265648,138.238598,-0.000662,-2.020750,32.000000,-235.828397,139.204372,-0.452472,22.652366,0.688645,290650.786427,0.938163,65.157347,21.424704,4.202409,0.009445,0.018183,228.197659,32.000000,244.873112,227.045607,230.918248,210.369586,32.000000,203.760931,68.890823,60.561878,99.364502,79.689902,40.727393,30.202598,35.566564,9.742460,26.610434,59.556784,34.783804
33.033073,85.048349,138.784689,199.372419,63.608273,58.258061,29.695185,14.194265,138.461167,0.702400,84.170772,33.433805,195.654959,139.698148,191.275778,138.830108,78.211782,138.312801,-0.000664,-2.018992,32.000000,-235.812455,139.213117,-0.452144,22.684913,0.687436,290681.118128,0.938827,65.145803,21.429354,4.200841,0.020101,0.024069,228.316418,32.000000,244.927702,227.370646,231.116677,209.864523,32.000000,204.428638,68.869715,60.520834,99.353229,79.689902,40.701771,30.202598,35.579388,9.742460,26.670240,59.560501,34.680283
33.017039,85.058834,138.701959,199.371011,63.635522,58.258046,29.799411,14.183705,138.396673,0.702423,84.170367,33.424707,195.656262,139.680084,191.232883,138.754030,78.256566,138.196134,-0.000666,-2.019556,32.000000,-235.824490,139.213651,-0.451961,22.647908,0.686656,290692.830651,0.939238,65.147472,21.441993,4.199076,0.020031,0.027213,227.754864,32.000000,245.348365,227.659477,228.608877,209.718837,32.000000,204.561595,68.869957,60.521079,99.373285,79.689902,40.708325,30.202598,35.586891,9.742460,26.707156,59.556036,34.793489
33.055741,85.043658,138.788312,199.371011,63.642413,58.259321,29.690087,14.183134,138.388584,0.702363,84.186043,33.369882,195.600734,139.686691,191.278301,138.750852,78.307792,138.156875,-0.000668,-2.020693,32.000000,-235.823914,139.310976,-0.451952,22.606916,0.685955,290753.579563,0.938984,65.177272,21.531302,4.201386,0.013774,0.023732,227.312538,32.000000,245.718060,227.788789,226.888645,209.819984,32.000000,204.348875,68.884634,60.569475,99.399632,79.689902,40.724947,30.202598,35.591183,9.742460,26.707755,59.563393,34.685565
33.078230,85.043658,138.722715,199.371011,63.642171,58.260564,29.720708,14.187986,138.405367,0.702344,84.147075,33.382206,195.595581,139.641463,191.275317,138.681712,78.285951,138.214781,-0.000670,-2.019865,32.000000,-235.824799,139.228864,-0.451531,22.602563,0.687066,290718.974493,0.936197,65.210535,21.430785,4.200921,0.018562,0.014477,227.328756,32.000000,245.849226,226.982571,226.633185,210.303128,32.000000,203.799533,68.902431,60.550101,99.382319,79.689902,40.711286,30.202598,35.562259,9.742460,26.655531,59.554709,34.781530
33.031908,85.039795,138.827589,199.350459,63.648423,58.259234,29.775048,14.187986,138.385591,0.702354,84.068775,33.361901,195.660915,139.642441,191.293084,138.797263,78.322840,138.202374,-0.000670,-2.018117,32.000000,-235.819390,139.309138,-0.451996,22.602353,0.687964,290644.493278,0.938481,65.140398,21.360796,4.198614,0.013602,0.031807,227.652749,32.000000,245.403723,226.642688,229.002132,210.713741,32.000000,203.507301,68.899371,60.567993,99.377823,79.689902,40.710432,30.202598,35.571594,9.742460,26.642542,59.556794,34.718507
33.013172,85.045313,138.691633,199.349896,63.646718,58.252839,29.749245,14.179281,138.354168,0.702580,84.079802,33.394455,195.650996,139.676476,191.266683,138.768186,78.240758,138.281003,-0.000671,-2.017510,32.000000,-235.828423,139.204332,-0.452233,22.548511,0.687509,290665.659058,0.936865,65.108486,21.410310,4.193777,0.022238,0.029966,228.133101,32.000000,244.997616,226.954295,230.582718,210.620516,32.000000,203.492949,68.904659,60.515423,99.379912,79.689902,40.701311,30.202598,35.598079,9.742460,26.662118,59.554315,34.759813
33.014244,85.045038,138.784498,199.346518,63.644380,58.252796,29.604412,14.179567,138.357232,0.702416,84.137243,33.317258,195.667343,139.674477,191.228670,138.726586,78.256674,138.217951,-0.000671,-2.016963,32.000000,-235.831251,139.260418,-0.452319,22.534559,0.688631,290634.774038,0.936501,65.170373,21.367492,4.202833,0.020857,0.026754,228.218222,32.000000,244.932676,227.385599,231.088904,209.940760,32.000000,204.306017,68.916271,60.538482,99.401467,79.689902,40.723582,30.202598,35.593441,9.742460,26.662579,59.553587,34.798037
33.045607,85.045038,138.710859,199.346518,63.638338,58.252802,29.627444,14.182278,138.487915,0.702245,84.249401,33.307624,195.646075,139.599214,191.207306,138.738587,78.261104,138.291835,-0.000671,-2.015211,32.000000,-235.827720,139.268024,-0.452164,22.554202,0.690033,290701.732643,0.937780,65.202508,21.487140,4.201100,0.008196,0.044255,227.853914,32.000000,245.356623,227.667148,228.948740,209.826128,32.000000,204.546686,68.930198,60.558004,99.409403,79.689902,40.703057,30.202598,35.591208,9.742460,26.662080,59.546546,34.778375
33.058742,85.045865,138.824320,199.359468,63.647864,58.251555,29.721776,14.182135,138.413408,0.702502,84.251727,33.316903,195.582370,139.582596,191.195558,138.747408,78.274966,138.256596,-0.000671,-2.015218,32.000000,-235.829666,139.262824,-0.451842,22.597868,0.690776,290683.704752,0.942334,65.200709,21.441101,4.203776,0.018086,0.040902,227.405274,32.000000,245.692672,227.810420,227.142112,209.762568,32.000000,204.233788,68.907698,60.538635,99.401677,79.689902,40.701032,30.202598,35.600181,9.742460,26.665416,59.560383,34.762014
33.042426,85.053867,138.716177,199.363973,63.629717,58.250119,29.765655,14.184276,138.368805,0.702474,84.214769,33.358191,195.545025,139.533678,191.282258,138.776440,78.337736,138.234414,-0.000672,-2.016359,32.000000,-235.825067,139.223196,-0.452140,22.632067,0.689393,290667.685006,0.940665,65.156163,21.471967,4.197558,0.019105,0.022704,227.333021,32.000000,245.860965,227.064924,226.470204,210.234796,32.000000,203.860445,68.964751,60.575699,99.422851,79.689902,40.702840,30.202598,35.598124,9.742460,26.693681,59.553814,34.781530
