OSU 80 Ton Compressor Load Stand
33.002471,85.060489,138.764093,199.367914,63.609277,58.248806,29.409753,14.178711,138.383506,0.702233,84.115825,33.354412,195.565257,139.589937,191.292350,138.701935,78.337669,138.176448,-0.000673,-2.016956,32.000000,-235.831616,139.198377,-0.452496,22.676940,0.688236,290641.821767,0.937270,65.138346,21.441274,4.199323,0.004092,0.027194,227.580619,32.000000,245.639933,226.722215,228.365119,210.735862,32.000000,203.519449,68.965841,60.582256,99.397917,79.689902,40.710051,30.202598,35.599837,9.742460,26.694229,59.552978,34.802733
33.023784,85.060489,138.605732,199.367914,63.612153,58.250075,29.765302,14.179567,138.329938,0.702092,84.128966,33.286070,195.627758,139.579374,191.289005,138.728868,78.263483,138.162612,-0.000673,-2.017569,32.000000,-235.826170,139.218160,-0.452322,22.649927,0.687074,290580.409600,0.936366,65.169511,21.367905,4.198123,0.013929,0.034413,227.886731,32.000000,245.094319,226.886447,230.401086,210.717898,32.000000,203.405647,68.974916,60.559950,99.386055,79.689902,40.655969,30.202598,35.619156,9.742460,26.717827,59.560462,34.683584
33.062257,85.070423,138.757428,199.380865,63.608444,58.253328,29.667423,14.183848,138.395508,0.702326,84.188024,33.418514,195.638002,139.589691,191.295276,138.740972,78.265019,138.208357,-0.000675,-2.017557,32.000000,-235.825003,139.280689,-0.452344,22.586434,0.686540,290593.693346,0.948893,65.232890,21.340273,4.204658,0.019389,0.023471,228.168479,32.000000,244.865970,227.346938,231.233417,209.969396,32.000000,204.268742,68.974985,60.583939,99.399587,79.689902,40.702492,30.202598,35.608921,9.742460,26.752984,59.557797,34.741398
33.036000,85.077045,138.629957,199.391000,63.595455,58.256592,29.787091,14.186702,138.344591,0.702376,84.236308,33.377673,195.650534,139.621908,191.247222,138.741544,78.269192,138.183133,-0.000674,-2.017569,32.000000,-235.821330,139.216322,-0.452468,22.546203,0.686453,290670.221649,0.936944,65.202607,21.407846,4.197149,0.019102,0.029219,227.936560,32.000000,245.236653,227.589995,229.353576,209.844409,32.000000,204.616655,68.972683,60.583292,99.394035,79.689902,40.660054,30.202598,35.620341,9.742460,26.776705,59.554856,34.776834
33.005939,85.071251,138.663711,199.396349,63.602570,58.256552,29.673412,14.181850,138.281392,0.702282,84.221273,33.387115,195.598832,139.636142,191.240955,138.618696,78.302427,138.209297,-0.000675,-2.017578,32.000000,-235.823559,139.164480,-0.452122,22.514601,0.688346,290677.777835,0.938961,65.157914,21.428171,4.196853,0.017614,0.028319,227.414772,32.000000,245.619644,227.831456,227.329827,209.668981,32.000000,204.519090,68.963894,60.591619,99.395196,79.689902,40.725432,30.202598,35.627844,9.742460,26.777489,59.553961,34.778228
33.007013,85.071251,138.634884,199.396349,63.621216,58.259069,29.676303,14.184990,138.377364,0.702392,84.218670,33.359229,195.589739,139.595890,191.300501,138.639274,78.305128,138.154813,-0.000676,-2.017585,32.000000,-235.822550,139.186220,-0.452215,22.530258,0.689598,290704.221755,0.936034,65.201813,21.411945,4.196330,0.029396,0.022826,227.302459,32.000000,245.846568,227.144087,226.293744,210.131986,32.000000,204.162884,68.998791,60.600431,99.383394,79.689902,40.659590,30.202598,35.642185,9.742460,26.758104,59.553587,34.773459
33.025934,85.066560,138.618161,199.397757,63.631956,58.256454,29.648175,14.181422,138.285213,0.702403,84.132952,33.441104,195.584189,139.610919,191.313191,138.676288,78.334490,138.120882,-0.000678,-2.017964,32.000000,-235.824971,139.205168,-0.452088,22.547934,0.691176,290676.515237,0.940505,65.238723,21.391213,4.201175,0.018367,0.032690,227.414080,32.000000,245.816983,226.760447,228.111615,210.705714,32.000000,203.725675,68.983727,60.616687,99.367538,79.689902,40.699031,30.202598,35.644613,9.742460,26.742518,59.556459,34.779842
33.052245,85.072354,138.642393,199.394097,63.630398,58.256335,29.640164,14.183277,138.309296,0.702670,84.150804,33.321781,195.668298,139.589284,191.307807,138.674558,78.287267,138.176444,-0.000678,-2.019516,32.000000,-235.822132,139.109454,-0.451820,22.558765,0.690611,290685.059560,0.940422,65.237197,21.362473,4.200165,0.015454,0.015685,227.879972,32.000000,245.166883,226.783830,230.186173,210.712552,32.000000,203.486237,69.010008,60.593717,99.355525,79.689902,40.659206,30.202598,35.622722,9.742460,26.763325,59.563688,34.710437
33.020922,85.072630,138.587911,199.398038,63.624060,58.256340,29.666674,14.182278,138.287540,0.702627,84.211612,33.392742,195.652659,139.503296,191.322784,138.609345,78.273733,138.170221,-0.000677,-2.019526,32.000000,-235.824770,139.161808,-0.451729,22.595325,0.689652,290630.083458,0.940697,65.205625,21.316892,4.197252,0.016279,0.019502,228.218053,32.000000,244.818964,227.258202,231.414406,210.095170,32.000000,204.143924,69.018731,60.586584,99.356752,79.689902,40.683930,30.202598,35.625786,9.742460,26.764061,59.561711,34.772212
33.019595,85.072630,138.651214,199.398038,63.640420,58.258866,29.558848,14.181279,138.373654,0.702585,84.260363,33.370463,195.652008,139.486473,191.280850,138.590093,78.282900,138.107680,-0.000678,-2.019526,32.000000,-235.826425,139.054430,-0.451500,22.599835,0.688984,290674.044109,0.940176,65.174057,21.390674,4.194644,0.017826,0.020173,228.076728,32.000000,245.092006,227.529557,229.923261,209.805313,32.000000,204.624289,69.023388,60.604295,99.356878,79.689902,40.657542,30.202598,35.647919,9.742460,26.765758,59.549831,34.770965
33.003924,85.076217,138.570714,199.401980,63.619763,58.258857,29.653112,14.183277,138.337734,0.702802,84.256033,33.414695,195.606258,139.521749,191.288598,138.649459,78.307679,138.106087,-0.000677,-2.020120,32.000000,-235.824099,139.209470,-0.451098,22.647252,0.688191,290700.709754,0.940270,65.218814,21.401232,4.196973,0.012837,0.039682,227.379314,32.000000,245.563414,227.732307,227.590813,209.701197,32.000000,204.575631,69.002703,60.635854,99.372246,79.689902,40.648823,30.202598,35.658019,9.742460,26.778970,59.562832,34.683951
33.007159,85.078701,138.693890,199.396349,63.617680,58.261396,29.696315,14.178711,138.298846,0.702874,84.229695,33.209518,195.529858,139.535126,191.283830,138.717255,78.352047,138.077197,-0.000678,-2.020707,32.000000,-235.827518,139.106519,-0.451279,22.632959,0.688333,290703.424213,0.943781,65.220699,21.362171,4.199059,0.029525,0.032833,227.209469,32.000000,245.730513,227.345784,226.254785,209.982950,32.000000,204.152774,68.972354,60.616949,99.338953,79.689902,40.669367,30.202598,35.661510,9.742460,26.788372,59.563599,34.747854
33.036534,85.074010,138.595157,199.396631,63.654756,58.260123,29.635904,14.183991,138.339101,0.702698,84.187831,33.332403,195.516570,139.523931,191.289115,138.640231,78.314945,138.171117,-0.000678,-2.020709,32.000000,-235.822894,139.120773,-0.451113,22.618403,0.686867,290686.041187,0.941256,65.246554,21.336629,4.198613,0.008629,0.024307,227.319052,32.000000,245.761680,226.894718,227.762317,210.562610,32.000000,203.704842,68.950945,60.617985,99.327997,79.689902,40.644517,30.202598,35.646406,9.742460,26.789173,59.561209,34.670892
33.000157,85.074010,138.687207,199.396631,63.670439,58.256325,29.644331,14.179281,138.282746,0.702657,84.151998,33.373339,195.590755,139.582351,191.288004,138.743087,78.304500,138.168530,-0.000677,-2.021883,32.000000,-235.829078,139.160280,-0.451234,22.602878,0.687720,290652.090110,0.939837,65.244440,21.278447,4.201934,0.015724,0.033418,227.886673,32.000000,245.173599,226.747106,229.863238,210.706903,32.000000,203.599385,68.990396,60.632235,99.337052,79.689902,40.660223,30.202598,35.675142,9.742460,26.773647,59.547785,34.789674
33.015089,85.077597,138.599684,199.406484,63.653068,58.252568,29.712559,14.180280,138.317576,0.702411,84.196147,33.345586,195.575323,139.507497,191.327301,138.734960,78.271612,138.130841,-0.000678,-2.023290,32.000000,-235.828243,139.042499,-0.450844,22.584991,0.687304,290670.994687,0.940844,65.198020,21.360449,4.195209,0.013284,0.030095,228.168848,32.000000,244.720951,227.240153,231.157664,210.135387,32.000000,203.793337,68.982740,60.609816,99.362302,79.689902,40.645375,30.202598,35.674688,9.742460,26.786873,59.553037,34.731200
33.009832,85.090841,138.682498,199.409018,63.659316,58.250173,29.712491,14.182564,138.362844,0.702241,84.228990,33.345108,195.617263,139.427564,191.297095,138.655265,78.274098,138.125126,-0.000678,-2.025061,32.000000,-235.824812,139.111514,-0.450697,22.567918,0.688661,290676.834533,0.941602,65.249699,21.369657,4.202623,0.010908,0.013479,228.230742,32.000000,244.928105,227.564580,230.341570,209.855959,32.000000,204.549592,68.989102,60.640998,99.374758,79.689902,40.651452,30.202598,35.681336,9.742460,26.833673,59.555328,34.704788
33.047490,85.091393,138.584236,199.411833,63.674376,58.246346,29.545272,14.187701,138.302279,0.702549,84.322521,33.282346,195.610486,139.534003,191.274214,138.576305,78.294984,138.070354,-0.000681,-2.026831,32.000000,-235.822625,139.156952,-0.450786,22.550294,0.688605,290689.785474,0.938942,65.232068,21.384531,4.198071,0.020553,0.042709,227.569687,32.000000,245.551508,227.756304,227.886461,209.816807,32.000000,204.695373,69.006286,60.652061,99.385121,79.689902,40.624381,30.202598,35.661472,9.742460,26.834597,59.553224,34.681970
33.043330,85.091393,138.680287,199.411833,63.683177,58.242532,29.706326,14.186131,138.224874,0.702595,84.298214,33.369792,195.541531,139.493283,191.285325,138.629496,78.276088,138.210314,-0.000681,-2.027496,32.000000,-235.826490,139.069887,-0.450691,22.542977,0.689501,290686.794177,0.939089,65.252781,21.379312,4.201248,0.001434,0.024438,227.254446,32.000000,245.688380,227.555979,226.358941,209.982990,32.000000,204.087833,69.001058,60.646781,99.381514,79.689902,40.645805,30.202598,35.668595,9.742460,26.837442,59.563442,34.747854
33.004365,85.091393,138.587573,199.403387,63.681965,58.238782,29.755145,14.184276,138.226942,0.702352,84.218561,33.262678,195.533874,139.556841,191.291516,138.627478,78.263113,138.071663,-0.000681,-2.028089,32.000000,-235.825723,139.110942,-0.450738,22.521341,0.689025,290631.228646,0.943215,65.199847,21.332239,4.193488,0.015930,0.019731,227.364992,32.000000,245.746215,226.912284,227.200724,210.438629,32.000000,203.881652,69.013500,60.661864,99.364434,79.689902,40.596353,30.202598,35.685521,9.742460,26.838372,59.557728,34.708016
33.008307,85.100775,138.641661,199.400009,63.649109,58.232613,29.660329,14.185989,138.205610,0.702154,84.193477,33.299964,195.592986,139.499992,191.311798,138.610774,78.315329,138.185358,-0.000681,-2.028749,32.000000,-235.823682,139.187708,-0.450540,22.509985,0.689612,290634.593494,0.938163,65.205753,21.418038,4.196922,0.023945,0.018464,227.918630,32.000000,245.176774,226.710680,229.604438,210.789129,32.000000,203.875686,69.036149,60.646558,99.377710,79.689902,40.626031,30.202598,35.695569,9.742460,26.871893,59.558426,34.765829
33.015284,85.107949,138.570699,199.398320,63.630095,58.219890,29.660210,14.182278,138.250604,0.702211,84.243599,33.349533,195.622469,139.577518,191.316205,138.626295,78.270011,138.067216,-0.000680,-2.029869,32.000000,-235.829196,139.174861,-0.450895,22.558398,0.690543,290643.652571,0.937723,65.261101,21.364736,4.199068,0.018112,0.032793,228.209193,32.000000,244.900570,227.163715,231.159778,210.402160,32.000000,203.734472,69.046560,60.629800,99.406867,79.689902,40.596382,30.202598,35.697254,9.742460,26.898182,59.555987,34.721735
33.009041,85.107949,138.674085,199.398320,63.617694,58.217315,29.592295,14.176855,138.338667,0.702198,84.257545,33.281734,195.608667,139.587266,191.293940,138.664387,78.271826,138.150760,-0.000681,-2.031058,32.000000,-235.833471,139.059795,-0.451167,22.593672,0.690967,290563.867230,0.940523,65.264881,21.366872,4.200205,0.022492,0.022488,228.301619,32.000000,244.910632,227.452041,230.459410,209.854125,32.000000,204.540893,69.037858,60.642830,99.424683,79.689902,40.637323,30.202598,35.697280,9.742460,26.898914,59.555594,34.787179
33.002400,85.098291,138.626673,199.404514,63.597665,58.213570,29.867283,14.179852,138.327608,0.702358,84.336680,33.338336,195.586189,139.598093,191.225698,138.618980,78.264971,138.061525,-0.000678,-2.032223,32.000000,-235.830638,139.080087,-0.450977,22.613211,0.688973,290550.147811,0.940127,65.262143,21.355710,4.197168,0.011895,0.025744,227.608582,32.000000,245.429867,227.626857,228.151698,209.765099,32.000000,204.818423,69.026724,60.647528,99.415584,79.689902,40.615446,30.202598,35.698782,9.742460,26.866431,59.552014,34.675807
32.996532,85.106017,138.691892,199.392689,63.562597,58.209545,29.812257,14.184704,138.319385,0.702291,84.348662,33.286984,195.507662,139.623825,191.271401,138.659687,78.290268,138.154201,-0.000677,-2.033973,32.000000,-235.822344,139.093260,-0.451146,22.606313,0.688337,290538.495686,0.942430,65.271013,21.393838,4.201094,0.005953,0.019605,227.360781,32.000000,245.673261,227.738727,226.413694,209.879057,32.000000,204.253391,69.036322,60.645054,99.425441,79.689902,40.623746,30.202598,35.711207,9.742460,26.894630,59.550981,34.779255
32.998833,85.109604,138.641694,199.400291,63.545991,58.205720,29.596497,14.183563,138.353219,0.702317,84.276734,33.345782,195.512292,139.523992,191.319158,138.677451,78.298678,138.090538,-0.000677,-2.034581,32.000000,-235.825453,139.076129,-0.451071,22.622468,0.687625,290521.653956,0.933870,65.270793,21.358030,4.200503,0.027641,0.025816,227.227902,32.000000,245.836275,226.917741,226.959507,210.411495,32.000000,203.690052,69.048672,60.647458,99.422421,79.689902,40.613896,30.202598,35.722392,9.742460,26.908170,59.556262,34.778375
33.008423,85.102706,138.692423,199.402543,63.548031,58.204473,29.838407,14.184990,138.454016,0.702444,84.144275,33.346234,195.555504,139.538795,191.310683,138.707562,78.263803,138.038912,-0.000677,-2.034594,32.000000,-235.822714,139.054387,-0.451161,22.575629,0.688130,290483.519225,0.935719,65.286859,21.377040,4.203226,0.027065,0.028420,227.785146,32.000000,245.275516,226.726682,229.156973,210.599693,32.000000,203.647169,69.022834,60.618842,99.382756,79.689902,40.630398,30.202598,35.734252,9.742460,26.909285,59.561878,34.731640
33.021329,85.102706,138.689824,199.402543,63.568161,58.203247,29.741798,14.180423,138.315594,0.702347,84.143997,33.335495,195.616623,139.631942,191.355995,138.627048,78.245443,138.095887,-0.000675,-2.034255,32.000000,-235.827117,139.150000,-0.451677,22.536395,0.687380,290456.591263,0.942417,65.287177,21.338196,4.201412,0.018987,0.021343,228.170371,32.000000,244.930727,226.940207,230.847411,210.522232,32.000000,203.592709,69.038637,60.604592,99.410558,79.689902,40.630885,30.202598,35.713940,9.742460,26.886389,59.551906,34.787839
33.006205,85.099119,138.700960,199.410426,63.540709,58.205791,29.695441,14.182706,138.245148,0.702416,84.200408,33.390733,195.604928,139.524278,191.302970,138.720762,78.222110,138.144204,-0.000676,-2.034263,32.000000,-235.827292,139.065157,-0.451289,22.542951,0.688801,290478.382245,0.934458,65.266649,21.348382,4.201728,0.008280,0.027153,228.166202,32.000000,244.887408,227.396639,231.165866,209.916410,32.000000,204.194552,69.019047,60.592358,99.383768,79.689902,40.629625,30.202598,35.716313,9.742460,26.874961,59.546664,34.775881
32.999751,85.079528,138.694316,199.406766,63.534858,58.213422,29.648463,14.183563,138.261367,0.702488,84.228026,33.422452,195.620241,139.642911,191.265381,138.636706,78.215600,138.217376,-0.000677,-2.035429,32.000000,-235.825289,139.128503,-0.450861,22.554648,0.689769,290486.888953,0.937090,65.248312,21.393988,4.200007,0.025986,0.036748,227.783264,32.000000,245.328436,227.572397,228.618716,209.815406,32.000000,204.539884,69.022414,60.607088,99.389447,79.689902,40.623039,30.202598,35.742396,9.742460,26.807913,59.558898,34.692389
32.990282,85.052212,138.675896,199.403387,63.523725,58.217275,29.677230,14.187273,138.281258,0.702461,84.181959,33.375157,195.599680,139.639281,191.294412,138.726795,78.244490,138.147791,-0.000677,-2.035998,32.000000,-235.820267,139.149345,-0.451107,22.563958,0.689882,290527.941892,0.939037,65.266214,21.440421,4.202269,0.018335,0.029141,227.435639,32.000000,245.737315,227.740419,226.681646,209.713028,32.000000,204.376756,69.013885,60.620293,99.412034,79.689902,40.637541,30.202598,35.752688,9.742460,26.808722,59.555407,34.765096
32.980069,85.052212,138.646871,199.403387,63.497686,58.219463,29.690876,14.180994,138.418150,0.702681,84.138151,33.447173,195.593228,139.588795,191.308754,138.777233,78.241982,138.174487,-0.000678,-2.036581,32.000000,-235.824415,139.131971,-0.451107,22.604477,0.689666,290561.708229,0.940801,65.255796,21.481901,4.202890,0.019350,0.020364,227.181899,32.000000,245.846067,227.048378,226.693701,210.278689,32.000000,203.633747,69.018147,60.614947,99.413998,79.689902,40.602517,30.202598,35.761328,9.742460,26.714450,59.563609,34.725330
33.008366,85.035380,138.622984,199.400854,63.463638,58.220770,29.623315,14.179852,138.365689,0.702545,83.992271,33.344671,195.585973,139.495976,191.336536,138.700795,78.232964,138.105437,-0.000677,-2.036508,32.000000,-235.829163,139.197561,-0.451639,22.642138,0.689475,290533.325358,0.940179,65.241938,21.419755,4.203538,0.010123,0.024951,227.761073,32.000000,245.542129,226.800238,228.874937,210.557618,32.000000,203.452049,69.010691,60.608255,99.368694,79.689902,40.639494,30.202598,35.735926,9.742460,26.656453,59.551798,34.743305
33.007327,85.012203,138.666067,199.393815,63.452026,58.222075,29.762672,14.181993,138.345602,0.702473,83.977680,33.413248,195.662138,139.670215,191.365180,138.759815,78.217762,138.152142,-0.000677,-2.035699,32.000000,-235.825547,139.184365,-0.450859,22.655566,0.688334,290550.966027,0.940087,65.256458,21.435023,4.203959,0.013948,0.047391,228.087498,32.000000,245.096792,226.960456,230.447351,210.559999,32.000000,203.370639,69.012526,60.588708,99.408403,79.689902,40.607255,30.202598,35.751649,9.742460,26.576296,59.553037,34.784685
32.998406,84.989577,138.698742,199.388185,63.454247,58.222143,29.744477,14.183563,138.342269,0.702712,84.004685,33.409295,195.665009,139.724638,191.298293,138.763666,78.213089,138.258349,-0.000676,-2.035952,32.000000,-235.824797,139.198824,-0.450153,22.666345,0.686626,290543.439050,0.941371,65.199402,21.411034,4.199632,0.021592,0.022482,228.228801,32.000000,244.834339,227.457082,231.382699,209.838051,32.000000,204.133846,69.005005,60.581111,99.428309,79.689902,40.664362,30.202598,35.754593,9.742460,26.576420,59.562606,34.713445
33.025498,84.989577,138.779967,199.388185,63.462623,58.219618,29.701486,14.184133,138.422270,0.702812,84.031435,33.371043,195.677011,139.633531,191.282220,138.832036,78.200352,138.246514,-0.000676,-2.034204,32.000000,-235.828488,139.205432,-0.449968,22.681530,0.686366,290549.712714,0.936968,65.177702,21.448563,4.201069,0.021453,0.024555,227.909134,32.000000,245.313680,227.639848,229.185047,209.734107,32.000000,204.552757,69.012067,60.607967,99.407853,79.689902,40.647179,30.202598,35.749507,9.742460,26.497791,59.557020,34.953283
33.036868,84.979644,138.722864,199.389592,63.453516,58.216338,29.769887,14.182849,138.470834,0.702747,84.077295,33.388602,195.647245,139.591302,191.266934,138.772732,78.277248,138.183361,-0.000675,-2.033049,32.000000,-235.825838,139.243469,-0.449966,22.608411,0.686268,290542.445528,0.937762,65.167754,21.503987,4.203195,0.033131,0.032691,227.483660,32.000000,245.755032,227.781038,227.017865,209.756435,32.000000,204.474503,69.000084,60.611389,99.423558,79.689902,40.666950,30.202598,35.760062,9.742460,26.463144,59.559183,34.709703
33.042088,84.974953,138.800771,199.383962,63.457034,58.213065,29.616075,14.186987,138.456668,0.702896,84.079494,33.405085,195.571269,139.619420,191.318845,138.775566,78.210863,138.222923,-0.000676,-2.031866,32.000000,-235.821208,139.243855,-0.449946,22.640407,0.685623,290533.033201,0.938271,65.129259,21.511070,4.202207,0.026185,0.024384,227.186592,32.000000,245.816151,227.087718,226.513899,210.174258,32.000000,203.699534,69.014252,60.596746,99.400866,79.689902,40.651275,30.202598,35.749616,9.742460,26.446642,59.558711,34.728705
33.000476,84.987369,138.733409,199.384806,63.463290,58.213090,29.719519,14.184419,138.404087,0.703068,84.018955,33.365643,195.646438,139.623377,191.340645,138.821891,78.262889,138.162730,-0.000676,-2.030082,32.000000,-235.825252,139.245365,-0.450100,22.614863,0.687393,290423.044910,0.935705,65.103178,21.403998,4.199032,0.026161,0.023890,227.572476,32.000000,245.657959,226.745833,228.607867,210.605830,32.000000,203.591946,69.022011,60.600807,99.391892,79.689902,40.625410,30.202598,35.769941,9.742460,26.446387,59.559419,34.727458
32.983758,84.987369,138.729231,199.384806,63.455657,58.213067,29.763783,14.179995,138.322848,0.702873,84.031435,33.271879,195.635721,139.621237,191.343396,138.760262,78.226648,138.109008,-0.000676,-2.028289,32.000000,-235.828037,139.255952,-0.449925,22.547042,0.686567,290471.625082,0.940346,65.091075,21.489288,4.200726,0.000564,0.025227,228.060138,32.000000,245.128044,226.822986,230.265456,210.641705,32.000000,203.383871,69.054219,60.572495,99.395820,79.689902,40.622770,30.202598,35.788822,9.742460,26.489350,59.556499,34.772872
33.030927,84.999234,138.716513,199.386777,63.457349,58.215578,29.873392,14.178711,138.378113,0.702714,84.117825,33.333945,195.666328,139.668401,191.323362,138.778209,78.239452,138.167959,-0.000676,-2.026525,32.000000,-235.829649,139.224320,-0.449617,22.541797,0.687811,290441.295324,0.938338,65.162605,21.408496,4.203982,0.020378,0.014405,228.125613,32.000000,244.873307,227.278661,231.327592,209.881057,32.000000,204.017862,69.023958,60.548641,99.399896,79.689902,40.642614,30.202598,35.789455,9.742460,26.530479,59.557915,34.736336
33.029353,85.019928,138.765593,199.387622,63.472316,58.215602,29.711389,14.185989,138.415790,0.702800,84.221924,33.308573,195.703862,139.667033,191.284351,138.769352,78.204483,138.132305,-0.000676,-2.024784,32.000000,-235.822535,139.233229,-0.449416,22.552707,0.690139,290485.574118,0.937440,65.186371,21.419057,4.205986,0.016661,0.035530,228.037878,32.000000,245.206313,227.515343,229.696156,209.634977,32.000000,204.608348,69.024460,60.571389,99.411885,79.689902,40.629700,30.202598,35.777359,9.742460,26.602361,59.549801,34.724083
33.005730,85.025171,138.646323,199.388748,63.466039,58.216856,29.625986,14.184133,138.388765,0.702674,84.226061,33.397683,195.588818,139.694051,191.265237,138.765867,78.224701,138.145794,-0.000676,-2.023048,32.000000,-235.824390,139.129889,-0.449553,22.559395,0.689520,290475.908966,0.932666,65.131207,21.434433,4.199595,0.019048,0.047337,227.536764,32.000000,245.701121,227.685292,227.481174,209.729966,32.000000,204.607056,69.023080,60.585941,99.394320,79.689902,40.608938,30.202598,35.785974,9.742460,26.602564,59.553843,34.759446
33.017052,85.025171,138.791879,199.388748,63.417678,58.218135,29.729048,14.186702,138.442163,0.702798,84.239154,33.354607,195.596399,139.652902,191.311939,138.765013,78.253179,138.175624,-0.000674,-2.021294,32.000000,-235.820838,139.219095,-0.449836,22.596872,0.689421,290528.619373,0.937841,65.154137,21.452360,4.201281,0.018885,0.020226,227.221976,32.000000,245.708164,227.127762,226.374084,210.076996,32.000000,203.794564,69.037555,60.585036,99.414902,79.689902,40.638158,30.202598,35.788903,9.742460,26.621015,59.554335,34.780576
33.008280,85.038139,138.721575,199.393815,63.401367,58.218173,29.591950,14.182421,138.378554,0.702736,84.120420,33.311016,195.616517,139.649763,191.321186,138.732537,78.245781,138.151754,-0.000675,-2.019538,32.000000,-235.825119,139.207635,-0.449797,22.654989,0.689210,290526.211860,0.941281,65.192939,21.438589,4.200674,0.019974,0.026949,227.497957,32.000000,245.703724,226.797626,228.066008,210.638604,32.000000,203.827519,69.042670,60.585586,99.385218,79.689902,40.615361,30.202598,35.803174,9.742460,26.666366,59.548286,34.746093
33.012291,85.040347,138.724849,199.395786,63.397752,58.218176,29.670040,14.187416,138.251982,0.702477,84.121745,33.382447,195.576933,139.634041,191.288734,138.690105,78.215898,138.206864,-0.000673,-2.017784,32.000000,-235.821927,139.079655,-0.449717,22.647750,0.688410,290498.265591,0.937701,65.176852,21.424369,4.203642,0.029643,0.059299,227.927113,32.000000,245.142796,226.682555,230.054474,210.780715,32.000000,203.510048,69.028199,60.544112,99.380111,79.689902,40.609439,30.202598,35.800994,9.742460,26.674422,59.556577,34.680943
33.027710,85.051936,138.667272,199.406766,63.345516,58.221984,29.644627,14.182706,138.296467,0.702633,84.198334,33.348174,195.587307,139.626069,191.316688,138.682299,78.206448,138.085601,-0.000672,-2.016040,32.000000,-235.825325,139.138415,-0.449517,22.611716,0.686557,290519.353661,0.942335,65.202286,21.420359,4.202630,0.013931,0.036094,228.242885,32.000000,244.824569,227.277689,231.415842,209.990691,32.000000,203.919386,69.027585,60.556920,99.408589,79.689902,40.579241,30.202598,35.796395,9.742460,26.674833,59.552250,34.788500
33.019723,85.051936,138.719086,199.406766,63.325997,58.228301,29.656331,14.180423,138.371980,0.702670,84.258815,33.264185,195.613187,139.575989,191.259391,138.701855,78.195873,138.040059,-0.000673,-2.014307,32.000000,-235.825314,139.160116,-0.449207,22.611086,0.686729,290551.426263,0.939740,65.198792,21.476579,4.202218,0.012625,0.028127,228.246513,32.000000,245.037046,227.551629,230.091093,209.691941,32.000000,204.722215,69.019757,60.571673,99.401073,79.689902,40.604452,30.202598,35.802312,9.742460,26.715581,59.560324,34.748294
33.006616,85.062421,138.622995,199.401417,63.322024,58.230855,29.640995,14.181707,138.288440,0.702691,84.345053,33.223236,195.590864,139.600601,191.269483,138.641370,78.252508,138.137329,-0.000673,-2.012899,32.000000,-235.831406,139.082105,-0.449389,22.562149,0.687427,290581.823895,0.940170,65.188477,21.428066,4.198513,0.017778,0.044169,227.499150,32.000000,245.654121,227.623441,227.780848,209.861128,32.000000,204.628039,69.053665,60.587881,99.418659,79.689902,40.558131,30.202598,35.801359,9.742460,26.752569,59.551807,34.760473
32.993130,85.082564,138.715186,199.396631,63.309896,58.230877,29.722489,14.181565,138.238286,0.702677,84.318440,33.265164,195.530183,139.624275,191.314112,138.656221,78.292899,138.111557,-0.000673,-2.011142,32.000000,-235.828270,139.088815,-0.449425,22.548091,0.687836,290627.611270,0.940139,65.199823,21.416861,4.201098,0.020320,0.012937,227.163474,32.000000,245.752349,227.346369,226.286889,209.920333,32.000000,203.963471,69.031302,60.574943,99.414372,79.689902,40.598851,30.202598,35.824198,9.742460,26.823178,59.558633,34.682484
33.039332,85.104638,138.609012,199.391281,63.298947,58.230893,29.661961,14.179281,138.270815,0.702562,84.271887,33.426456,195.549362,139.561634,191.305611,138.661109,78.271168,138.106172,-0.000672,-2.011134,32.000000,-235.831865,139.131890,-0.449080,22.494407,0.689246,290593.522631,0.941080,65.228932,21.406736,4.199855,0.025836,0.043260,227.449767,32.000000,245.883498,226.848190,227.698491,210.552400,32.000000,204.005832,69.033266,60.573570,99.391953,79.689902,40.548959,30.202598,35.812745,9.742460,26.824018,59.557580,34.735749
33.018666,85.104638,138.639883,199.391281,63.281163,58.230915,29.666307,14.181137,138.220207,0.702635,84.263013,33.386889,195.605795,139.520098,191.296170,138.632324,78.224781,138.118638,-0.000671,-2.009940,32.000000,-235.828370,139.070113,-0.449042,22.492650,0.690260,290570.845557,0.938943,65.268241,21.354024,4.204366,0.018349,0.019048,227.844220,32.000000,245.175278,226.676592,229.717695,210.744881,32.000000,203.565729,69.033747,60.558948,99.393997,79.689902,40.565539,30.202598,35.817414,9.742460,26.901692,59.558170,34.695397
33.015935,85.117330,138.666143,199.380302,63.292497,58.232213,29.677451,14.178996,138.195348,0.702756,84.298073,33.284362,195.646472,139.520404,191.339949,138.655446,78.206099,138.029817,-0.000671,-2.008744,32.000000,-235.830511,139.101747,-0.448719,22.477596,0.690798,290592.185412,0.939525,65.224673,21.373181,4.195273,0.012693,0.037043,228.125550,32.000000,244.916973,227.181774,231.311441,210.206854,32.000000,203.837401,69.036174,60.552168,99.416270,79.689902,40.535782,30.202598,35.825011,9.742460,26.946893,59.551345,34.796350
32.999926,85.112916,138.579569,199.378612,63.302126,58.236006,29.709863,14.178853,138.289672,0.702658,84.278709,33.349519,195.658857,139.494161,191.262158,138.589948,78.200022,138.044366,-0.000670,-2.008745,32.000000,-235.824097,139.012845,-0.448588,22.523701,0.691303,290649.815943,0.940004,65.254027,21.425528,4.198834,0.029774,0.039153,228.203766,32.000000,244.982903,227.492456,230.622171,209.720586,32.000000,204.659698,69.013763,60.535404,99.414750,79.689902,40.537457,30.202598,35.836145,9.742460,26.932750,59.555161,34.759226
32.991227,85.105741,138.672833,199.385932,63.307169,58.239856,29.680588,14.181137,138.318106,0.702424,84.365095,33.458687,195.650856,139.509332,191.278597,138.658564,78.241608,138.162876,-0.000672,-2.008190,32.000000,-235.826076,139.110087,-0.448227,22.563906,0.691940,290685.462768,0.939779,65.270599,21.401736,4.199976,0.014290,0.020072,227.564764,32.000000,245.560708,227.597971,227.960513,209.735767,32.000000,204.695515,69.018333,60.563101,99.436495,79.689902,40.521847,30.202598,35.836695,9.742460,26.933899,59.558170,34.753504
33.022295,85.105741,138.584662,199.385932,63.280123,58.241117,29.691053,14.176570,138.218745,0.702410,84.292443,33.407663,195.619616,139.490084,191.297266,138.585709,78.254624,137.994579,-0.000672,-2.007601,32.000000,-235.833101,139.138152,-0.447743,22.558451,0.690522,290714.101993,0.939284,65.288935,21.414772,4.199390,0.015589,0.034036,227.204819,32.000000,245.839953,227.380114,226.527106,209.935192,32.000000,204.192492,69.010483,60.556850,99.431554,79.689902,40.533687,30.202598,35.832279,9.742460,26.910077,59.555800,34.706255
33.041126,85.099947,138.701934,199.387058,63.281411,58.241094,29.741807,14.184419,138.300468,0.702493,84.207778,33.431106,195.636998,139.511309,191.323126,138.599588,78.257932,138.103311,-0.000674,-2.007612,32.000000,-235.827547,139.127727,-0.447859,22.608962,0.689800,290688.201356,0.940518,65.294125,21.429847,4.203325,0.017693,0.029135,227.348147,32.000000,245.962871,226.951114,227.292622,210.399750,32.000000,203.971452,69.038645,60.573968,99.435585,79.689902,40.534660,30.202598,35.825529,9.742460,26.891004,59.559439,34.715352
33.035354,85.078701,138.670155,199.388748,63.289020,58.245185,29.583532,14.183991,138.290397,0.702568,84.103932,33.324119,195.666263,139.521647,191.318548,138.632897,78.245499,138.086885,-0.000674,-2.007614,32.000000,-235.825516,139.068562,-0.447724,22.636316,0.689154,290667.359801,0.939279,65.249974,21.336355,4.196700,0.027809,0.027787,227.825625,32.000000,245.259598,226.677950,229.521636,210.575049,32.000000,203.600343,69.028454,60.549406,99.419838,79.689902,40.558064,30.202598,35.835559,9.742460,26.818212,59.555908,34.775367
33.004766,85.059386,138.656079,199.383117,63.300648,58.252805,29.724285,14.183563,138.204981,0.702393,84.129378,33.354878,195.693138,139.553681,191.344812,138.668813,78.205559,138.072908,-0.000672,-2.007008,32.000000,-235.823486,139.073518,-0.447867,22.641273,0.687710,290652.952430,0.937104,65.217435,21.385049,4.197857,0.014978,0.022019,228.115538,32.000000,245.018637,227.015271,230.951510,210.403796,32.000000,203.804729,69.032981,60.521245,99.434194,79.689902,40.513559,30.202598,35.853914,9.742460,26.819013,59.552063,34.778228
33.009695,85.059386,138.662738,199.383117,63.307480,58.257903,29.693595,14.183705,138.304494,0.702179,84.153457,33.401478,195.654701,139.480580,191.342003,138.721435,78.216824,138.108474,-0.000672,-2.006409,32.000000,-235.825310,139.054571,-0.448171,22.701881,0.686879,290673.165811,0.942313,65.204386,21.389629,4.197629,0.018858,0.024164,228.242622,32.000000,244.958234,227.451862,230.968368,209.834189,32.000000,204.444355,69.036849,60.534385,99.441180,79.689902,40.550335,30.202598,35.857728,9.742460,26.752585,59.556499,34.713005
33.003133,85.049176,138.713863,199.383680,63.299461,58.261673,29.744287,14.179995,138.333961,0.702118,84.188924,33.446662,195.652310,139.544893,191.266542,138.737119,78.234296,138.077176,-0.000672,-2.006987,32.000000,-235.830168,139.183509,-0.448077,22.671590,0.687245,290751.141260,0.938846,65.228525,21.422885,4.201093,0.025831,0.016402,227.648321,32.000000,245.459931,227.598288,228.557634,209.555028,32.000000,204.698003,69.009193,60.526172,99.439384,79.689902,40.520652,30.202598,35.853858,9.742460,26.717688,59.564868,34.778082
33.036904,85.036208,138.631363,199.384243,63.306706,58.265422,29.683061,14.176427,138.390702,0.702140,84.154204,33.458038,195.653170,139.624357,191.279461,138.712690,78.251273,138.070343,-0.000672,-2.007562,32.000000,-235.828818,139.140457,-0.448009,22.647409,0.685411,290762.694440,0.939751,65.221519,21.428625,4.200667,0.020939,0.019228,227.339227,32.000000,245.837441,227.571086,226.592534,209.746903,32.000000,204.488384,69.037594,60.530521,99.455556,79.689902,40.539348,30.202598,35.842237,9.742460,26.673137,59.558328,34.789820
33.028946,85.014686,138.767325,199.382835,63.329727,58.265386,29.626920,14.187844,138.364855,0.701871,84.055362,33.401231,195.635694,139.670683,191.352502,138.694933,78.253370,138.123876,-0.000672,-2.008747,32.000000,-235.814943,139.165416,-0.447898,22.638152,0.686647,290758.118463,0.938385,65.220636,21.396188,4.203051,0.008275,0.020508,227.256465,32.000000,245.833131,227.036657,226.943219,210.296958,32.000000,203.853992,69.051281,60.563232,99.459207,79.689902,40.538156,30.202598,35.856763,9.742460,26.673506,59.555259,34.798258
33.011003,85.014686,138.669136,199.382835,63.344750,58.265425,29.700689,14.182849,138.400556,0.701781,83.941703,33.465597,195.656807,139.596849,191.329142,138.759367,78.263056,138.058645,-0.000671,-2.008750,32.000000,-235.823707,139.137742,-0.447789,22.673557,0.686552,290735.907574,0.939347,65.159692,21.375944,4.196258,0.022783,0.020624,227.693599,32.000000,245.360082,226.706702,229.308724,210.492205,32.000000,203.813854,69.040502,60.519190,99.447406,79.689902,40.543726,30.202598,35.872484,9.742460,26.598962,59.552929,34.772212
33.015226,84.982403,138.758374,199.381428,63.363033,58.266251,29.689521,14.179139,138.294697,0.701601,83.924914,33.428912,195.646738,139.555782,191.350443,138.766740,78.229193,138.122190,-0.000671,-2.008184,32.000000,-235.828893,139.163074,-0.447391,22.626061,0.687413,290721.356743,0.941320,65.149472,21.399443,4.201385,0.011434,0.030301,228.076473,32.000000,245.024565,226.981648,230.690437,210.398411,32.000000,203.706504,69.055171,60.524777,99.438815,79.689902,40.523295,30.202598,35.875254,9.742460,26.486853,59.549427,34.774487
33.025157,84.974677,138.756708,199.365380,63.375156,58.269572,29.631701,14.188415,138.341727,0.701448,84.012828,33.429903,195.659217,139.635692,191.365899,138.699253,78.226685,138.031400,-0.000673,-2.008805,32.000000,-235.815028,139.277424,-0.447092,22.643423,0.686288,290717.649804,0.939518,65.174962,21.358567,4.200694,0.009834,0.025458,228.206558,32.000000,244.867173,227.482959,231.004312,209.681486,32.000000,204.307166,69.067347,60.523229,99.449201,79.689902,40.571438,30.202598,35.874341,9.742460,26.459836,59.549742,34.755631
33.034020,84.963088,138.806980,199.376923,63.377069,58.274646,29.622158,14.190983,138.369465,0.701372,84.026224,33.459599,195.669608,139.593727,191.292684,138.711600,78.221366,138.135994,-0.000672,-2.007450,32.000000,-235.819343,139.183892,-0.446734,22.623360,0.687936,290732.809212,0.939693,65.136680,21.422813,4.202860,0.015774,0.027256,227.857903,32.000000,245.351033,227.650511,228.786881,209.558127,32.000000,204.805748,69.060523,60.526827,99.475292,79.689902,40.552362,30.202598,35.867544,9.742460,26.459578,59.559892,34.678522
33.027496,84.963088,138.668361,199.376923,63.391551,58.282292,29.599082,14.186131,138.374093,0.701246,84.070080,33.342990,195.611322,139.637161,191.301722,138.768517,78.248979,138.195948,-0.000673,-2.006432,32.000000,-235.822064,139.192582,-0.446794,22.629812,0.687267,290741.884489,0.941268,65.114845,21.381907,4.201546,0.018750,0.032916,227.345390,32.000000,245.742096,227.711315,226.897836,209.720471,32.000000,204.395783,69.068723,60.552317,99.457328,79.689902,40.536134,30.202598,35.879021,9.742460,26.418983,59.549988,34.796570
33.024463,84.965572,138.786661,199.379176,63.381572,58.286022,29.676666,14.177426,138.344795,0.701189,84.023429,33.355077,195.610345,139.635144,191.298548,138.755900,78.224695,138.098604,-0.000673,-2.006428,32.000000,-235.830114,139.173272,-0.446781,22.575130,0.687947,290761.668232,0.941364,65.090668,21.437240,4.201940,0.022065,0.022035,227.349599,32.000000,245.870217,227.066888,226.494122,210.024203,32.000000,203.750866,69.052237,60.515098,99.442847,79.689902,40.545973,30.202598,35.894973,9.742460,26.427243,59.557138,34.757759
33.011930,84.977436,138.760357,199.364817,63.400328,58.287318,29.797634,14.180138,138.455211,0.700953,83.980636,33.342357,195.600945,139.512574,191.292760,138.679730,78.234728,138.117639,-0.000673,-2.007579,32.000000,-235.826419,139.123446,-0.446925,22.611899,0.687461,290773.513284,0.942417,65.099934,21.438282,4.198573,0.009365,0.017541,227.721915,32.000000,245.438372,226.672566,228.714619,210.516104,32.000000,203.844755,69.052302,60.520620,99.426570,79.689902,40.570059,30.202598,35.891487,9.742460,26.468110,59.548719,34.746900
33.036793,84.987369,138.735567,199.354964,63.396855,58.291144,29.661372,14.183134,138.346090,0.700980,84.006639,33.403344,195.663831,139.522096,191.340580,138.714997,78.203566,138.087498,-0.000672,-2.008168,32.000000,-235.826536,139.169517,-0.446538,22.558713,0.689644,290819.930172,0.940109,65.106726,21.416036,4.202541,0.009805,0.016827,228.208231,32.000000,245.058391,226.852100,230.402839,210.566774,32.000000,203.408886,69.058079,60.506731,99.421820,79.689902,40.514157,30.202598,35.887273,9.742460,26.467880,59.564878,34.677715
33.052201,84.987369,138.674888,199.354964,63.397198,58.294923,29.708014,14.187986,138.397685,0.701007,84.076434,33.419404,195.616566,139.555658,191.315390,138.715937,78.183519,138.153565,-0.000671,-2.009953,32.000000,-235.822996,139.144674,-0.446527,22.605238,0.688669,290829.538263,0.936710,65.136395,21.415104,4.203340,0.015455,0.023263,228.434216,32.000000,244.889385,227.464097,231.209835,209.819671,32.000000,204.185046,69.061419,60.505070,99.453590,79.689902,40.532086,30.202598,35.879067,9.742460,26.502225,59.555348,34.707649
33.013990,84.992336,138.754859,199.359187,63.375313,58.297402,29.636943,14.181279,138.312855,0.701305,84.119053,33.442423,195.610326,139.546341,191.261998,138.797727,78.186462,138.112414,-0.000672,-2.010549,32.000000,-235.825769,139.162441,-0.446613,22.596819,0.689853,290879.200668,0.940353,65.111012,21.431855,4.199426,0.022412,0.025612,228.128453,32.000000,245.188526,227.703887,229.166336,209.714723,32.000000,204.731747,69.017320,60.499549,99.449644,79.689902,40.521833,30.202598,35.893857,9.742460,26.519367,59.558367,34.683144
32.994912,84.993992,138.616143,199.373545,63.397042,58.297400,29.790597,14.179281,138.374598,0.701624,84.130824,33.378861,195.570682,139.496710,191.259075,138.673333,78.197986,138.189425,-0.000673,-2.012287,32.000000,-235.825472,139.144616,-0.447110,22.550373,0.688005,290913.754327,0.938478,65.089135,21.483487,4.195632,0.016237,0.037519,227.566826,32.000000,245.702383,227.718762,227.144186,209.837950,32.000000,204.580215,69.032691,60.518014,99.455278,79.689902,40.508335,30.202598,35.915102,9.742460,26.525040,59.555220,34.762234
33.028331,85.006684,138.776234,199.382835,63.404194,58.301159,29.689935,14.184704,138.268393,0.701785,84.171796,33.330517,195.505631,139.671295,191.321600,138.649256,78.221449,138.158608,-0.000672,-2.014049,32.000000,-235.820377,139.181202,-0.447161,22.559395,0.689215,290941.267040,0.941921,65.148370,21.460871,4.202911,0.022148,0.028942,227.388554,32.000000,245.848353,227.162179,226.265101,210.107253,32.000000,203.914177,69.022786,60.523535,99.469758,79.689902,40.518777,30.202598,35.907348,9.742460,26.524979,59.552820,34.744406
33.047698,85.006684,138.634329,199.382835,63.408360,58.302427,29.589403,14.185418,138.377955,0.701709,84.068649,33.348774,195.541258,139.541018,191.306969,138.672461,78.222056,138.088802,-0.000671,-2.014633,32.000000,-235.826384,139.014352,-0.447180,22.556064,0.690459,290938.202902,0.937634,65.177137,21.486158,4.201137,0.016817,0.020442,227.708175,32.000000,245.668500,226.829108,228.307833,210.505766,32.000000,203.755995,68.997838,60.505888,99.436660,79.689902,40.509730,30.202598,35.895160,9.742460,26.569096,59.558967,34.670965
33.041479,85.019928,138.743524,199.374390,63.448915,58.298581,29.651892,14.189984,138.308321,0.701419,84.096398,33.360326,195.573284,139.560266,191.266439,138.706038,78.163493,138.022359,-0.000673,-2.015215,32.000000,-235.819031,139.142430,-0.446981,22.532356,0.690268,290928.223282,0.939901,65.142344,21.447967,4.201733,0.020733,0.029528,228.184000,32.000000,245.136278,226.686558,230.161897,210.645515,32.000000,203.657159,68.974180,60.485765,99.445272,79.689902,40.516873,30.202598,35.893252,9.742460,26.615219,59.557236,34.778302
33.032076,85.041175,138.590272,199.378612,63.455759,58.294766,29.850712,14.181565,138.285356,0.701208,84.151812,33.307236,195.553969,139.547279,191.290511,138.671541,78.138320,138.111231,-0.000674,-2.016942,32.000000,-235.827123,139.171210,-0.446782,22.555487,0.689555,290925.907203,0.942536,65.114843,21.413988,4.194977,0.032111,0.032281,228.376240,32.000000,244.849477,227.414769,231.064017,209.933736,32.000000,204.089949,68.997401,60.498312,99.462012,79.689902,40.490943,30.202598,35.907012,9.742460,26.689229,59.555663,34.691215
33.002751,85.061041,138.630491,199.380302,63.452051,58.293464,29.634081,14.182564,138.291095,0.701410,84.236545,33.409596,195.575065,139.529192,191.256537,138.652983,78.178220,138.120392,-0.000675,-2.018665,32.000000,-235.826616,139.109230,-0.446793,22.550058,0.690751,290980.503523,0.940700,65.136916,21.440776,4.199071,0.021776,0.031306,228.303095,32.000000,245.079311,227.713007,229.726444,209.577772,32.000000,204.463916,68.962919,60.496633,99.436385,79.689902,40.518639,30.202598,35.926815,9.742460,26.689648,59.548926,34.779622
33.039531,85.061041,138.549745,199.380302,63.452130,58.289716,29.663016,14.184561,138.199933,0.701454,84.304166,33.408670,195.545373,139.488451,191.255209,138.621081,78.217619,138.099046,-0.000676,-2.019266,32.000000,-235.823634,139.133091,-0.446602,22.512922,0.689635,291007.930283,0.934695,65.171515,21.508448,4.195627,0.012043,0.032114,227.631487,32.000000,245.658467,227.615118,227.552503,209.704324,32.000000,204.775423,68.943544,60.531199,99.445966,79.689902,40.468338,30.202598,35.914095,9.742460,26.759217,59.551650,34.730026
33.046963,85.073458,138.554669,199.385369,63.459103,58.285895,29.609302,14.187273,138.215393,0.701476,84.288046,33.242608,195.513902,139.497035,191.295934,138.569195,78.248933,138.165585,-0.000678,-2.020990,32.000000,-235.823218,139.083102,-0.446548,22.553494,0.690449,290985.293031,0.942425,65.233044,21.472927,4.200574,0.009243,0.025253,227.525789,32.000000,245.822269,227.288207,226.070710,210.104434,32.000000,203.858264,68.942912,60.517131,99.448860,79.689902,40.486929,30.202598,35.930629,9.742460,26.803015,59.554748,34.663408
33.024713,85.096636,138.597236,199.380583,63.451091,58.284569,29.709416,14.182135,138.211236,0.701475,84.253328,33.429959,195.550942,139.405440,191.301718,138.631694,78.240023,138.002593,-0.000679,-2.022723,32.000000,-235.826880,139.036359,-0.446462,22.556353,0.690644,290910.414665,0.940346,65.180794,21.423323,4.193454,0.029773,0.024651,227.620354,32.000000,245.774303,226.959923,227.942063,210.410122,32.000000,203.635942,68.954061,60.537205,99.441366,79.689902,40.478649,30.202598,35.931277,9.742460,26.884280,59.553686,34.766563
33.005418,85.111812,138.541619,199.378331,63.463331,58.284551,29.692525,14.182706,138.255771,0.701596,84.189734,33.464155,195.584711,139.473382,191.291432,138.591846,78.222791,138.050341,-0.000679,-2.024488,32.000000,-235.827620,139.055041,-0.446483,22.548957,0.689267,290864.805408,0.941793,65.182659,21.423816,4.192660,0.024148,0.022490,228.184114,32.000000,245.163382,226.805409,229.805578,210.615627,32.000000,203.758181,68.939455,60.508602,99.415318,79.689902,40.492951,30.202598,35.953960,9.742460,26.885263,59.548818,34.801486
33.036357,85.111812,138.522997,199.378331,63.456159,58.287073,29.897465,14.185846,138.349128,0.701502,84.216669,33.309243,195.626598,139.429378,191.336060,138.550981,78.227915,138.032422,-0.000679,-2.025052,32.000000,-235.820055,139.048391,-0.446489,22.554202,0.689719,290892.197304,0.939308,65.237434,21.354790,4.196773,0.029267,0.025470,228.312622,32.000000,244.926421,227.284426,231.163349,210.144047,32.000000,204.054432,68.961128,60.533432,99.436364,79.689902,40.446741,30.202598,35.930266,9.742460,26.939070,59.555495,34.684098
33.052417,85.110156,138.514707,199.395786,63.471665,58.289567,29.733535,14.180138,138.297984,0.701395,84.345982,33.396449,195.632186,139.459068,191.283590,138.573142,78.241535,138.065728,-0.000680,-2.025630,32.000000,-235.830517,139.090978,-0.446509,22.567525,0.690095,290929.501352,0.940449,65.280024,21.394860,4.197542,0.025735,0.031378,228.336362,32.000000,244.998406,227.755097,230.085867,209.674050,32.000000,204.506860,68.942584,60.531067,99.423990,79.689902,40.490867,30.202598,35.933950,9.742460,26.934451,59.554650,34.775881
33.013966,85.109604,138.564685,199.401980,63.475397,58.289522,29.669512,14.176142,138.254110,0.701306,84.312163,33.349407,195.649814,139.462903,191.238827,138.661555,78.223675,137.995457,-0.000681,-2.027379,32.000000,-235.829923,139.095303,-0.446433,22.538466,0.689385,290924.596448,0.933126,65.236074,21.381167,4.193047,0.020171,0.040664,227.616183,32.000000,245.496640,227.701335,227.685417,209.815584,32.000000,204.726257,68.905386,60.545113,99.419791,79.689902,40.456193,30.202598,35.948918,9.742460,26.933654,59.555446,34.787326
33.014046,85.100775,138.612123,199.394097,63.477540,58.289519,29.681445,14.183991,138.310336,0.701374,84.308946,33.424667,195.578066,139.484291,191.271972,138.540651,78.234792,138.029588,-0.000682,-2.026830,32.000000,-235.823221,139.085694,-0.446517,22.538493,0.688704,290915.241287,0.937829,65.211616,21.383475,4.190759,0.027391,0.042408,227.397568,32.000000,245.751080,227.432827,226.239206,209.993728,32.000000,204.146641,68.933110,60.544579,99.418611,79.689902,40.481060,30.202598,35.955043,9.742460,26.934769,59.549044,34.792682
33.037026,85.100775,138.601583,199.394097,63.479972,58.289499,29.972105,14.181565,138.300556,0.701428,84.201695,33.445308,195.579907,139.498341,191.317293,138.558271,78.262446,138.022754,-0.000681,-2.025086,32.000000,-235.827614,139.146736,-0.446461,22.568102,0.690408,290947.805145,0.940999,65.265670,21.367724,4.197154,0.017472,0.029137,227.458885,32.000000,245.783877,227.098473,227.473904,210.394494,32.000000,203.757817,68.944769,60.571463,99.391860,79.689902,40.463089,30.202598,35.946017,9.742460,26.905151,59.556449,34.787546
33.039188,85.087806,138.658661,199.377768,63.510991,58.290780,29.719081,14.183563,138.300592,0.701346,84.125317,33.442757,195.632432,139.474402,191.300276,138.554891,78.282792,138.011203,-0.000680,-2.024447,32.000000,-235.824633,139.065197,-0.446502,22.558844,0.690566,290929.654336,0.940600,65.256727,21.372934,4.198580,0.029340,0.034430,227.948267,32.000000,245.158241,226.790986,229.766826,210.734163,32.000000,203.787523,68.910874,60.549816,99.378833,79.689902,40.474259,30.202598,35.958028,9.742460,26.861081,59.558898,34.677422
33.045287,85.074010,138.522126,199.366507,63.520447,58.294551,29.829047,14.183991,138.326843,0.701009,84.142404,33.402576,195.606128,139.509902,191.354952,138.590522,78.185074,138.084926,-0.000680,-2.022688,32.000000,-235.826336,139.097115,-0.447202,22.553205,0.689240,290891.502386,0.930799,65.224086,21.342012,4.195341,0.017473,0.020751,228.238282,32.000000,244.843138,227.245928,231.045613,210.262614,32.000000,203.776480,68.898690,60.524501,99.380905,79.689902,40.428643,30.202598,35.947383,9.742460,26.814047,59.556843,34.697964
