OSU 80 Ton Compressor Load Stand
33.023429,85.069871,138.683646,199.352149,63.530177,58.293334,29.701782,14.178425,138.312616,0.701187,84.153600,33.420239,195.611929,139.510861,191.284430,138.688285,78.190262,138.050467,-0.000680,-2.021509,32.000000,-235.826820,139.128750,-0.446958,22.582500,0.689686,290865.904441,0.938654,65.208047,21.316140,4.196794,0.015594,0.034884,228.304264,32.000000,244.830912,227.663742,230.428856,209.721731,32.000000,204.500628,68.889944,60.541685,99.372332,79.689902,40.468182,30.202598,35.971660,9.742460,26.814800,59.552181,34.801853
33.014578,85.069871,138.581722,199.352149,63.523907,58.289498,29.579743,14.178425,138.252144,0.701480,84.211997,33.467833,195.627685,139.593403,191.291124,138.702790,78.203867,138.113315,-0.000680,-2.021516,32.000000,-235.826328,139.058918,-0.446912,22.540486,0.689294,290976.306626,0.935045,65.185591,21.449116,4.191887,0.026428,0.042775,227.518825,32.000000,245.364532,227.717619,228.185142,209.633472,32.000000,204.703179,68.885092,60.560286,99.360343,79.689902,40.446613,30.202598,35.970594,9.742460,26.801147,59.560954,34.769204
33.048107,85.060489,138.649311,199.340606,63.519138,58.286954,29.702913,14.188843,138.332839,0.701444,84.243561,33.453398,195.599816,139.535797,191.308065,138.693813,78.233407,138.126997,-0.000682,-2.021525,32.000000,-235.821812,139.096093,-0.446536,22.533929,0.689318,290969.980789,0.939675,65.212493,21.427449,4.199553,0.019951,0.029951,227.367716,32.000000,245.776704,227.648104,226.374318,209.975600,32.000000,204.314321,68.920564,60.573032,99.375142,79.689902,40.473242,30.202598,35.971321,9.742460,26.769235,59.556154,34.770818
33.047131,85.050832,138.594443,199.337227,63.518136,58.286934,29.646125,14.183277,138.254381,0.701672,84.139374,33.395527,195.555383,139.540672,191.316041,138.558028,78.240345,137.997205,-0.000684,-2.021532,32.000000,-235.829180,139.125933,-0.446039,22.547777,0.690335,290940.224313,0.943755,65.225067,21.443897,4.197592,0.012447,0.037078,227.306463,32.000000,245.770649,227.196162,227.010719,210.414974,32.000000,203.589899,68.896812,60.574221,99.330974,79.689902,40.444821,30.202598,35.961460,9.742460,26.736302,59.555013,34.725477
33.018157,85.049176,138.653546,199.344266,63.517049,58.286611,29.597771,14.182135,138.263045,0.701609,84.083536,33.434020,195.604711,139.565304,191.325036,138.686128,78.245365,138.118984,-0.000685,-2.021513,32.000000,-235.826880,139.192013,-0.445673,22.578015,0.690179,290876.519705,0.938782,65.168067,21.420898,4.195378,0.028078,0.024314,227.851328,32.000000,245.059466,226.876554,229.468669,210.577932,32.000000,203.494887,68.893748,60.572805,99.348309,79.689902,40.473526,30.202598,35.976886,9.742460,26.736819,59.557216,34.701559
33.015770,85.049176,138.624462,199.344266,63.494201,58.286264,29.687530,14.183420,138.320062,0.701564,84.143363,33.459670,195.616505,139.649946,191.323731,138.715771,78.218505,138.058890,-0.000685,-2.021504,32.000000,-235.825268,139.223808,-0.445298,22.575891,0.689559,290861.285138,0.940589,65.159796,21.351890,4.193842,0.017344,0.026794,228.264928,32.000000,244.911990,227.105940,230.980150,210.544946,32.000000,203.973061,68.871904,60.566689,99.366611,79.689902,40.450969,30.202598,35.986685,9.742460,26.731574,59.551699,34.765536
33.050883,85.051660,138.627966,199.348489,63.458392,58.286215,29.515931,14.179424,138.383893,0.701475,84.068580,33.492223,195.566465,139.585267,191.296486,138.674127,78.217877,138.085257,-0.000685,-2.021525,32.000000,-235.827952,139.155528,-0.444968,22.549717,0.689322,290865.190453,0.942984,65.199288,21.405110,4.199312,0.017294,0.020540,228.303278,32.000000,244.694787,227.621550,230.904748,209.941816,32.000000,204.239218,68.850887,60.566864,99.349150,79.689902,40.479567,30.202598,35.987486,9.742460,26.740709,59.556105,34.765389
33.054137,85.029586,138.661243,199.345110,63.450964,58.286175,29.611118,14.183563,138.388195,0.701645,84.162684,33.467285,195.564801,139.638670,191.232711,138.768556,78.228645,138.121880,-0.000685,-2.021534,32.000000,-235.823486,139.313688,-0.444855,22.543187,0.689314,290892.391728,0.940199,65.202681,21.403234,4.198735,0.017573,0.023847,227.585441,32.000000,245.217383,227.851650,228.472546,209.601117,32.000000,204.597072,68.865191,60.584668,99.364477,79.689902,40.460018,30.202598,35.972223,9.742460,26.664552,59.562685,34.694663
33.028354,85.016617,138.676350,199.337509,63.448170,58.287462,29.761520,14.182564,138.356960,0.701571,84.175204,33.501860,195.556148,139.637019,191.279183,138.783855,78.213811,138.284938,-0.000685,-2.019803,32.000000,-235.828091,139.262599,-0.444490,22.576966,0.689551,290881.280869,0.944616,65.155295,21.416472,4.194380,0.034518,0.030118,227.310504,32.000000,245.708538,227.751536,226.823046,209.888831,32.000000,204.604631,68.843672,60.597764,99.360825,79.689902,40.516418,30.202598,35.978585,9.742460,26.664853,59.556803,34.745433
33.050951,85.016617,138.758776,199.337509,63.473825,58.288727,29.918565,14.184704,138.507011,0.701562,84.049211,33.518295,195.534495,139.641443,191.299811,138.686089,78.212210,138.168403,-0.000685,-2.019255,32.000000,-235.823000,139.270450,-0.444154,22.587483,0.689780,290852.382500,0.941436,65.128604,21.423214,4.194974,0.020174,0.031463,227.285772,32.000000,245.785357,227.213220,226.786379,210.323855,32.000000,203.438990,68.858825,60.594604,99.348031,79.689902,40.493069,30.202598,35.980644,9.742460,26.620014,59.552624,34.944919
33.028682,85.000614,138.860715,199.313860,63.483774,58.288663,29.758291,14.177712,138.476484,0.701657,83.921472,33.516013,195.577702,139.669196,191.319462,138.756023,78.233100,138.164838,-0.000686,-2.019286,32.000000,-235.826878,139.289237,-0.443994,22.592990,0.689227,290876.382748,0.937440,65.152244,21.515966,4.198706,0.020663,0.024817,227.674883,32.000000,245.098920,226.846517,229.134900,210.437624,32.000000,203.604018,68.842533,60.584445,99.339544,79.689902,40.503004,30.202598,35.988234,9.742460,26.564534,59.556135,34.759373
33.056225,84.974125,138.737018,199.320899,63.519516,58.288542,29.703738,14.183848,138.432118,0.701308,83.951020,33.421926,195.548222,139.718887,191.346109,138.806489,78.176767,138.182891,-0.000687,-2.019288,32.000000,-235.826970,139.281015,-0.443853,22.589660,0.688839,290874.811422,0.931871,65.120158,21.461887,4.198329,0.017496,0.024029,228.000587,32.000000,245.032868,226.908313,230.723536,210.647469,32.000000,203.929958,68.854977,60.565540,99.356751,79.689902,40.482320,30.202598,35.985171,9.742460,26.472521,59.556420,34.764802
33.050158,84.969986,138.854407,199.314705,63.507901,58.289790,29.650277,14.180994,138.437436,0.701427,84.035942,33.363193,195.546956,139.760567,191.333514,138.812273,78.196294,138.271778,-0.000687,-2.018724,32.000000,-235.829497,139.243245,-0.443838,22.599232,0.689378,290848.864177,0.937519,65.135775,21.439293,4.204246,0.017247,0.023211,228.218590,32.000000,244.799406,227.608087,231.035600,209.785911,32.000000,203.858672,68.857271,60.577928,99.388248,79.689902,40.506075,30.202598,35.992176,9.742460,26.472258,59.555368,34.745286
33.037522,84.969986,138.701502,199.314705,63.554725,58.291001,29.881211,14.184847,138.400266,0.701473,84.130177,33.477341,195.583366,139.654799,191.314922,138.856871,78.205548,138.153201,-0.000688,-2.016959,32.000000,-235.822693,139.283156,-0.443802,22.610614,0.688543,290878.224590,0.938364,65.070179,21.504255,4.197001,0.023879,0.024996,227.744899,32.000000,245.118262,227.743676,228.995859,209.588085,32.000000,204.600581,68.858145,60.603149,99.382039,79.689902,40.465561,30.202598,36.003847,9.742460,26.457589,59.560226,34.674340
33.058855,84.980747,138.805254,199.305133,63.565080,58.294840,29.324790,14.175856,138.398794,0.701122,84.128000,33.394604,195.570806,139.709591,191.258105,138.849510,78.183207,138.184204,-0.000688,-2.015226,32.000000,-235.831684,139.313977,-0.443329,22.624907,0.688777,290863.724243,0.940249,65.074652,21.527198,4.201323,0.020904,0.031623,227.383575,32.000000,245.656143,227.708975,227.122716,209.815440,32.000000,204.537753,68.847121,60.585722,99.368252,79.689902,40.500153,30.202598,36.008576,9.742460,26.494703,59.560373,34.714252
33.062977,84.993716,138.681633,199.296406,63.575568,58.296120,29.484207,14.183420,138.353403,0.701027,84.106673,33.401355,195.557713,139.685508,191.309979,138.823337,78.201439,138.296079,-0.000688,-2.014634,32.000000,-235.824612,139.211734,-0.442943,22.615886,0.688108,290863.814773,0.933375,65.092594,21.461283,4.198302,0.005182,0.016912,227.173167,32.000000,245.628223,227.166915,226.457171,210.101286,32.000000,203.612419,68.872882,60.615095,99.384446,79.689902,40.458065,30.202598,35.992008,9.742460,26.539558,59.554866,34.741325
33.056200,85.003649,138.811951,199.306259,63.539704,58.299984,29.471202,14.180708,138.477356,0.700683,84.015934,33.401893,195.592819,139.693889,191.308708,138.735225,78.222028,138.115272,-0.000687,-2.012933,32.000000,-235.830929,139.260581,-0.443092,22.657926,0.687751,290906.709287,0.950527,65.073068,21.498442,4.198731,0.027819,0.027408,227.545783,32.000000,245.460814,226.851470,228.788262,210.491470,32.000000,203.504327,68.843598,60.598949,99.367243,79.689902,40.457142,30.202598,35.993431,9.742460,26.539494,59.556971,34.784024
33.064311,85.003649,138.722278,199.306259,63.506939,58.303837,29.863856,14.181279,138.468120,0.700322,84.105587,33.439337,195.614187,139.654983,191.303137,138.753560,78.185135,138.232233,-0.000687,-2.011150,32.000000,-235.827736,139.207962,-0.443151,22.638519,0.687548,290902.639472,0.945311,65.080187,21.533659,4.194469,0.017080,0.033666,227.948378,32.000000,244.998452,226.779220,230.527103,210.606660,32.000000,203.632149,68.866762,60.586675,99.389789,79.689902,40.470265,30.202598,35.996114,9.742460,26.574004,59.555849,34.685272
33.038156,85.013582,138.761307,199.310482,63.511995,58.307600,29.210553,14.182564,138.413346,0.700407,84.143762,33.571708,195.563915,139.696886,191.291367,138.748977,78.158510,138.142429,-0.000688,-2.010573,32.000000,-235.824157,139.293599,-0.442900,22.643056,0.686910,290908.615941,0.946015,65.099739,21.426671,4.199271,0.012905,0.018625,228.173702,32.000000,244.806455,227.382447,231.057190,209.774132,32.000000,203.955877,68.823874,60.588261,99.379842,79.689902,40.481037,30.202598,36.017128,9.742460,26.608582,59.557020,34.765316
33.068156,85.022964,138.728443,199.314987,63.504533,58.311392,29.728436,14.185846,138.467457,0.700739,84.195375,33.453325,195.591671,139.586306,191.273947,138.841735,78.175507,138.147997,-0.000688,-2.012241,32.000000,-235.820547,139.155912,-0.442513,22.649848,0.687094,290964.763270,0.933398,65.088226,21.519463,4.195529,0.023604,0.028643,227.906847,32.000000,245.074966,227.704356,229.456113,209.576170,32.000000,204.333099,68.830237,60.586294,99.367153,79.689902,40.469908,30.202598,35.999745,9.742460,26.641311,59.561042,34.759300
33.085556,85.038691,138.809597,199.331597,63.484973,58.319063,29.263880,14.184133,138.458717,0.700858,84.241783,33.374942,195.551317,139.685895,191.275792,138.752503,78.220100,138.152651,-0.000688,-2.010524,32.000000,-235.822095,139.243285,-0.442296,22.694380,0.687589,291028.130336,0.955148,65.135288,21.503171,4.200032,0.029282,0.032159,227.420297,32.000000,245.553995,227.770854,227.522883,209.612815,32.000000,204.629751,68.839400,60.604360,99.389427,79.689902,40.457679,30.202598,35.990089,9.742460,26.641545,59.556410,34.783511
33.062830,85.038691,138.731198,199.331597,63.488956,58.326634,29.413931,14.179995,138.369427,0.700735,84.236579,33.363169,195.549593,139.691544,191.335432,138.799866,78.226328,138.189322,-0.000689,-2.008802,32.000000,-235.828201,139.210104,-0.442073,22.681870,0.686824,291024.816394,0.937696,65.102085,21.488836,4.195228,0.013400,0.039326,227.209465,32.000000,245.753417,227.152832,226.329409,209.949806,32.000000,203.854450,68.860699,60.595238,99.386682,79.689902,40.469491,30.202598,36.004591,9.742460,26.696522,59.554807,34.683878
33.048820,85.048901,138.739572,199.341450,63.501848,58.329139,29.843565,14.177426,138.390067,0.700718,84.140796,33.423788,195.577751,139.644442,191.300150,138.715645,78.230283,138.145454,-0.000689,-2.007641,32.000000,-235.830606,139.238699,-0.441948,22.666056,0.685598,291020.734359,0.952214,65.093126,21.446468,4.195474,0.015083,0.027594,227.329643,32.000000,245.550088,226.877347,228.575533,210.408939,32.000000,203.446932,68.868766,60.627723,99.390945,79.689902,40.466189,30.202598,36.027557,9.742460,26.732416,59.558731,34.827091
33.035881,85.058006,138.728245,199.347926,63.520036,58.331614,29.198793,14.184419,138.342471,0.700730,84.174303,33.359146,195.591208,139.686344,191.322433,138.734372,78.195641,138.168934,-0.000689,-2.006457,32.000000,-235.822302,139.247812,-0.442439,22.668469,0.686161,291060.839774,0.948163,65.125371,21.457767,4.195987,0.025141,0.024231,227.901189,32.000000,245.111083,226.753022,230.315350,210.518712,32.000000,203.735434,68.864611,60.591216,99.385204,79.689902,40.461517,30.202598,36.031421,9.742460,26.764545,59.555633,34.792755
33.071562,85.062697,138.784634,199.349052,63.551216,58.335476,29.662509,14.184990,138.371644,0.700837,84.204653,33.371737,195.594425,139.642218,191.295709,138.834196,78.158618,138.270387,-0.000688,-2.004709,32.000000,-235.824517,139.237125,-0.442585,22.648957,0.686943,291081.439897,0.934989,65.155467,21.432846,4.198019,0.020779,0.050136,228.130303,32.000000,244.832335,227.332629,231.273819,209.793961,32.000000,204.090617,68.857898,60.578142,99.409228,79.689902,40.462964,30.202598,36.025704,9.742460,26.765136,59.554541,34.774413
33.034616,85.062697,138.724948,199.349052,63.541474,58.339311,30.174174,14.180138,138.372675,0.701004,84.304777,33.411718,195.602446,139.643238,191.289883,138.785666,78.183725,138.196811,-0.000689,-2.004128,32.000000,-235.830189,139.200294,-0.442536,22.644262,0.687088,291142.721022,0.956087,65.182943,21.478711,4.199320,0.012471,0.025706,227.947164,32.000000,244.995311,227.766813,229.922099,209.633140,32.000000,204.305875,68.840884,60.597467,99.425715,79.689902,40.458164,30.202598,36.036772,9.742460,26.782053,59.560688,34.700312
33.040156,85.072906,138.779012,199.351304,63.550589,58.341866,29.559257,14.182564,138.382129,0.701167,84.323862,33.382468,195.583896,139.660998,191.306687,138.742947,78.239647,138.154835,-0.000689,-2.002387,32.000000,-235.827107,139.209736,-0.442304,22.646675,0.687341,291191.398831,0.940148,65.136985,21.564210,4.196495,0.019817,0.030839,227.312939,32.000000,245.596557,227.761694,227.768415,209.438240,32.000000,204.936102,68.845039,60.616769,99.434982,79.689902,40.443374,30.202598,36.031320,9.742460,26.818192,59.560737,34.742278
33.072640,85.088358,138.679362,199.368759,63.576305,58.341878,29.804054,14.186559,138.322221,0.701251,84.310235,33.383053,195.516513,139.600559,191.288692,138.717933,78.245138,138.172870,-0.000688,-2.000649,32.000000,-235.820653,139.281606,-0.442239,22.642925,0.687929,291197.900338,0.925350,65.189432,21.503948,4.199381,0.014679,0.040150,227.088006,32.000000,245.934192,227.228114,226.062271,210.051348,32.000000,204.057632,68.848671,60.608687,99.435530,79.689902,40.435507,30.202598,36.025094,9.742460,26.872612,59.557531,34.778155
33.038490,85.095532,138.736928,199.369603,63.590364,58.345638,29.884141,14.181422,138.280147,0.701525,84.252016,33.378890,195.554564,139.715646,191.317410,138.674332,78.247322,138.178670,-0.000689,-2.000677,32.000000,-235.825954,139.212836,-0.442126,22.633038,0.688002,291156.343610,0.944496,65.191773,21.427965,4.200313,0.019149,0.046719,227.195345,32.000000,245.812057,226.992249,227.751548,210.352080,32.000000,203.415010,68.843940,60.626149,99.432447,79.689902,40.433807,30.202598,36.028882,9.742460,26.873511,59.555545,34.767370
33.037138,85.095532,138.675742,199.369603,63.588048,58.349439,29.165343,14.177284,138.331740,0.701738,84.209579,33.425107,195.543482,139.634349,191.330025,138.668890,78.226889,138.132578,-0.000690,-1.999734,32.000000,-235.830420,139.185203,-0.442001,22.661624,0.687249,291149.684528,0.935806,65.161116,21.431094,4.193175,0.016978,0.035418,227.767161,32.000000,245.166285,226.729060,230.196510,210.528517,32.000000,203.801632,68.831695,60.608329,99.421725,79.689902,40.434429,30.202598,36.044430,9.742460,26.899381,59.557010,34.759373
33.177879,85.095532,138.764008,199.362002,63.603605,58.353235,29.455119,14.183420,138.416000,0.701867,84.252400,33.360421,195.619134,139.639506,191.318700,138.746411,78.208268,138.151121,-0.000690,-2.000899,32.000000,-235.823464,139.235392,-0.442365,22.663486,0.688372,291184.462679,0.934384,65.216764,21.431683,4.199252,0.002938,0.024289,228.134135,32.000000,244.956307,227.171083,231.211914,210.137475,32.000000,203.978866,68.840836,60.583571,99.424805,79.689902,40.440851,30.202598,36.045873,9.742460,26.900353,59.549978,34.751302
33.066139,85.088634,138.694378,199.349896,63.586401,58.359546,29.646250,14.179567,138.370470,0.702017,84.260546,33.499838,195.646241,139.611184,191.309762,138.755596,78.257204,138.109559,-0.000692,-2.002052,32.000000,-235.826498,139.239044,-0.442330,22.660129,0.687354,291225.189627,0.957516,65.218685,21.430084,4.197571,0.025258,0.027773,228.128161,32.000000,245.026090,227.656898,230.083885,209.656226,32.000000,204.147863,68.806985,60.561553,99.426852,79.689902,40.434997,30.202598,36.036080,9.742460,26.877361,59.558269,34.668984
33.021794,85.084495,138.773237,199.349333,63.586616,58.362099,29.197520,14.181707,138.330934,0.702259,84.325205,33.420922,195.625567,139.640241,191.285344,138.684722,78.266070,138.168181,-0.000691,-2.003833,32.000000,-235.822063,139.210185,-0.441435,22.666476,0.685338,291210.110393,0.943940,65.019153,21.457570,4.182425,0.013629,0.023424,227.417073,32.000000,245.553278,227.702920,227.963585,209.499622,32.000000,205.016486,68.812451,60.607778,99.418262,79.689902,40.437219,30.202598,36.033919,9.742460,26.878263,59.556587,34.758639
33.027527,85.084495,138.696334,199.349333,63.586062,58.364544,29.214512,14.185703,138.363041,0.702321,84.364162,33.543822,195.602286,139.604760,191.296299,138.765644,78.291196,138.234535,-0.000692,-2.004393,32.000000,-235.819542,139.212386,-0.440749,22.647173,0.687093,291227.332361,0.941266,65.170617,21.388766,4.194453,0.016222,0.011883,227.218627,32.000000,245.934005,227.460744,226.145672,210.054029,32.000000,204.231439,68.847766,60.623299,99.452818,79.689902,40.432252,30.202598,36.063917,9.742460,26.864759,59.559085,34.766343
33.062230,85.098291,138.789728,199.357779,63.578922,58.368351,29.975703,14.182706,138.422968,0.702014,84.233740,33.434266,195.494241,139.664567,191.310161,138.731518,78.255085,138.208684,-0.000693,-2.002638,32.000000,-235.824998,139.213957,-0.440450,22.652261,0.687942,291244.870901,0.957112,65.229441,21.407921,4.202474,0.026631,0.034358,227.141164,32.000000,245.797126,226.964698,227.330971,210.218212,32.000000,203.515123,68.806608,60.567887,99.417966,79.689902,40.438408,30.202598,36.041960,9.742460,26.913592,59.555840,34.763188
33.083913,85.090289,138.737005,199.358061,63.586181,58.372162,29.714522,14.178425,138.434377,0.701669,84.166408,33.422675,195.529274,139.692911,191.307353,138.729845,78.246800,138.137148,-0.000693,-2.002047,32.000000,-235.830098,139.214897,-0.440224,22.649481,0.688187,291228.814390,0.956421,65.221297,21.414502,4.199416,0.019758,0.020288,227.758836,32.000000,245.214530,226.761404,229.634557,210.452544,32.000000,203.746514,68.802167,60.565920,99.395839,79.689902,40.446680,30.202598,36.034286,9.742460,26.886795,59.557787,34.768617
33.058046,85.078425,138.805575,199.342576,63.582070,58.372140,29.385541,14.185275,138.477183,0.701656,84.157771,33.478419,195.583085,139.688505,191.364320,138.750059,78.231881,138.159016,-0.000692,-2.000873,32.000000,-235.823412,139.240837,-0.440296,22.655356,0.687858,291282.699849,0.931197,65.185822,21.438262,4.197833,0.006265,0.015111,228.022207,32.000000,245.004027,227.006106,231.030562,210.256270,32.000000,204.028992,68.829154,60.557505,99.418576,79.689902,40.435326,30.202598,36.036996,9.742460,26.887713,59.556371,34.924009
33.063214,85.078425,138.761819,199.342576,63.604628,58.372146,29.799543,14.182706,138.379820,0.701551,84.213413,33.480886,195.532680,139.688709,191.258169,138.898082,78.215986,138.169017,-0.000691,-1.999697,32.000000,-235.825489,139.235168,-0.440200,22.664981,0.687430,291295.901592,0.938781,65.147055,21.412357,4.193488,0.028661,0.028012,228.179318,32.000000,245.015828,227.652857,230.584915,209.517396,32.000000,204.240121,68.802734,60.541314,99.432740,79.689902,40.450693,30.202598,36.054209,9.742460,26.847334,59.564927,34.766269
33.072634,85.066836,138.842714,199.345392,63.610195,58.372905,29.765607,14.175571,138.415669,0.701706,84.199122,33.511274,195.545031,139.609798,191.263269,138.848899,78.240938,138.142129,-0.000692,-1.999100,32.000000,-235.834428,139.250386,-0.440292,22.646360,0.687901,291312.626213,0.950045,65.171894,21.437730,4.198844,0.022414,0.034114,227.563480,32.000000,245.521115,227.678772,228.153735,209.540484,32.000000,204.724170,68.793575,60.542555,99.423408,79.689902,40.428686,30.202598,36.063870,9.742460,26.807834,59.558406,34.773093
33.098071,85.054419,138.713617,199.345392,63.625198,58.375429,29.333766,14.179995,138.427775,0.702094,84.224439,33.466317,195.554928,139.671480,191.298049,138.730763,78.235382,138.210054,-0.000692,-1.997326,32.000000,-235.829348,139.241104,-0.440218,22.615519,0.687370,291327.907744,0.936693,65.164559,21.458405,4.196864,0.015856,0.034111,227.159936,32.000000,245.867153,227.447709,226.531727,209.709278,32.000000,204.531062,68.809867,60.545580,99.442049,79.689902,40.431810,30.202598,36.037016,9.742460,26.765379,59.550942,34.784318
33.047825,85.050004,138.805173,199.335257,63.665065,58.377994,29.461966,14.179710,138.431902,0.702234,84.146082,33.455473,195.516675,139.739707,191.274243,138.700163,78.227015,138.235234,-0.000692,-1.996143,32.000000,-235.829797,139.212919,-0.440222,22.633693,0.688058,291292.673895,0.937469,65.139603,21.420601,4.198115,0.018516,0.025015,227.133973,32.000000,246.064764,227.012141,227.029129,210.118762,32.000000,203.706921,68.806889,60.542573,99.422650,79.689902,40.436179,30.202598,36.053663,9.742460,26.765933,59.556174,34.758419
33.056578,85.050004,138.678012,199.335257,63.698354,58.378013,29.256549,14.182135,138.494309,0.702367,84.058649,33.432234,195.544167,139.802653,191.323407,138.746756,78.239034,138.160610,-0.000693,-1.996137,32.000000,-235.829994,139.206208,-0.440442,22.662542,0.688124,291292.753268,0.950519,65.091105,21.458620,4.190988,0.024010,0.046309,227.689189,32.000000,245.310261,226.773644,229.380818,210.405363,32.000000,203.700496,68.807963,60.550791,99.391065,79.689902,40.416094,30.202598,36.064274,9.742460,26.751120,59.560649,34.676394
33.051811,85.059662,138.763571,199.324840,63.687604,58.377975,29.277293,14.176713,138.392622,0.702387,84.134349,33.447928,195.542633,139.661183,191.330268,138.788271,78.209366,138.198120,-0.000692,-1.996705,32.000000,-235.832794,139.235048,-0.440502,22.617512,0.688756,291330.849646,0.947925,65.157981,21.479019,4.200130,0.023817,0.026720,228.053751,32.000000,245.121045,226.871101,230.743954,210.288791,32.000000,204.018730,68.828232,60.521743,99.427883,79.689902,40.416241,30.202598,36.076663,9.742460,26.785211,59.557669,34.945359
33.074211,85.055247,138.740318,199.313016,63.664333,58.377968,29.933715,14.183705,138.368888,0.702179,84.182656,33.498129,195.527163,139.669154,191.297197,138.818733,78.221778,138.179647,-0.000690,-1.998443,32.000000,-235.824326,139.226704,-0.440370,22.635241,0.687277,291314.341053,0.954315,65.145556,21.431338,4.195171,0.015457,0.026219,228.046399,32.000000,244.998978,227.424561,230.872004,209.677872,32.000000,204.360563,68.826349,60.533270,99.444411,79.689902,40.432887,30.202598,36.064703,9.742460,26.770481,59.559351,34.703394
33.072138,85.046417,138.847660,199.299784,63.662676,58.379316,30.352819,14.181993,138.422091,0.702198,84.201297,33.445573,195.550461,139.838399,191.243149,138.916437,78.236158,138.163569,-0.000690,-2.000182,32.000000,-235.826203,139.291560,-0.440530,22.674685,0.689045,291354.774334,0.953803,65.161981,21.478934,4.198365,0.021894,0.028768,227.531063,32.000000,245.471762,227.599328,228.823038,209.631170,32.000000,204.552561,68.814737,60.549659,99.452834,79.689902,40.452445,30.202598,36.058262,9.742460,26.771043,59.559931,34.702146
33.063333,85.046417,138.827240,199.299784,63.684719,58.383179,29.698737,14.180138,138.415006,0.702439,84.181314,33.370621,195.491805,139.747639,191.247073,138.849391,78.222882,138.138697,-0.000691,-2.001942,32.000000,-235.827730,139.297047,-0.440694,22.638519,0.688048,291329.642892,0.932215,65.125777,21.457693,4.194819,0.009196,0.037629,227.180665,32.000000,245.829129,227.476681,226.913315,209.657867,32.000000,204.696290,68.813382,60.541996,99.447494,79.689902,40.465811,30.202598,36.071856,9.742460,26.740872,59.554463,34.967223
33.086210,85.027654,138.832070,199.288804,63.657393,58.386980,29.931876,14.181279,138.455863,0.702608,84.072365,33.500088,195.517649,139.672601,191.270107,138.912790,78.248830,138.221786,-0.000689,-2.002659,32.000000,-235.823474,139.333594,-0.440564,22.603822,0.687266,291315.018849,0.919407,65.119888,21.435628,4.198327,0.012371,0.049087,227.142147,32.000000,245.988547,226.895432,226.628514,210.195342,32.000000,203.686792,68.816312,60.529008,99.447557,79.689902,40.473032,30.202598,36.075419,9.742460,26.676100,59.554541,34.772946
33.077977,85.008340,138.783600,199.289367,63.636745,58.388278,29.681588,14.182849,138.489139,0.702939,83.974367,33.493374,195.546346,139.724087,191.315732,138.920879,78.222210,138.210459,-0.000688,-2.004412,32.000000,-235.829444,139.346422,-0.440687,22.629235,0.688486,291351.719226,0.939981,65.132382,21.437016,4.198828,0.028907,0.026745,227.502072,32.000000,245.480201,226.759297,229.096251,210.359936,32.000000,203.598097,68.830812,60.550786,99.427987,79.689902,40.446465,30.202598,36.070841,9.742460,26.609284,59.556715,34.756291
33.091783,84.990405,138.818759,199.294716,63.653726,58.389539,29.781363,14.183705,138.528567,0.703178,84.017735,33.496017,195.528391,139.755285,191.336421,138.871538,78.187286,138.196134,-0.000688,-2.004400,32.000000,-235.826457,139.301757,-0.440921,22.631228,0.689197,291321.191877,0.932006,65.081162,21.450777,4.196071,0.017585,0.030585,227.980288,32.000000,245.165622,226.737591,230.595704,210.513476,32.000000,203.857638,68.809469,60.544758,99.443630,79.689902,40.467331,30.202598,36.038074,9.742460,26.609368,59.552456,34.716600
33.078957,84.990405,138.842955,199.294716,63.678197,58.390798,29.789860,14.184419,138.482864,0.703172,84.085972,33.493807,195.546077,139.680308,191.308887,138.940376,78.201817,138.316503,-0.000688,-2.004366,32.000000,-235.825580,139.355497,-0.440450,22.629890,0.688367,291344.669507,0.940092,65.073525,21.471984,4.195650,0.023581,0.028206,228.007294,32.000000,245.049339,227.365623,230.943059,209.748790,32.000000,204.174098,68.790199,60.516903,99.445782,79.689902,40.466874,30.202598,36.073599,9.742460,26.547027,59.552073,34.664949
33.061480,84.997855,138.855165,199.295843,63.691790,58.390826,29.515374,14.181137,138.455720,0.703285,84.080041,33.446666,195.585510,139.757936,191.273604,138.763685,78.158824,138.285470,-0.000689,-2.004360,32.000000,-235.827879,139.319257,-0.440345,22.656038,0.688193,291369.323313,0.936516,65.036008,21.500065,4.194962,0.014556,0.024549,227.604215,32.000000,245.278277,227.655927,229.209231,209.436079,32.000000,204.435633,68.771257,60.524632,99.420660,79.689902,40.463789,30.202598,36.077637,9.742460,26.572835,59.552614,34.765169
33.096216,84.990405,138.766743,199.295843,63.694803,58.393389,29.529780,14.185418,138.416200,0.703383,84.102482,33.491882,195.526053,139.738075,191.254436,138.866079,78.195546,138.335948,-0.000688,-2.004355,32.000000,-235.820811,139.318969,-0.440279,22.630703,0.688550,291366.100720,0.936650,65.054201,21.543035,4.197320,0.020709,0.022853,227.197110,32.000000,245.889123,227.522020,227.255951,209.712168,32.000000,204.760210,68.793501,60.531989,99.458913,79.689902,40.438716,30.202598,36.066140,9.742460,26.546933,59.547018,34.935381
33.106639,84.987094,138.860460,199.291338,63.680409,58.397288,29.731216,14.187416,138.426043,0.703585,84.126347,33.464641,195.548066,139.769272,191.297733,138.838415,78.184818,138.256979,-0.000689,-2.003210,32.000000,-235.822583,139.367631,-0.440021,22.619479,0.688095,291423.768827,0.945901,65.086449,21.571207,4.199908,0.029226,0.034156,227.000655,32.000000,245.906362,226.941499,226.409395,210.132556,32.000000,203.757989,68.806599,60.548574,99.452852,79.689902,40.471433,30.202598,36.066194,9.742460,26.546835,59.556125,34.680210
33.085693,84.987094,138.814972,199.291338,63.710309,58.398552,29.504064,14.182992,138.404294,0.703609,84.056023,33.479872,195.559576,139.785403,191.331577,138.784935,78.199395,138.200155,-0.000690,-2.004409,32.000000,-235.830285,139.323233,-0.439895,22.646151,0.687998,291379.212582,0.944425,65.029721,21.558592,4.192828,0.021649,0.027740,227.258104,32.000000,245.657309,226.803229,228.522376,210.289962,32.000000,203.498808,68.818502,60.546747,99.455851,79.689902,40.455529,30.202598,36.075020,9.742460,26.535213,59.558495,34.932226
33.064541,85.003097,138.907002,199.289086,63.722614,58.398548,29.624930,14.186131,138.540472,0.703463,84.083773,33.499742,195.565695,139.700617,191.317266,138.853103,78.170415,138.268917,-0.000689,-2.004399,32.000000,-235.820917,139.332083,-0.440125,22.612398,0.688544,291403.048409,0.937772,65.011632,21.531603,4.194339,0.027647,0.025398,227.759222,32.000000,245.207866,226.795349,230.366374,210.589991,32.000000,203.732389,68.814689,60.542476,99.470879,79.689902,40.458331,30.202598,36.081111,9.742460,26.590731,59.555368,34.771772
33.080583,85.019653,138.818689,199.285708,63.707882,58.401139,29.917798,14.181422,138.492125,0.703811,84.100410,33.464332,195.536601,139.763279,191.303023,138.872188,78.125648,138.400024,-0.000687,-2.004423,32.000000,-235.825462,139.388395,-0.439906,22.642741,0.687931,291401.368861,0.945640,65.041335,21.489877,4.195619,0.018558,0.021994,227.843419,32.000000,244.979613,227.251705,231.181170,209.879197,32.000000,203.918868,68.791008,60.488763,99.446435,79.689902,40.455983,30.202598,36.082297,9.742460,26.648274,59.554964,34.769057
33.116940,85.023791,138.803224,199.289367,63.692684,58.407597,29.527010,14.184276,138.518514,0.703938,84.171413,33.461339,195.544353,139.777715,191.243956,138.823052,78.145458,138.307545,-0.000688,-2.004513,32.000000,-235.824247,139.309017,-0.439498,22.643187,0.689657,291452.563460,0.942446,65.087348,21.551710,4.201087,0.025497,0.025412,227.703782,32.000000,245.266844,227.627348,229.371447,209.531728,32.000000,204.377963,68.770776,60.519531,99.464968,79.689902,40.492816,30.202598,36.079008,9.742460,26.648474,59.558416,34.771405
33.109605,85.023791,138.747987,199.289367,63.689424,58.411459,29.641917,14.178711,138.524226,0.704075,84.226374,33.517824,195.508363,139.751595,191.272470,138.704706,78.224197,138.245499,-0.000688,-2.004590,32.000000,-235.823748,139.284199,-0.439033,22.621026,0.688214,291520.061546,0.932821,65.081143,21.659083,4.196380,0.029021,0.027456,227.113498,32.000000,245.813722,227.570003,227.458917,209.548936,32.000000,204.764408,68.816507,60.552705,99.506933,79.689902,40.430320,30.202598,36.066055,9.742460,26.663080,59.551965,34.779622
33.070634,85.028482,138.822428,199.300347,63.688743,58.415842,29.992542,14.175571,138.556062,0.703813,84.191015,33.481223,195.431918,139.823494,191.327574,138.809621,78.223268,138.254602,-0.000687,-2.003994,32.000000,-235.833936,139.384013,-0.438664,22.619138,0.687621,291519.714071,0.944192,65.033726,21.595118,4.191306,0.009004,0.025608,226.893261,32.000000,246.093041,227.019983,226.132361,210.030118,32.000000,203.708422,68.806469,60.564809,99.479957,79.689902,40.473257,30.202598,36.078096,9.742460,26.679633,59.549909,34.915939
33.088219,85.030689,138.787982,199.322306,63.696533,58.419691,29.628631,14.183420,138.504419,0.703750,84.137736,33.485823,195.493946,139.791540,191.306211,138.892766,78.227592,138.301792,-0.000687,-2.004587,32.000000,-235.827398,139.275856,-0.438831,22.612424,0.688269,291457.554828,0.940812,65.044125,21.486739,4.190566,0.021143,0.022069,227.231078,32.000000,245.908474,226.805950,228.131254,210.277642,32.000000,203.479189,68.798791,60.530197,99.463322,79.689902,40.441570,30.202598,36.084791,9.742460,26.687592,59.560609,34.690774
33.094716,85.032069,138.885970,199.312453,63.675608,58.423511,29.692248,14.179852,138.525367,0.703623,84.166937,33.428813,195.539261,139.728431,191.313365,138.822051,78.226794,138.315854,-0.000688,-2.006327,32.000000,-235.828999,139.284198,-0.438942,22.605081,0.689291,291499.083384,0.931042,65.104088,21.492019,4.197755,0.022435,0.020686,227.693861,32.000000,245.280278,226.772582,229.997037,210.431929,32.000000,203.629349,68.806513,60.531281,99.456928,79.689902,40.476770,30.202598,36.089412,9.742460,26.687904,59.554915,34.809189
33.102801,85.032069,138.772625,199.312453,63.648914,58.427413,29.721069,14.177284,138.440917,0.703513,84.176533,33.491544,195.566157,139.707429,191.337091,138.852404,78.185575,138.280638,-0.000687,-2.006716,32.000000,-235.833863,139.297782,-0.438959,22.613080,0.689132,291508.735813,0.942019,65.081347,21.510235,4.194483,0.013326,0.017988,227.803044,32.000000,245.092194,227.048165,231.252004,209.960311,32.000000,203.781958,68.791116,60.501463,99.458404,79.689902,40.438136,30.202598,36.075279,9.742460,26.693018,59.551080,34.925477
33.102080,85.043106,138.818787,199.313016,63.665573,58.431266,29.518465,14.182135,138.451816,0.703132,84.257363,33.471706,195.554784,139.737729,191.301192,138.870457,78.213300,138.198319,-0.000687,-2.005417,32.000000,-235.825568,139.361045,-0.438802,22.607651,0.689644,291527.517143,0.939871,65.073513,21.517748,4.196621,0.022185,0.029931,227.952815,32.000000,245.186103,227.628206,229.942277,209.497748,32.000000,204.286438,68.799730,60.525270,99.473836,79.689902,40.441305,30.202598,36.075554,9.742460,26.731723,59.552633,34.712785
33.079123,85.045865,138.697298,199.324559,63.672672,58.435095,29.674915,14.177569,138.506740,0.702955,84.301546,33.379261,195.525401,139.780469,191.264376,138.788639,78.253583,138.195222,-0.000688,-2.005318,32.000000,-235.830135,139.257441,-0.438648,22.575366,0.688911,291587.217120,0.938782,65.062049,21.542148,4.192172,0.016825,0.038878,227.278941,32.000000,245.697412,227.677283,227.600521,209.520649,32.000000,204.515164,68.809793,60.534595,99.467437,79.689902,40.407401,30.202598,36.091771,9.742460,26.741747,59.560442,34.761574
33.100283,85.050280,138.786228,199.331878,63.676421,58.436325,29.713317,14.185846,138.423983,0.702874,84.323509,33.447964,195.492604,139.677820,191.261027,138.783225,78.239700,138.263898,-0.000686,-2.005915,32.000000,-235.823497,139.242550,-0.438967,22.574239,0.689316,291584.768643,0.945332,65.074108,21.475095,4.193658,0.023753,0.020043,227.028818,32.000000,245.977232,227.181232,226.052182,209.900334,32.000000,203.906899,68.805153,60.527810,99.465516,79.689902,40.452001,30.202598,36.103162,9.742460,26.742214,59.566078,34.779035
33.104583,85.050280,138.758899,199.331878,63.687811,58.435008,29.674870,14.184704,138.497532,0.702957,84.191674,33.496529,195.528504,139.772923,191.269319,138.828044,78.255162,138.190277,-0.000686,-2.004142,32.000000,-235.821361,139.258050,-0.439113,22.611794,0.690296,291572.207062,0.941100,65.109426,21.433331,4.192895,0.013251,0.031050,227.108319,32.000000,245.945354,226.951727,227.557527,210.260349,32.000000,203.419528,68.809599,60.505441,99.424058,79.689902,40.422195,30.202598,36.090185,9.742460,26.758047,59.561740,34.671259
33.104198,85.062973,138.818708,199.343421,63.710790,58.438864,29.704470,14.181565,138.499132,0.703158,84.163097,33.420779,195.505263,139.660815,191.252918,138.769817,78.223311,138.211624,-0.000687,-2.004724,32.000000,-235.824664,139.288685,-0.439166,22.591994,0.690317,291588.702428,0.939282,65.083829,21.480026,4.192902,0.013985,0.030218,227.671408,32.000000,245.179020,226.761460,229.736668,210.390134,32.000000,203.436681,68.789696,60.489957,99.443902,79.689902,40.441428,30.202598,36.083295,9.742460,26.802695,59.559675,34.768397
33.108606,85.070147,138.718644,199.355245,63.713540,58.442698,29.720019,14.182564,138.423315,0.703115,84.176575,33.509007,195.512364,139.754470,191.322151,138.754845,78.208627,138.295712,-0.000687,-2.006467,32.000000,-235.824976,139.313668,-0.439307,22.594039,0.688992,291563.221444,0.940350,65.077733,21.429388,4.191531,0.013563,0.021325,227.920147,32.000000,245.121854,226.990142,231.207940,210.048679,32.000000,204.007292,68.811936,60.486818,99.466066,79.689902,40.408424,30.202598,36.085333,9.742460,26.828258,59.559056,34.910803
33.081231,85.061869,138.741207,199.343140,63.733817,58.446515,29.685365,14.182135,138.410466,0.703323,84.226117,33.458548,195.537537,139.610327,191.243686,138.742519,78.226402,138.198809,-0.000686,-2.008198,32.000000,-235.823438,139.269187,-0.439164,22.616541,0.689877,291626.086934,0.939512,65.090972,21.471442,4.193387,0.013928,0.018719,228.068413,32.000000,244.986426,227.601807,230.378357,209.612132,32.000000,204.107886,68.797895,60.490683,99.447722,79.689902,40.447016,30.202598,36.093075,9.742460,26.828972,59.550283,34.748441
33.085814,85.061869,138.645220,199.343140,63.735344,58.450349,30.243776,14.183277,138.418636,0.703307,84.300841,33.503061,195.497106,139.669705,191.235592,138.787991,78.243419,138.234884,-0.000686,-2.009930,32.000000,-235.824099,139.316666,-0.438667,22.547619,0.689444,291665.273847,0.938966,65.091897,21.526296,4.189806,0.020616,0.036103,227.340956,32.000000,245.569018,227.753910,227.862847,209.371403,32.000000,204.516837,68.784948,60.507404,99.470751,79.689902,40.376683,30.202598,36.103664,9.742460,26.800873,59.559370,34.737069
33.121191,85.069871,138.751476,199.336946,63.743347,58.453658,29.737158,14.181707,138.369996,0.703321,84.327476,33.430831,195.489539,139.695214,191.268177,138.700531,78.296722,138.160509,-0.000685,-2.010530,32.000000,-235.831897,139.197295,-0.438539,22.526219,0.689321,291669.084610,0.940922,65.122440,21.462227,4.193955,0.023762,0.023225,227.048210,32.000000,245.992876,227.309646,226.277758,209.791104,32.000000,204.281594,68.776304,60.524693,99.494309,79.689902,40.433199,30.202598,36.092221,9.742460,26.829327,59.549447,34.790921
33.081680,85.076769,138.682421,199.334131,63.738053,58.457481,29.833127,14.177569,138.321893,0.703076,84.237847,33.416946,195.444646,139.635450,191.240261,138.715950,78.223094,138.069036,-0.000685,-2.011303,32.000000,-235.831610,139.126425,-0.438581,22.593331,0.691051,291668.387625,0.923476,65.115938,21.462447,4.190473,0.040844,0.027336,227.106531,32.000000,245.821540,227.046474,227.030547,210.120560,32.000000,203.315380,68.757431,60.476256,99.431657,79.689902,40.390493,30.202598,36.104133,9.742460,26.854002,59.561268,34.721149
33.082766,85.101878,138.788086,199.320899,63.734604,58.458885,29.493716,14.183277,138.433018,0.702688,84.246462,33.423791,195.530872,139.648498,191.290328,138.650926,78.226488,138.096619,-0.000683,-2.011298,32.000000,-235.828361,139.142086,-0.438454,22.564561,0.691554,291620.176584,0.938226,65.073781,21.373603,4.189206,0.013083,0.024247,227.673081,32.000000,245.269251,226.801033,229.692807,210.269424,32.000000,203.531243,68.757037,60.481734,99.455025,79.689902,40.391458,30.202598,36.092273,9.742460,26.854783,59.554758,34.960399
33.089698,85.101878,138.668965,199.320899,63.721231,58.455132,29.642525,14.184276,138.358019,0.702492,84.291374,33.367612,195.552124,139.639873,191.334320,138.744660,78.189445,138.158507,-0.000682,-2.011316,32.000000,-235.826542,139.126443,-0.438159,22.531071,0.689964,291737.038796,0.936454,65.136702,21.403499,4.192122,0.027319,0.033476,227.905758,32.000000,245.013150,226.947764,231.058486,210.262433,32.000000,203.895099,68.739761,60.463447,99.455764,79.689902,40.378403,30.202598,36.108430,9.742460,26.942962,59.553283,34.733841
33.092506,85.119538,138.684412,199.326248,63.718758,58.455117,29.615547,14.176855,138.349454,0.702466,84.383320,33.430690,195.554420,139.617118,191.283292,138.683619,78.219415,138.044490,-0.000681,-2.013063,32.000000,-235.831176,139.159812,-0.438146,22.576311,0.691263,291758.945957,0.947272,65.160271,21.413293,4.195178,0.023530,0.032720,228.161407,32.000000,244.981599,227.565779,230.591917,209.578417,32.000000,204.019853,68.755267,60.488759,99.478602,79.689902,40.395200,30.202598,36.112865,9.742460,27.005406,59.553568,34.773826
33.110205,85.142716,138.685211,199.339761,63.699870,58.452603,29.620630,14.180851,138.287421,0.702417,84.429781,33.392614,195.568048,139.630412,191.237799,138.760629,78.206549,138.160795,-0.000681,-2.014795,32.000000,-235.827181,139.263497,-0.438314,22.569203,0.691698,291777.293445,0.942250,65.150439,21.479923,4.190699,0.007760,0.026894,227.380676,32.000000,245.500494,227.785892,228.485653,209.329870,32.000000,204.678289,68.732190,60.494831,99.490508,79.689902,40.381244,30.202598,36.099333,9.742460,27.087141,59.556056,34.781456
33.088024,85.147131,138.669955,199.336383,63.701700,58.446269,29.754052,14.178996,138.353065,0.702635,84.453235,33.368830,195.547930,139.581414,191.278966,138.730253,78.235677,138.156328,-0.000683,-2.014776,32.000000,-235.831494,139.213837,-0.438657,22.556143,0.690349,291756.250955,0.943060,65.164115,21.395438,4.190810,0.025974,0.028590,227.158067,32.000000,245.896279,227.463482,226.472802,209.821201,32.000000,204.300649,68.718346,60.494700,99.494878,79.689902,40.408070,30.202598,36.106089,9.742460,27.088593,59.554748,34.677128
33.061197,85.147131,138.606092,199.336383,63.705545,58.442439,29.898276,14.181279,138.401111,0.702871,84.327473,33.542160,195.493866,139.654168,191.305401,138.737262,78.241255,138.087438,-0.000683,-2.014787,32.000000,-235.831014,139.169946,-0.438731,22.567735,0.690286,291768.850038,0.942376,65.162200,21.463913,4.188594,0.023804,0.028826,227.100586,32.000000,245.950549,226.990982,226.858603,210.078979,32.000000,203.450922,68.726809,60.494014,99.468237,79.689902,40.349261,30.202598,36.127838,9.742460,27.105412,59.557374,34.728412
33.066758,85.140784,138.657465,199.343703,63.673731,58.442447,30.022194,14.181137,138.337228,0.702841,84.230061,33.506768,195.498883,139.667727,191.341489,138.757166,78.233277,138.108844,-0.000683,-2.013583,32.000000,-235.826567,139.215651,-0.438316,22.590368,0.690927,291717.716089,0.938717,65.198066,21.432648,4.190941,0.000000,0.021042,227.628342,32.000000,245.332558,226.850797,229.433431,210.369086,32.000000,203.477633,68.698879,60.480916,99.469272,79.689902,40.392098,30.202598,36.120011,9.742460,27.084841,59.554050,34.926577
33.110773,85.131127,138.652560,199.345673,63.640374,58.439926,29.745376,14.178568,138.386796,0.702544,84.231406,33.524829,195.523177,139.561084,191.319495,138.713201,78.175064,138.128639,-0.000684,-2.014620,32.000000,-235.828480,139.213572,-0.438144,22.565322,0.690747,291702.502540,0.934923,65.236129,21.394138,4.192410,0.008780,0.017322,227.971891,32.000000,244.995751,226.844798,230.883203,210.407160,32.000000,203.612738,68.677182,60.455647,99.458572,79.689902,40.362038,30.202598,36.104738,9.742460,27.052724,59.551198,34.766416
33.091833,85.102430,138.695673,199.334131,63.641783,58.437404,29.739997,14.182706,138.454348,0.702530,84.249873,33.574450,195.523806,139.642218,191.290172,138.724184,78.167082,138.176199,-0.000685,-2.014033,32.000000,-235.824014,139.260947,-0.437989,22.607861,0.690135,291704.549947,0.930887,65.221889,21.412349,4.193259,0.022064,0.040973,227.992605,32.000000,244.947935,227.420894,231.025679,209.564575,32.000000,204.009192,68.675823,60.454275,99.494498,79.689902,40.415443,30.202598,36.108113,9.742460,27.054058,59.551296,34.782264
33.081660,85.102430,138.693073,199.334131,63.637257,58.437397,29.738241,14.178140,138.391761,0.702283,84.304400,33.613579,195.542299,139.605189,191.280982,138.792306,78.205531,138.143719,-0.000686,-2.013470,32.000000,-235.827761,139.239575,-0.437734,22.566266,0.690106,291729.716715,0.938180,65.149804,21.480026,4.187536,0.005730,0.031347,227.608344,32.000000,245.289235,227.700296,228.783610,209.421861,32.000000,204.312714,68.697368,60.488623,99.493124,79.689902,40.372568,30.202598,36.125874,9.742460,26.955508,59.565379,34.913371
33.102310,85.089738,138.787370,199.337227,63.642247,58.437419,29.499561,14.186987,138.417443,0.702252,84.272328,33.534386,195.520400,139.783199,191.312323,138.799361,78.169719,138.190112,-0.000686,-2.013470,32.000000,-235.826126,139.251034,-0.438066,22.563224,0.689201,291712.069976,0.938814,65.147964,21.510742,4.191236,0.016383,0.024207,227.026935,32.000000,245.739952,227.542879,227.070149,209.546179,32.000000,204.509772,68.716814,60.478044,99.481831,79.689902,40.392248,30.202598,36.120827,9.742460,26.912414,59.552515,34.795690
33.121239,85.070975,138.739565,199.344547,63.672647,58.436911,29.520630,14.182706,138.300717,0.702252,84.219589,33.519708,195.505350,139.676964,191.339583,138.817245,78.195541,138.205746,-0.000687,-2.014631,32.000000,-235.823195,139.322621,-0.437898,22.570357,0.690636,291675.009501,0.939172,65.162391,21.456768,4.192446,0.012254,0.019950,226.939812,32.000000,245.925790,226.951322,226.625293,210.071060,32.000000,203.580213,68.742008,60.490897,99.494602,79.689902,40.385950,30.202598,36.108547,9.742460,26.848146,59.560875,34.784831
33.123487,85.061041,138.779567,199.341732,63.639349,58.436700,29.740620,14.182135,138.435145,0.702121,84.105398,33.474142,195.554454,139.705756,191.341044,138.792227,78.213294,138.272593,-0.000688,-2.016388,32.000000,-235.824913,139.309813,-0.437719,22.573190,0.690703,291696.343036,0.946126,65.120414,21.514754,4.192679,0.016845,0.011334,227.315366,32.000000,245.440281,226.739644,228.855441,210.323489,32.000000,203.277142,68.758630,60.484601,99.462601,79.689902,40.408622,30.202598,36.097513,9.742460,26.848868,59.543467,34.757685
33.122992,85.061041,138.693262,199.341732,63.638815,58.436420,29.908333,14.181279,138.380518,0.701973,84.183268,33.477347,195.561770,139.658083,191.353140,138.757961,78.204730,138.246108,-0.000687,-2.018164,32.000000,-235.829703,139.324457,-0.437716,22.561309,0.689964,291645.395710,0.944838,65.074816,21.496402,4.188840,0.021358,0.028908,227.745964,32.000000,245.017351,226.743535,230.741002,210.332822,32.000000,203.623913,68.747458,60.477935,99.474295,79.689902,40.369486,30.202598,36.103809,9.742460,26.815015,59.562252,34.737509
33.076396,85.069319,138.726963,199.338917,63.626565,58.436369,29.795870,14.178711,138.451333,0.701976,84.194786,33.517662,195.551639,139.707388,191.337121,138.710736,78.157653,138.121925,-0.000687,-2.018151,32.000000,-235.828174,139.271799,-0.437780,22.585332,0.689968,291617.683105,0.937758,65.061697,21.510586,4.189763,0.011995,0.029545,227.944528,32.000000,245.066743,227.292701,231.192758,209.790066,32.000000,203.936509,68.736298,60.474219,99.499732,79.689902,40.415230,30.202598,36.138182,9.742460,26.844420,59.552063,34.775514
33.079233,85.074562,138.745357,199.327937,63.617854,58.436421,29.497374,14.180138,138.429225,0.702240,84.288021,33.502683,195.558417,139.660367,191.290960,138.747692,78.168787,138.324955,-0.000685,-2.019322,32.000000,-235.828222,139.260989,-0.437457,22.593436,0.690024,291625.305148,0.932510,65.062399,21.506498,4.187220,0.008141,0.026557,227.607840,32.000000,245.184950,227.628097,229.187443,209.382657,32.000000,204.071900,68.720355,60.461055,99.494558,79.689902,40.385829,30.202598,36.132701,9.742460,26.863338,59.561416,34.888646
33.122924,85.084219,138.772381,199.320054,63.630690,58.437618,29.718102,14.180851,138.450858,0.702020,84.262135,33.688250,195.530872,139.787177,191.269871,138.784750,78.178284,138.278981,-0.000686,-2.021051,32.000000,-235.828820,139.342956,-0.437484,22.593908,0.690198,291698.047734,0.937428,65.136749,21.494227,4.194138,0.015292,0.027869,227.098724,32.000000,245.722105,227.587733,227.308940,209.487540,32.000000,204.511140,68.710909,60.463687,99.495003,79.689902,40.397233,30.202598,36.125260,9.742460,26.864097,59.565271,34.660400
