OSU 80 Ton Compressor Load Stand
33.127286,85.084219,138.749449,199.320054,63.650948,58.438836,29.527578,14.181279,138.424646,0.701767,84.195787,33.603236,195.521968,139.722191,191.318282,138.780941,78.185787,138.273206,-0.000685,-2.022781,32.000000,-235.829211,139.334899,-0.437345,22.610037,0.689974,291691.051058,0.946841,65.137967,21.580102,4.194334,0.005474,0.019607,227.003613,32.000000,245.835258,226.962014,226.262418,210.046715,32.000000,203.525027,68.692009,60.466843,99.506338,79.689902,40.383257,30.202598,36.110683,9.742460,26.898470,59.555938,34.778669
33.089121,85.076493,138.839548,199.308793,63.629022,58.438744,29.713276,14.177569,138.500693,0.701594,84.043859,33.605211,195.512837,139.807059,191.337604,138.803796,78.185830,138.295941,-0.000684,-2.024366,32.000000,-235.828496,139.225136,-0.437408,22.622154,0.689365,291676.909281,0.938547,65.085674,21.548648,4.189617,0.016128,0.019032,227.282514,32.000000,245.596133,226.831365,228.473413,210.211861,32.000000,203.172044,68.675342,60.457986,99.491541,79.689902,40.418010,30.202598,36.119202,9.742460,26.872461,59.556803,34.667590
33.095479,85.042278,138.724131,199.300910,63.633824,58.438129,29.808689,14.179567,138.437153,0.701447,84.089142,33.582843,195.528303,139.777736,191.313320,138.828611,78.182433,138.267413,-0.000685,-2.026148,32.000000,-235.827154,139.322419,-0.437746,22.602510,0.688734,291673.284494,0.944493,65.079491,21.538387,4.188374,0.026591,0.034076,227.738441,32.000000,245.025780,226.712442,230.316893,210.317444,32.000000,203.401835,68.686364,60.436800,99.481406,79.689902,40.370916,30.202598,36.132707,9.742460,26.754380,59.561386,34.913298
33.125979,85.017445,138.833475,199.291338,63.649843,58.438049,29.594170,14.186987,138.565680,0.701670,84.033491,33.519604,195.571321,139.787604,191.351774,138.817289,78.147378,138.262591,-0.000684,-2.027248,32.000000,-235.821044,139.320213,-0.437786,22.633090,0.689303,291681.802313,0.939708,65.125871,21.549203,4.195927,0.026554,0.027546,228.002523,32.000000,244.923619,227.081289,231.429596,209.866424,32.000000,203.829116,68.686477,60.438173,99.516975,79.689902,40.406685,30.202598,36.136050,9.742460,26.754810,59.561622,34.724597
33.129591,85.017445,138.780941,199.291338,63.663235,58.440555,29.611226,14.185846,138.409273,0.701707,84.106142,33.482401,195.528228,139.804569,191.320915,138.906763,78.142143,138.289037,-0.000685,-2.027155,32.000000,-235.824317,139.369814,-0.437280,22.630861,0.689324,291654.258943,0.936432,65.082640,21.538973,4.191634,0.015141,0.013247,227.801735,32.000000,245.011516,227.727364,229.857653,209.470916,32.000000,204.128445,68.689186,60.465252,99.539538,79.689902,40.389364,30.202598,36.117526,9.742460,26.668804,59.558308,34.690041
33.119378,84.989577,139.178611,199.271631,63.679723,58.444319,29.671325,14.174715,138.461883,0.701507,84.115484,33.559798,195.434862,139.703066,191.306055,138.812024,78.167230,138.216690,-0.000685,-2.026098,32.000000,-235.835448,139.303535,-0.436920,22.614863,0.688238,291661.136379,0.942257,65.014569,21.571726,4.191075,0.024754,0.020787,227.295866,32.000000,245.508257,227.652281,227.559599,209.453575,32.000000,204.228344,68.689736,60.456994,99.507074,79.689902,40.398331,30.202598,36.113291,9.742460,26.572075,59.562252,34.893929
33.100666,84.992888,138.731721,199.281766,63.674016,58.448094,29.577233,14.174001,138.521641,0.701536,84.110473,33.397135,195.393639,139.736935,191.321645,138.738296,78.145713,138.265765,-0.000683,-2.027366,32.000000,-235.837309,139.269047,-0.436871,22.616017,0.688088,291677.877647,0.941647,65.009452,21.589592,4.189033,0.022579,0.031241,227.023600,32.000000,245.816733,226.993813,226.181613,209.995662,32.000000,203.652466,68.659679,60.436293,99.507730,79.689902,40.375981,30.202598,36.128103,9.742460,26.583471,59.557364,34.714545
33.126768,84.998682,138.874017,199.287960,63.655222,58.448051,29.696005,14.184990,138.431462,0.701847,84.045117,33.498763,195.496639,139.708121,191.313301,138.809261,78.199432,138.173749,-0.000682,-2.026757,32.000000,-235.820420,139.292925,-0.436510,22.610378,0.690162,291653.129786,0.940048,64.996057,21.529944,4.202332,0.017480,0.024040,227.202579,32.000000,245.584430,226.934520,228.206646,210.129784,32.000000,203.171474,68.657251,60.450628,99.491984,79.689902,40.402776,30.202598,36.121023,9.742460,26.583399,59.557374,34.757099
33.098711,84.998682,138.715143,199.287960,63.649853,58.448144,29.708434,14.174144,138.477165,0.701823,84.038802,33.475572,195.522639,139.771172,191.295576,138.819765,78.173718,138.180696,-0.000682,-2.026156,32.000000,-235.840116,139.290564,-0.435922,22.583890,0.688897,291704.892822,0.943665,65.025893,21.574906,4.191206,0.029512,0.029214,227.686724,32.000000,245.031872,226.725354,230.177283,210.401625,32.000000,203.366242,68.658281,60.437819,99.499370,79.689902,40.368672,30.202598,36.130102,9.742460,26.603495,59.557462,34.760033
33.147544,85.011927,138.762602,199.291338,63.621533,58.453479,29.700802,14.185703,138.415178,0.701516,84.101747,33.539924,195.563604,139.702962,191.285941,138.813234,78.133579,138.328888,-0.000682,-2.027919,32.000000,-235.825279,139.216791,-0.435729,22.617040,0.689147,291641.106243,0.939125,64.994691,21.477220,4.192199,0.025865,0.025254,228.007975,32.000000,244.880022,227.100398,231.443698,209.942565,32.000000,203.652522,68.657294,60.420033,99.507116,79.689902,40.401133,30.202598,36.121091,9.742460,26.649536,59.546910,34.756805
33.122022,85.013582,138.748668,199.292183,63.595805,58.456291,29.793443,14.181850,138.439109,0.701036,84.189301,33.506182,195.521987,139.704329,191.293825,138.728706,78.149625,138.316710,-0.000681,-2.028519,32.000000,-235.828640,139.284565,-0.435776,22.649796,0.689854,291679.663497,0.939568,65.034462,21.506255,4.190953,0.012307,0.024167,228.022846,32.000000,244.964365,227.726582,230.025988,209.459343,32.000000,204.070968,68.635509,60.434548,99.483475,79.689902,40.373212,30.202598,36.126687,9.742460,26.655409,59.563314,34.736042
33.099078,85.035932,138.826489,199.291057,63.585204,58.460003,29.668654,14.182706,138.415613,0.700924,84.201052,33.443850,195.516456,139.709590,191.241509,138.704953,78.154967,138.261574,-0.000681,-2.027943,32.000000,-235.824506,139.274000,-0.435512,22.658792,0.688288,291741.043845,0.938470,64.978499,21.617188,4.186211,0.012268,0.046073,227.214181,32.000000,245.428943,227.682871,227.969356,209.450872,32.000000,204.480446,68.593860,60.428585,99.487485,79.689902,40.393588,30.202598,36.125626,9.742460,26.655547,59.561573,34.727165
33.100657,85.035932,138.771751,199.291057,63.585832,58.461179,29.706831,14.171861,138.363581,0.701030,84.220375,33.445350,195.498651,139.735447,191.263813,138.780649,78.179081,138.199145,-0.000681,-2.027354,32.000000,-235.834696,139.264133,-0.435520,22.642899,0.687704,291748.846312,0.936357,65.016315,21.595326,4.189016,0.025315,0.032125,227.053049,32.000000,245.784250,227.265528,226.189685,210.024677,32.000000,203.639388,68.640847,60.420632,99.455274,79.689902,40.383167,30.202598,36.135991,9.742460,26.733478,59.554237,34.727678
33.103496,85.051936,138.801818,199.297532,63.579959,58.461148,29.709903,14.178568,138.439913,0.701419,84.128473,33.449620,195.560774,139.665159,191.284925,138.799416,78.194370,138.224461,-0.000682,-2.026819,32.000000,-235.833726,139.259419,-0.435742,22.645338,0.688167,291786.666575,0.941084,65.071191,21.563650,4.194271,0.010529,0.011704,227.262269,32.000000,245.747986,226.989473,227.435701,210.295050,32.000000,203.340650,68.627461,60.400818,99.427683,79.689902,40.423004,30.202598,36.146458,9.742460,26.789493,59.557236,34.699285
33.116736,85.062421,138.756422,199.311608,63.565781,58.461694,29.611408,14.180138,138.463383,0.701764,84.120048,33.418378,195.548903,139.667707,191.285058,138.764316,78.167748,138.169876,-0.000681,-2.026062,32.000000,-235.829697,139.276652,-0.435976,22.643318,0.688438,291765.830480,0.939846,65.068952,21.509708,4.192417,0.008327,0.045250,227.734996,32.000000,244.927802,226.814057,229.873876,210.332540,32.000000,203.349471,68.644653,60.404329,99.418943,79.689902,40.375865,30.202598,36.129891,9.742460,26.826446,59.550775,34.969424
33.125848,85.080080,138.774403,199.316394,63.567721,58.461631,29.621237,14.182135,138.412918,0.701852,84.161661,33.433696,195.615577,139.697763,191.316588,138.847477,78.177070,138.173833,-0.000681,-2.025976,32.000000,-235.827699,139.277671,-0.435875,22.621813,0.688448,291760.335803,0.939697,65.080931,21.506516,4.192966,0.016179,0.023521,227.930826,32.000000,244.904729,227.053980,231.266616,210.221537,32.000000,203.714222,68.663069,60.398164,99.446893,79.689902,40.413661,30.202598,36.119496,9.742460,26.827082,59.550037,34.791068
33.091464,85.080080,138.758328,199.316394,63.597013,58.461518,29.733106,14.176142,138.472953,0.701925,84.208005,33.567073,195.569215,139.710529,191.261621,138.718924,78.179274,138.235747,-0.000682,-2.025902,32.000000,-235.833365,139.343631,-0.435724,22.635555,0.688150,291793.407301,0.942457,65.072645,21.507054,4.189918,0.019459,0.030065,228.103172,32.000000,244.867230,227.614618,230.291609,209.622269,32.000000,204.278709,68.632950,60.408880,99.451051,79.689902,40.373682,30.202598,36.146912,9.742460,26.889183,59.555446,34.710143
33.126540,85.075665,138.766308,199.305696,63.605847,58.461385,29.775423,14.190270,138.429387,0.701820,84.275246,33.602318,195.560580,139.729061,191.227376,138.828883,78.195277,138.246121,-0.000684,-2.027496,32.000000,-235.815795,139.298042,-0.436038,22.624409,0.688749,291792.987920,0.941908,65.077392,21.499622,4.189309,0.018716,0.024656,227.304804,32.000000,245.248919,227.758788,228.018026,209.471219,32.000000,204.215748,68.621421,60.406052,99.436992,79.689902,40.391188,30.202598,36.135824,9.742460,26.874646,59.559410,34.682484
33.127134,85.070147,138.718207,199.293309,63.577792,58.461330,29.629411,14.183848,138.427215,0.701431,84.239592,33.516302,195.519017,139.791316,191.252849,138.864184,78.195691,138.250310,-0.000687,-2.026775,32.000000,-235.825331,139.295210,-0.436036,22.613420,0.688838,291803.645098,0.939385,65.126136,21.527004,4.193176,0.029205,0.028237,227.009313,32.000000,245.683473,227.413020,226.508696,209.806608,32.000000,204.281653,68.652064,60.416431,99.454642,79.689902,40.354420,30.202598,36.131733,9.742460,26.856245,59.564248,34.822836
33.100375,85.062973,138.915949,199.282611,63.613256,58.465151,29.681606,14.179710,138.455764,0.701165,84.157714,33.485036,195.494707,139.838888,191.258025,138.789475,78.197721,138.215319,-0.000686,-2.026783,32.000000,-235.827175,139.231519,-0.435882,22.623911,0.688620,291769.362629,0.936997,65.071996,21.515956,4.188977,0.015676,0.031433,227.132453,32.000000,245.732212,227.050964,227.054857,210.271259,32.000000,203.415694,68.653380,60.419439,99.446998,79.689902,40.400195,30.202598,36.136445,9.742460,26.856959,59.558269,34.722689
33.081884,85.062973,138.782549,199.282611,63.634257,58.471491,29.698569,14.184133,138.444825,0.700857,84.065315,33.534943,195.521123,139.714605,191.310492,138.769616,78.181697,138.241453,-0.000686,-2.026787,32.000000,-235.823734,139.305774,-0.435436,22.626770,0.688761,291764.381554,0.941585,65.065635,21.517544,4.187450,0.011980,0.016251,227.543604,32.000000,245.033064,226.730812,229.432037,210.391723,32.000000,203.290167,68.639925,60.397456,99.428147,79.689902,40.377406,30.202598,36.159214,9.742460,26.832702,59.550067,34.757539
33.118795,85.062145,138.872217,199.263748,63.636213,58.475290,29.697248,14.176427,138.491543,0.700895,84.124635,33.517328,195.526276,139.723212,191.337950,138.815692,78.192533,138.224443,-0.000686,-2.026790,32.000000,-235.829310,139.294479,-0.435213,22.588453,0.689627,291786.046271,0.940772,65.096390,21.498796,4.196809,0.015049,0.023681,227.948379,32.000000,244.797915,226.849661,230.878172,210.277816,32.000000,203.922845,68.646644,60.416413,99.440329,79.689902,40.417249,30.202598,36.138430,9.742460,26.830464,59.562980,34.696717
33.119095,85.047797,138.790935,199.275291,63.636239,58.476611,29.640256,14.186987,138.530378,0.701191,84.175865,33.520903,195.506616,139.756773,191.288251,138.786975,78.175858,138.250511,-0.000685,-2.027963,32.000000,-235.820389,139.314829,-0.435189,22.637391,0.689442,291842.071339,0.940888,65.122616,21.527308,4.195122,0.017920,0.030780,228.004049,32.000000,244.870293,227.471265,230.646555,209.689011,32.000000,204.148319,68.635816,60.403380,99.448919,79.689902,40.376693,30.202598,36.145021,9.742460,26.781252,59.556931,34.755851
33.143350,85.057730,138.820390,199.280358,63.659469,58.477896,29.829745,14.181279,138.484301,0.701189,84.246819,33.585855,195.534756,139.657104,191.271945,138.827715,78.190282,138.145552,-0.000685,-2.026206,32.000000,-235.825769,139.273878,-0.435205,22.637575,0.690362,291834.569977,0.939890,65.069450,21.508343,4.193154,0.006616,0.015951,227.421864,32.000000,245.111541,227.676726,228.344381,209.410135,32.000000,204.277834,68.620175,60.422840,99.440137,79.689902,40.365815,30.202598,36.129868,9.742460,26.781739,59.554207,34.772726
33.095421,85.057730,138.829644,199.280358,63.665533,58.481706,29.770136,14.178853,138.478606,0.700988,84.233898,33.504160,195.508279,139.728085,191.282615,138.835068,78.218268,138.212340,-0.000685,-2.025620,32.000000,-235.830818,139.314689,-0.435408,22.615991,0.688569,291848.128494,0.941680,65.054679,21.537474,4.190662,0.016602,0.020004,227.120423,32.000000,245.633043,227.455587,226.608653,209.820730,32.000000,204.613074,68.647276,60.438037,99.449006,79.689902,40.394189,30.202598,36.151879,9.742460,26.816800,59.552545,34.750129
33.095503,85.052212,138.819791,199.283455,63.681003,58.481666,29.606844,14.182278,138.481541,0.700736,84.105866,33.434813,195.479775,139.804101,191.309514,138.850390,78.216646,138.270777,-0.000684,-2.026193,32.000000,-235.823787,139.289724,-0.435611,22.647619,0.688299,291836.473115,0.935021,65.030245,21.472893,4.188484,0.019253,0.031003,227.085759,32.000000,245.771134,226.905028,226.609435,210.279402,32.000000,203.595819,68.653774,60.426552,99.436994,79.689902,40.366387,30.202598,36.157415,9.742460,26.798198,59.552240,34.734501
33.106481,85.033725,138.851884,199.286834,63.681441,58.483743,29.684787,14.181422,138.470224,0.700819,84.044410,33.568292,195.478721,139.681063,191.319781,138.856379,78.188854,138.242823,-0.000684,-2.026897,32.000000,-235.829724,139.353153,-0.435484,22.638781,0.689828,291844.610548,0.938377,65.098173,21.476827,4.194829,0.008018,0.018036,227.520403,32.000000,245.172012,226.691685,229.027005,210.314344,32.000000,203.466627,68.641765,60.402672,99.421095,79.689902,40.400477,30.202598,36.149294,9.742460,26.734507,59.552751,34.821075
33.159780,85.037312,138.849182,199.292183,63.666753,58.487793,29.697584,14.184990,138.447642,0.701068,84.067877,33.475047,195.519919,139.735363,191.325355,138.848701,78.181828,138.283936,-0.000683,-2.026336,32.000000,-235.827796,139.260457,-0.435249,22.611165,0.688820,291842.715832,0.943538,65.092539,21.506367,4.194521,0.008064,0.013837,227.885056,32.000000,244.875121,226.681286,230.538875,210.448483,32.000000,203.833067,68.660991,60.395226,99.454346,79.689902,40.362962,30.202598,36.128218,9.742460,26.734850,59.558082,34.780062
33.117343,85.037312,138.934279,199.292183,63.689186,58.489311,29.688995,14.181565,138.448466,0.700852,84.105461,33.540333,195.527561,139.721498,191.319880,138.889770,78.196924,138.251128,-0.000683,-2.024590,32.000000,-235.828598,139.353785,-0.435311,22.650294,0.689013,291864.529775,0.940729,65.058486,21.520805,4.194100,0.010888,0.011214,228.083001,32.000000,244.808891,227.336799,230.824008,209.708390,32.000000,204.217609,68.673048,60.417896,99.479509,79.689902,40.429063,30.202598,36.145132,9.742460,26.747678,59.566363,34.737950
33.107412,85.029034,138.872742,199.294998,63.698062,58.487253,29.792751,14.181993,138.465402,0.700734,84.141293,33.613696,195.547911,139.754715,191.248991,138.852876,78.176551,138.239966,-0.000683,-2.023417,32.000000,-235.825875,139.361718,-0.435329,22.688191,0.689023,291874.517160,0.938811,64.986558,21.547470,4.187277,0.029081,0.038162,227.602143,32.000000,245.093776,227.579818,228.788706,209.393985,32.000000,204.600862,68.692559,60.403603,99.456414,79.689902,40.382641,30.202598,36.139458,9.742460,26.719274,59.553745,34.737803
33.128703,85.011927,138.876634,199.300347,63.691686,58.487267,29.734199,14.178140,138.463347,0.700625,84.151230,33.570533,195.479835,139.755755,191.241627,138.889115,78.197721,138.247703,-0.000682,-2.022257,32.000000,-235.831367,139.348728,-0.435559,22.661231,0.688851,291882.347984,0.940369,65.046676,21.516702,4.195212,0.011730,0.024761,227.207476,32.000000,245.667861,227.557439,226.762971,209.631741,32.000000,204.696750,68.665065,60.403118,99.456223,79.689902,40.406441,30.202598,36.141207,9.742460,26.660140,59.554817,34.763115
33.155753,84.988197,138.869802,199.297813,63.699108,58.491074,29.662814,14.183848,138.571693,0.700366,84.055782,33.560972,195.497007,139.801103,191.283715,138.856198,78.190111,138.257492,-0.000682,-2.020509,32.000000,-235.825987,139.410400,-0.435852,22.643895,0.687607,291891.080677,0.937339,65.052476,21.531743,4.194612,0.022885,0.033164,227.065734,32.000000,245.844192,226.840830,226.202435,210.229721,32.000000,203.616996,68.697983,60.420834,99.438767,79.689902,40.359193,30.202598,36.133514,9.742460,26.660261,59.553587,34.756438
33.147216,84.988197,138.887706,199.297813,63.680840,58.492388,29.715637,14.180851,138.515253,0.700329,83.998079,33.515742,195.516342,139.739381,191.300211,138.905517,78.210090,138.262168,-0.000682,-2.018767,32.000000,-235.829148,139.382930,-0.435848,22.629943,0.688066,291848.229136,0.938518,65.005192,21.514268,4.192033,0.015017,0.032123,227.408140,32.000000,245.297272,226.677262,228.630243,210.318029,32.000000,203.529571,68.677684,60.418381,99.434205,79.689902,40.411581,30.202598,36.127722,9.742460,26.577788,59.555643,34.770965
33.130827,84.978540,138.910667,199.293872,63.670351,58.489826,29.576081,14.178853,138.523061,0.700240,83.996203,33.545257,195.582040,139.753043,191.314320,138.847291,78.173675,138.341790,-0.000682,-2.017028,32.000000,-235.827539,139.401326,-0.435864,22.619925,0.688125,291847.330531,0.939984,64.943144,21.526557,4.188407,0.015936,0.031748,227.876269,32.000000,245.048316,226.555471,230.450874,210.524097,32.000000,203.640092,68.674619,60.400595,99.452804,79.689902,40.381390,30.202598,36.143465,9.742460,26.544086,59.549890,34.893048
33.102113,84.975505,138.911982,199.285144,63.681380,58.489864,29.641910,14.182135,138.503462,0.700390,83.981079,33.564458,195.543220,139.873940,191.253778,138.891318,78.112321,138.391269,-0.000683,-2.016443,32.000000,-235.823438,139.391393,-0.435840,22.639332,0.688772,291835.875086,0.938588,64.955234,21.508809,4.190026,0.024637,0.033001,228.022923,32.000000,244.862493,227.120123,231.107162,209.729831,32.000000,204.020386,68.674732,60.394413,99.437839,79.689902,40.417304,30.202598,36.158473,9.742460,26.533324,59.554620,34.768030
33.122838,84.956742,138.975936,199.284581,63.663589,58.493701,29.589617,14.185846,138.600495,0.700711,84.082189,33.450076,195.568298,139.811910,191.209554,138.974236,78.157715,138.317930,-0.000682,-2.016447,32.000000,-235.823005,139.371282,-0.435352,22.615309,0.689387,291861.640580,0.943445,64.968795,21.583253,4.192792,0.021644,0.030223,227.747228,32.000000,245.062850,227.523680,229.111427,209.427155,32.000000,204.360261,68.652683,60.388935,99.451664,79.689902,40.391483,30.202598,36.149051,9.742460,26.533075,59.553243,34.782190
33.141329,84.956742,138.931096,199.284581,63.628143,58.497587,29.706369,14.178996,138.503264,0.700824,84.137797,33.373216,195.544273,139.788584,191.274928,138.923871,78.160680,138.242193,-0.000682,-2.016420,32.000000,-235.830347,139.395759,-0.434966,22.624462,0.689266,291936.121897,0.942200,65.006460,21.668230,4.196469,0.014885,0.030283,227.241040,32.000000,245.556324,227.476424,227.366037,209.631022,32.000000,204.650203,68.668039,60.407381,99.464986,79.689902,40.426760,30.202598,36.135277,9.742460,26.467518,59.554768,34.874413
33.142457,84.953707,138.890290,199.274728,63.618235,58.500146,29.694131,14.184419,138.479105,0.700911,84.080440,33.455634,195.497602,139.768070,191.233898,138.880074,78.194977,138.295935,-0.000681,-2.015403,32.000000,-235.823121,139.394002,-0.434968,22.592885,0.689906,291884.831397,0.943269,64.958320,21.587820,4.195774,0.012148,0.016866,227.138229,32.000000,245.768549,226.863112,226.055782,210.127005,32.000000,203.773352,68.633829,60.402633,99.461164,79.689902,40.399526,30.202598,36.130387,9.742460,26.456524,59.565812,34.744553
33.116476,84.982127,138.884035,199.273883,63.609806,58.500151,29.561932,14.185418,138.540903,0.701207,84.071866,33.488146,195.514830,139.772984,191.254855,138.840655,78.178066,138.291873,-0.000680,-2.016553,32.000000,-235.821958,139.374933,-0.434935,22.615886,0.689201,291893.490482,0.939075,64.932119,21.548678,4.192080,0.029571,0.019094,227.291751,32.000000,245.502294,226.654995,228.125097,210.326324,32.000000,203.369949,68.605303,60.383478,99.422597,79.689902,40.407326,30.202598,36.152036,9.742460,26.554782,59.548936,34.774046
33.096417,85.012203,138.893072,199.282329,63.604460,58.499733,29.558277,14.181422,138.569267,0.701425,84.128134,33.498769,195.490479,139.702433,191.269487,138.889138,78.140199,138.335217,-0.000681,-2.016575,32.000000,-235.826774,139.333247,-0.434973,22.601068,0.690026,291867.416721,0.939463,64.927485,21.540053,4.190706,0.027552,0.058273,227.834369,32.000000,244.910916,226.540600,230.167808,210.449787,32.000000,203.549437,68.643562,60.372167,99.455824,79.689902,40.369273,30.202598,36.152869,9.742460,26.554600,59.554128,34.763408
33.137514,85.012203,138.816513,199.282329,63.614978,58.500107,29.715824,14.186131,138.513341,0.701131,84.184248,33.409265,195.550858,139.792294,191.267295,138.841368,78.127654,138.302708,-0.000682,-2.017747,32.000000,-235.821737,139.382173,-0.434772,22.588270,0.689775,291916.110733,0.944499,64.992721,21.555023,4.193805,0.016992,0.028482,228.119924,32.000000,244.943844,226.952458,231.070571,209.918142,32.000000,204.138534,68.636496,60.359575,99.488099,79.689902,40.378292,30.202598,36.146621,9.742460,26.659102,59.559360,34.875660
33.126037,85.037312,138.864656,199.292183,63.613841,58.500096,29.627402,14.180423,138.513517,0.701151,84.252365,33.467557,195.549923,139.817906,191.238590,138.876405,78.126464,138.323281,-0.000684,-2.018915,32.000000,-235.828920,139.326538,-0.434652,22.584178,0.690639,291984.541500,0.945271,65.051234,21.613590,4.196620,0.026629,0.027583,227.947392,32.000000,244.922370,227.458642,229.670988,209.429010,32.000000,204.236875,68.626699,60.377383,99.460868,79.689902,40.374801,30.202598,36.137364,9.742460,26.746538,59.551984,34.752330
33.115689,85.044486,138.844479,199.300065,63.641700,58.497566,29.587221,14.182992,138.503501,0.701144,84.275463,33.430166,195.527584,139.750820,191.232958,138.820301,78.158929,138.255656,-0.000683,-2.018927,32.000000,-235.822090,139.278364,-0.434672,22.580035,0.690079,291983.850991,0.939043,64.992983,21.610610,4.189105,0.023371,0.031188,227.264302,32.000000,245.389899,227.430990,227.588776,209.494707,32.000000,204.542879,68.622785,60.375110,99.457662,79.689902,40.390327,30.202598,36.155426,9.742460,26.771840,59.554797,34.665169
33.107742,85.069595,138.858695,199.299784,63.685509,58.497055,29.747726,14.179995,138.529759,0.701361,84.286038,33.507413,195.493927,139.726453,191.256510,138.858538,78.160612,138.253149,-0.000683,-2.018325,32.000000,-235.827053,139.276183,-0.434574,22.593594,0.690602,292008.363987,0.942239,65.034355,21.621626,4.192009,0.018114,0.052528,227.164899,32.000000,245.709833,226.883122,226.036842,210.088771,32.000000,203.936035,68.634202,60.371529,99.457701,79.689902,40.368319,30.202598,36.155236,9.742460,26.772293,59.558623,34.668764
33.116443,85.069595,138.842176,199.299784,63.694530,58.497122,29.727006,14.180566,138.487346,0.701532,84.183737,33.486542,195.519737,139.722783,191.255034,138.946139,78.195345,138.182710,-0.000683,-2.017732,32.000000,-235.824679,139.312486,-0.434542,22.578382,0.690807,291969.656323,0.943801,65.056195,21.556861,4.192710,0.015268,0.024704,227.293893,32.000000,245.596942,226.673947,227.750059,210.333695,32.000000,203.512824,68.649562,60.355981,99.440667,79.689902,40.388019,30.202598,36.157293,9.742460,26.860143,59.552073,34.766490
33.134259,85.064076,138.868469,199.305133,63.691483,58.494651,29.422647,14.183991,138.450892,0.701294,84.141190,33.524891,195.545656,139.744804,191.266819,138.843302,78.153437,138.213070,-0.000681,-2.018321,32.000000,-235.826500,139.336306,-0.434805,22.594538,0.690611,291987.097087,0.938988,65.092569,21.553980,4.194146,0.025442,0.025919,227.757694,32.000000,244.925032,226.601667,229.875662,210.307070,32.000000,203.711049,68.616837,60.372880,99.444280,79.689902,40.382117,30.202598,36.144925,9.742460,26.841662,59.550726,34.938316
33.098625,85.057178,138.834167,199.286834,63.705374,58.494671,29.890937,14.183991,138.435693,0.701042,84.159553,33.483145,195.526761,139.754755,191.250764,138.916968,78.133431,138.211601,-0.000680,-2.016586,32.000000,-235.824533,139.390311,-0.434500,22.614207,0.690874,291946.719175,0.939385,65.080235,21.485591,4.192545,0.022871,0.038705,228.027652,32.000000,244.812475,226.926735,230.998375,210.155282,32.000000,204.098941,68.606468,60.354853,99.446411,79.689902,40.384407,30.202598,36.167905,9.742460,26.818350,59.552633,34.786812
33.086111,85.067112,138.911158,199.285708,63.703255,58.493422,29.681628,14.178853,138.524042,0.700759,84.252153,33.575795,195.551840,139.771966,191.238689,138.908571,78.185419,138.374928,-0.000679,-2.017254,32.000000,-235.827867,139.376037,-0.434642,22.619977,0.690143,291968.054522,0.948515,65.049468,21.542007,4.191084,0.020828,0.023393,228.025715,32.000000,244.825635,227.462404,230.131264,209.474511,32.000000,204.304603,68.594808,60.348954,99.430577,79.689902,40.390041,30.202598,36.165289,9.742460,26.818932,59.563196,34.832007
33.126320,85.067112,138.730992,199.285708,63.710921,58.492134,29.549558,14.180280,138.504385,0.700960,84.350993,33.462216,195.532562,139.749250,191.245265,138.845948,78.178413,138.233030,-0.000679,-2.015600,32.000000,-235.828571,139.332595,-0.434769,22.596767,0.689996,291998.067088,0.934696,65.093080,21.561311,4.194560,0.027767,0.024552,227.360694,32.000000,245.323587,227.504151,227.855050,209.381807,32.000000,204.638791,68.607693,60.394286,99.463846,79.689902,40.345179,30.202598,36.154961,9.742460,26.854088,59.555574,34.914398
33.150743,85.081184,138.855079,199.285708,63.723101,58.492169,29.676926,14.177854,138.493787,0.701142,84.344810,33.462552,195.464448,139.759385,191.242613,138.757306,78.188166,138.285126,-0.000678,-2.017338,32.000000,-235.829850,139.352522,-0.434728,22.584336,0.690304,291949.750861,0.941661,65.120759,21.587331,4.198473,0.017845,0.025890,227.180845,32.000000,245.673001,227.155758,226.307193,209.930868,32.000000,204.389196,68.609247,60.388301,99.461736,79.689902,40.358829,30.202598,36.144584,9.742460,26.903705,59.553764,34.778742
33.139300,85.094428,138.860708,199.286834,63.709341,58.492273,29.756240,14.175000,138.531956,0.701513,84.212359,33.531982,195.490619,139.731409,191.271089,138.777269,78.202590,138.240156,-0.000678,-2.017939,32.000000,-235.834179,139.267273,-0.434878,22.598655,0.689684,291934.269971,0.944645,65.063753,21.526568,4.187939,0.012006,0.015819,227.199991,32.000000,245.703763,226.806515,227.440693,210.206044,32.000000,203.515164,68.612966,60.372329,99.438515,79.689902,40.395818,30.202598,36.142085,9.742460,26.950541,59.556882,34.680136
33.093148,85.107673,138.932802,199.292464,63.727156,58.492333,29.586738,14.185989,138.485905,0.701665,84.235029,33.497326,195.523261,139.798676,191.261861,138.880829,78.177505,138.194010,-0.000676,-2.018801,32.000000,-235.823518,139.321824,-0.434538,22.598288,0.690131,291925.799413,0.939893,65.043226,21.541701,4.188596,0.031722,0.023054,227.779827,32.000000,244.981088,226.584226,229.643928,210.259223,32.000000,203.708427,68.616183,60.372639,99.421648,79.689902,40.342664,30.202598,36.153247,9.742460,26.951502,59.553843,34.794002
33.117087,85.107673,138.782740,199.292464,63.709180,58.492349,29.733388,14.182849,138.496821,0.701874,84.245588,33.454876,195.586912,139.698803,191.330173,138.918434,78.189856,138.222539,-0.000676,-2.019376,32.000000,-235.822888,139.414785,-0.434779,22.609251,0.689924,291924.832327,0.937756,65.072680,21.505794,4.190213,0.018723,0.056024,228.187947,32.000000,244.847811,226.786673,231.010479,210.313741,32.000000,203.944891,68.618261,60.395305,99.450951,79.689902,40.364505,30.202598,36.157615,9.742460,26.998563,59.558633,34.676248
33.129627,85.112088,138.804240,199.296124,63.686336,58.492322,29.801593,14.181850,138.480459,0.702080,84.285402,33.539644,195.574087,139.747557,191.280031,138.797483,78.174349,138.281776,-0.000676,-2.019385,32.000000,-235.825690,139.284075,-0.434726,22.621629,0.690977,291978.787288,0.944535,65.151340,21.508831,4.198235,0.009506,0.024155,228.186625,32.000000,244.838706,227.450190,230.392274,209.488336,32.000000,204.111652,68.626465,60.381764,99.454666,79.689902,40.345955,30.202598,36.166613,9.742460,27.015010,59.556410,34.776467
33.133596,85.108777,138.896174,199.302881,63.679445,58.489832,29.569882,14.179852,138.546614,0.702448,84.326345,33.623738,195.569931,139.740013,191.211925,138.844705,78.211761,138.254639,-0.000676,-2.018219,32.000000,-235.828835,139.362841,-0.434768,22.585831,0.689711,291956.794272,0.939165,65.117401,21.510112,4.190669,0.016140,0.027712,227.578687,32.000000,245.297569,227.530462,228.265023,209.434402,32.000000,204.690163,68.626288,60.401312,99.440248,79.689902,40.400733,30.202598,36.156257,9.742460,27.004648,59.553558,34.770305
33.118821,85.104638,138.878733,199.303162,63.680289,58.489814,29.600398,14.184419,138.543990,0.702241,84.319969,33.563167,195.483749,139.760240,191.274418,138.865243,78.216388,138.310953,-0.000675,-2.017530,32.000000,-235.822138,139.383887,-0.434826,22.618115,0.689207,291971.969635,0.936652,65.104042,21.553918,4.189731,0.024354,0.026832,227.358367,32.000000,245.736397,227.304343,226.370191,209.784643,32.000000,204.289901,68.626729,60.406375,99.473241,79.689902,40.355781,30.202598,36.152372,9.742460,27.005755,59.559990,34.791434
33.112648,85.104638,138.894609,199.303162,63.682118,58.489841,29.835445,14.177426,138.479304,0.702120,84.209589,33.595647,195.515471,139.808058,191.308103,138.918716,78.226899,138.244378,-0.000676,-2.016942,32.000000,-235.831425,139.418010,-0.434853,22.593174,0.690531,291915.395213,0.943826,65.095108,21.503542,4.192004,0.004431,0.019504,227.247113,32.000000,245.805641,226.816894,226.786451,210.107051,32.000000,203.675280,68.645519,60.397229,99.471469,79.689902,40.403527,30.202598,36.162778,9.742460,26.992455,59.559085,34.914985
33.118691,85.080356,138.948726,199.305978,63.693784,58.489818,29.629930,14.177569,138.564270,0.702418,84.110221,33.505799,195.546680,139.756653,191.309857,138.918370,78.228046,138.300022,-0.000675,-2.018119,32.000000,-235.833413,139.425169,-0.434767,22.649298,0.689719,291913.515701,0.943285,65.111907,21.525815,4.193348,0.019973,0.021283,227.804234,32.000000,245.144396,226.664353,229.455446,210.243898,32.000000,203.518568,68.631721,60.404281,99.455342,79.689902,40.368823,30.202598,36.172756,9.742460,26.909085,59.558023,34.855191
33.150363,85.055523,138.876485,199.305415,63.711104,58.489883,29.699105,14.183277,138.563768,0.702699,84.117195,33.651691,195.544361,139.830548,191.310816,138.915929,78.189509,138.318953,-0.000676,-2.019291,32.000000,-235.824427,139.322050,-0.434377,22.626927,0.690639,291904.373326,0.936037,65.120656,21.483503,4.194609,0.014889,0.031760,228.191184,32.000000,244.856972,226.763050,230.798908,210.438417,32.000000,203.795137,68.621590,60.359632,99.464250,79.689902,40.391774,30.202598,36.150566,9.742460,26.823634,59.557659,34.743819
33.143278,85.027378,138.930742,199.289367,63.693546,58.492724,29.793945,14.179995,138.622919,0.702588,84.107236,33.592206,195.582017,139.808343,191.287996,138.860168,78.190095,138.333464,-0.000678,-2.019832,32.000000,-235.831643,139.405894,-0.434204,22.619033,0.688983,291883.199103,0.942300,65.087809,21.508937,4.195478,0.002009,0.016214,228.280079,32.000000,244.874962,227.372690,230.855561,209.551914,32.000000,204.316309,68.623889,60.385459,99.470035,79.689902,40.374911,30.202598,36.150769,9.742460,26.824199,59.563953,34.689894
33.138911,85.027378,138.908890,199.289367,63.700565,58.492967,29.527756,14.185560,138.592692,0.702160,84.129952,33.590624,195.527421,139.848002,191.254349,138.908433,78.191760,138.323685,-0.000678,-2.021551,32.000000,-235.824602,139.480150,-0.434188,22.649980,0.688845,291894.382552,0.939113,65.018103,21.556513,4.189290,0.031950,0.025534,227.700133,32.000000,245.154858,227.676453,228.656236,209.305650,32.000000,204.554735,68.606806,60.399686,99.477275,79.689902,40.403646,30.202598,36.157107,9.742460,26.726802,59.548680,34.730906
33.135850,84.998958,138.980951,199.276417,63.701139,58.494243,29.685328,14.182992,138.657459,0.702536,84.164439,33.512522,195.469775,139.891272,191.280111,138.943024,78.213579,138.380046,-0.000677,-2.022691,32.000000,-235.827499,139.428797,-0.434126,22.643266,0.689386,291889.696126,0.936322,64.999994,21.562857,4.191823,0.018638,0.024360,227.487564,32.000000,245.735629,227.515849,226.801358,209.590583,32.000000,204.608503,68.644843,60.406620,99.492959,79.689902,40.401321,30.202598,36.168638,9.742460,26.628255,59.557049,34.810510
33.156160,84.991784,138.974731,199.270223,63.716115,58.498036,29.736207,14.177141,138.685113,0.702714,84.064940,33.542732,195.482029,139.812503,191.284746,138.983459,78.204325,138.373705,-0.000677,-2.022701,32.000000,-235.829580,139.413483,-0.434171,22.631857,0.688440,291890.980580,0.944898,65.006180,21.556523,4.191716,0.016779,0.030630,227.272965,32.000000,245.802103,226.890821,226.537867,209.993874,32.000000,203.765148,68.633492,60.403131,99.507588,79.689902,40.431698,30.202598,36.144470,9.742460,26.603322,59.555456,34.921735
33.157327,84.981575,139.043191,199.269097,63.719049,58.505692,30.016885,14.181422,138.602118,0.702792,83.955634,33.605003,195.501118,139.776818,191.302091,139.023595,78.194593,138.317751,-0.000678,-2.021521,32.000000,-235.825462,139.341079,-0.433985,22.646518,0.688926,291854.640374,0.939936,64.982096,21.561614,4.194278,0.028568,0.028151,227.718844,32.000000,245.180330,226.822615,228.840382,210.215912,32.000000,203.529064,68.627872,60.395777,99.453169,79.689902,40.398511,30.202598,36.135171,9.742460,26.603239,59.553194,34.838390
33.144541,84.981575,138.909145,199.269097,63.719926,58.508235,29.556273,14.183848,138.514163,0.702663,84.009436,33.490799,195.512951,139.875326,191.336988,138.991959,78.166134,138.379433,-0.000678,-2.021521,32.000000,-235.823364,139.493774,-0.434038,22.584178,0.688949,291870.095672,0.937771,64.946155,21.567842,4.191521,0.030941,0.030469,228.173545,32.000000,244.972026,226.715932,230.671503,210.437305,32.000000,203.849267,68.648874,60.391383,99.489963,79.689902,40.405250,30.202598,36.154875,9.742460,26.567620,59.557630,34.877054
33.140216,84.971918,138.974277,199.270223,63.741177,58.509520,29.786452,14.181850,138.563975,0.702790,84.108452,33.570183,195.473360,139.853263,191.286634,138.884351,78.155991,138.347725,-0.000677,-2.021509,32.000000,-235.826509,139.477582,-0.434120,22.604084,0.690468,291958.904581,0.943970,64.952401,21.608767,4.191011,0.031326,0.053466,228.315787,32.000000,244.848843,227.407403,231.148733,209.534708,32.000000,204.238744,68.617352,60.357030,99.470436,79.689902,40.406310,30.202598,36.153237,9.742460,26.533851,59.551994,34.770745
33.137484,84.981023,138.916193,199.265719,63.749968,58.513344,29.680397,14.184133,138.649121,0.703155,84.130018,33.452912,195.508488,139.853589,191.271500,139.010498,78.139643,138.347886,-0.000678,-2.022652,32.000000,-235.821112,139.450170,-0.433892,22.632251,0.690468,291958.904581,0.943970,64.952401,21.608767,4.191011,0.023428,0.027805,227.914528,32.000000,245.024722,227.758090,229.055837,209.257782,32.000000,204.396592,68.623824,60.378678,99.481352,79.689902,40.407005,30.202598,36.161610,9.742460,26.565197,59.557875,34.732961
33.169368,84.999786,138.975186,199.268816,63.762049,58.518397,29.404446,14.188415,138.607803,0.703276,84.174189,33.539549,195.474106,139.792783,191.277520,138.970612,78.168406,138.371267,-0.000677,-2.022186,32.000000,-235.817322,139.440256,-0.434190,22.639883,0.690162,291970.298478,0.936805,64.948871,21.603771,4.193524,0.022930,0.035928,227.436285,32.000000,245.620981,227.644284,227.036051,209.446530,32.000000,204.859648,68.602411,60.378459,99.505416,79.689902,40.412046,30.202598,36.143065,9.742460,26.565004,59.553401,34.945139
33.163077,84.999786,138.864561,199.268816,63.787695,58.520958,29.578802,14.186845,138.564067,0.703414,84.147531,33.573390,195.416041,139.904423,191.282041,138.956004,78.180000,138.360066,-0.000677,-2.020432,32.000000,-235.818237,139.392023,-0.434497,22.626534,0.689198,292014.441620,0.940314,64.961847,21.620196,4.192117,0.031523,0.029038,227.159656,32.000000,245.826758,227.019921,226.369582,210.018922,32.000000,203.792140,68.594254,60.380295,99.499085,79.689902,40.388109,30.202598,36.146994,9.742460,26.630118,59.552751,34.933327
33.142069,85.006132,138.930180,199.275854,63.821545,58.518407,29.782586,14.185703,138.585153,0.703228,84.057645,33.594828,195.473765,139.787625,191.301653,138.895049,78.147622,138.360067,-0.000678,-2.018680,32.000000,-235.826099,139.465282,-0.434525,22.650189,0.688737,292010.701472,0.948302,64.935456,21.602596,4.189865,0.016474,0.024823,227.547875,32.000000,245.388017,226.801267,228.602422,210.114899,32.000000,203.413003,68.597450,60.362116,99.474701,79.689902,40.398148,30.202598,36.140148,9.742460,26.652184,59.553548,34.924449
33.135362,85.005304,138.863655,199.266001,63.835100,58.518427,29.812494,14.183848,138.541784,0.702991,84.054402,33.467246,195.475334,139.888865,191.293365,138.911284,78.111873,138.376984,-0.000677,-2.019266,32.000000,-235.822381,139.307447,-0.434285,22.619925,0.688887,292013.841535,0.942941,64.944363,21.585655,4.187324,0.024974,0.033941,227.999197,32.000000,245.014812,226.671924,230.207668,210.368983,32.000000,203.579748,68.586357,60.323629,99.473498,79.689902,40.388274,30.202598,36.161405,9.742460,26.649371,59.555899,34.749248
33.164934,85.014686,138.880501,199.266001,63.827419,58.518440,29.570127,14.179424,138.463650,0.702596,84.228128,33.559797,195.516441,139.814950,191.233822,138.833031,78.165987,138.223685,-0.000679,-2.018111,32.000000,-235.826477,139.334839,-0.434353,22.652838,0.688725,292048.054360,0.937083,64.980459,21.618032,4.191959,0.008882,0.036861,227.988126,32.000000,244.973995,227.696026,229.684773,209.287083,32.000000,204.327487,68.565580,60.355955,99.522705,79.689902,40.398627,30.202598,36.138416,9.742460,26.682033,59.552702,34.897597
33.148352,85.040347,138.779247,199.267971,63.843762,58.518849,29.566888,14.180708,138.424075,0.702599,84.241584,33.472553,195.439595,139.758161,191.209981,138.888098,78.180454,138.246027,-0.000679,-2.016945,32.000000,-235.826504,139.303981,-0.434299,22.637784,0.689517,292088.307547,0.936341,64.989134,21.661858,4.190799,0.025328,0.037932,227.401371,32.000000,245.616785,227.699099,227.429531,209.593105,32.000000,204.698359,68.549261,60.336957,99.495518,79.689902,40.408877,30.202598,36.135859,9.742460,26.682182,59.561042,34.896276
33.149981,85.040347,138.842169,199.267971,63.854053,58.519912,29.656824,14.185846,138.493607,0.702746,84.241584,33.451375,195.439595,139.792009,191.209981,138.882968,78.180454,138.217700,-0.000678,-2.016942,32.000000,-235.824645,139.324455,-0.434413,22.664351,0.688107,292025.238407,0.943152,64.956633,21.534528,4.187571,0.018302,0.014864,227.401371,32.000000,245.616785,227.699099,227.429531,209.593105,32.000000,204.698359,68.549261,60.336957,99.495518,79.689902,40.356312,30.202598,36.152702,9.742460,26.771513,59.558947,34.682411
33.124631,85.054971,138.841849,199.266564,63.856563,58.520979,30.015134,14.176427,138.406719,0.702654,84.249603,33.473307,195.419990,139.789115,191.263356,138.932874,78.168452,138.235217,-0.000677,-2.016974,32.000000,-235.834555,139.322542,-0.434686,22.657218,0.688518,292037.342977,0.943809,65.005775,21.530736,4.186611,0.024729,0.033808,227.225086,32.000000,245.743524,227.111998,226.232945,209.995998,32.000000,203.757895,68.550551,60.351272,99.504658,79.689902,40.380489,30.202598,36.164183,9.742460,26.822726,59.554895,34.781383
33.160177,85.067939,138.847399,199.263185,63.849438,58.520981,29.410857,14.180994,138.476497,0.702638,84.199231,33.424757,195.437261,139.699068,191.231018,138.747082,78.170789,138.256270,-0.000676,-2.016984,32.000000,-235.828021,139.281098,-0.434798,22.643030,0.687924,292042.020262,0.940916,65.003467,21.517202,4.188303,0.011176,0.036082,227.317330,32.000000,245.622656,226.858300,228.227389,210.202918,32.000000,203.315870,68.529136,60.343918,99.482875,79.689902,40.345341,30.202598,36.155464,9.742460,26.823286,59.553165,34.724083
33.166926,85.067939,138.835445,199.263185,63.828681,58.520979,29.680664,14.182564,138.484278,0.702591,84.191042,33.422591,195.510932,139.824940,191.237057,138.832911,78.174812,138.157610,-0.000677,-2.016980,32.000000,-235.823173,139.276957,-0.435004,22.622023,0.688594,292080.770230,0.930476,65.054007,21.537572,4.191499,0.007069,0.018236,227.889272,32.000000,245.040016,226.782828,230.122693,210.459551,32.000000,203.627161,68.538501,60.337425,99.526506,79.689902,40.375904,30.202598,36.141424,9.742460,26.868984,59.565202,34.849688
33.122000,85.075389,138.747122,199.264874,63.808543,58.515873,29.431287,14.179567,138.401196,0.702620,84.325159,33.457279,195.477774,139.722110,191.226406,138.811987,78.131667,138.220073,-0.000677,-2.018154,32.000000,-235.829612,139.307734,-0.435061,22.620711,0.688475,292074.271149,0.948553,65.016622,21.545294,4.187173,0.014623,0.024096,228.070690,32.000000,244.889346,227.740692,229.975112,209.393189,32.000000,204.237708,68.461536,60.316371,99.511667,79.689902,40.344803,30.202598,36.161786,9.742460,26.895837,59.559833,34.756732
33.232287,85.084219,138.724030,199.263467,63.814466,58.519704,29.579650,14.183277,138.444949,0.702524,84.385547,33.435649,195.414556,139.735771,191.194698,138.822216,78.174833,138.196196,-0.000677,-2.018726,32.000000,-235.821804,139.231497,-0.434780,22.682920,0.688958,292066.841613,0.939729,65.007066,21.494127,4.185961,0.026186,0.032121,227.434743,32.000000,245.428463,227.717756,227.749944,209.375638,32.000000,204.571611,68.459128,60.320236,99.493240,79.689902,40.352617,30.202598,36.152479,9.742460,26.927308,59.553499,34.773386
33.134620,85.096360,138.820856,199.264593,63.780594,58.520958,29.864537,14.186417,138.391703,0.702649,84.297886,33.483297,195.384170,139.659142,191.244554,138.863330,78.191118,138.155750,-0.000677,-2.020464,32.000000,-235.823910,139.193357,-0.435064,22.695796,0.689380,292110.370149,0.948972,65.078153,21.567123,4.188972,0.016380,0.029572,227.220898,32.000000,245.774581,227.239788,226.110085,209.838006,32.000000,203.990113,68.455166,60.329668,99.525177,79.689902,40.363335,30.202598,36.163126,9.742460,26.970341,59.559528,34.828338
33.115504,85.095808,138.680487,199.286552,63.762263,58.522226,29.725413,14.183134,138.416041,0.702905,84.284325,33.540929,195.437705,139.738075,191.252287,138.765031,78.188871,138.148387,-0.000679,-2.019878,32.000000,-235.822930,139.246854,-0.434753,22.669334,0.685648,292047.384439,0.941006,64.930883,21.512547,4.174375,0.008692,0.022053,227.228870,32.000000,245.709813,226.937611,227.422777,210.185347,32.000000,203.539133,68.469785,60.325960,99.490899,79.689902,40.354786,30.202598,36.160278,9.742460,26.971321,59.553961,34.754311
33.138486,85.095808,138.848984,199.286552,63.775250,58.523520,29.647195,14.183563,138.392607,0.702963,84.217444,33.483529,195.523553,139.700495,191.255944,138.805878,78.184327,138.144244,-0.000681,-2.021621,32.000000,-235.825125,139.316788,-0.434767,22.656169,0.687246,292082.475472,0.934956,65.081240,21.476931,4.189602,0.021364,0.028521,227.791005,32.000000,244.965154,226.719576,229.939938,210.358428,32.000000,203.646421,68.481013,60.302877,99.498094,79.689902,40.374372,30.202598,36.157741,9.742460,26.970381,59.556243,34.708089
33.147397,85.103258,138.825725,199.297813,63.777293,58.523525,29.491107,14.179852,138.416191,0.702990,84.207468,33.504347,195.477377,139.758120,191.259251,138.826125,78.165993,138.235540,-0.000681,-2.022192,32.000000,-235.829163,139.182551,-0.434714,22.690866,0.687876,292098.167880,0.939919,65.107779,21.475660,4.187781,0.022555,0.034352,228.212316,32.000000,244.786627,227.117815,231.015974,209.900621,32.000000,203.807165,68.486438,60.270156,99.493835,79.689902,40.380000,30.202598,36.142516,9.742460,26.997262,59.551925,34.722396
33.157475,85.103534,138.682939,199.302318,63.789711,58.526534,29.673490,14.180423,138.368711,0.702974,84.257347,33.464958,195.529141,139.635531,191.233427,138.828978,78.218215,138.155143,-0.000681,-2.022769,32.000000,-235.829412,139.333391,-0.434900,22.685411,0.688511,292100.603919,0.941735,65.075211,21.478222,4.189962,0.003947,0.028835,228.208815,32.000000,244.729039,227.579877,230.254122,209.494651,32.000000,204.303179,68.478254,60.271966,99.515932,79.689902,40.311905,30.202598,36.145319,9.742460,26.999271,59.546339,34.755631
33.134338,85.080632,138.751748,199.298939,63.798928,58.532889,29.419063,14.184561,138.386252,0.703065,84.308678,33.487614,195.520298,139.776695,191.188011,138.725388,78.197953,138.300322,-0.000681,-2.022745,32.000000,-235.824618,139.246323,-0.435225,22.650006,0.687244,292122.802989,0.946468,65.070040,21.540187,4.188134,0.015479,0.025036,227.458896,32.000000,245.257933,227.670660,228.004889,209.372712,32.000000,204.718782,68.488101,60.310875,99.497759,79.689902,40.359811,30.202598,36.146455,9.742460,27.000325,59.556577,34.765389
33.132917,85.080632,138.756802,199.298939,63.801017,58.534199,30.033308,14.181993,138.465402,0.703144,84.279805,33.519807,195.453964,139.715890,191.214913,138.867544,78.196613,138.251719,-0.000681,-2.022760,32.000000,-235.822269,139.221728,-0.435122,22.683864,0.686766,292078.267273,0.940399,65.056043,21.449545,4.182554,0.016328,0.020655,227.239430,32.000000,245.645594,227.421271,226.225515,209.703989,32.000000,204.260834,68.499589,60.277559,99.500462,79.689902,40.337019,30.202598,36.159020,9.742460,26.921663,59.553892,34.800239
33.168565,85.078149,138.847281,199.293590,63.817544,58.535462,29.608759,14.180138,138.436416,0.703007,84.193388,33.566033,195.477953,139.765257,191.213067,138.812395,78.228140,138.234356,-0.000679,-2.021004,32.000000,-235.821665,139.332942,-0.434797,22.673452,0.688507,292124.480379,0.949283,65.065912,21.539172,4.187551,0.021256,0.020836,227.232966,32.000000,245.777043,226.999516,227.024999,210.096616,32.000000,203.644200,68.492500,60.283834,99.481103,79.689902,40.359593,30.202598,36.146750,9.742460,26.913848,59.557128,34.675441
33.151399,85.078149,138.763237,199.287678,63.839373,58.541785,29.564220,14.177854,138.415011,0.702925,84.128360,33.533374,195.495969,139.720398,191.266599,138.774908,78.190557,138.265211,-0.000679,-2.020423,32.000000,-235.832472,139.275185,-0.434966,22.684467,0.687536,292132.769794,0.929931,65.067926,21.517295,4.187884,0.018267,0.025554,227.710771,32.000000,244.952786,226.635154,229.387814,210.393086,32.000000,203.607609,68.481913,60.247535,99.488535,79.689902,40.339651,30.202598,36.145399,9.742460,26.914643,59.560905,34.769131
33.155576,85.066836,138.766693,199.287397,63.834854,58.543071,29.704393,14.183277,138.451323,0.702790,84.141521,33.530188,195.569746,139.770680,191.280420,138.803311,78.175140,138.256921,-0.000679,-2.019358,32.000000,-235.823935,139.291376,-0.434756,22.691286,0.687596,292089.738887,0.942217,65.014955,21.477474,4.186111,0.018630,0.024151,228.135681,32.000000,244.875455,226.989233,231.008455,210.270032,32.000000,204.203116,68.492236,60.261319,99.514394,79.689902,40.361056,30.202598,36.139329,9.742460,26.915438,59.559036,34.666857
