OSU 80 Ton Compressor Load Stand
33.142599,85.066836,138.752830,199.287397,63.838316,58.546866,29.420518,14.177284,138.443532,0.702613,84.166540,33.527606,195.512281,139.702535,191.270195,138.777271,78.163527,138.227421,-0.000679,-2.019349,32.000000,-235.833207,139.249324,-0.434278,22.680402,0.687323,292168.112645,0.944251,65.039262,21.529797,4.185743,0.008977,0.020055,228.154683,32.000000,244.725975,227.521582,230.616641,209.603231,32.000000,204.135765,68.453997,60.223541,99.493434,79.689902,40.331610,30.202598,36.152766,9.742460,26.876856,59.559842,34.783584
33.135844,85.051384,138.758886,199.267690,63.834188,58.546874,29.555206,14.179281,138.489004,0.702389,84.239797,33.500040,195.519419,139.750535,191.241928,138.713262,78.152344,138.290797,-0.000678,-2.017600,32.000000,-235.825964,139.291786,-0.434579,22.683077,0.687057,292181.054633,0.939668,65.022034,21.541255,4.185320,0.019202,0.016640,227.539558,32.000000,245.212664,227.635344,228.296305,209.409781,32.000000,204.662552,68.477120,60.257387,99.514202,79.689902,40.350623,30.202598,36.152248,9.742460,26.823806,59.559144,34.665683
33.148165,85.037864,138.752806,199.257555,63.825732,58.546850,29.576874,14.177997,138.419729,0.702330,84.174536,33.530918,195.431623,139.712710,191.264080,138.855236,78.187659,138.165124,-0.000678,-2.015826,32.000000,-235.829707,139.262601,-0.434571,22.677805,0.687596,292217.051515,0.949186,65.040412,21.538773,4.186540,0.025779,0.030264,227.337873,32.000000,245.751199,227.511135,226.431973,209.737756,32.000000,204.725295,68.491102,60.251357,99.516187,79.689902,40.327720,30.202598,36.152242,9.742460,26.777360,59.545041,34.797964
33.139568,85.036484,138.788347,199.247701,63.829510,58.546815,29.659663,14.176285,138.426516,0.702545,84.085617,33.552597,195.439971,139.733346,191.265157,138.796970,78.156671,138.318327,-0.000677,-2.015795,32.000000,-235.834042,139.271004,-0.434729,22.674789,0.687626,292220.336928,0.945031,65.034531,21.580232,4.187577,0.029705,0.027193,227.209632,32.000000,245.611548,227.015147,226.780116,210.101343,32.000000,203.569496,68.479857,60.246298,99.501180,79.689902,40.371270,30.202598,36.149553,9.742460,26.777745,59.550903,34.915279
33.135114,85.036484,138.798571,199.247701,63.828061,58.546781,29.556586,14.184419,138.431872,0.702614,84.056395,33.575350,195.517085,139.766928,191.231912,138.838189,78.157860,138.174810,-0.000677,-2.015753,32.000000,-235.824760,139.262333,-0.434642,22.664456,0.687540,292167.271422,0.943942,65.003558,21.484871,4.185837,0.020708,0.026258,227.614706,32.000000,245.206771,226.666438,229.144548,210.296280,32.000000,203.832367,68.501472,60.230765,99.480283,79.689902,40.340855,30.202598,36.163196,9.742460,26.773328,59.560187,34.679916
33.137071,85.033449,138.781833,199.248264,63.828102,58.546787,29.667867,14.179852,138.411125,0.702330,84.018297,33.529687,195.490362,139.761057,191.271926,138.851550,78.149642,138.286145,-0.000676,-2.016366,32.000000,-235.830474,139.333146,-0.434633,22.620082,0.687894,292203.573905,0.941560,65.014355,21.589053,4.187995,0.021210,0.023763,228.186226,32.000000,244.908129,226.718686,230.619909,210.519792,32.000000,204.077736,68.512916,60.224691,99.525602,79.689902,40.364394,30.202598,36.156683,9.742460,26.763145,59.560069,34.759960
33.165376,85.017721,138.781321,199.248264,63.826086,58.546823,29.573323,14.187701,138.410148,0.702594,84.072542,33.602836,195.449834,139.808871,191.253508,138.835441,78.137251,138.259223,-0.000677,-2.016944,32.000000,-235.823937,139.356821,-0.434650,22.625380,0.688321,292202.704917,0.944977,65.020666,21.519299,4.188867,0.019944,0.027219,228.274561,32.000000,244.595662,227.398609,230.943846,209.539071,32.000000,204.209918,68.478657,60.223256,99.480621,79.689902,40.333030,30.202598,36.146219,9.742460,26.708849,59.561327,34.911684
33.169107,85.002821,138.780226,199.242915,63.823494,58.541728,29.668062,14.181565,138.539174,0.702480,84.125674,33.578181,195.481249,139.807466,191.242682,138.881132,78.144279,138.208359,-0.000675,-2.016946,32.000000,-235.827287,139.378911,-0.434790,22.580481,0.689570,292209.388552,0.941368,65.014857,21.580711,4.188114,0.013710,0.028383,227.779876,32.000000,245.085667,227.637036,228.813354,209.306214,32.000000,204.580562,68.478393,60.247339,99.512347,79.689902,40.366023,30.202598,36.133628,9.742460,26.709029,59.552456,34.721002
33.138505,85.002821,138.839840,199.242915,63.830620,58.536659,29.639833,14.180566,138.451553,0.702844,84.095537,33.544045,195.454907,139.736812,191.233396,138.811845,78.107147,138.247354,-0.000675,-2.018124,32.000000,-235.828286,139.324396,-0.434508,22.596190,0.688914,292199.922110,0.943500,64.959043,21.580243,4.184524,0.020564,0.031316,227.371154,32.000000,245.573391,227.590326,226.876941,209.732314,32.000000,204.756992,68.503161,60.246324,99.501772,79.689902,40.356807,30.202598,36.154958,9.742460,26.657348,59.558387,34.751082
33.134896,84.993164,138.831967,199.233062,63.811703,58.535382,29.794832,14.189413,138.499953,0.702711,84.046411,33.579858,195.430285,139.782526,191.263832,138.870075,78.130480,138.288523,-0.000677,-2.019874,32.000000,-235.821241,139.290007,-0.434331,22.563198,0.690138,292154.002487,0.940264,64.938861,21.548913,4.184021,0.018210,0.020914,227.306327,32.000000,245.653704,226.900450,226.411176,210.008312,32.000000,203.803861,68.505369,60.229243,99.505295,79.689902,40.376731,30.202598,36.160093,9.742460,26.623795,59.559616,34.732080
33.158493,84.986266,138.836929,199.229121,63.813572,58.531624,29.547523,14.180851,138.486814,0.702612,83.965990,33.532473,195.422571,139.812788,191.248778,138.756392,78.110995,138.424266,-0.000676,-2.020461,32.000000,-235.829311,139.393209,-0.434474,22.566056,0.690320,292180.287109,0.941990,64.982197,21.604677,4.189683,0.027261,0.031165,227.544289,32.000000,245.272706,226.784364,228.680974,210.328275,32.000000,203.415983,68.538536,60.243429,99.501117,79.689902,40.355176,30.202598,36.144027,9.742460,26.599762,59.563324,34.660841
33.187045,84.970814,138.834099,199.242352,63.809919,58.526576,29.919869,14.185275,138.517225,0.702257,83.983313,33.610481,195.465669,139.846575,191.259547,138.866100,78.078835,138.409101,-0.000677,-2.020371,32.000000,-235.822593,139.401875,-0.434233,22.596636,0.691329,292143.635965,0.937156,64.977654,21.601009,4.189902,0.009478,0.026351,228.011434,32.000000,244.883276,226.661595,230.383377,210.583594,32.000000,203.743288,68.502157,60.197870,99.495397,79.689902,40.386482,30.202598,36.139053,9.742460,26.599622,59.562085,34.718874
33.147226,84.970814,138.866766,199.242352,63.805974,58.521512,29.668714,14.180566,138.554356,0.702219,84.102599,33.567274,195.510868,139.870576,191.249048,138.832380,78.088419,138.266779,-0.000678,-2.020364,32.000000,-235.830580,139.364860,-0.434203,22.612844,0.690809,292132.415993,0.944220,64.937332,21.685306,4.187070,0.029145,0.023024,228.255527,32.000000,244.659940,227.273448,230.922069,209.644792,32.000000,204.187995,68.545910,60.226108,99.526407,79.689902,40.364379,30.202598,36.151179,9.742460,26.545700,59.558544,34.941251
33.130071,84.979644,138.823830,199.259807,63.800847,58.520213,29.610711,14.185703,138.505395,0.702426,84.191023,33.496878,195.526986,139.782405,191.221032,138.885270,78.118499,138.311421,-0.000678,-2.022136,32.000000,-235.825115,139.365918,-0.434191,22.664561,0.689309,292119.004566,0.931517,64.881465,21.710228,4.183382,0.024523,0.028483,227.911891,32.000000,245.010256,227.608293,229.209705,209.494050,32.000000,204.439727,68.542715,60.258564,99.526087,79.689902,40.393211,30.202598,36.164928,9.742460,26.576106,59.548532,34.713445
33.151545,84.998130,138.819964,199.279795,63.815212,58.518878,29.693414,14.176427,138.418650,0.702685,84.232442,33.454140,195.546517,139.749149,191.251609,138.831990,78.165842,138.291535,-0.000679,-2.022718,32.000000,-235.831113,139.359906,-0.434155,22.663801,0.689536,292097.778641,0.940504,64.937839,21.632684,4.189393,0.008717,0.025811,227.382774,32.000000,245.501584,227.564147,227.328518,209.504904,32.000000,204.736426,68.538848,60.271451,99.537403,79.689902,40.350325,30.202598,36.143740,9.742460,26.640121,59.549821,34.786739
33.160742,85.016341,138.717869,199.276699,63.835438,58.517622,29.744531,14.177854,138.410107,0.703019,84.277331,33.512420,195.480389,139.800656,191.225378,138.792510,78.143154,138.284310,-0.000679,-2.022110,32.000000,-235.828866,139.306022,-0.433935,22.681897,0.688092,292072.661806,0.942856,64.970970,21.623927,4.190267,0.006787,0.025252,227.224885,32.000000,245.678671,226.979251,226.125956,210.085033,32.000000,203.923971,68.546412,60.275312,99.536915,79.689902,40.370974,30.202598,36.132088,9.742460,26.640102,59.555181,34.787473
33.166818,85.016341,138.793436,199.276699,63.826493,58.513816,29.658229,14.182849,138.374570,0.702951,84.182323,33.494673,195.511326,139.705328,191.234896,138.832382,78.153233,138.301711,-0.000678,-2.023840,32.000000,-235.826002,139.332717,-0.433698,22.664745,0.687756,292021.147666,0.939607,64.959037,21.567087,4.187436,0.023071,0.019697,227.493271,32.000000,245.403425,226.858328,228.077141,210.257883,32.000000,203.455338,68.569710,60.283729,99.531914,79.689902,40.333548,30.202598,36.141666,9.742460,26.703469,59.563521,34.682117
33.143610,85.048073,138.717022,199.273883,63.821042,58.510070,29.747074,14.183277,138.426154,0.702870,84.203972,33.572584,195.525265,139.717501,191.251819,138.748713,78.150532,138.226069,-0.000678,-2.023852,32.000000,-235.824427,139.221055,-0.433576,22.671301,0.686705,292048.913218,0.937736,64.964225,21.586323,4.183196,0.019585,0.026061,228.077730,32.000000,244.967709,226.724648,230.187170,210.433220,32.000000,203.706851,68.569429,60.242725,99.512433,79.689902,40.336923,30.202598,36.157552,9.742460,26.813975,59.558023,34.688794
33.128925,85.056626,138.802932,199.271350,63.827873,58.508825,29.718861,14.181279,138.463217,0.703014,84.268526,33.521205,195.508321,139.792825,191.213977,138.813210,78.137101,138.173303,-0.000678,-2.023851,32.000000,-235.828883,139.259520,-0.433132,22.674134,0.687349,292016.731153,0.940223,64.955621,21.584556,4.184708,0.019110,0.023700,228.254279,32.000000,244.818608,227.119122,231.087470,209.953666,32.000000,204.037778,68.579162,60.252136,99.552262,79.689902,40.333390,30.202598,36.165187,9.742460,26.844179,59.552034,34.938169
33.174582,85.075389,138.727694,199.269379,63.800724,58.508819,29.756360,14.183991,138.421474,0.703176,84.325162,33.452932,195.530377,139.686405,191.168541,138.820159,78.119343,138.230374,-0.000678,-2.023840,32.000000,-235.826991,139.299105,-0.432761,22.615807,0.687267,292032.812682,0.938108,65.020218,21.551122,4.185332,0.019332,0.035873,228.206825,32.000000,244.857173,227.637316,229.449218,209.472149,32.000000,204.280573,68.562385,60.274652,99.560196,79.689902,40.366139,30.202598,36.126378,9.742460,26.844755,59.554974,34.672066
33.152679,85.075389,138.729330,199.269379,63.790273,58.508822,29.684222,14.180708,138.398742,0.703518,84.343312,33.490584,195.468999,139.710691,191.185077,138.809054,78.157474,138.167019,-0.000678,-2.023846,32.000000,-235.825848,139.303818,-0.432604,22.638257,0.687725,292052.633286,0.939432,65.049576,21.539339,4.189781,0.015089,0.016700,227.552111,32.000000,245.437791,227.614734,227.562025,209.465381,32.000000,204.898417,68.562493,60.295330,99.580969,79.689902,40.305746,30.202598,36.147978,9.742460,26.910640,59.550578,34.773239
33.143223,85.085599,138.749502,199.282048,63.828052,58.506135,29.748129,14.186987,138.408944,0.703408,84.362164,33.522853,195.446905,139.746659,191.187730,138.779804,78.197137,138.236962,-0.000679,-2.023850,32.000000,-235.817766,139.293292,-0.432471,22.620029,0.688504,292068.199830,0.936932,65.003678,21.584369,4.181747,0.019750,0.024113,227.287298,32.000000,245.682396,227.128139,226.158430,209.989752,32.000000,204.018454,68.576317,60.295020,99.586394,79.689902,40.332793,30.202598,36.152394,9.742460,26.946908,59.548818,34.765903
33.149667,85.092221,138.667762,199.291901,63.828770,58.503464,29.737063,14.179139,138.479872,0.703319,84.276950,33.510293,195.416580,139.754797,191.217189,138.762828,78.182213,138.289675,-0.000679,-2.023889,32.000000,-235.829877,139.314648,-0.432447,22.599809,0.688192,292035.637312,0.939860,65.034690,21.515961,4.184559,0.019483,0.045682,227.447112,32.000000,245.657593,226.928114,227.557275,210.317182,32.000000,203.390373,68.562865,60.299064,99.562204,79.689902,40.279996,30.202598,36.149741,9.742460,26.970784,59.555348,34.673166
33.181850,85.097188,138.794830,199.298376,63.840698,58.500948,29.637973,14.186702,138.390844,0.703208,84.213718,33.470425,195.414340,139.764970,191.187174,138.759961,78.145622,138.221658,-0.000680,-2.023846,32.000000,-235.821166,139.314870,-0.432095,22.591705,0.688961,291991.609073,0.938099,65.058293,21.509721,4.186361,0.020634,0.023326,227.967417,32.000000,245.027617,226.606328,229.760965,210.376422,32.000000,203.804279,68.536614,60.257440,99.542934,79.689902,40.329740,30.202598,36.158724,9.742460,26.971722,59.565615,34.647268
33.164602,85.097188,138.674756,199.298376,63.886120,58.500977,29.638700,14.173716,138.389952,0.702894,84.223719,33.527612,195.406087,139.734366,191.200440,138.863178,78.164803,138.199857,-0.000679,-2.025007,32.000000,-235.837102,139.280183,-0.432077,22.600098,0.689151,291996.762281,0.938228,65.055788,21.549826,4.183082,0.012815,0.020653,228.241699,32.000000,244.877638,227.002421,231.044527,209.942265,32.000000,204.096717,68.552955,60.237001,99.568070,79.689902,40.284131,30.202598,36.134487,9.742460,26.989948,59.554718,34.766856
33.127709,85.092497,138.780371,199.285708,63.866979,58.502229,29.695555,14.185275,138.443188,0.702914,84.267652,33.521140,195.482018,139.781324,191.184270,138.861699,78.167443,138.215497,-0.000677,-2.025004,32.000000,-235.823740,139.300227,-0.431898,22.625275,0.689299,292014.084229,0.940377,65.015189,21.553924,4.182854,0.035425,0.031189,228.263770,32.000000,244.878044,227.514506,230.110532,209.441192,32.000000,204.284126,68.523750,60.277192,99.586287,79.689902,40.318447,30.202598,36.151909,9.742460,26.974626,59.563186,34.949908
33.120724,85.078976,138.742198,199.271631,63.844625,58.503486,29.332176,14.184847,138.473322,0.702831,84.232337,33.497321,195.449262,139.750228,191.157216,138.843832,78.207234,138.228618,-0.000677,-2.024985,32.000000,-235.822365,139.321009,-0.431697,22.585070,0.688900,292000.360856,0.940867,65.039604,21.524327,4.181409,0.026505,0.027452,227.572667,32.000000,245.396671,227.650479,227.662152,209.415812,32.000000,204.832053,68.537445,60.278849,99.580610,79.689902,40.299582,30.202598,36.170093,9.742460,26.928598,59.557344,34.933033
33.150955,85.056075,138.844677,199.268534,63.822935,58.503244,29.586795,14.176427,138.550544,0.702653,84.156240,33.546242,195.390847,139.745397,191.176001,138.898974,78.157603,138.228850,-0.000677,-2.023822,32.000000,-235.831768,139.313242,-0.431187,22.620816,0.689132,292014.523609,0.940173,65.087171,21.529160,4.189254,0.015625,0.019556,227.243698,32.000000,245.864115,227.126163,226.198246,209.845519,32.000000,204.220408,68.525980,60.292038,99.562246,79.689902,40.331226,30.202598,36.158602,9.742460,26.929402,59.561908,34.764215
33.135987,85.056075,138.763274,199.268534,63.822077,58.500454,29.098515,14.174572,138.490832,0.702672,84.102236,33.517909,195.449569,139.695746,191.221093,138.883266,78.167768,138.250338,-0.000678,-2.023811,32.000000,-235.832476,139.300129,-0.430702,22.604923,0.690328,291971.307936,0.952023,65.083549,21.495638,4.188984,0.023405,0.030779,227.242898,32.000000,245.834054,226.832303,227.173492,210.151410,32.000000,203.567844,68.524910,60.303131,99.577380,79.689902,40.310911,30.202598,36.154357,9.742460,26.850491,59.560334,34.771332
33.140314,85.029586,138.864239,199.249109,63.831418,58.504177,29.808935,14.181850,138.546978,0.702928,84.058660,33.601695,195.448761,139.794701,191.194709,138.839369,78.187276,138.286184,-0.000677,-2.023800,32.000000,-235.826346,139.389150,-0.430388,22.628946,0.689064,291994.192751,0.942877,65.017816,21.545380,4.188256,0.018754,0.033145,227.865695,32.000000,245.146673,226.728265,229.573950,210.260964,32.000000,203.565353,68.555994,60.295903,99.575968,79.689902,40.352297,30.202598,36.137337,9.742460,26.758951,59.559587,34.778522
33.133108,85.022412,138.772263,199.238129,63.841581,58.507989,29.641600,14.187986,138.555402,0.703211,84.036281,33.646167,195.495939,139.841293,191.272048,138.953886,78.152261,138.397120,-0.000679,-2.024960,32.000000,-235.821684,139.317622,-0.430369,22.667918,0.689476,291975.577626,0.959107,65.039018,21.545482,4.187691,0.024446,0.035836,228.068256,32.000000,245.003922,226.941583,231.036453,210.030653,32.000000,204.139717,68.558362,60.270589,99.602749,79.689902,40.311173,30.202598,36.158807,9.742460,26.734330,59.552407,34.720708
33.162716,85.017445,138.867119,199.243760,63.852509,58.507973,29.909473,14.179567,138.532764,0.703171,84.077835,33.642621,195.461209,139.692421,191.222920,138.926398,78.172613,138.226113,-0.000680,-2.026709,32.000000,-235.827318,139.379198,-0.430314,22.736053,0.689035,291952.436457,0.936127,65.006399,21.543097,4.190191,0.027137,0.021584,228.144114,32.000000,244.924723,227.426357,230.468375,209.568685,32.000000,204.242198,68.537380,60.302292,99.603764,79.689902,40.347244,30.202598,36.166583,9.742460,26.734558,59.556017,34.841911
33.159247,85.017445,138.824142,199.243760,63.869358,58.510518,29.874794,14.180851,138.524895,0.703293,84.098930,33.587864,195.464979,139.830242,191.162041,138.923608,78.161951,138.324199,-0.000682,-2.027884,32.000000,-235.826689,139.374282,-0.430193,22.709723,0.687673,292007.110730,0.941673,65.009434,21.631084,4.188326,0.017276,0.029051,227.514575,32.000000,245.397259,227.555208,228.161409,209.324428,32.000000,204.647928,68.510098,60.279776,99.598572,79.689902,40.330909,30.202598,36.142538,9.742460,26.717499,59.553017,34.909042
33.162923,85.007512,138.842982,199.246012,63.871462,58.510661,29.738963,14.179281,138.558301,0.703620,84.133867,33.651107,195.405974,139.785444,191.176579,138.910303,78.168611,138.331444,-0.000682,-2.028485,32.000000,-235.828259,139.381360,-0.430106,22.721577,0.685454,291969.061744,0.932355,64.962531,21.529063,4.187447,0.031758,0.033040,227.151617,32.000000,245.771251,227.325930,226.449160,209.769200,32.000000,204.647190,68.527885,60.293962,99.615899,79.689902,40.350625,30.202598,36.155324,9.742460,26.683136,59.564317,34.889820
33.144265,84.982679,138.784340,199.245168,63.883900,58.513315,29.520205,14.178425,138.517403,0.703683,84.010472,33.536382,195.411487,139.772843,191.198922,138.830403,78.160200,138.336955,-0.000683,-2.030212,32.000000,-235.831901,139.306103,-0.429977,22.686617,0.686186,291995.157018,0.933581,64.967444,21.586577,4.186589,0.011007,0.029369,227.135879,32.000000,245.891297,226.802661,226.725842,210.241632,32.000000,203.569744,68.541251,60.296126,99.569593,79.689902,40.313210,30.202598,36.153339,9.742460,26.596944,59.556617,34.920781
33.149048,84.970262,138.897243,199.238974,63.882310,58.513257,29.653339,14.175143,138.617250,0.703890,83.920937,33.505972,195.450410,139.773312,191.218285,138.928819,78.156545,138.295637,-0.000684,-2.030799,32.000000,-235.834528,139.297437,-0.429861,22.663381,0.685823,291979.882402,0.937718,64.952306,21.583376,4.186693,0.015364,0.042663,227.675831,32.000000,245.229785,226.801673,229.316592,210.198619,32.000000,203.513113,68.540004,60.299484,99.584072,79.689902,40.339294,30.202598,36.154802,9.742460,26.596768,59.555761,34.778595
33.172090,84.970262,138.830454,199.238974,63.863645,58.513249,29.463750,14.176713,138.527785,0.703755,83.945705,33.629208,195.472906,139.845190,191.250011,138.906594,78.128235,138.280556,-0.000684,-2.031399,32.000000,-235.831319,139.442097,-0.430131,22.691495,0.686968,291991.202204,0.945216,64.953896,21.594419,4.187281,0.023685,0.016818,228.011157,32.000000,245.009283,226.782074,230.792466,210.276763,32.000000,204.107000,68.531210,60.277170,99.582109,79.689902,40.328297,30.202598,36.139605,9.742460,26.553373,59.562370,34.869057
33.156621,84.963916,138.931357,199.235877,63.860294,58.515768,29.716450,14.179995,138.523712,0.704128,84.030843,33.703800,195.467355,139.741135,191.213749,138.941983,78.135242,138.259026,-0.000685,-2.029649,32.000000,-235.826070,139.297720,-0.430125,22.656798,0.687978,291983.120001,0.940804,64.934706,21.578343,4.190082,0.014044,0.022005,228.134586,32.000000,244.962699,227.251174,230.503981,209.769104,32.000000,204.390147,68.557289,60.307285,99.609399,79.689902,40.342721,30.202598,36.133864,9.742460,26.531003,59.552034,34.776101
33.166899,84.973573,138.835991,199.246012,63.828891,58.515734,29.659668,14.183848,138.520374,0.704502,84.107398,33.570881,195.499804,139.824430,191.165234,138.917478,78.157388,138.282958,-0.000686,-2.027915,32.000000,-235.824839,139.453148,-0.430153,22.626166,0.686507,292004.364420,0.946168,64.902079,21.599449,4.185158,0.014860,0.024616,227.537533,32.000000,245.305075,227.666845,228.421118,209.425610,32.000000,204.495132,68.548646,60.325003,99.615773,79.689902,40.327638,30.202598,36.144821,9.742460,26.564185,59.559990,34.764875
33.158343,84.984058,138.889908,199.249672,63.809221,58.515705,29.655853,14.178996,138.510619,0.704377,84.157117,33.463693,195.465862,139.751228,191.187041,138.844827,78.137947,138.204484,-0.000687,-2.027317,32.000000,-235.824938,139.409138,-0.430116,22.614627,0.688189,292010.554389,0.938608,64.917635,21.582158,4.190154,0.020870,0.019902,227.256141,32.000000,245.725228,227.439840,226.717869,209.578066,32.000000,204.667377,68.549348,60.316896,99.631286,79.689902,40.335115,30.202598,36.162155,9.742460,26.563916,59.553263,34.715426
33.167381,84.984058,138.839752,199.249672,63.819343,58.513187,29.707147,14.181707,138.555661,0.704480,84.081035,33.643462,195.473501,139.714626,191.168043,138.940599,78.139287,138.287836,-0.000689,-2.027917,32.000000,-235.827963,139.321949,-0.430087,22.614679,0.688631,291990.254312,0.940119,64.912738,21.571444,4.185980,0.018801,0.028590,227.088494,32.000000,245.839960,226.750158,226.386185,210.167191,32.000000,203.827125,68.551011,60.288351,99.582468,79.689902,40.333391,30.202598,36.136760,9.742460,26.600142,59.559115,34.902072
33.185508,85.006132,138.881675,199.256147,63.813474,58.514438,29.705580,14.186131,138.461041,0.704445,84.060472,33.491133,195.485137,139.777939,191.224667,138.884557,78.155009,138.297321,-0.000689,-2.029074,32.000000,-235.823048,139.350194,-0.429967,22.580585,0.689328,292021.244878,0.940515,64.935338,21.553393,4.188687,0.019748,0.028709,227.508597,32.000000,245.357737,226.676354,228.687653,210.467175,32.000000,203.410166,68.575114,60.316892,99.602223,79.689902,40.325554,30.202598,36.126993,9.742460,26.676737,59.549054,34.775074
33.142141,85.003373,138.824287,199.246012,63.812858,58.515709,29.700674,14.184561,138.499350,0.704287,84.104199,33.589138,195.471106,139.716338,191.231399,138.815026,78.142228,138.161894,-0.000690,-2.027915,32.000000,-235.826257,139.322355,-0.430139,22.579064,0.688968,292004.397453,0.938582,64.922540,21.591875,4.186033,0.029265,0.037946,228.035222,32.000000,244.985221,226.769330,230.563471,210.472787,32.000000,203.796849,68.568225,60.282649,99.608597,79.689902,40.323882,30.202598,36.153337,9.742460,26.667214,59.559892,34.706108
33.158162,85.028206,138.846457,199.245168,63.809326,58.519494,29.784988,14.184847,138.407784,0.704347,84.193757,33.555799,195.458681,139.814010,191.239013,138.854752,78.087575,138.229434,-0.000689,-2.026163,32.000000,-235.821546,139.312851,-0.429969,22.565243,0.689910,292003.499820,0.938159,64.918957,21.580683,4.185010,0.026953,0.052698,228.178431,32.000000,244.826447,227.141940,230.978642,209.769578,32.000000,204.192101,68.573979,60.284263,99.594561,79.689902,40.275748,30.202598,36.163100,9.742460,26.667249,59.558023,34.659153
33.163089,85.028206,138.804124,199.245168,63.799593,58.520709,29.741347,14.184561,138.519290,0.704454,84.311498,33.481766,195.541137,139.746517,191.172043,138.791068,78.137536,138.190951,-0.000689,-2.026726,32.000000,-235.825273,139.317461,-0.429915,22.574947,0.690476,292036.945300,0.939617,64.977599,21.528758,4.188754,0.026749,0.029787,227.845870,32.000000,245.094809,227.562117,228.848062,209.416968,32.000000,204.353998,68.535194,60.270699,99.592790,79.689902,40.314047,30.202598,36.142106,9.742460,26.753720,59.556853,34.740224
33.166970,85.057730,138.780450,199.229684,63.791019,58.520660,29.703417,14.177854,138.465513,0.704468,84.293607,33.458816,195.442350,139.677169,191.146255,138.856560,78.134595,138.122049,-0.000687,-2.026746,32.000000,-235.833128,139.293785,-0.429689,22.569387,0.690797,292126.707704,0.936593,64.979742,21.615686,4.187399,0.025268,0.023942,227.345253,32.000000,245.531583,227.521008,227.083307,209.511033,32.000000,204.631808,68.541602,60.265836,99.603955,79.689902,40.285004,30.202598,36.123939,9.742460,26.856671,59.557177,34.742939
33.147201,85.076493,138.834700,199.226587,63.792025,58.520651,29.771468,14.179852,138.428612,0.704397,84.274776,33.518966,195.417940,139.661060,191.210883,138.831993,78.152890,138.208932,-0.000688,-2.026726,32.000000,-235.828180,139.321562,-0.429580,22.564771,0.690286,292077.409673,0.937841,64.972767,21.547337,4.185500,0.014476,0.036073,227.196821,32.000000,245.762317,226.836960,226.141541,210.224718,32.000000,203.874143,68.585202,60.287621,99.584515,79.689902,40.323501,30.202598,36.149007,9.742460,26.922439,59.559233,34.817040
33.127967,85.086426,138.721492,199.232780,63.786788,58.519424,29.622194,14.174715,138.455018,0.704291,84.186998,33.635982,195.454529,139.705187,191.207808,138.872326,78.156741,138.182736,-0.000687,-2.026140,32.000000,-235.832497,139.286403,-0.429493,22.595561,0.690351,292099.897301,0.938982,64.996794,21.517345,4.184297,0.024468,0.020610,227.545112,32.000000,245.486337,226.759510,228.251050,210.427288,32.000000,203.273573,68.598745,60.293743,99.574238,79.689902,40.321293,30.202598,36.141423,9.742460,26.923218,59.546162,34.759960
33.138808,85.086426,138.842938,199.232780,63.761183,58.515608,29.656372,14.179852,138.464405,0.704112,84.188725,33.626662,195.499902,139.720927,191.228537,138.882353,78.137536,138.202239,-0.000688,-2.025578,32.000000,-235.828671,139.299372,-0.429773,22.596374,0.691043,292102.830952,0.937460,65.043552,21.540576,4.188429,0.032042,0.035220,228.015625,32.000000,244.810625,226.730167,230.379387,210.372759,32.000000,203.557181,68.587414,60.250395,99.571937,79.689902,40.326843,30.202598,36.150637,9.742460,26.958571,59.556518,34.714545
33.164425,85.079252,138.691914,199.240382,63.761555,58.515644,29.770778,14.180423,138.512209,0.703988,84.182199,33.644939,195.480582,139.666688,191.229226,138.819362,78.068046,138.111721,-0.000689,-2.025053,32.000000,-235.828100,139.237616,-0.429500,22.621131,0.690013,292107.021629,0.942758,65.080735,21.524206,4.187444,0.023810,0.045519,228.199814,32.000000,244.811543,227.108415,231.100784,209.982307,32.000000,204.248148,68.584457,60.245310,99.575905,79.689902,40.286931,30.202598,36.133322,9.742460,26.934504,59.552712,34.742498
33.165781,85.075941,138.776579,199.235877,63.744661,58.515660,29.806136,14.185418,138.418978,0.704075,84.270385,33.445749,195.553314,139.645745,191.159796,138.788828,78.119262,138.214007,-0.000691,-2.025045,32.000000,-235.824581,139.240816,-0.429276,22.605710,0.690199,292104.301080,0.941287,65.065374,21.552731,4.189738,0.022303,0.022865,228.055064,32.000000,244.906202,227.613467,229.275634,209.464094,32.000000,204.264179,68.571971,60.240255,99.575357,79.689902,40.297107,30.202598,36.137810,9.742460,26.923808,59.545444,34.736262
33.139392,85.071526,138.658953,199.238974,63.726055,58.515660,29.645843,14.178568,138.362280,0.703987,84.251852,33.505336,195.468291,139.654882,191.164271,138.820441,78.139093,138.194588,-0.000691,-2.025037,32.000000,-235.829792,139.226624,-0.429370,22.623308,0.688473,292162.489081,0.936896,65.021919,21.578956,4.181948,0.020372,0.028049,227.413522,32.000000,245.345959,227.679321,227.296524,209.404507,32.000000,204.609624,68.594935,60.264288,99.566639,79.689902,40.287103,30.202598,36.151810,9.742460,26.924580,59.549929,34.744553
33.152752,85.071526,138.748132,199.238974,63.733120,58.515654,29.719075,14.182421,138.485442,0.703827,84.214849,33.590408,195.425579,139.705389,191.202115,138.730418,78.198952,138.098864,-0.000691,-2.025055,32.000000,-235.823152,139.352520,-0.429648,22.644420,0.689212,292106.140565,0.935738,65.016689,21.576628,4.184330,0.024130,0.024607,227.285677,32.000000,245.684451,226.864068,226.062406,210.183275,32.000000,203.925626,68.624271,60.295177,99.600598,79.689902,40.284072,30.202598,36.143796,9.742460,26.909986,59.557325,34.735162
33.181347,85.064352,138.727804,199.231373,63.759370,58.515703,29.667948,14.186559,138.531748,0.703789,84.111070,33.496272,195.450220,139.636773,191.170600,138.830877,78.180422,138.222658,-0.000692,-2.025038,32.000000,-235.819341,139.340016,-0.429575,22.634978,0.688685,292091.721519,0.941575,65.049646,21.547518,4.184113,0.011544,0.018564,227.402759,32.000000,245.479459,226.784385,227.889752,210.416974,32.000000,203.405529,68.602966,60.234198,99.533587,79.689902,40.284501,30.202598,36.138935,9.742460,26.885767,59.553194,34.948514
33.140767,85.050556,138.775415,199.226587,63.758779,58.520758,29.729823,14.180566,138.454332,0.703780,84.123013,33.528614,195.471148,139.745784,191.180293,138.841507,78.126377,138.186792,-0.000692,-2.023890,32.000000,-235.827466,139.344954,-0.429380,22.661781,0.688141,292022.236052,0.938857,65.030723,21.441903,4.185117,0.023598,0.020836,227.938829,32.000000,244.851044,226.677025,230.014362,210.417236,32.000000,203.703051,68.614409,60.214690,99.531369,79.689902,40.290580,30.202598,36.150832,9.742460,26.838495,59.554669,34.768984
33.122237,85.050280,138.701599,199.231373,63.759424,58.524821,29.654561,14.174001,138.489771,0.703984,84.175162,33.586862,195.507484,139.689466,191.223365,138.839343,78.145971,138.246993,-0.000691,-2.022731,32.000000,-235.836161,139.335616,-0.429335,22.663407,0.687878,292026.685002,0.939612,64.983067,21.519603,4.180897,0.016426,0.034808,228.148769,32.000000,244.731189,226.947246,231.087246,210.102117,32.000000,204.113724,68.608962,60.214226,99.544478,79.689902,40.293511,30.202598,36.146127,9.742460,26.839009,59.551758,34.726798
33.135829,85.050280,138.758993,199.231373,63.763996,58.526018,29.583831,14.178282,138.518895,0.704031,84.214380,33.526980,195.543759,139.667647,191.175772,138.873775,78.154101,138.259109,-0.000691,-2.022766,32.000000,-235.827291,139.341692,-0.429292,22.660496,0.687942,292114.411788,0.938913,65.026728,21.556509,4.187453,0.014737,0.017880,228.144096,32.000000,244.875624,227.472073,229.685101,209.675461,32.000000,204.304361,68.620903,60.230065,99.551209,79.689902,40.284854,30.202598,36.149446,9.742460,26.838563,59.560570,34.681237
33.198725,85.056902,138.701678,199.236159,63.755710,58.529827,29.706448,14.182564,138.495555,0.704065,84.222019,33.523952,195.499061,139.752512,191.178372,138.888487,78.192663,138.206909,-0.000692,-2.021024,32.000000,-235.827763,139.352173,-0.429279,22.654936,0.687983,292121.516990,0.941913,65.052707,21.565680,4.187567,0.014005,0.024941,227.437005,32.000000,245.372546,227.592746,227.434607,209.518501,32.000000,204.714360,68.598922,60.235151,99.543529,79.689902,40.314759,30.202598,36.138743,9.742460,26.862103,59.557000,34.772652
33.160584,85.040623,138.810627,199.242915,63.750694,58.533673,29.753516,14.179139,138.468922,0.704014,84.190624,33.518577,195.461520,139.726739,191.229443,138.824923,78.181373,138.205443,-0.000693,-2.019266,32.000000,-235.823320,139.204027,-0.429245,22.718771,0.688063,292113.417493,0.943778,65.033449,21.563339,4.187582,0.027493,0.016726,227.126866,32.000000,245.608320,226.945682,225.985035,210.130695,32.000000,204.093357,68.620864,60.222050,99.528499,79.689902,40.300194,30.202598,36.136800,9.742460,26.806128,59.549791,34.727605
33.136540,85.019653,138.695313,199.252769,63.743398,58.534960,29.602343,14.180994,138.530105,0.703977,84.039442,33.575174,195.468370,139.608533,191.220979,138.846661,78.166970,138.261331,-0.000693,-2.018130,32.000000,-235.828349,139.249935,-0.429346,22.708831,0.687040,292071.717129,0.938090,64.951027,21.499836,4.177922,0.019067,0.024617,227.256011,32.000000,245.710552,226.701545,227.271734,210.540821,32.000000,203.582157,68.606248,60.202248,99.492784,79.689902,40.285689,30.202598,36.163387,9.742460,26.806541,59.557915,34.842792
33.150573,85.019653,138.768223,199.252769,63.753088,58.538741,29.781803,14.176570,138.520451,0.703932,83.995648,33.551420,195.496091,139.703943,191.215575,138.824962,78.160375,138.178388,-0.000693,-2.018140,32.000000,-235.830478,139.313222,-0.428984,22.662699,0.686151,292105.608813,0.937764,64.988729,21.510426,4.186013,0.024808,0.030377,227.823441,32.000000,244.964498,226.669701,229.705525,210.576377,32.000000,203.624794,68.627115,60.211991,99.494768,79.689902,40.282555,30.202598,36.141669,9.742460,26.733963,59.554502,34.770378
33.187732,85.009995,138.774992,199.262622,63.738104,58.542045,29.618052,14.187273,138.501572,0.703658,84.019156,33.510305,195.508113,139.800613,191.199520,138.962136,78.150513,138.229085,-0.000693,-2.018129,32.000000,-235.818628,139.309077,-0.428934,22.669098,0.686415,292121.472966,0.943248,65.001813,21.551530,4.185570,0.018161,0.032401,228.025378,32.000000,244.733540,226.884857,230.910780,210.114592,32.000000,203.955497,68.615084,60.182206,99.476721,79.689902,40.288032,30.202598,36.131911,9.742460,26.700581,59.556902,34.702953
33.142044,84.999234,138.762168,199.261778,63.727350,58.542916,29.765794,14.182564,138.452734,0.703520,84.141312,33.582916,195.546134,139.723965,191.192042,138.875449,78.148630,138.138348,-0.000693,-2.016964,32.000000,-235.825632,139.275489,-0.428970,22.646832,0.687884,292141.372582,0.937209,64.981936,21.518495,4.185998,0.015625,0.015785,228.047451,32.000000,244.944031,227.361384,230.151554,209.814532,32.000000,204.426048,68.609486,60.215175,99.520203,79.689902,40.275051,30.202598,36.149545,9.742460,26.663300,59.551129,34.900312
33.143729,85.015238,138.757551,199.249672,63.734631,58.540330,30.038458,14.175856,138.448479,0.703198,84.185504,33.510097,195.517536,139.696541,191.128973,138.853421,78.168375,138.135395,-0.000692,-2.015217,32.000000,-235.826438,139.290319,-0.428823,22.623596,0.687129,292147.283545,0.941317,64.919674,21.552583,4.181515,0.022091,0.015401,227.489327,32.000000,245.449899,227.664871,227.801404,209.638457,32.000000,204.518741,68.595926,60.199799,99.502577,79.689902,40.314365,30.202598,36.149014,9.742460,26.663292,59.555830,34.693049
33.150433,85.015238,138.789590,199.249672,63.733111,58.537762,29.553818,14.181707,138.440437,0.703172,84.186956,33.594893,195.433874,139.701087,191.187794,138.853079,78.126291,138.291591,-0.000692,-2.013483,32.000000,-235.826652,139.372038,-0.428505,22.645757,0.688506,292162.865450,0.937991,64.973597,21.511102,4.186892,0.013688,0.006579,227.104552,32.000000,245.666488,227.288922,226.324303,209.962945,32.000000,204.365128,68.581379,60.188044,99.486768,79.689902,40.285398,30.202598,36.142081,9.742460,26.718988,59.555584,34.947267
33.160169,85.028482,138.865202,199.254176,63.739388,58.535164,28.777200,14.181707,138.460213,0.703021,84.089675,33.657269,195.475092,139.745620,191.220058,138.816246,78.181330,138.184342,-0.000689,-2.013755,32.000000,-235.827472,139.272185,-0.428180,22.629313,0.689161,292139.828871,0.929419,64.987214,21.489944,4.186540,0.016346,0.016854,227.285008,32.000000,245.884434,226.802769,226.847725,210.506698,32.000000,203.817961,68.608525,60.220082,99.467496,79.689902,40.320556,30.202598,36.135404,9.742460,26.765198,59.556567,34.910730
33.173814,85.030965,138.841399,199.258399,63.744946,58.535140,29.322912,14.188272,138.528230,0.702979,84.001492,33.538269,195.461326,139.782363,191.233998,138.866000,78.146165,138.316602,-0.000690,-2.015190,32.000000,-235.817301,139.394266,-0.428520,22.621629,0.688464,292170.274909,0.944418,64.977719,21.606663,4.186660,0.026431,0.034012,227.637889,32.000000,245.048593,226.529196,229.445293,210.581457,32.000000,203.384286,68.562454,60.181523,99.423143,79.689902,40.301765,30.202598,36.131478,9.742460,26.774115,59.563127,34.769864
33.114727,85.021032,138.869541,199.262622,63.729882,58.534855,29.709110,14.182849,138.578866,0.702884,84.072675,33.545191,195.459796,139.728981,191.229538,138.902299,78.101225,138.161487,-0.000690,-2.014615,32.000000,-235.825019,139.365838,-0.428469,22.619085,0.689061,292104.241300,0.969592,64.977175,21.500385,4.187711,0.003206,0.024567,228.050504,32.000000,244.829620,226.801485,230.964919,210.326252,32.000000,203.983829,68.561536,60.147848,99.454682,79.689902,40.318241,30.202598,36.143873,9.742460,26.774430,59.560895,34.673827
33.123647,85.021032,138.805325,199.262622,63.721592,58.537379,29.493472,14.186131,138.435055,0.702717,84.146753,33.549448,195.490025,139.739767,191.219712,138.784000,78.116343,138.216680,-0.000689,-2.014038,32.000000,-235.820097,139.351009,-0.428363,22.581162,0.688986,292138.903310,0.951141,64.960341,21.598736,4.185271,0.009092,0.019705,228.224044,32.000000,244.954015,227.170526,230.793706,209.879411,32.000000,204.511806,68.561164,60.170564,99.481069,79.689902,40.289223,30.202598,36.157601,9.742460,26.740170,59.557807,34.789820
33.187004,85.020480,138.740208,199.239819,63.731671,58.536081,29.506902,14.181137,138.447058,0.702667,84.204528,33.556149,195.497568,139.827428,191.168104,138.815349,78.130139,138.186056,-0.000689,-2.012266,32.000000,-235.824273,139.338673,-0.427767,22.563565,0.690126,292199.522806,0.940509,65.034104,21.569567,4.193589,0.030582,0.020935,227.574567,32.000000,245.213578,227.618230,228.123628,209.451326,32.000000,204.332566,68.541520,60.162058,99.453225,79.689902,40.327003,30.202598,36.154040,9.742460,26.738465,59.553086,34.731567
33.180155,85.033173,138.754776,199.220112,63.744554,58.529732,29.763601,14.181565,138.466445,0.702531,84.254858,33.528476,195.444306,139.626885,191.175985,138.849677,78.154058,138.230396,-0.000688,-2.011697,32.000000,-235.826959,139.329801,-0.427637,22.543292,0.690935,292193.002705,0.947159,65.021461,21.580826,4.190521,0.012884,0.011095,227.357413,32.000000,245.719060,227.311864,226.560074,209.792997,32.000000,204.704290,68.543005,60.188328,99.476170,79.689902,40.268622,30.202598,36.125596,9.742460,26.782766,59.557039,34.759006
33.122064,85.047797,138.754629,199.225461,63.765916,58.525949,29.505680,14.174287,138.377938,0.702301,84.226304,33.494395,195.412715,139.710305,191.209288,138.864564,78.150988,138.201407,-0.000687,-2.013433,32.000000,-235.833089,139.294459,-0.427533,22.580979,0.690176,292146.866605,0.944810,64.931188,21.552395,4.180558,0.024962,0.019500,227.230570,32.000000,245.781059,226.671207,226.686431,210.296449,32.000000,203.850230,68.544732,60.182096,99.454724,79.689902,40.301475,30.202598,36.144663,9.742460,26.783104,59.557944,34.665830
33.117430,85.047797,138.742461,199.225461,63.779969,58.522104,29.761464,14.181422,138.422664,0.702073,84.118213,33.601105,195.424359,139.720050,191.178238,138.765763,78.128907,138.262902,-0.000686,-2.015192,32.000000,-235.823823,139.319053,-0.427367,22.583759,0.690904,292102.263192,0.936788,64.953574,21.549664,4.181860,0.024924,0.027171,227.734102,32.000000,245.117745,226.641543,228.963181,210.328479,32.000000,203.159323,68.554297,60.171185,99.417528,79.689902,40.259541,30.202598,36.164499,9.742460,26.834343,59.550185,34.720415
33.176373,85.061869,138.766034,199.242634,63.786668,58.519541,29.571505,14.183848,138.493570,0.702043,84.164369,33.541967,195.469405,139.635367,191.215077,138.770145,78.134616,138.181585,-0.000683,-2.014017,32.000000,-235.824020,139.338447,-0.427224,22.601435,0.690693,292119.352401,0.946684,65.050470,21.538881,4.189190,0.017034,0.025412,228.162335,32.000000,244.891365,226.634404,230.891910,210.472383,32.000000,203.912353,68.557968,60.158939,99.446766,79.689902,40.293198,30.202598,36.148221,9.742460,26.883763,59.557393,34.882630
33.149731,85.062145,138.739807,199.244323,63.798331,58.519432,29.263521,14.183563,138.431832,0.701837,84.224384,33.536321,195.448921,139.621705,191.169295,138.835866,78.112059,138.224885,-0.000683,-2.014016,32.000000,-235.822338,139.368509,-0.427072,22.622836,0.690597,292126.061753,0.938624,65.057037,21.590344,4.189409,0.016919,0.019451,228.296727,32.000000,244.833270,227.184605,230.899468,209.695421,32.000000,204.180391,68.584855,60.171404,99.454428,79.689902,40.255247,30.202598,36.147965,9.742460,26.885351,59.557207,34.758786
33.137044,85.059938,138.726405,199.253050,63.822672,58.518139,29.291371,14.183563,138.454223,0.701885,84.284053,33.544281,195.455870,139.683693,191.156911,138.845808,78.142574,138.187340,-0.000684,-2.014588,32.000000,-235.822830,139.272735,-0.426770,22.603402,0.689154,292094.158024,0.942881,64.987623,21.545781,4.182676,0.026697,0.025921,227.792556,32.000000,245.238221,227.605028,228.409187,209.353834,32.000000,204.370348,68.584483,60.194538,99.444506,79.689902,40.286123,30.202598,36.153243,9.742460,26.885983,59.552496,34.749688
33.113454,85.059938,138.802655,199.253050,63.831772,58.516834,29.631709,14.179281,138.461873,0.701789,84.292114,33.519857,195.440956,139.660163,191.199657,138.804856,78.164309,138.116456,-0.000685,-2.016353,32.000000,-235.829406,139.272533,-0.426479,22.575419,0.688853,292128.585409,0.953606,65.025620,21.589030,4.185247,0.012542,0.026678,227.217625,32.000000,245.648929,227.502491,226.865514,209.452704,32.000000,204.601374,68.557882,60.184882,99.430827,79.689902,40.280322,30.202598,36.162976,9.742460,26.878932,59.555515,34.725917
33.150600,85.067388,138.791618,199.250798,63.822504,58.518127,29.558811,14.177712,138.410455,0.701822,84.283393,33.573354,195.456711,139.586817,191.190637,138.790900,78.165327,138.116845,-0.000685,-2.017533,32.000000,-235.831140,139.269495,-0.426255,22.583995,0.689585,292092.419331,0.953056,65.041384,21.540574,4.186445,0.017717,0.038820,227.190900,32.000000,245.874014,226.822273,226.325530,210.220233,32.000000,203.722299,68.608304,60.213142,99.429013,79.689902,40.274488,30.202598,36.144003,9.742460,26.905448,59.551689,34.752476
33.187697,85.079804,138.773523,199.244323,63.818666,58.519383,29.642755,14.181993,138.417515,0.701784,84.180705,33.497716,195.477771,139.705287,191.209597,138.777580,78.189805,138.208787,-0.000687,-2.018696,32.000000,-235.824400,139.289602,-0.426104,22.548327,0.691093,292071.670298,0.942793,65.074815,21.484958,4.191730,0.023037,0.028598,227.514501,32.000000,245.429784,226.691458,228.655019,210.258104,32.000000,203.347911,68.611586,60.186649,99.383919,79.689902,40.264319,30.202598,36.125993,9.742460,26.949268,59.561180,34.657686
33.138934,85.078149,138.701337,199.253332,63.798664,58.520655,29.941561,14.180994,138.406546,0.701572,84.170105,33.478199,195.472584,139.643768,191.245304,138.841120,78.110026,138.213828,-0.000688,-2.019878,32.000000,-235.825235,139.314872,-0.425963,22.561781,0.690201,292068.126614,0.944043,65.029631,21.484125,4.186700,0.022096,0.034625,227.957646,32.000000,244.944742,226.711247,230.493574,210.413885,32.000000,203.600362,68.626024,60.188219,99.416346,79.689902,40.301386,30.202598,36.131471,9.742460,26.950080,59.549899,34.749762
33.109904,85.078149,138.744384,199.253332,63.781826,58.521846,29.617366,14.181993,138.372242,0.701545,84.199557,33.576498,195.454373,139.668421,191.200711,138.802189,78.127564,138.213031,-0.000688,-2.019883,32.000000,-235.827842,139.350297,-0.425894,22.562857,0.690644,292043.974094,0.940312,64.989533,21.503592,4.181475,0.020779,0.025657,228.112420,32.000000,244.875195,227.200603,231.047699,209.721720,32.000000,204.152309,68.610205,60.192811,99.413811,79.689902,40.250786,30.202598,36.169480,9.742460,26.945130,59.554168,34.779402
33.118078,85.070147,138.716987,199.248264,63.787419,58.521832,29.672766,14.182135,138.436453,0.701707,84.231142,33.591585,195.490407,139.765787,191.157988,138.868827,78.156306,138.242557,-0.000688,-2.021625,32.000000,-235.823601,139.400856,-0.426022,22.613158,0.690792,292152.675709,0.932382,65.056918,21.585780,4.185450,0.023053,0.030470,227.790936,32.000000,245.197940,227.647290,229.099916,209.290038,32.000000,204.509827,68.613556,60.196196,99.415795,79.689902,40.284958,30.202598,36.145729,9.742460,26.918100,59.560118,34.753870
33.202059,85.059662,138.803239,199.239256,63.798472,58.521815,29.534355,14.185275,138.486989,0.701591,84.248653,33.553628,195.480507,139.763217,191.168869,138.855832,78.157216,138.212559,-0.000688,-2.021573,32.000000,-235.823412,139.274611,-0.425901,22.610457,0.691413,292151.302870,0.943473,65.098057,21.567861,4.190419,0.021860,0.014467,227.239118,32.000000,245.494844,227.769194,227.094139,209.373635,32.000000,204.371830,68.630921,60.208279,99.426711,79.689902,40.270362,30.202598,36.118662,9.742460,26.882389,59.555564,34.727385
33.182016,85.044486,138.772759,199.237003,63.811399,58.521744,29.278146,14.187130,138.563045,0.701422,84.162660,33.628580,195.394144,139.729347,191.201963,138.838456,78.155484,138.261101,-0.000688,-2.021214,32.000000,-235.816312,139.276466,-0.426182,22.600465,0.689626,292111.622442,0.941452,65.078469,21.553227,4.188558,0.022265,0.032666,227.054313,32.000000,245.805725,226.855917,226.067356,209.971030,32.000000,203.994578,68.601654,60.181235,99.384910,79.689902,40.276675,30.202598,36.117465,9.742460,26.882996,59.546428,34.926357
33.158908,85.044486,138.819295,199.237003,63.831876,58.524276,29.239826,14.183134,138.410321,0.701422,84.040250,33.528096,195.428088,139.768254,191.221805,138.884983,78.189155,138.292528,-0.000688,-2.019669,32.000000,-235.825061,139.370855,-0.426380,22.578697,0.688615,292070.286652,0.943333,64.949068,21.537983,4.180561,0.027283,0.030828,227.265917,32.000000,245.603560,226.839970,228.168771,210.299941,32.000000,203.395784,68.639605,60.195220,99.369647,79.689902,40.275305,30.202598,36.139273,9.742460,26.830780,59.559252,34.883364
33.118417,85.033449,138.752325,199.240945,63.851687,58.528077,29.502266,14.179852,138.499054,0.701603,84.054178,33.545119,195.484015,139.802817,191.238884,138.905822,78.158489,138.303938,-0.000689,-2.017882,32.000000,-235.829819,139.327272,-0.426392,22.590551,0.689119,292068.832664,0.952159,64.962253,21.562907,4.182168,0.015793,0.014433,227.744711,32.000000,244.958781,226.751694,230.355320,210.391359,32.000000,203.387702,68.666516,60.186719,99.415119,79.689902,40.296170,30.202598,36.149252,9.742460,26.792854,59.555692,34.781016
33.161598,85.016341,138.887221,199.238693,63.848695,58.531850,29.599684,14.183563,138.532510,0.701604,84.141506,33.603733,195.497527,139.738667,191.207884,138.857053,78.173069,138.152896,-0.000688,-2.017316,32.000000,-235.822830,139.342078,-0.426343,22.598131,0.690362,292054.574137,0.954145,64.994965,21.544247,4.186486,0.022686,0.019466,228.111269,32.000000,244.807346,227.097786,231.353644,209.722605,32.000000,204.217093,68.666576,60.179223,99.425741,79.689902,40.298726,30.202598,36.139259,9.742460,26.733765,59.554217,34.735529
33.177191,85.024895,138.757098,199.228558,63.823480,58.533132,29.516211,14.176142,138.506948,0.701421,84.150119,33.625388,195.477521,139.748701,191.131161,138.860878,78.159203,138.286352,-0.000688,-2.016135,32.000000,-235.832382,139.431084,-0.426215,22.631438,0.690457,292113.538760,0.946908,65.041290,21.580364,4.189582,0.027782,0.024350,227.906961,32.000000,245.024763,227.619472,229.518640,209.506482,32.000000,204.323726,68.623769,60.180902,99.424239,79.689902,40.274181,30.202598,36.139397,9.742460,26.733931,59.548552,34.921221
33.171813,85.024895,138.928296,199.228558,63.806653,58.529301,29.741096,14.185418,138.560352,0.701457,84.112047,33.575050,195.453130,139.902996,191.177177,138.871295,78.172784,138.291384,-0.000689,-2.017294,32.000000,-235.826384,139.364001,-0.426267,22.596111,0.690013,292086.623327,0.942529,64.963012,21.493616,4.188194,0.012584,0.008999,227.278711,32.000000,245.378554,227.823809,227.471131,209.062557,32.000000,204.407709,68.631228,60.197674,99.433886,79.689902,40.313057,30.202598,36.131939,9.742460,26.763870,59.557364,34.687033
