OSU 80 Ton Compressor Load Stand
33.157706,85.005856,138.865977,199.226587,63.808182,58.530418,29.905148,14.178425,138.586210,0.701487,84.091593,33.608017,195.420524,139.823575,191.212017,138.918574,78.133966,138.244724,-0.000689,-2.016134,32.000000,-235.833049,139.359782,-0.426369,22.626481,0.688298,292109.024283,0.944767,64.949492,21.571249,4.182304,0.027304,0.034526,227.085681,32.000000,245.840097,227.063550,225.904630,209.909480,32.000000,204.008163,68.638445,60.190270,99.446933,79.689902,40.285472,30.202598,36.150791,9.742460,26.697920,59.547451,34.928411
33.176566,84.979092,138.939518,199.218141,63.816391,58.531683,29.452315,14.182992,138.570020,0.701617,83.928360,33.652381,195.459716,139.885073,191.216306,138.976434,78.205158,138.436037,-0.000690,-2.016139,32.000000,-235.826023,139.322254,-0.426306,22.649901,0.690032,292077.500560,0.937721,64.957104,21.560071,4.188143,0.017698,0.033071,227.344097,32.000000,245.672147,226.913162,227.492095,210.278677,32.000000,203.495763,68.636259,60.195198,99.406528,79.689902,40.317493,30.202598,36.128079,9.742460,26.605002,59.554659,34.844186
33.144722,84.959225,138.828026,199.223490,63.833613,58.531644,29.517811,14.170719,138.575399,0.701593,83.888678,33.543620,195.488551,139.968392,191.210560,138.926351,78.174385,138.385240,-0.000691,-2.016148,32.000000,-235.833379,139.409834,-0.426075,22.594512,0.689098,292115.444613,0.932972,64.958038,21.576601,4.188045,0.017255,0.050343,227.800839,32.000000,244.994864,226.840359,229.968604,210.241810,32.000000,203.190617,68.656736,60.164664,99.417399,79.689902,40.324521,30.202598,36.175853,9.742460,26.604789,59.562134,34.860326
33.142125,84.959225,138.994095,199.223490,63.840025,58.534155,29.714294,14.181137,138.613110,0.701629,83.942611,33.552088,195.520730,139.881260,191.281969,138.967897,78.133316,138.315017,-0.000692,-2.016162,32.000000,-235.826567,139.404915,-0.426065,22.642138,0.688314,292020.334861,0.946718,64.904572,21.596761,4.187881,0.022954,0.020915,228.127978,32.000000,244.866049,227.071001,231.476469,209.910576,32.000000,204.127681,68.682698,60.184174,99.449106,79.689902,40.337689,30.202598,36.149096,9.742460,26.535427,59.551237,34.910216
33.197200,84.942670,138.886147,199.219830,63.843325,58.536726,29.470103,14.181137,138.655767,0.701663,84.013158,33.619012,195.534741,139.939496,191.207998,138.940680,78.121421,138.378517,-0.000692,-2.014433,32.000000,-235.830173,139.418947,-0.426184,22.646937,0.690098,292050.289135,0.945527,64.929796,21.603288,4.188541,0.018559,0.017346,228.147798,32.000000,244.957641,227.641942,229.846535,209.466428,32.000000,204.196496,68.631380,60.180614,99.417040,79.689902,40.313726,30.202598,36.146560,9.742460,26.477445,59.553548,34.755044
33.171923,84.946257,138.979250,199.206036,63.838083,58.536743,29.580409,14.183134,138.626222,0.701894,84.038544,33.620361,195.493889,139.887010,191.168062,138.962398,78.183728,138.343623,-0.000691,-2.013857,32.000000,-235.828176,139.447050,-0.426299,22.620003,0.689310,292106.835374,0.939393,64.933473,21.610827,4.193880,0.020903,0.029621,227.328119,32.000000,245.400421,227.746252,227.753326,209.207659,32.000000,204.459941,68.662836,60.187620,99.422509,79.689902,40.332744,30.202598,36.131551,9.742460,26.489322,59.552407,34.645360
33.168222,84.948465,138.890756,199.201531,63.829121,58.539013,29.007733,14.181565,138.593599,0.701936,84.096284,33.568435,195.447594,139.891476,191.169059,138.920410,78.144886,138.299284,-0.000690,-2.012723,32.000000,-235.824172,139.407138,-0.426324,22.630284,0.687876,292099.515322,0.945536,64.838953,21.653043,4.183671,0.024231,0.033837,227.065004,32.000000,245.775804,227.296938,226.111682,209.810891,32.000000,204.231451,68.641112,60.189605,99.420692,79.689902,40.293001,30.202598,36.131116,9.742460,26.488775,59.559960,34.657759
33.129459,84.948465,138.965462,199.201531,63.798067,58.545397,29.519892,14.178568,138.562491,0.702001,84.013264,33.573560,195.473770,139.907239,191.211789,138.905189,78.145773,138.356360,-0.000691,-2.012747,32.000000,-235.828972,139.427799,-0.426380,22.596951,0.689453,292045.219098,0.942771,64.878311,21.574075,4.189665,0.020006,0.026753,227.235633,32.000000,245.861168,227.007441,227.223318,210.201251,32.000000,203.522624,68.676421,60.210159,99.453243,79.689902,40.328874,30.202598,36.152877,9.742460,26.495912,59.550322,34.932520
33.165073,84.960881,138.896532,199.213918,63.775381,58.546688,29.815188,14.185989,138.573344,0.701939,83.994471,33.509833,195.487899,139.907971,191.176659,138.941946,78.131240,138.295872,-0.000691,-2.012740,32.000000,-235.823682,139.426572,-0.426402,22.615755,0.688910,292100.619430,0.961537,64.885757,21.591744,4.187465,0.015465,0.020392,227.595326,32.000000,245.071452,226.718452,229.617135,210.239881,32.000000,203.244316,68.635627,60.158454,99.407372,79.689902,40.314924,30.202598,36.144614,9.742460,26.538563,59.548768,34.941617
33.177904,84.975781,138.942815,199.226305,63.755282,58.550541,0.000000,14.179281,138.563368,0.702170,84.034917,33.575573,195.528846,139.841723,191.228016,138.924319,78.123758,138.350380,-0.000693,-2.011573,32.000000,-235.831537,139.387397,-0.426540,22.630913,0.690915,292146.996632,0.946118,64.940659,21.618113,4.194619,0.025483,0.038414,227.924197,32.000000,244.898133,226.961281,231.293801,210.107020,32.000000,203.830894,68.667451,60.156595,99.444189,79.689902,40.321028,30.202598,36.125435,9.742460,26.589926,59.562045,34.751302
33.142409,84.987921,138.855637,199.222364,63.744113,58.550577,29.558106,14.180994,138.591230,0.702083,84.132566,33.558930,195.495287,139.865457,191.184080,138.917883,78.115929,138.321730,-0.000692,-2.010432,32.000000,-235.833103,139.417988,-0.426494,22.605841,0.689536,292163.785608,0.935738,64.902632,21.603759,4.188036,0.016440,0.025457,228.183027,32.000000,244.989465,227.484254,230.392726,209.413341,32.000000,204.075652,68.628691,60.157745,99.454596,79.689902,40.300387,30.202598,36.144557,9.742460,26.589679,59.552152,34.778742
33.138419,84.987921,138.945775,199.222364,63.745134,58.550574,29.915947,14.185560,138.566705,0.702049,84.196678,33.520613,195.508132,139.872308,191.146563,138.947385,78.114371,138.406774,-0.000691,-2.010456,32.000000,-235.822799,139.431039,-0.426269,22.609146,0.689098,NaN,Inf,64.899368,21.637273,4.187812,0.016075,0.026260,227.355084,32.000000,245.344457,227.740051,227.950137,209.197766,32.000000,204.253298,68.634640,60.166274,99.424197,79.689902,40.319682,30.202598,36.151062,9.742460,26.631691,59.548906,34.948881
33.161114,85.003373,138.877229,199.209977,63.734145,58.549393,0.000000,14.177997,138.543615,0.701971,84.217813,33.560644,195.496761,139.861971,191.169485,138.895329,78.161279,138.295879,-0.000691,-2.012224,32.000000,-235.830035,139.449092,-0.426515,22.602038,0.690158,292228.393080,0.944672,64.961768,21.631420,4.189666,0.019577,0.026137,227.026390,32.000000,245.787874,227.341392,226.453302,209.723112,32.000000,204.232402,68.656559,60.206888,99.473192,79.689902,40.331454,30.202598,36.143699,9.742460,26.685298,59.549506,34.944332
33.170000,85.012203,138.927934,199.205754,63.734397,58.550656,29.462243,14.188129,138.507821,0.701860,84.195272,33.496217,195.451675,139.785320,191.143564,138.916543,78.154036,138.237777,-0.000693,-2.013968,32.000000,-235.824000,139.362144,-0.426468,22.595928,0.690445,292232.324702,0.933490,64.967420,21.673582,4.192891,0.017991,0.031156,227.094827,32.000000,245.823237,226.886093,226.944849,210.116204,32.000000,203.607198,68.644528,60.185079,99.442459,79.689902,40.313455,30.202598,36.133391,9.742460,26.716005,59.556115,34.730246
33.166783,85.028758,138.829646,199.217578,63.708881,58.554465,29.365596,14.182421,138.538233,0.701635,84.111109,33.617698,195.515255,139.925447,191.181485,138.821523,78.170601,138.267329,-0.000692,-2.015724,32.000000,-235.824791,139.383194,-0.426796,22.576127,0.690050,NaN,Inf,64.950729,21.573723,4.187954,0.012618,0.023541,227.598435,32.000000,245.191896,226.812764,229.261249,210.322612,32.000000,203.156670,68.674365,60.203884,99.449804,79.689902,40.309502,30.202598,36.137267,9.742460,26.716130,59.554846,34.947707
33.154237,85.028758,138.934547,199.217578,63.695300,58.558268,0.000000,14.177284,138.462327,0.701692,84.126551,33.545636,195.512232,139.820802,191.187581,138.901297,78.148456,138.222361,-0.000693,-2.016291,32.000000,-235.831404,139.417867,-0.426458,22.618902,0.690302,292195.090517,0.946970,64.946977,21.553212,4.188361,0.029173,0.028032,227.884978,32.000000,244.950167,226.830033,231.000070,210.150184,32.000000,203.624760,68.653455,60.182761,99.461477,79.689902,40.320624,30.202598,36.134126,9.742460,26.773878,59.556971,34.824303
33.152183,85.032069,138.801570,199.223772,63.712898,58.558310,29.272552,14.175000,138.541435,0.701736,84.204613,33.503393,195.481276,139.812320,191.101319,138.945952,78.146251,138.203263,-0.000692,-2.016264,32.000000,-235.831065,139.329926,-0.426441,22.619295,0.690674,292210.279449,0.950279,64.968086,21.550765,4.185804,0.027071,0.034823,228.157495,32.000000,244.841464,227.352860,230.814973,209.739066,32.000000,204.039054,68.633462,60.182717,99.468149,79.689902,40.294060,30.202598,36.126635,9.742460,26.785685,59.556115,34.883584
33.168507,85.038415,138.933581,199.228276,63.717790,58.560913,29.708626,14.181850,138.458558,0.701785,84.260936,33.583015,195.493605,139.770232,191.065839,138.859904,78.169672,138.289775,-0.000692,-2.017417,32.000000,-235.824706,139.433202,-0.425868,22.603402,0.689997,NaN,Inf,64.985852,21.551427,4.190552,0.020272,0.034445,227.523699,32.000000,245.278783,227.764679,228.475411,209.312630,32.000000,204.227896,68.634666,60.213741,99.482988,79.689902,40.314927,30.202598,36.132468,9.742460,26.808057,59.552397,34.781090
33.158304,85.030689,138.779045,199.232499,63.716911,58.563540,29.696206,14.180138,138.467633,0.701791,84.254471,33.606480,195.459489,139.921695,191.102453,138.895025,78.189824,138.284471,-0.000692,-2.017996,32.000000,-235.828714,139.366063,-0.425794,22.578671,0.689549,292262.876833,0.953809,64.992072,21.544506,4.186800,0.023873,0.025837,227.103709,32.000000,245.651195,227.536985,226.734361,209.439950,32.000000,204.248948,68.638908,60.212149,99.511883,79.689902,40.297169,30.202598,36.137261,9.742460,26.808448,59.557767,34.660841
33.127558,85.030689,138.916373,199.232499,63.696441,58.563603,29.376329,14.180994,138.437926,0.701747,84.223933,33.552270,195.417099,139.825165,191.174600,138.899466,78.213094,138.285654,-0.000692,-2.016242,32.000000,-235.828021,139.331351,-0.425788,22.568364,0.690276,292250.143816,0.939378,64.975304,21.562416,4.188720,0.024709,0.029829,227.138262,32.000000,245.981699,226.871839,226.258606,210.131908,32.000000,203.725198,68.629128,60.206888,99.506923,79.689902,40.309026,30.202598,36.153127,9.742460,26.781947,59.563324,34.750349
33.164029,85.030689,138.816311,199.234188,63.688720,58.566176,29.612106,14.177569,138.558387,0.701644,84.147388,33.466652,195.511561,139.792214,191.172659,138.881699,78.195880,138.341648,-0.000690,-2.014477,32.000000,-235.830299,139.421742,-0.425957,22.573400,0.690668,292239.743501,0.940101,64.982023,21.539730,4.185348,0.026135,0.060750,227.510179,32.000000,245.224981,226.697319,229.045348,210.296362,32.000000,203.295006,68.614036,60.208856,99.490923,79.689902,40.307586,30.202598,36.156649,9.742460,26.782260,59.559803,34.871992
33.176474,85.033173,138.959178,199.243197,63.710290,58.563677,29.745658,14.189128,138.562754,0.701664,84.203032,33.518333,195.472337,139.810462,191.218753,138.885762,78.150811,138.367410,-0.000690,-2.012721,32.000000,-235.817592,139.372606,-0.426311,22.623885,0.691986,292227.363481,0.951264,65.025576,21.517025,4.193378,0.030607,0.017388,228.035890,32.000000,244.864004,226.828950,230.598202,210.242805,32.000000,203.631240,68.645277,60.206407,99.524336,79.689902,40.323029,30.202598,36.128722,9.742460,26.791199,59.558770,34.779035
33.133252,85.048349,138.860045,199.248264,63.755100,58.561177,29.600302,14.176427,138.530278,0.701429,84.307359,33.595948,195.512827,139.769540,191.160047,138.910220,78.198259,138.377399,-0.000690,-2.012689,32.000000,-235.831768,139.244389,-0.426254,22.610221,0.690898,292244.656876,0.942643,64.973918,21.560980,4.185749,0.032202,0.030618,228.096527,32.000000,244.881609,227.204988,231.117324,209.782209,32.000000,204.253525,68.598857,60.209057,99.540569,79.689902,40.311850,30.202598,36.139511,9.742460,26.791536,59.554345,34.662528
33.147509,85.048349,138.875475,199.248264,63.781867,58.563564,29.882809,14.180423,138.524467,0.701556,84.355083,33.480877,195.499633,139.892618,191.111721,138.857988,78.181738,138.294388,-0.000690,-2.011490,32.000000,-235.831870,139.310222,-0.426498,22.580323,0.689639,292277.512034,0.938006,64.958785,21.618350,4.188485,0.016782,0.029084,227.660378,32.000000,245.099950,227.689728,228.875535,209.342135,32.000000,204.073788,68.577131,60.189631,99.527251,79.689902,40.294735,30.202598,36.140480,9.742460,26.844697,59.559272,34.942424
33.144350,85.079804,138.818842,199.248827,63.812280,58.564926,29.575515,14.175428,138.469951,0.701461,84.314673,33.600309,195.454339,139.888439,191.113357,138.890967,78.180613,138.308166,-0.000689,-2.011471,32.000000,-235.832276,139.342917,-0.426420,22.581923,0.690409,292242.608382,0.943893,65.035168,21.575670,4.190957,0.013080,0.021457,227.237328,32.000000,245.564826,227.655567,227.025750,209.404452,32.000000,204.500588,68.580240,60.197809,99.526955,79.689902,40.286952,30.202598,36.149651,9.742460,26.954569,59.548149,34.774340
33.156648,85.087806,138.826764,199.262059,63.818335,58.566272,29.563583,14.181137,138.488081,0.701223,84.279148,33.461773,195.429910,139.795782,191.142895,138.885104,78.176225,138.219194,-0.000690,-2.011472,32.000000,-235.827387,139.356946,-0.426121,22.574081,0.691167,292265.926695,0.934586,65.014972,21.552554,4.189620,0.018433,0.024806,227.043156,32.000000,245.848289,226.809948,226.311429,210.112573,32.000000,204.004376,68.569368,60.188088,99.505427,79.689902,40.275645,30.202598,36.135386,9.742460,26.983179,59.559724,34.690995
33.143702,85.102982,138.848677,199.275573,63.822660,58.566253,29.870153,14.179567,138.495827,0.701121,84.219947,33.501950,195.458666,139.791928,191.168123,138.925583,78.194261,138.303979,-0.000689,-2.011466,32.000000,-235.829776,139.371856,-0.426085,22.597501,0.691034,292298.406228,0.944477,65.050900,21.560258,4.188311,0.018509,0.035756,227.378940,32.000000,245.434801,226.751071,228.483726,210.166322,32.000000,203.250509,68.580613,60.199865,99.510197,79.689902,40.297031,30.202598,36.127180,9.742460,26.984072,59.546202,34.732300
33.142002,85.102982,138.807362,199.275573,63.817573,58.568793,29.907341,14.180423,138.495702,0.701271,84.213718,33.598806,195.497068,139.833566,191.189157,138.898733,78.149320,138.254720,-0.000688,-2.010305,32.000000,-235.829740,139.323438,-0.425943,22.602799,0.691128,292310.326272,0.944529,65.041486,21.522144,4.186996,0.014325,0.022691,227.919320,32.000000,245.028171,226.802309,230.374372,210.318829,32.000000,203.527126,68.609945,60.177014,99.509246,79.689902,40.267562,30.202598,36.142978,9.742460,27.037789,59.563304,34.737289
33.153574,85.105190,138.904212,199.280640,63.800118,58.567566,29.549582,14.182849,138.537026,0.701412,84.217876,33.587425,195.520177,139.858993,191.180583,138.878342,78.153948,138.326197,-0.000687,-2.011621,32.000000,-235.830756,139.407933,-0.425654,22.619689,0.690725,292307.934621,0.935248,65.074996,21.544610,4.189293,0.025751,0.018019,228.123456,32.000000,244.926983,227.173884,231.259143,209.775780,32.000000,204.143824,68.598944,60.178077,99.506142,79.689902,40.316334,30.202598,36.148710,9.742460,27.046513,59.552417,34.912050
33.171188,85.104086,138.866280,199.278106,63.769962,58.563689,29.553328,14.175286,138.511812,0.701141,84.280191,33.545263,195.550537,139.879977,191.141296,138.966773,78.190842,138.291046,-0.000687,-2.013394,32.000000,-235.831107,139.428270,-0.425386,22.623780,0.690475,292368.738361,0.934176,65.077407,21.566023,4.188261,0.005363,0.020282,227.992544,32.000000,245.102518,227.669695,229.228987,209.342985,32.000000,204.209656,68.613270,60.196747,99.521298,79.689902,40.290371,30.202598,36.125384,9.742460,27.043749,59.553243,34.925990
33.175725,85.090289,138.898998,199.275291,63.775644,58.559919,29.560292,14.180708,138.588657,0.701290,84.265517,33.594219,195.533654,139.845923,191.170007,138.989308,78.198149,138.300387,-0.000687,-2.014570,32.000000,-235.826832,139.509235,-0.425248,22.638388,0.690107,292355.364734,0.945125,65.063223,21.595534,4.189721,0.021576,0.020297,227.307985,32.000000,245.636206,227.631790,227.571298,209.428808,32.000000,204.473804,68.614344,60.177679,99.527628,79.689902,40.320438,30.202598,36.141608,9.742460,27.044808,59.559233,34.889527
33.159403,85.090289,138.883658,199.275291,63.784179,58.558609,29.469569,14.179139,138.599345,0.701508,84.207150,33.592162,195.464468,139.866049,191.197331,138.954002,78.193200,138.310570,-0.000687,-2.015742,32.000000,-235.829057,139.463449,-0.425244,22.621996,0.689505,292288.988714,0.944414,65.037180,21.541853,4.186352,0.026011,0.023629,227.233660,32.000000,245.878863,226.986834,226.266004,210.049992,32.000000,203.893072,68.630051,60.184729,99.518787,79.689902,40.295872,30.202598,36.132878,9.742460,26.997846,59.554954,34.875073
33.135636,85.070147,138.849757,199.274446,63.775688,58.565010,29.735299,14.176713,138.584824,0.701225,84.087710,33.618487,195.452157,139.907504,191.187524,139.032902,78.177694,138.439553,-0.000685,-2.016890,32.000000,-235.833450,139.348117,-0.425226,22.621708,0.689035,292250.184742,0.943967,65.016960,21.539006,4.186766,0.023946,0.023011,227.510086,32.000000,245.715708,226.806612,228.037855,210.192497,32.000000,203.268174,68.591047,60.162963,99.501647,79.689902,40.308176,30.202598,36.148187,9.742460,26.928722,59.556400,34.701706
33.171375,85.043382,138.966300,199.263748,63.777994,58.566475,29.585366,14.182849,138.634599,0.700986,84.052236,33.592461,195.464505,139.868128,191.176545,138.981018,78.135975,138.374027,-0.000685,-2.016861,32.000000,-235.823052,139.419354,-0.425463,22.616017,0.689733,292255.558107,0.947340,65.040068,21.548819,4.188364,0.012335,0.015886,227.953102,32.000000,245.070365,226.765139,230.198599,210.327087,32.000000,203.572997,68.598507,60.133551,99.470552,79.689902,40.326947,30.202598,36.126029,9.742460,26.836457,59.558593,34.745506
33.178022,85.019653,138.875673,199.250798,63.767828,58.566514,29.641843,14.173859,138.597987,0.700768,84.155236,33.560404,195.438448,139.865989,191.212847,138.941877,78.140149,138.436209,-0.000684,-2.015688,32.000000,-235.832698,139.386705,-0.425219,22.629890,0.690063,292299.066054,0.939643,65.053589,21.625903,4.190345,0.018621,0.028431,228.144819,32.000000,245.006347,227.113573,231.389827,210.035305,32.000000,204.088798,68.621102,60.139163,99.491471,79.689902,40.322074,30.202598,36.115631,9.742460,26.836899,59.559164,34.934354
33.184725,85.019653,138.915334,199.250798,63.757613,58.566559,29.443679,14.179710,138.607270,0.700706,84.165582,33.567067,195.397762,139.856832,191.126316,138.945283,78.141188,138.406147,-0.000682,-2.016845,32.000000,-235.829797,139.466141,-0.425094,22.631910,0.690033,292316.678595,0.943306,64.976210,21.636345,4.189344,0.027610,0.033759,228.215369,32.000000,245.055516,227.566121,229.769794,209.453014,32.000000,204.213702,68.610361,60.118655,99.480453,79.689902,40.308453,30.202598,36.116489,9.742460,26.754745,59.557541,34.749762
33.153073,85.030965,138.862941,199.247701,63.768341,58.565349,29.744212,14.183134,138.656948,0.700506,84.114820,33.645051,195.394644,139.908706,191.110031,138.939744,78.146833,138.444342,-0.000681,-2.018557,32.000000,-235.827848,139.460429,-0.424899,22.647173,0.689139,292292.743249,0.941263,64.943072,21.661853,4.185773,0.027398,0.025444,227.508280,32.000000,245.499237,227.685576,227.602447,209.474819,32.000000,204.369881,68.595575,60.164599,99.488370,79.689902,40.334774,30.202598,36.128507,9.742460,26.794283,59.553646,34.893929
33.162751,85.016341,138.995224,199.243197,63.778273,58.564103,29.453599,14.184847,138.629078,0.700364,84.122901,33.719048,195.379498,139.912539,191.136836,139.007789,78.142700,138.417161,-0.000682,-2.020263,32.000000,-235.822857,139.460020,-0.424833,22.655487,0.689112,292289.182186,0.947398,64.933586,21.646464,4.186123,0.028229,0.023564,227.268373,32.000000,245.777617,227.173158,226.250236,209.850474,32.000000,204.069437,68.607365,60.150057,99.489148,79.689902,40.337284,30.202598,36.130451,9.742460,26.743796,59.560187,34.875587
33.168351,84.988197,138.930933,199.234188,63.754019,58.565399,29.502890,14.178711,138.632258,0.700356,83.952871,33.665805,195.408660,139.828754,191.218734,139.019417,78.165496,138.372990,-0.000683,-2.020846,32.000000,-235.828010,139.443768,-0.424741,22.632644,0.688988,292298.057853,0.938769,64.989708,21.659050,4.188539,0.022772,0.034150,227.396983,32.000000,245.876387,226.907513,227.629369,210.297362,32.000000,203.545983,68.642346,60.160203,99.488136,79.689902,40.333506,30.202598,36.129376,9.742460,26.743962,59.556066,34.758052
33.167474,84.988197,139.011578,199.234188,63.763306,58.569180,29.665481,14.180423,138.703758,0.700357,83.956904,33.558684,195.507291,139.916108,191.205270,139.000594,78.161365,138.433795,-0.000683,-2.020245,32.000000,-235.833346,139.407138,-0.424605,22.649350,0.689006,292281.326610,0.947691,64.961379,21.650210,4.191306,0.021906,0.023938,227.903163,32.000000,244.991318,226.751092,229.844970,210.260420,32.000000,203.393229,68.631185,60.144730,99.488115,79.689902,40.344409,30.202598,36.127460,9.742460,26.646167,59.548336,34.941984
33.129804,84.969159,138.880858,199.232499,63.764133,58.565361,29.561306,14.177569,138.632914,0.700341,83.979729,33.525130,195.512558,140.016024,191.209464,139.021861,78.140949,138.408087,-0.000684,-2.020230,32.000000,-235.827512,139.448337,-0.424579,22.672796,0.689351,292240.286287,0.945903,64.925306,21.606329,4.188660,0.023352,0.057210,228.276329,32.000000,244.876195,227.020777,231.314995,210.109928,32.000000,204.147208,68.630968,60.122679,99.487840,79.689902,40.335015,30.202598,36.146727,9.742460,26.579844,59.547205,34.750569
33.180390,84.965848,138.973464,199.240382,63.781017,58.564077,29.625468,14.180423,138.625798,0.700503,84.034938,33.637629,195.486292,139.920023,191.172123,139.063504,78.118438,138.429714,-0.000684,-2.021386,32.000000,-235.824003,139.539297,-0.424536,22.684624,0.689194,292264.317719,0.940806,64.926548,21.639485,4.191202,0.021925,0.022932,228.260496,32.000000,244.971713,227.532402,230.270995,209.683195,32.000000,204.346420,68.601788,60.130569,99.490734,79.689902,40.330403,30.202598,36.121687,9.742460,26.568027,59.552338,34.681310
33.189596,84.965848,138.991450,199.243760,63.797446,58.566519,29.764318,14.181565,138.643284,0.700318,84.069131,33.632111,195.503119,139.883972,191.130202,139.036939,78.139955,138.420572,-0.000683,-2.022542,32.000000,-235.831057,139.462122,-0.424636,22.665427,0.688559,292267.416482,0.945146,64.960863,21.647631,4.192022,0.024168,0.022316,227.601060,32.000000,245.348932,227.794464,228.057937,209.310190,32.000000,204.396172,68.608131,60.139495,99.485266,79.689902,40.376874,30.202598,36.111387,9.742460,26.567680,59.556676,34.898698
33.171030,84.965848,138.995454,199.243760,63.785529,58.566477,29.663524,14.183848,138.688551,0.700188,84.106394,33.605480,195.450645,139.900774,191.157509,139.019013,78.157192,138.362129,-0.000683,-2.022534,32.000000,-235.827790,139.425084,-0.424667,22.679300,0.687678,292263.224928,0.941564,64.885916,21.680465,4.188422,0.019018,0.035865,227.388417,32.000000,245.745408,227.283061,226.409801,209.786747,32.000000,204.216213,68.612179,60.152401,99.525752,79.689902,40.342288,30.202598,36.122813,9.742460,26.567332,59.551247,34.939783
33.177201,84.958398,138.915497,199.242915,63.793756,58.566451,29.693155,14.187986,138.607212,0.700181,84.073226,33.524339,195.460504,139.933459,191.164123,138.962198,78.144518,138.391244,-0.000683,-2.020771,32.000000,-235.820045,139.483065,-0.424447,22.705579,0.688198,292248.935205,0.936938,64.872887,21.654582,4.187802,0.010902,0.019541,227.421023,32.000000,245.897387,226.948310,227.095189,210.346284,32.000000,203.693795,68.608897,60.150765,99.502554,79.689902,40.371381,30.202598,36.137812,9.742460,26.541079,59.553971,34.922469
33.178404,84.969435,139.039230,199.238974,63.785849,58.566427,29.687238,14.178568,138.617242,0.700244,84.023823,33.575997,195.504154,139.834321,191.201023,138.972337,78.140452,138.389008,-0.000683,-2.018977,32.000000,-235.828153,139.427799,-0.424158,22.714312,0.688101,292236.958399,0.940673,64.899165,21.609448,4.190266,0.020029,0.021384,227.840953,32.000000,245.053775,226.852724,229.629250,210.222038,32.000000,203.273690,68.621782,60.151185,99.512622,79.689902,40.363012,30.202598,36.114118,9.742460,26.578997,59.559144,34.670232
33.181140,84.998130,138.919150,199.234470,63.775217,58.569047,29.552598,14.186845,138.579920,0.700288,84.104111,33.558446,195.542671,139.951567,191.202811,139.018098,78.131455,138.386184,-0.000683,-2.017831,32.000000,-235.821679,139.522387,-0.423824,22.729182,0.686908,292242.628403,0.939536,64.882980,21.636021,4.187077,0.028789,0.024116,228.326849,32.000000,244.974009,226.932459,231.136352,210.235417,32.000000,204.036185,68.631298,60.145684,99.522690,79.689902,40.328556,30.202598,36.118543,9.742460,26.578686,59.561327,34.851082
33.172306,84.998130,139.018698,199.234470,63.756708,58.569114,29.790716,14.178568,138.584555,0.700449,84.132884,33.630576,195.492745,139.871025,191.149741,139.007540,78.162273,138.362236,-0.000683,-2.017840,32.000000,-235.826677,139.404631,-0.423091,22.747724,0.687077,292254.633218,0.939709,64.892314,21.639019,4.190655,0.008632,0.024006,228.300334,32.000000,245.004733,227.491253,230.643202,209.789052,32.000000,204.127921,68.631605,60.174124,99.533117,79.689902,40.354941,30.202598,36.118381,9.742460,26.678257,59.554168,34.925477
33.159355,85.013582,138.908199,199.237566,63.774058,58.567865,29.544275,14.180566,138.621528,0.700629,84.128898,33.528614,195.534613,139.887214,191.075244,138.978898,78.145493,138.374192,-0.000682,-2.017270,32.000000,-235.835170,139.409565,-0.422820,22.725616,0.686231,292297.525574,0.944010,64.917136,21.646668,4.186690,0.025706,0.017619,227.636249,32.000000,245.397685,227.787334,228.428414,209.297916,32.000000,204.459635,68.624167,60.185503,99.535188,79.689902,40.334722,30.202598,36.129128,9.742460,26.731969,59.549113,34.951522
33.166203,84.998682,139.003644,199.243760,63.780977,58.566598,29.703996,14.177284,138.568888,0.700475,84.204528,33.494956,195.482443,139.892578,191.109799,139.061505,78.156026,138.483056,-0.000683,-2.015515,32.000000,-235.832879,139.485252,-0.422893,22.731411,0.686169,292268.267372,0.936727,64.929641,21.604419,4.190806,0.017390,0.031858,227.369369,32.000000,245.856193,227.469131,226.609461,209.963062,32.000000,204.503111,68.646433,60.181125,99.546270,79.689902,40.351901,30.202598,36.119027,9.742460,26.680346,59.558102,34.753283
33.185726,85.009719,138.941048,199.241789,63.750494,58.567876,29.786849,14.176285,138.546152,0.700239,84.150948,33.550647,195.483803,139.853571,191.146971,139.006397,78.188395,138.394397,-0.000684,-2.014198,32.000000,-235.833714,139.451948,-0.423019,22.712660,0.686667,292296.148848,0.944939,64.963428,21.626906,4.189110,0.000937,0.009482,227.362921,32.000000,245.884696,226.924447,226.915598,210.155834,32.000000,203.774537,68.640922,60.199489,99.527733,79.689902,40.333446,30.202598,36.110825,9.742460,26.680332,59.547293,34.910069
33.180585,85.009719,138.999626,199.241789,63.726732,58.564079,29.585139,14.177569,138.639778,0.700151,84.122369,33.524805,195.502850,139.927120,191.191676,138.908428,78.184893,138.381642,-0.000684,-2.014039,32.000000,-235.828004,139.469874,-0.423294,22.692859,0.686681,292265.711300,0.939604,64.938833,21.668330,4.191123,0.012842,0.028080,227.636210,32.000000,245.308379,226.775627,229.213237,210.281714,32.000000,203.378529,68.615305,60.189986,99.541159,79.689902,40.351508,30.202598,36.109362,9.742460,26.718735,59.558131,34.872946
33.136741,85.034828,138.911516,199.240945,63.723614,58.566596,29.568211,14.176998,138.558633,0.700122,84.153146,33.541452,195.515198,139.976303,191.201156,138.944690,78.152411,138.376664,-0.000684,-2.015219,32.000000,-235.832181,139.449072,-0.423280,22.701252,0.686737,292237.730129,0.936455,64.922236,21.593648,4.186771,0.011426,0.018967,228.128498,32.000000,245.093031,226.900714,230.688440,210.415047,32.000000,203.874543,68.614452,60.194162,99.540737,79.689902,40.307778,30.202598,36.139979,9.742460,26.806146,59.555397,34.754897
33.147542,85.059386,138.961604,199.241508,63.742909,58.566664,29.828675,14.175571,138.591528,0.700107,84.212182,33.499741,195.477983,139.930342,191.190812,139.011062,78.142832,138.389929,-0.000683,-2.015220,32.000000,-235.832789,139.398207,-0.423280,22.668653,0.687583,292224.384192,0.942932,64.929512,21.591063,4.189186,0.025712,0.027379,228.207237,32.000000,245.017139,227.322689,231.100262,209.677182,32.000000,204.262775,68.617647,60.214182,99.553043,79.689902,40.337097,30.202598,36.129198,9.742460,26.891811,59.551257,34.756878
33.171205,85.061869,138.871174,199.237003,63.749513,58.567935,29.631988,14.183991,138.635577,0.700065,84.308233,33.525866,195.513171,139.789012,191.119473,138.925280,78.138744,138.319503,-0.000683,-2.015792,32.000000,-235.821091,139.389822,-0.422784,22.619925,0.687806,292306.993189,0.944873,65.016705,21.621167,4.192069,0.014716,0.023584,227.638929,32.000000,245.323352,227.744106,228.602604,209.230996,32.000000,204.610041,68.595095,60.202318,99.545445,79.689902,40.305820,30.202598,36.105352,9.742460,26.892415,59.561318,34.843085
33.222797,85.061869,139.028007,199.237003,63.717320,58.571704,29.644527,14.177426,138.569521,0.700161,84.331648,33.629597,195.433472,139.797292,191.130031,138.913989,78.173174,138.368767,-0.000682,-2.016385,32.000000,-235.832245,139.327946,-0.422691,22.658241,0.688835,292331.383815,0.936353,65.025962,21.637079,4.192214,0.013407,0.021712,227.312661,32.000000,245.851956,227.507638,227.028524,209.667029,32.000000,204.836462,68.606689,60.207732,99.556590,79.689902,40.360808,30.202598,36.087426,9.742460,26.901663,59.553696,34.790334
33.168602,85.071802,138.959314,199.242634,63.692074,58.576861,29.699670,14.178568,138.523756,0.700057,84.289571,33.567550,195.438254,139.842804,191.174657,138.949520,78.185151,138.318651,-0.000681,-2.016972,32.000000,-235.830283,139.423231,-0.422325,22.631359,0.689627,292334.484053,0.941888,64.994938,21.607541,4.186498,0.021221,0.025270,227.254683,32.000000,245.984375,226.904644,226.451844,210.052790,32.000000,203.805973,68.621297,60.232982,99.559858,79.689902,40.294173,30.202598,36.116869,9.742460,26.936834,59.556341,34.762087
33.157772,85.081184,138.948352,199.245449,63.668200,58.576926,29.544644,14.178425,138.485533,0.700133,84.228176,33.548565,195.470939,139.842987,191.174604,138.947910,78.195209,138.304470,-0.000679,-2.017575,32.000000,-235.835671,139.354888,-0.422047,22.573793,0.688211,292297.233199,0.940017,64.921948,21.596635,4.184717,0.023762,0.031182,227.581770,32.000000,245.661759,226.771995,228.672159,210.200831,32.000000,203.495111,68.607936,60.234180,99.552029,79.689902,40.332402,30.202598,36.121047,9.742460,26.970155,59.556735,34.885491
33.159995,85.088634,138.913560,199.255866,63.641493,58.578161,29.629502,14.181993,138.643058,0.700005,84.184137,33.600539,195.524659,139.906749,191.177413,138.943003,78.196162,138.323055,-0.000679,-2.015821,32.000000,-235.827186,139.385050,-0.422192,22.583261,0.689755,292337.890210,0.939983,65.008556,21.560727,4.189484,0.026861,0.019705,228.005256,32.000000,245.200884,226.635325,230.627155,210.327917,32.000000,203.692294,68.621522,60.194586,99.586646,79.689902,40.301277,30.202598,36.123525,9.742460,26.970981,59.556272,34.882630
33.174852,85.088634,138.966795,199.255866,63.629677,58.581960,29.631347,14.178425,138.567742,0.700056,84.206700,33.607042,195.529464,139.862073,191.190276,138.884022,78.170555,138.347239,-0.000679,-2.015235,32.000000,-235.825181,139.426351,-0.422359,22.588296,0.691668,292338.457930,0.945259,65.033272,21.543898,4.190521,0.019040,0.022325,228.152245,32.000000,245.199986,227.229051,231.056303,209.589658,32.000000,204.357477,68.609140,60.204750,99.576492,79.689902,40.340114,30.202598,36.110044,9.742460,26.997738,59.558869,34.938316
33.178510,85.075113,138.930470,199.263748,63.626016,58.584534,29.650569,14.185132,138.476386,0.700269,84.267268,33.520510,195.561434,139.873511,191.133608,138.973849,78.192528,138.375820,-0.000679,-2.016962,32.000000,-235.823063,139.542701,-0.422470,22.566869,0.691244,292348.470527,0.942521,65.037574,21.551820,4.189191,0.022180,0.025240,227.964643,32.000000,245.375116,227.661150,229.257546,209.421263,32.000000,204.219346,68.619903,60.227796,99.583501,79.689902,40.303864,30.202598,36.110456,9.742460,26.951626,59.550873,34.831420
33.169065,85.060489,139.001817,199.265719,63.615569,58.587082,29.566885,14.181850,138.624284,0.700270,84.226812,33.620701,195.510815,139.940047,191.128798,138.940578,78.199167,138.390658,-0.000678,-2.017538,32.000000,-235.824870,139.411013,-0.422511,22.594380,0.691080,292389.072817,0.942080,65.016541,21.588974,4.188920,0.030802,0.031423,227.390595,32.000000,245.770592,227.671614,227.410178,209.439078,32.000000,204.680426,68.616508,60.230664,99.608426,79.689902,40.353660,30.202598,36.111952,9.742460,26.901587,59.555112,34.916379
33.160069,85.037588,138.947116,199.267971,63.630762,58.590894,29.625194,14.183705,138.618621,0.700498,84.202693,33.613947,195.431483,139.861154,191.210236,138.978778,78.203061,138.320687,-0.000678,-2.017541,32.000000,-235.826949,139.482210,-0.422132,22.615912,0.691554,292367.572256,0.941375,64.997842,21.580647,4.187363,0.016809,0.024902,227.180226,32.000000,246.106857,226.952967,226.207325,210.086734,32.000000,203.965760,68.614391,60.239021,99.585760,79.689902,40.313491,30.202598,36.129034,9.742460,26.902202,59.555446,34.714472
33.154208,85.037588,138.995984,199.267971,63.657364,58.594739,29.717962,14.180566,138.636565,0.700558,84.049015,33.613731,195.479881,139.899938,191.171529,138.930330,78.239540,138.368152,-0.000678,-2.016352,32.000000,-235.834023,139.403039,-0.422081,22.568181,0.691128,292365.862193,0.944332,64.996588,21.581093,4.190707,0.018575,0.027884,227.522300,32.000000,245.707583,226.900658,228.313538,210.207466,32.000000,203.453382,68.601944,60.226029,99.562815,79.689902,40.353938,30.202598,36.117689,9.742460,26.823103,59.548473,34.925183
33.211590,85.024343,138.975036,199.276136,63.653484,58.597351,29.635711,14.185560,138.650058,0.700503,84.027619,33.548715,195.476589,139.913579,191.188681,139.034742,78.177994,138.388981,-0.000677,-2.014586,32.000000,-235.824602,139.463181,-0.422042,22.627609,0.690434,292366.980634,0.942756,64.986423,21.543789,4.190194,0.016202,0.027039,227.924549,32.000000,245.203730,226.676096,230.260185,210.327258,32.000000,203.574614,68.613560,60.215092,99.569315,79.689902,40.315868,30.202598,36.113069,9.742460,26.777431,59.553873,34.934134
33.162525,85.001442,139.019449,199.261778,63.680941,58.594803,29.545145,14.175999,138.629220,0.700580,84.019664,33.610464,195.516752,139.868456,191.200524,139.112211,78.169930,138.366360,-0.000677,-2.012834,32.000000,-235.832524,139.406630,-0.422327,22.623832,0.692211,292349.783228,0.940049,64.994721,21.529976,4.192408,0.033350,0.047687,228.164082,32.000000,245.065376,227.097391,231.359597,209.745553,32.000000,204.383808,68.617058,60.231220,99.594729,79.689902,40.364944,30.202598,36.109693,9.742460,26.698120,59.552909,34.923349
33.166753,84.989301,139.038315,199.254740,63.672493,58.596084,29.730124,14.185275,138.616105,0.700858,84.056546,33.688938,195.528183,139.840702,191.142955,139.027937,78.210196,138.370249,-0.000676,-2.011673,32.000000,-235.824560,139.477254,-0.421884,22.625222,0.689381,292396.534303,0.940965,64.900272,21.601465,4.184534,0.021742,0.022371,228.119176,32.000000,245.199106,227.676772,229.773607,209.388982,32.000000,204.216878,68.588557,60.243993,99.607161,79.689902,40.325160,30.202598,36.111067,9.742460,26.698135,59.552220,34.812858
33.162037,84.989301,138.972880,199.254740,63.676453,58.597402,29.712581,14.174429,138.630265,0.701124,84.087988,33.619290,195.470826,139.915172,191.124071,138.980584,78.165649,138.410172,-0.000676,-2.011657,32.000000,-235.835405,139.477177,-0.421406,22.631569,0.690402,292394.219797,0.945226,64.946800,21.598729,4.192065,0.029102,0.019723,227.356425,32.000000,245.569137,227.648975,227.532236,209.341700,32.000000,204.792637,68.579543,60.246643,99.593759,79.689902,40.350354,30.202598,36.107248,9.742460,26.655892,59.559272,34.930319
33.171473,84.966675,139.050921,199.256429,63.694289,58.598625,29.715220,14.180423,138.658976,0.701215,84.078473,33.592959,195.436023,139.875000,191.150860,139.044109,78.208596,138.494684,-0.000675,-2.011069,32.000000,-235.823511,139.460165,-0.421490,22.642138,0.690349,292347.338826,0.939215,64.928674,21.560320,4.192099,0.018893,0.029758,227.215426,32.000000,245.986083,226.966197,226.142290,210.033362,32.000000,204.264450,68.617916,60.279523,99.608405,79.689902,40.309290,30.202598,36.112427,9.742460,26.577107,59.552024,34.828705
33.197639,84.963088,138.953725,199.253050,63.699193,58.599858,29.512688,14.181707,138.567918,0.701111,83.992551,33.510425,195.494602,139.950018,191.166585,138.974335,78.246395,138.422020,-0.000676,-2.009329,32.000000,-235.828619,139.497997,-0.421635,22.610404,0.690022,292403.229166,0.939931,64.935350,21.623926,4.190722,0.033461,0.026875,227.386331,32.000000,245.704706,226.945166,227.726425,210.087079,32.000000,203.485800,68.605048,60.260650,99.581136,79.689902,40.339944,30.202598,36.092779,9.742460,26.564307,59.560845,34.937142
33.166762,84.965572,138.981662,199.238129,63.669280,58.598543,29.690223,14.180138,138.666372,0.701076,83.989072,33.559861,195.499736,139.946980,191.171377,139.000472,78.180417,138.420451,-0.000674,-2.007605,32.000000,-235.827075,139.439322,-0.421683,22.643712,0.689800,292343.872932,0.939541,64.899365,21.621308,4.191883,0.030731,0.024996,227.885963,32.000000,245.174223,226.669502,230.165012,210.353242,32.000000,203.601114,68.620474,60.267835,99.585715,79.689902,40.340326,30.202598,36.103635,9.742460,26.563931,59.556636,34.941911
33.156688,84.965572,138.963293,199.238129,63.676861,58.597242,29.814550,14.177997,138.660636,0.701056,84.053751,33.541314,195.511428,139.866865,191.214540,138.990019,78.165042,138.464507,-0.000673,-2.007031,32.000000,-235.827904,139.466550,-0.421455,22.619190,0.689998,292296.626894,0.945219,64.858748,21.548835,4.185651,0.021199,0.021866,228.237662,32.000000,244.918800,227.007031,231.240993,209.951971,32.000000,204.167482,68.630510,60.270834,99.631664,79.689902,40.343746,30.202598,36.115735,9.742460,26.572199,59.558229,34.771699
33.181707,84.966399,139.028453,199.224335,63.696247,58.593364,29.686162,14.174429,138.642032,0.700754,84.111666,33.609381,195.483826,139.817622,191.189374,139.034204,78.214719,138.360873,-0.000673,-2.008777,32.000000,-235.835733,139.533793,-0.421663,22.595377,0.689578,292374.250638,0.940468,64.904930,21.614063,4.190390,0.017030,0.025903,228.248942,32.000000,245.050254,227.607832,230.097756,209.381476,32.000000,204.284058,68.588995,60.269623,99.591524,79.689902,40.344306,30.202598,36.115223,9.742460,26.574727,59.560383,34.822249
33.185982,84.983231,138.904691,199.220112,63.725171,58.589508,29.712339,14.177426,138.674775,0.700549,84.159932,33.503870,195.495390,139.937091,191.102708,139.025630,78.234483,138.375623,-0.000672,-2.010517,32.000000,-235.829950,139.415563,-0.421693,22.640328,0.690412,292388.144011,0.936824,64.919195,21.650464,4.191109,0.026554,0.025968,227.481506,32.000000,245.506874,227.799439,227.888920,209.315963,32.000000,204.656026,68.579764,60.287586,99.605200,79.689902,40.327582,30.202598,36.091754,9.742460,26.632856,59.559252,34.937656
33.181501,84.995647,138.977838,199.237566,63.732797,58.589543,29.853739,14.174715,138.669939,0.700221,84.203162,33.555413,195.443411,139.915620,191.173991,139.061055,78.208056,138.351527,-0.000672,-2.011123,32.000000,-235.832170,139.416767,-0.421197,22.620816,0.690914,292306.235270,0.940071,64.884604,21.551321,4.189913,0.024750,0.014811,227.180635,32.000000,245.960723,227.230286,226.163620,209.815431,32.000000,204.271028,68.593108,60.311977,99.618706,79.689902,40.351463,30.202598,36.101490,9.742460,26.632685,59.557187,34.722469
33.148163,84.995647,138.878490,199.237566,63.713491,58.589659,29.642928,14.179995,138.635667,0.700147,84.133186,33.481423,195.445401,139.901488,191.212158,138.975719,78.229964,138.384232,-0.000673,-2.009377,32.000000,-235.830496,139.395289,-0.420750,22.581871,0.689007,292276.869728,0.939088,64.895384,21.538598,4.185643,0.023783,0.033672,227.304953,32.000000,245.932038,226.873072,227.355788,210.084681,32.000000,203.611249,68.569195,60.283629,99.595576,79.689902,40.316269,30.202598,36.114981,9.742460,26.675733,59.557118,34.721662
33.183414,85.013030,138.932268,199.237285,63.715020,58.589694,29.787759,14.182135,138.669678,0.700135,84.128813,33.556336,195.492575,139.959744,191.200718,138.994158,78.199645,138.400411,-0.000672,-2.009948,32.000000,-235.829338,139.487983,-0.420483,22.570961,0.689960,292315.730118,0.934799,64.914144,21.553522,4.188413,0.033789,0.026194,227.798532,32.000000,245.156333,226.658772,229.855288,210.446475,32.000000,203.658429,68.588185,60.295252,99.605284,79.689902,40.367905,30.202598,36.109447,9.742460,26.736135,59.564101,34.881970
33.187434,85.031517,138.911839,199.230810,63.720079,58.589774,29.666868,14.181993,138.747985,0.700094,84.166864,33.471401,195.527914,139.899897,191.279320,139.018462,78.175771,138.349500,-0.000671,-2.011695,32.000000,-235.824072,139.466466,-0.420396,22.591050,0.691346,292306.209631,0.942441,64.961343,21.547227,4.189629,0.019721,0.040881,228.207295,32.000000,244.932807,226.949043,231.183563,210.266603,32.000000,204.045881,68.608616,60.300355,99.588399,79.689902,40.326149,30.202598,36.097163,9.742460,26.800490,59.562694,34.772212
33.169734,85.048625,138.877719,199.235596,63.742088,58.589766,29.691677,14.182421,138.677154,0.700020,84.265777,33.474590,195.517426,139.853997,191.192068,138.938867,78.156502,138.291652,-0.000670,-2.013419,32.000000,-235.825611,139.476194,-0.420266,22.571223,0.691319,292337.863575,0.936850,64.928820,21.585270,4.186799,0.027900,0.029645,228.260013,32.000000,245.026783,227.484966,230.664454,209.619578,32.000000,204.304160,68.606191,60.308820,99.622126,79.689902,40.353407,30.202598,36.087648,9.742460,26.800810,59.553922,34.946313
33.164070,85.048625,138.942479,199.235596,63.758784,58.587194,29.787102,14.176855,138.599840,0.700095,84.325168,33.511908,195.499221,139.856914,191.149669,138.979588,78.190845,138.324774,-0.000667,-2.014011,32.000000,-235.834619,139.457087,-0.420317,22.590132,0.690596,292375.745893,0.940587,64.941617,21.584839,4.185676,0.024349,0.017885,227.466573,32.000000,245.368259,227.719279,228.204127,209.461626,32.000000,204.525531,68.602014,60.331885,99.609126,79.689902,40.341821,30.202598,36.102872,9.742460,26.860677,59.560609,34.930906
33.157552,85.058006,138.864094,199.229402,63.774623,58.583334,29.810338,14.178140,138.626294,0.699842,84.314848,33.580117,195.445996,139.932585,191.151378,138.989347,78.204621,138.365236,-0.000667,-2.012233,32.000000,-235.830875,139.417092,-0.420502,22.575524,0.691395,292414.899729,0.940362,64.983777,21.576483,4.186881,0.016467,0.026700,227.243497,32.000000,245.793398,227.453497,226.327185,209.701864,32.000000,204.530470,68.597723,60.310342,99.617359,79.689902,40.355819,30.202598,36.109802,9.742460,26.893794,59.555702,34.760107
33.181734,85.069595,138.901294,199.229121,63.782190,58.579496,29.656677,14.180423,138.641815,0.699551,84.232318,33.506704,195.432139,139.854283,191.186417,138.918779,78.229403,138.319527,-0.000668,-2.011635,32.000000,-235.826625,139.400449,-0.420923,22.575419,0.691114,292368.019133,0.937476,64.991796,21.557958,4.189548,0.024731,0.028901,227.236530,32.000000,245.881054,226.957559,226.833672,210.163931,32.000000,203.645087,68.603503,60.336748,99.578586,79.689902,40.324097,30.202598,36.096496,9.742460,26.934643,59.560550,34.920341
33.166041,85.071251,138.900640,199.235596,63.752761,58.580754,29.774921,14.180138,138.501791,0.699515,84.187297,33.501058,195.476479,139.766399,191.183822,138.837004,78.211281,138.337198,-0.000665,-2.012822,32.000000,-235.825599,139.441279,-0.420675,22.546675,0.691356,292343.720949,0.936896,65.010406,21.563501,4.188008,0.021261,0.021863,227.679445,32.000000,245.111318,226.806360,229.208933,210.231021,32.000000,203.323192,68.593069,60.330827,99.569321,79.689902,40.382616,30.202598,36.085287,9.742460,26.935351,59.553519,34.745506
33.175773,85.071251,138.962364,199.235596,63.729168,58.582027,29.763596,14.179281,138.589518,0.699497,84.267337,33.563066,195.487793,139.840744,191.180937,138.861573,78.199994,138.351849,-0.000666,-2.012809,32.000000,-235.826456,139.398328,-0.420569,22.588427,0.691065,292297.267593,0.940993,64.987760,21.516895,4.186077,0.007534,0.020269,228.085290,32.000000,244.934608,226.794063,230.917307,210.388375,32.000000,204.025722,68.623037,60.327933,99.567528,79.689902,40.349090,30.202598,36.096523,9.742460,26.941821,59.564337,34.900972
33.133765,85.072906,138.866173,199.238129,63.746044,58.585783,29.608586,14.176285,138.617574,0.699332,84.250957,33.562018,195.466427,139.896310,191.162765,139.005908,78.194067,138.278169,-0.000666,-2.011396,32.000000,-235.834042,139.453416,-0.420396,22.620029,0.692221,292330.128987,0.937744,65.011630,21.543455,4.188038,0.010831,0.020499,228.121207,32.000000,244.829613,227.433890,230.649858,209.693810,32.000000,204.345897,68.629380,60.362881,99.573373,79.689902,40.351161,30.202598,36.104262,9.742460,26.948303,59.549722,34.930539
33.175253,85.080632,138.968105,199.231936,63.746136,58.587026,29.672890,14.182564,138.614701,0.699149,84.265459,33.631160,195.519075,139.951853,191.125403,138.961012,78.179190,138.379291,-0.000666,-2.010805,32.000000,-235.826452,139.457411,-0.420119,22.608752,0.691016,292344.804969,0.937833,64.997853,21.561736,4.188670,0.023200,0.022648,227.598401,32.000000,245.214106,227.714274,228.309080,209.206436,32.000000,204.454743,68.620959,60.365291,99.560055,79.689902,40.351307,30.202598,36.097277,9.742460,26.975884,59.561042,34.668984
33.189760,85.065180,138.934894,199.240382,63.736906,58.586988,29.777436,14.181565,138.642794,0.699192,84.308217,33.587928,195.442248,139.915945,191.147614,139.020478,78.201184,138.355112,-0.000667,-2.012536,32.000000,-235.826631,139.487086,-0.419776,22.597606,0.690449,292386.993008,0.944060,65.058998,21.532477,4.191077,0.023397,0.024090,227.149945,32.000000,245.690514,227.469700,226.635876,209.491622,32.000000,204.846118,68.615054,60.369820,99.559064,79.689902,40.349794,30.202598,36.095348,9.742460,26.976705,59.555535,34.820268
33.190105,85.065180,139.018885,199.240382,63.738063,58.584466,29.479298,14.178140,138.671075,0.699027,84.202590,33.642331,195.417414,139.970267,191.184415,138.994073,78.237469,138.381071,-0.000667,-2.014295,32.000000,-235.831039,139.492471,-0.419440,22.610037,0.690500,292399.433152,0.940815,65.007972,21.595643,4.188909,0.021074,0.024629,227.189337,32.000000,245.849139,226.906384,226.223755,210.159054,32.000000,203.893688,68.631566,60.409581,99.566008,79.689902,40.373781,30.202598,36.083606,9.742460,26.923742,59.553125,34.832227
33.172860,85.058282,138.988940,199.253332,63.732819,58.584476,29.507773,14.187416,138.705521,0.698890,84.083490,33.579971,195.441233,139.856871,191.186052,138.978903,78.222310,138.410262,-0.000668,-2.013659,32.000000,-235.822419,139.443989,-0.419689,22.653205,0.690458,292358.480099,0.937050,64.971989,21.562105,4.186077,0.011796,0.021235,227.523031,32.000000,245.194396,226.688568,228.901636,210.186231,32.000000,203.512572,68.613062,60.389635,99.527149,79.689902,40.364427,30.202598,36.113797,9.742460,26.900418,59.553037,34.663849
