OSU 80 Ton Compressor Load Stand
33.192670,85.042554,139.068727,199.252206,63.759946,58.581968,29.513884,14.184704,138.703626,0.699112,84.084749,33.619169,195.491624,139.941922,191.200859,139.075445,78.214547,138.369026,-0.000668,-2.011890,32.000000,-235.824639,139.525304,-0.419766,22.648590,0.690343,292307.525721,0.946475,64.971500,21.538213,4.188564,0.009782,0.029256,227.978643,32.000000,245.034751,226.698185,230.624528,210.383407,32.000000,204.034085,68.614946,60.379785,99.547243,79.689902,40.393681,30.202598,36.082376,9.742460,26.846374,59.556194,34.927384
33.173006,85.029034,139.012784,199.247983,63.764677,58.581956,29.897079,14.181137,138.680610,0.698851,84.142295,33.656373,195.487926,139.894637,191.190934,139.028525,78.205508,138.414920,-0.000668,-2.010143,32.000000,-235.827551,139.495794,-0.419823,22.678959,0.689191,292325.213595,0.946064,64.989008,21.567308,4.189839,0.028353,0.028644,228.073769,32.000000,244.875505,227.239843,231.014855,209.706233,32.000000,204.265977,68.625267,60.414132,99.551253,79.689902,40.359862,30.202598,36.077410,9.742460,26.846807,59.548414,34.777715
33.165466,85.029034,138.998030,199.247983,63.780940,58.581894,29.601806,14.181137,138.736669,0.698956,84.203016,33.598220,195.476233,139.934929,191.140828,138.980772,78.198869,138.421613,-0.000668,-2.009578,32.000000,-235.820830,139.505095,-0.419671,22.691653,0.689237,292301.488214,0.945203,64.945245,21.555385,4.189742,0.024076,0.027873,227.726769,32.000000,245.109044,227.683743,228.975211,209.197698,32.000000,204.632178,68.606088,60.418688,99.565227,79.689902,40.371206,30.202598,36.092790,9.742460,26.800180,59.556518,34.713738
33.183690,85.029310,139.112097,199.239819,63.783810,58.581924,29.883545,14.182706,138.650473,0.698964,84.214961,33.555770,195.426644,139.996692,191.176149,139.015590,78.243850,138.471828,-0.000668,-2.010765,32.000000,-235.823031,139.573723,-0.419351,22.683575,0.688415,292309.058299,0.933641,64.959553,21.586334,4.190539,0.005291,0.017612,227.233758,32.000000,245.621997,227.599329,227.027173,209.629015,32.000000,204.805862,68.616760,60.434082,99.581860,79.689902,40.411421,30.202598,36.087257,9.742460,26.801534,59.559498,34.846240
33.190851,85.023791,139.008935,199.232499,63.778773,58.581934,29.642137,14.176427,138.730979,0.698908,84.124742,33.703644,195.365686,140.001180,191.165345,139.045655,78.211131,138.403844,-0.000668,-2.009604,32.000000,-235.831441,139.471343,-0.419270,22.690578,0.688102,292318.900139,0.943178,64.970227,21.596165,4.191047,0.025060,0.033369,227.090918,32.000000,245.818713,226.866277,226.171229,210.004526,32.000000,203.961097,68.599065,60.417053,99.551128,79.689902,40.376877,30.202598,36.078116,9.742460,26.782562,59.552879,34.935748
33.167869,85.017997,139.096037,199.220393,63.786561,58.583193,29.649460,14.185703,138.760848,0.698829,84.014337,33.666787,195.438899,140.051237,191.214030,139.115722,78.246294,138.385532,-0.000668,-2.009031,32.000000,-235.820689,139.530872,-0.419129,22.687483,0.688453,292264.745590,0.933748,64.944709,21.575150,4.192183,0.022839,0.029570,227.355107,32.000000,245.416922,226.742120,228.239692,210.181301,32.000000,203.598631,68.604161,60.442764,99.542137,79.689902,40.393523,30.202598,36.060787,9.742460,26.782804,59.565350,34.688280
33.195574,84.992336,139.103385,199.214200,63.793513,58.587010,29.638608,14.179281,138.647211,0.698738,83.988056,33.588568,195.446003,140.020510,191.214225,139.032374,78.206915,138.500888,-0.000668,-2.008440,32.000000,-235.829242,139.607824,-0.419001,22.699311,0.687752,292292.162984,0.941129,64.929056,21.575424,4.188170,0.018909,0.023894,227.804436,32.000000,244.963921,226.699916,230.380286,210.284992,32.000000,203.871207,68.624332,60.419903,99.563054,79.689902,40.398538,30.202598,36.087580,9.742460,26.762939,59.549958,34.932080
33.204244,84.992336,139.158358,199.214200,63.790479,58.587008,29.696069,14.180280,138.722411,0.698737,83.979650,33.580958,195.488808,140.042552,191.189629,139.157563,78.189354,138.441978,-0.000668,-2.009609,32.000000,-235.826604,139.586633,-0.419074,22.706549,0.688539,292265.182569,0.941588,64.955788,21.531518,4.193698,0.025141,0.023604,227.993031,32.000000,244.936573,227.139734,231.084733,209.630830,32.000000,204.294530,68.603416,60.434877,99.568372,79.689902,40.437095,30.202598,36.068627,9.742460,26.673804,59.563727,34.897304
33.236201,84.963916,139.146557,199.216734,63.808266,58.590732,29.783276,14.183848,138.720585,0.698587,84.047166,33.577541,195.530581,140.004522,191.132212,139.121853,78.194935,138.473786,-0.000668,-2.011354,32.000000,-235.821889,139.630991,-0.418839,22.761991,0.687757,292297.638052,0.941118,64.890918,21.625950,4.190420,0.020125,0.036489,227.796246,32.000000,245.028492,227.576913,229.312254,209.306947,32.000000,204.626765,68.602520,60.469227,99.563793,79.689902,40.389612,30.202598,36.064775,9.742460,26.574901,59.553361,34.930832
33.172889,84.958950,139.154465,199.219549,63.809375,58.594506,29.695817,14.184133,138.818769,0.698505,84.081827,33.581562,195.467211,140.098442,191.154053,139.081556,78.208709,138.489743,-0.000670,-2.011937,32.000000,-235.820128,139.644492,-0.418508,22.752891,0.687590,292312.404766,0.939039,64.878652,21.615400,4.190981,0.039697,0.037439,227.238170,32.000000,245.554579,227.556376,227.398232,209.491981,32.000000,204.704686,68.608664,60.462001,99.590069,79.689902,40.441034,30.202598,36.080473,9.742460,26.557280,59.552486,34.892461
33.167909,84.961433,139.144724,199.220393,63.816294,58.597014,29.827105,14.177712,138.806300,0.698461,84.059730,33.663669,195.408858,140.043898,191.171803,139.125006,78.195346,138.447408,-0.000671,-2.011951,32.000000,-235.830156,139.697460,-0.418814,22.734034,0.685344,292292.025942,0.935347,64.805047,21.624999,4.186596,0.011389,0.021393,227.010078,32.000000,245.839217,226.983732,226.262900,209.907856,32.000000,204.186676,68.596437,60.432447,99.578230,79.689902,40.400530,30.202598,36.071259,9.742460,26.556863,59.563058,34.857098
33.204136,84.961433,139.146406,199.220393,63.828150,58.599515,29.774497,14.185418,138.858298,0.698300,83.992321,33.716208,195.447091,140.027298,191.198511,139.208334,78.232604,138.468500,-0.000669,-2.011965,32.000000,-235.825564,139.581492,-0.419040,22.711926,0.686723,292317.061168,0.940031,64.889636,21.618839,4.194825,0.023460,0.028108,227.279273,32.000000,245.659898,226.812938,227.799797,210.185987,32.000000,203.557837,68.601884,60.435009,99.556847,79.689902,40.438187,30.202598,36.067068,9.742460,26.565089,59.558426,34.890260
33.225607,84.961709,139.167928,199.230810,63.834760,58.602097,29.681898,14.180138,138.810688,0.698362,84.003585,33.656999,195.477419,139.965577,191.217280,139.139492,78.188143,138.567041,-0.000670,-2.011977,32.000000,-235.826255,139.650449,-0.418956,22.722127,0.687374,292347.417442,0.936085,64.899168,21.612001,4.195161,0.021147,0.016925,227.696666,32.000000,245.077054,226.631384,230.009096,210.335410,32.000000,203.801668,68.657317,60.431808,99.573606,79.689902,40.409891,30.202598,36.059848,9.742460,26.565656,59.561396,34.928998
33.197944,84.962261,139.139279,199.240100,63.830053,58.602110,29.681896,14.176570,138.756128,0.698374,84.051921,33.659604,195.448663,140.104582,191.194245,139.144400,78.194825,138.500136,-0.000670,-2.013141,32.000000,-235.831462,139.636766,-0.418546,22.739148,0.687484,292306.087737,0.936706,64.847902,21.584808,4.190635,0.026498,0.024566,227.975814,32.000000,244.928552,227.037455,231.128117,209.961654,32.000000,204.219811,68.622799,60.417936,99.572909,79.689902,40.443488,30.202598,36.061383,9.742460,26.567183,59.556843,34.832153
33.163787,84.970814,139.148985,199.233062,63.856128,58.605892,29.714565,14.181850,138.794912,0.698418,84.102922,33.680640,195.451016,140.010028,191.158978,139.126211,78.187775,138.563693,-0.000671,-2.013120,32.000000,-235.824051,139.623609,-0.418464,22.720921,0.686928,292359.218658,0.939034,64.817816,21.676276,4.188574,0.031569,0.024828,227.989197,32.000000,245.039927,227.598771,229.774842,209.370835,32.000000,204.253154,68.603875,60.414355,99.539961,79.689902,40.419394,30.202598,36.058154,9.742460,26.566799,59.551316,34.946460
33.182920,84.970814,139.091639,199.233062,63.861941,58.609696,29.533902,14.184133,138.818279,0.698420,84.130736,33.571654,195.456340,140.074952,191.150076,139.158971,78.187625,138.547530,-0.000671,-2.013111,32.000000,-235.823407,139.683161,-0.418716,22.716987,0.686766,292362.691758,0.939856,64.857490,21.637680,4.191202,0.030833,0.045326,227.258583,32.000000,245.510601,227.516696,227.647586,209.323399,32.000000,204.680091,68.593749,60.407487,99.553851,79.689902,40.426265,30.202598,36.072940,9.742460,26.596188,59.555761,34.769424
33.198142,84.967503,139.101045,199.225461,63.852832,58.609697,29.690696,14.172146,138.718526,0.698646,84.185976,33.688154,195.432828,139.950081,191.204646,139.049034,78.255547,138.526564,-0.000671,-2.013139,32.000000,-235.837361,139.563815,-0.418551,22.728946,0.687976,292409.101075,0.939915,64.914387,21.675047,4.195811,0.016693,0.031154,227.097326,32.000000,245.888374,227.087452,226.217235,209.963905,32.000000,204.280911,68.635878,60.456326,99.572023,79.689902,40.420308,30.202598,36.056144,9.742460,26.584377,59.555594,34.888720
33.215996,84.968055,139.099817,199.213355,63.835682,58.612213,29.713319,14.183705,138.698542,0.698898,84.095437,33.662840,195.454044,140.001117,191.206956,139.077380,78.265236,138.536491,-0.000671,-2.013163,32.000000,-235.818098,139.568685,-0.418283,22.722442,0.687620,292420.706666,0.945154,64.887302,21.667490,4.191664,0.027087,0.025204,227.252884,32.000000,245.761483,226.928144,227.612138,210.023482,32.000000,203.427611,68.601516,60.419947,99.502475,79.689902,40.434927,30.202598,36.048481,9.742460,26.585964,59.556085,34.907281
33.173934,84.987645,139.120266,199.210822,63.834010,58.612181,29.533449,14.175999,138.720908,0.699143,84.084237,33.596494,195.463365,140.092918,191.177957,139.076193,78.208687,138.510665,-0.000671,-2.013730,32.000000,-235.829246,139.529489,-0.418212,22.698603,0.687032,292339.921508,0.939704,64.862452,21.589567,4.190025,0.023668,0.024227,227.669075,32.000000,245.146921,226.614166,229.851406,210.293893,32.000000,203.637845,68.602191,60.398384,99.482970,79.689902,40.419360,30.202598,36.050116,9.742460,26.585638,59.557895,34.946900
33.176641,84.987645,139.077926,199.210822,63.861910,58.609665,29.837440,14.173002,138.782306,0.699062,84.106826,33.499446,195.452032,139.951264,191.207492,139.076944,78.184749,138.407765,-0.000670,-2.014309,32.000000,-235.833390,139.621614,-0.418244,22.710876,0.686964,292335.531310,0.938500,64.837752,21.584612,4.187736,0.021452,0.020265,228.002859,32.000000,244.952027,226.808204,231.134224,210.090694,32.000000,204.101879,68.596307,60.379430,99.489683,79.689902,40.433468,30.202598,36.063149,9.742460,26.653502,59.561003,34.668617
33.230343,84.998130,139.120486,199.226868,63.871798,58.609609,29.494692,14.181137,138.728497,0.698972,84.189027,33.583114,195.505006,139.951894,191.160961,139.066010,78.187150,138.486256,-0.000671,-2.014341,32.000000,-235.828370,139.524021,-0.418238,22.711663,0.688481,292426.073168,0.945511,64.916852,21.628842,4.193662,0.029964,0.028716,228.017303,32.000000,245.024985,227.517105,230.202433,209.432334,32.000000,204.162242,68.582855,60.395227,99.506064,79.689902,40.405244,30.202598,36.054395,9.742460,26.689836,59.554433,34.752256
33.205361,85.008616,138.950915,199.237285,63.873356,58.609502,29.697529,14.178282,138.714693,0.699069,84.226690,33.496117,195.493943,140.015432,191.157155,139.018174,78.256154,138.436552,-0.000672,-2.014352,32.000000,-235.829421,139.607315,-0.418593,22.690866,0.687881,292437.436280,0.935758,64.913020,21.603676,4.192044,0.020006,0.023246,227.378460,32.000000,245.416298,227.593985,227.901712,209.215761,32.000000,204.645984,68.578942,60.414779,99.494011,79.689902,40.387433,30.202598,36.045968,9.742460,26.726241,59.557521,34.924083
33.189056,85.033173,139.047466,199.253613,63.860278,58.609514,29.729932,14.182992,138.664977,0.699032,84.218202,33.517232,195.456359,140.008560,191.167632,139.096550,78.277129,138.458565,-0.000673,-2.014391,32.000000,-235.826351,139.527018,-0.418805,22.720370,0.687143,292422.228059,0.945048,64.847541,21.638733,4.186550,0.027853,0.047719,227.135380,32.000000,245.925934,227.184695,226.340401,209.828062,32.000000,204.289496,68.620786,60.417162,99.507668,79.689902,40.404995,30.202598,36.053216,9.742460,26.726329,59.551768,34.848954
33.193679,85.033173,138.985254,199.253613,63.854020,58.612045,29.621877,14.182992,138.639481,0.698976,84.151640,33.522755,195.451422,140.009539,191.196285,139.080089,78.279486,138.470481,-0.000675,-2.014381,32.000000,-235.823565,139.593587,-0.418993,22.727582,0.687595,292364.979235,0.939354,64.893353,21.546012,4.184593,0.021205,0.020305,227.107684,32.000000,245.837659,226.881982,226.887645,210.047034,32.000000,203.516680,68.625535,60.395096,99.456227,79.689902,40.400972,30.202598,36.051862,9.742460,26.811893,59.564770,34.905888
33.211396,85.034001,139.015892,199.256147,63.851922,58.615855,29.583789,14.174287,138.612471,0.699230,84.136452,33.625970,195.453582,139.889092,191.163746,139.034714,78.249298,138.475978,-0.000675,-2.014409,32.000000,-235.833417,139.543440,-0.418808,22.708726,0.687354,292367.344802,0.938864,64.940977,21.535542,4.189558,0.013352,0.015038,227.626218,32.000000,245.204143,226.557202,229.571769,210.315117,32.000000,203.730700,68.623847,60.391292,99.446409,79.689902,40.390860,30.202598,36.052532,9.742460,26.815109,59.562301,34.871772
33.195910,85.043106,138.953413,199.255021,63.834936,58.619689,29.694701,14.178568,138.670196,0.699467,84.211846,33.583306,195.434302,139.920941,191.221836,138.967284,78.225901,138.455447,-0.000675,-2.013247,32.000000,-235.832250,139.588674,-0.418387,22.699678,0.686866,292375.772658,0.942191,64.934436,21.538871,4.187100,0.024891,0.023484,227.942442,32.000000,244.967005,226.758980,231.074596,210.284218,32.000000,203.925673,68.606391,60.358972,99.460468,79.689902,40.389683,30.202598,36.049121,9.742460,26.847087,59.562832,34.709190
33.171988,85.071251,139.056919,199.249954,63.848814,58.618432,29.729196,14.185560,138.631917,0.699538,84.271452,33.613203,195.455116,139.910806,191.183555,139.084776,78.269084,138.438280,-0.000676,-2.013815,32.000000,-235.822471,139.541661,-0.418465,22.720397,0.687297,292420.782235,0.942940,64.910201,21.571681,4.185789,0.015034,0.021687,228.158894,32.000000,244.961555,227.342012,230.742767,209.437404,32.000000,204.404122,68.607729,60.380471,99.450884,79.689902,40.424412,30.202598,36.045086,9.742460,26.847525,59.552702,34.943892
33.190524,85.071251,138.910331,199.249954,63.871851,58.617150,29.662564,14.176427,138.637983,0.699713,84.360972,33.497023,195.496887,139.914396,191.142210,139.037343,78.299053,138.338548,-0.000676,-2.015572,32.000000,-235.830785,139.510338,-0.418501,22.676914,0.687666,292477.586928,0.939957,64.941214,21.585281,4.185859,0.024469,0.035320,227.563994,32.000000,245.340775,227.659204,228.357626,209.325859,32.000000,204.560594,68.591450,60.405585,99.456478,79.689902,40.376268,30.202598,36.049113,9.742460,26.945926,59.556921,34.955410
33.223291,85.076769,138.932011,199.261496,63.885731,58.617146,29.720716,14.180280,138.649027,0.699871,84.375451,33.533039,195.424329,139.905362,191.146788,139.018379,78.297303,138.463852,-0.000676,-2.017318,32.000000,-235.831685,139.510275,-0.418496,22.656746,0.687832,292455.052167,0.939614,65.003211,21.533907,4.191998,0.031867,0.034585,227.230964,32.000000,245.740372,227.398251,226.481523,209.655827,32.000000,204.591402,68.613699,60.403290,99.472817,79.689902,40.407309,30.202598,36.026243,9.742460,26.965841,59.561583,34.765242
33.182021,85.087806,138.895401,199.262059,63.881464,58.618857,29.702486,14.178711,138.697306,0.700036,84.303247,33.569155,195.478033,139.971164,191.152866,139.016809,78.300090,138.404495,-0.000676,-2.017927,32.000000,-235.828829,139.530895,-0.418481,22.676206,0.688302,292408.892125,0.941153,64.976978,21.456327,4.185241,0.024847,0.029059,227.259196,32.000000,245.833384,226.806843,226.685065,210.067767,32.000000,203.874836,68.625185,60.399359,99.445859,79.689902,40.373401,30.202598,36.047318,9.742460,27.004964,59.561681,34.904420
33.181553,85.100775,139.030560,199.244605,63.874273,58.621402,29.800057,14.178996,138.620449,0.700140,84.182692,33.581136,195.492692,139.947796,191.139458,139.027688,78.310967,138.399230,-0.000677,-2.017940,32.000000,-235.827888,139.505401,-0.418482,22.612057,0.688464,292403.151475,0.938351,64.936150,21.517890,4.181766,0.036932,0.032212,227.626962,32.000000,245.177311,226.680072,229.267315,210.252659,32.000000,203.513294,68.619491,60.415855,99.433616,79.689902,40.386716,30.202598,35.993257,9.742460,27.005857,59.553814,34.702220
33.256870,85.100775,138.888547,199.244605,63.868884,58.623897,29.757667,14.172717,138.532288,0.700377,84.244604,33.622776,195.494227,139.894700,191.173150,138.943343,78.287875,138.389197,-0.000677,-2.016811,32.000000,-235.837446,139.519680,-0.418486,22.637601,0.688461,292432.131124,0.940201,65.005567,21.486774,4.185863,0.025739,0.033912,228.083131,32.000000,244.991986,226.682737,230.682525,210.331121,32.000000,203.877517,68.613348,60.394961,99.446768,79.689902,40.374191,30.202598,35.997536,9.742460,27.051890,59.555191,34.770231
33.299722,85.095532,139.019230,199.234751,63.889524,58.623899,29.717538,14.178853,138.641717,0.700289,84.285655,33.638983,195.512395,140.001811,191.173497,139.041725,78.292523,138.414106,-0.000677,-2.015697,32.000000,-235.828687,139.477522,-0.418415,22.620265,0.690953,292443.328747,0.937204,65.019197,21.473384,4.189996,0.008985,0.014747,228.237052,32.000000,244.895309,227.235166,231.066631,209.672388,32.000000,204.343863,68.637432,60.436071,99.465745,79.689902,40.401886,30.202598,35.968084,9.742460,27.034686,59.548050,34.952109
33.280547,85.096084,138.837416,199.242915,63.896199,58.626448,29.683173,14.181707,138.579849,0.700209,84.336491,33.688457,195.548669,139.908421,191.122613,138.943043,78.297235,138.467401,-0.000678,-2.016865,32.000000,-235.825341,139.479723,-0.418088,22.605946,0.688453,292450.932423,0.936349,64.912699,21.491687,4.176236,0.021613,0.029654,227.684471,32.000000,245.123910,227.518765,228.819599,209.305737,32.000000,204.560597,68.622773,60.424205,99.456709,79.689902,40.353455,30.202598,35.979610,9.742460,27.037575,59.557020,34.681750
33.179771,85.086978,138.950535,199.244042,63.894759,58.628980,29.653038,14.176427,138.559370,0.700444,84.324551,33.549815,195.489669,139.867090,191.185013,138.949009,78.300329,138.438778,-0.000679,-2.018612,32.000000,-235.834555,139.480643,-0.417863,22.585070,0.688731,292426.142621,0.936338,64.846944,21.498929,4.174786,0.020334,0.056283,227.310356,32.000000,245.714836,227.469270,227.054200,209.648187,32.000000,204.800943,68.649286,60.453078,99.466948,79.689902,40.421431,30.202598,36.030191,9.742460,27.038552,59.560334,34.835895
33.172360,85.086978,138.970261,199.244042,63.889831,58.629023,29.851501,14.185703,138.585316,0.700439,84.316427,33.666625,195.492044,139.970163,191.237450,138.956981,78.318384,138.338846,-0.000680,-2.020360,32.000000,-235.826590,139.457450,-0.417574,22.647200,0.688865,292441.806443,0.938030,64.874566,21.519651,4.171729,0.022274,0.021204,227.295122,32.000000,245.847802,226.905380,226.375031,210.154085,32.000000,203.726555,68.638701,60.426859,99.451285,79.689902,40.401046,30.202598,36.041704,9.742460,27.007836,59.549604,34.923202
33.211209,85.086426,138.959510,199.258399,63.903952,58.630691,29.553614,14.176427,138.628831,0.700223,84.158846,33.685126,195.512046,139.904446,191.219910,139.011266,78.292544,138.505217,-0.000680,-2.020365,32.000000,-235.835211,139.490922,-0.417261,22.641246,0.691593,292482.887054,0.941997,65.007923,21.502899,4.187809,0.028925,0.025004,227.553083,32.000000,245.381949,226.635799,228.654236,210.231456,32.000000,203.305927,68.624565,60.439026,99.421647,79.689902,40.417223,30.202598,36.033444,9.742460,27.006802,59.551414,34.914912
33.297455,85.082564,138.924841,199.264593,63.907661,58.630686,29.453013,14.179995,138.602489,0.700235,84.136942,33.613647,195.509098,139.879303,191.222795,139.009293,78.243632,138.443325,-0.000680,-2.021522,32.000000,-235.827709,139.575743,-0.417287,22.630913,0.689885,292466.222685,0.935954,65.018412,21.437139,4.189339,0.024321,0.038878,228.089607,32.000000,245.099665,226.587427,230.593179,210.429057,32.000000,203.997315,68.614547,60.427231,99.408791,79.689902,40.386899,30.202598,35.966285,9.742460,26.994262,59.555122,34.887913
33.275344,85.065456,138.973423,199.265438,63.927731,58.631957,29.708834,14.176570,138.691406,0.700105,84.196278,33.665289,195.506325,139.897084,191.207222,138.973109,78.265582,138.415740,-0.000680,-2.020357,32.000000,-235.831626,139.532344,-0.417045,22.648013,0.689407,292487.759260,0.944254,64.962891,21.542385,4.184115,0.022738,0.027161,228.293418,32.000000,244.931873,227.215295,231.152991,209.806679,32.000000,204.250321,68.627172,60.438301,99.434230,79.689902,40.433251,30.202598,36.013726,9.742460,26.995102,59.553715,34.775660
33.173648,85.065456,138.954763,199.265438,63.944482,58.628149,29.205732,14.182992,138.653537,0.699856,84.234665,33.631426,195.528399,140.013943,191.200167,139.044070,78.230138,138.375965,-0.000682,-2.019198,32.000000,-235.825532,139.581350,-0.417391,22.637680,0.688165,292503.651038,0.944897,64.837177,21.561765,4.172236,0.032306,0.032578,228.025658,32.000000,245.115502,227.574267,229.110365,209.282698,32.000000,204.460232,68.621639,60.430195,99.414870,79.689902,40.399808,30.202598,36.029820,9.742460,26.936396,59.557797,34.756585
33.208803,85.050004,139.041494,199.263467,63.952895,58.629340,29.782596,14.180708,138.647821,0.699617,84.179534,33.641326,195.466809,139.907259,191.199683,139.045699,78.258466,138.339564,-0.000681,-2.019191,32.000000,-235.826995,139.564709,-0.417172,22.681897,0.688169,292482.052843,0.937399,64.851285,21.526650,4.176468,0.024133,0.033961,227.472086,32.000000,245.651036,227.542838,227.197509,209.626972,32.000000,204.640001,68.653507,60.474548,99.416854,79.689902,40.443176,30.202598,36.015024,9.742460,26.883331,59.558987,34.935234
33.238721,85.028206,139.015754,199.256710,63.951885,58.630586,29.395724,14.173288,138.659359,0.699631,84.118640,33.611001,195.462350,139.927406,191.208722,139.067125,78.254658,138.381769,-0.000682,-2.019192,32.000000,-235.836711,139.567241,-0.417347,22.702143,0.690058,292539.682106,0.956551,64.995066,21.543107,4.188709,0.031192,0.031166,227.295436,32.000000,245.812402,226.903758,226.031636,210.013823,32.000000,203.856345,68.619318,60.480734,99.423967,79.689902,40.428489,30.202598,35.985249,9.742460,26.808115,59.556558,34.892535
33.170785,85.013582,139.018979,199.244323,63.925630,58.630613,29.693625,14.187701,138.775267,0.699563,84.001685,33.738309,195.497194,139.914251,191.233488,139.142003,78.249903,138.446787,-0.000680,-2.019786,32.000000,-235.819839,139.625544,-0.417274,22.703638,0.688427,292490.025537,0.936970,64.929873,21.497399,4.186887,0.008514,0.012602,227.488062,32.000000,245.602093,226.764850,228.194155,210.205075,32.000000,203.471566,68.623388,60.467636,99.384428,79.689902,40.454001,30.202598,35.989474,9.742460,26.808402,59.563462,34.887546
33.162165,85.013582,138.974696,199.244323,63.919879,58.630614,29.654160,14.175999,138.753922,0.699498,84.004226,33.604291,195.548055,139.977098,191.225755,139.042619,78.231935,138.447818,-0.000678,-2.020349,32.000000,-235.836458,139.617595,-0.416933,22.684598,0.687209,292473.015247,0.948380,64.865775,21.521357,4.182344,0.023403,0.030966,227.996792,32.000000,245.080633,226.615545,230.280998,210.462235,32.000000,203.751928,68.663217,60.466307,99.431063,79.689902,40.412968,30.202598,36.028995,9.742460,26.757788,59.554433,34.885858
33.229259,84.978540,139.087878,199.240382,63.914010,58.631860,29.524577,14.178282,138.747053,0.699559,84.006059,33.702250,195.554758,139.964863,191.249292,139.052888,78.197226,138.520784,-0.000680,-2.022107,32.000000,-235.830405,139.586267,-0.416795,22.770278,0.688278,292494.137078,0.940853,64.947246,21.557147,4.191007,0.024185,0.028841,228.222928,32.000000,244.906617,227.012717,231.321777,209.830595,32.000000,204.061009,68.638458,60.454315,99.421245,79.689902,40.448825,30.202598,36.000107,9.742460,26.636073,59.555712,34.933107
33.217818,84.957570,138.997200,199.231091,63.913808,58.633102,29.838004,14.183134,138.656948,0.699631,84.026282,33.694919,195.500501,139.966126,191.196258,139.067193,78.189787,138.473236,-0.000682,-2.023846,32.000000,-235.827520,139.578556,-0.416339,22.771013,0.688841,292516.803149,0.942362,64.959450,21.575608,4.190761,0.021449,0.032866,228.105501,32.000000,245.045285,227.471897,229.699403,209.407618,32.000000,204.373481,68.594333,60.441234,99.381494,79.689902,40.424007,30.202598,35.994656,9.742460,26.563007,59.558643,34.848221
33.195784,84.952327,139.113357,199.240663,63.893978,58.634414,29.561359,14.184704,138.696926,0.699626,84.074426,33.617382,195.483220,139.968186,191.198264,139.135910,78.255851,138.567690,-0.000683,-2.025029,32.000000,-235.823491,139.618142,-0.416821,22.726769,0.685505,292508.687019,0.944442,64.829484,21.645131,4.185705,0.029023,0.032461,227.467711,32.000000,245.523041,227.592644,227.484744,209.506181,32.000000,204.598789,68.629865,60.490544,99.417109,79.689902,40.461464,30.202598,35.993490,9.742460,26.562575,59.564002,34.919827
33.189000,84.952327,138.999911,199.240663,63.880643,58.635738,29.445497,14.177854,138.788628,0.699479,84.083853,33.644319,195.427561,139.947144,191.219815,139.110318,78.251849,138.505664,-0.000682,-2.026216,32.000000,-235.834111,139.511275,-0.417094,22.780638,0.685333,292511.421654,0.934836,64.824689,21.629884,4.184417,0.028950,0.034845,227.241355,32.000000,245.869206,226.951542,226.002943,209.936966,32.000000,204.041209,68.608248,60.480887,99.383120,79.689902,40.431951,30.202598,36.001855,9.742460,26.543896,59.564671,34.915645
33.217259,84.961985,139.135400,199.238693,63.868720,58.635686,29.696284,14.177854,138.689585,0.699544,84.022952,33.630999,195.407497,139.955626,191.222315,139.141935,78.232018,138.461426,-0.000684,-2.025873,32.000000,-235.832636,139.560876,-0.416591,22.765689,0.687447,292452.879665,0.944252,64.850612,21.608878,4.190693,0.031122,0.029341,227.345998,32.000000,245.728283,226.733362,227.928962,210.195039,32.000000,203.450273,68.606521,60.479562,99.369374,79.689902,40.452194,30.202598,35.993134,9.742460,26.576992,59.549290,34.932006
33.227483,84.977436,138.999301,199.240663,63.871948,58.638210,29.546179,14.176998,138.688402,0.699566,83.987351,33.586285,195.447129,140.004034,191.222661,139.099194,78.195107,138.421882,-0.000684,-2.024123,32.000000,-235.832837,139.570462,-0.416443,22.716672,0.685547,292465.725934,0.948192,64.860211,21.583294,4.188132,0.017180,0.028512,227.861118,32.000000,245.099262,226.510893,230.007220,210.434386,32.000000,203.664686,68.606083,60.479960,99.385886,79.689902,40.431722,30.202598,35.981434,9.742460,26.630283,59.564632,34.899431
33.236566,84.978264,139.073801,199.233344,63.880474,58.640785,29.792277,14.182278,138.717544,0.699549,84.040806,33.574672,195.490415,139.981746,191.219373,139.135277,78.185611,138.473359,-0.000684,-2.022336,32.000000,-235.827393,139.601031,-0.416186,22.690997,0.686025,292482.671169,0.939365,64.829896,21.582017,4.188648,0.027009,0.024097,228.203387,32.000000,245.045176,226.823819,231.052432,210.137417,32.000000,203.974114,68.627696,60.473245,99.368593,79.689902,40.464403,30.202598,35.986907,9.742460,26.630053,59.562508,34.873679
33.174063,84.978264,138.988341,199.233344,63.898995,58.640782,29.477376,14.180423,138.710296,0.699547,84.171684,33.663619,195.523091,139.910399,191.179125,139.098381,78.199148,138.459098,-0.000685,-2.020595,32.000000,-235.828264,139.603092,-0.416621,22.685595,0.686908,292541.844722,0.943905,64.830890,21.600057,4.183263,0.017693,0.026145,228.155635,32.000000,245.028583,227.496345,230.118180,209.534849,32.000000,204.228057,68.615989,60.458905,99.370979,79.689902,40.430927,30.202598,36.006662,9.742460,26.632705,59.561180,34.936775
33.217970,84.996475,139.089580,199.231936,63.863681,58.644576,29.813984,14.178140,138.642310,0.699562,84.140417,33.615366,195.536034,139.943677,191.177512,139.090068,78.232775,138.443102,-0.000685,-2.019417,32.000000,-235.829892,139.563609,-0.416581,22.633195,0.687831,292562.283828,0.935882,64.818878,21.634120,4.184361,0.025771,0.022461,227.523905,32.000000,245.594095,227.560397,227.897133,209.442888,32.000000,204.436698,68.632856,60.512030,99.374125,79.689902,40.448211,30.202598,35.992630,9.742460,26.695808,59.563727,34.673166
33.221222,85.004477,139.069684,199.238974,63.855115,58.648343,29.725902,14.181850,138.583424,0.699700,84.187085,33.611604,195.478411,139.982949,191.168226,139.110728,78.229145,138.488765,-0.000685,-2.019418,32.000000,-235.828476,139.648898,-0.416209,22.667472,0.688722,292571.841273,0.947749,64.907287,21.613776,4.189669,0.027644,0.021978,227.149610,32.000000,245.962725,227.078380,226.224447,209.860238,32.000000,204.261551,68.600264,60.489193,99.371784,79.689902,40.461319,30.202598,35.981438,9.742460,26.723570,59.551512,34.765682
33.218757,85.013858,139.055802,199.245168,63.859581,58.648382,29.556959,14.175714,138.651979,0.699688,84.128943,33.599620,195.476168,139.983012,191.196296,139.090738,78.278662,138.464183,-0.000686,-2.019405,32.000000,-235.833465,139.555798,-0.415959,22.635031,0.690025,292551.070316,0.935847,64.863380,21.572515,4.187179,0.016332,0.021284,227.351493,32.000000,245.872508,226.732244,227.311973,210.193188,32.000000,203.430349,68.613495,60.456387,99.351536,79.689902,40.423538,30.202598,35.980303,9.742460,26.723616,59.553047,34.907942
33.169140,85.013858,139.067063,199.245168,63.857410,58.648340,29.597931,14.181565,138.646716,0.699533,84.134275,33.609207,195.474410,139.959010,191.212432,139.100827,78.245448,138.450118,-0.000686,-2.019405,32.000000,-235.829254,139.519228,-0.415511,22.615728,0.688914,292578.969782,0.938600,64.866785,21.597937,4.186170,0.016214,0.035847,227.837960,32.000000,245.268700,226.463427,229.743099,210.402775,32.000000,203.406052,68.630189,60.484576,99.361226,79.689902,40.464154,30.202598,36.004921,9.742460,26.756315,59.559390,34.683071
33.207401,85.030414,139.005953,199.247983,63.863862,58.648346,29.688290,14.182421,138.563729,0.699729,84.142531,33.540053,195.550564,139.961498,191.234485,139.116025,78.216019,138.474318,-0.000685,-2.019988,32.000000,-235.831676,139.493489,-0.415173,22.607362,0.689907,292533.868707,0.944059,64.879651,21.536689,4.186063,0.016512,0.013604,228.198086,32.000000,245.110824,226.765149,231.083917,210.216509,32.000000,204.041001,68.638653,60.476755,99.361376,79.689902,40.449535,30.202598,35.985206,9.742460,26.814024,59.557610,34.767810
33.202674,85.034001,139.010022,199.243197,63.878642,58.645791,29.827341,14.176285,138.676738,0.699745,84.207942,33.655095,195.512679,139.939864,191.134324,138.974780,78.230982,138.437656,-0.000684,-2.021725,32.000000,-235.829616,139.389784,-0.415224,22.591889,0.691362,292588.248799,0.944230,64.949851,21.563191,4.192664,0.021023,0.018662,228.319150,32.000000,245.019059,227.366742,230.370443,209.576053,32.000000,204.036251,68.632770,60.471653,99.373978,79.689902,40.448863,30.202598,35.977889,9.742460,26.826795,59.559262,34.908309
33.208610,85.048901,138.989171,199.234470,63.902655,58.643272,29.628366,14.186417,138.658106,0.699759,84.313612,33.640374,195.503415,139.925201,191.112231,139.039021,78.257191,138.436198,-0.000684,-2.021709,32.000000,-235.824402,139.479048,-0.415538,22.618613,0.690792,292617.216739,0.940253,64.912266,21.604169,4.185993,0.013473,0.021774,227.549527,32.000000,245.461762,227.382923,228.236732,209.385168,32.000000,204.580822,68.607638,60.484467,99.350228,79.689902,40.412094,30.202598,35.980856,9.742460,26.827141,59.552771,34.761207
33.180174,85.048901,139.035632,199.234470,63.898095,58.645788,29.791162,14.180994,138.695013,0.699589,84.355832,33.590118,195.465028,139.957461,191.133959,139.049896,78.302880,138.478931,-0.000685,-2.020549,32.000000,-235.826874,139.483741,-0.415488,22.637916,0.691327,292592.828932,0.935976,64.922538,21.571710,4.186712,0.033375,0.038334,227.418699,32.000000,246.004815,227.241092,226.402149,209.844000,32.000000,204.426423,68.645654,60.503129,99.372374,79.689902,40.457369,30.202598,35.991237,9.742460,26.879349,59.560019,34.738610
33.236905,85.082564,139.089927,199.247420,63.893600,58.648321,29.784641,14.182421,138.654764,0.699641,84.267059,33.607789,195.447549,139.909950,191.155861,139.055397,78.281063,138.502069,-0.000687,-2.020565,32.000000,-235.826922,139.533463,-0.415308,22.612555,0.690333,292561.207409,0.942075,64.929043,21.544806,4.185335,0.023623,0.018637,227.313577,32.000000,245.959405,226.727064,226.772377,210.069790,32.000000,203.545707,68.638151,60.477927,99.358292,79.689902,40.441888,30.202598,35.969075,9.742460,26.996903,59.554964,34.775367
33.214197,85.095808,139.027954,199.246012,63.888542,58.648343,29.762472,14.179710,138.540588,0.699661,84.183671,33.639352,195.519840,139.931871,191.177687,139.056271,78.302101,138.458711,-0.000687,-2.020572,32.000000,-235.829961,139.503015,-0.414854,22.596531,0.690413,292535.968010,0.937809,64.969275,21.519509,4.190323,0.021908,0.013405,227.805738,32.000000,245.258883,226.454165,229.336182,210.392666,32.000000,203.474628,68.658823,60.514329,99.357975,79.689902,40.456486,30.202598,35.969250,9.742460,27.043754,59.551306,34.961647
33.181511,85.098843,139.051648,199.253895,63.906841,58.647495,29.726281,14.186559,138.634877,0.699888,84.238995,33.621349,195.502149,139.844433,191.203028,139.004938,78.246855,138.478456,-0.000687,-2.020517,32.000000,-235.821145,139.550491,-0.415114,22.617381,0.690520,292575.438441,0.936444,64.922699,21.552366,4.184804,0.025873,0.051421,228.254321,32.000000,245.053857,226.625888,230.901416,210.367894,32.000000,203.892475,68.651909,60.470416,99.389876,79.689902,40.442605,30.202598,35.972247,9.742460,27.044728,59.559813,34.829439
33.191339,85.098843,138.994366,199.253895,63.903289,58.644094,29.714463,14.180423,138.609455,0.699847,84.297704,33.656147,195.531536,139.919860,191.191992,139.066437,78.265711,138.461056,-0.000686,-2.020485,32.000000,-235.828756,139.460328,-0.415368,22.611086,0.691190,292571.137724,0.937841,64.968048,21.510638,4.185799,0.023637,0.027681,228.374135,32.000000,244.963298,227.229842,230.921282,209.643272,32.000000,204.187913,68.671356,60.504743,99.428740,79.689902,40.445934,30.202598,35.979702,9.742460,27.056268,59.558318,34.762381
33.196359,85.090565,139.072130,199.265156,63.906889,58.644117,29.695468,14.176427,138.658576,0.699904,84.328454,33.682040,195.519150,139.927120,191.125479,139.004421,78.246358,138.366625,-0.000686,-2.021047,32.000000,-235.833735,139.523554,-0.415413,22.641063,0.691171,292640.982365,0.939945,65.017325,21.575307,4.190636,0.025903,0.013986,227.836622,32.000000,245.281121,227.457875,228.498284,209.391221,32.000000,204.532770,68.616890,60.490452,99.370137,79.689902,40.433728,30.202598,36.004925,9.742460,27.028489,59.553646,34.778742
33.230945,85.081460,139.001894,199.260933,63.894109,58.646615,29.757001,14.178853,138.688460,0.699897,84.334722,33.632973,195.461027,139.940149,191.171955,139.050852,78.286403,138.406270,-0.000686,-2.021590,32.000000,-235.834588,139.483395,-0.415503,22.626927,0.690957,292599.678631,0.939973,65.003417,21.548148,4.187670,0.030937,0.030632,227.477393,32.000000,245.811743,227.386501,226.783799,209.647849,32.000000,204.573284,68.632354,60.503549,99.393189,79.689902,40.451193,30.202598,35.955091,9.742460,26.997778,59.558731,34.870524
33.216671,85.075941,139.107361,199.258118,63.886238,58.645358,29.797889,14.183134,138.726245,0.700063,84.255393,33.627670,195.409490,139.928934,191.181938,139.055622,78.314015,138.396023,-0.000685,-2.021565,32.000000,-235.823914,139.540703,-0.415317,22.674396,0.690220,292611.869581,0.940408,64.988038,21.522429,4.189379,0.025808,0.050396,227.282867,32.000000,245.934170,226.778600,226.550605,210.152234,32.000000,203.642351,68.647450,60.523829,99.364393,79.689902,40.456884,30.202598,35.955768,9.742460,26.998607,59.557108,34.847634
33.190641,85.075941,139.018659,199.258118,63.900842,58.641549,29.604279,14.178282,138.616630,0.700036,84.158205,33.659854,195.459076,140.014780,191.231738,138.969443,78.321474,138.434103,-0.000684,-2.021575,32.000000,-235.830077,139.567993,-0.415402,22.624121,0.689846,292561.959943,0.937461,64.930021,21.501309,4.182905,0.022501,0.024987,227.821709,32.000000,245.477230,226.602986,228.912685,210.385599,32.000000,203.455597,68.647996,60.534451,99.363253,79.689902,40.462458,30.202598,35.970215,9.742460,26.980228,59.556243,34.779109
33.239005,85.075113,139.135722,199.254458,63.911106,58.641530,29.622196,14.182849,138.597662,0.699968,84.178234,33.652563,195.490968,139.950344,191.234907,138.999435,78.269473,138.507394,-0.000684,-2.019837,32.000000,-235.828789,139.569297,-0.415485,22.672534,0.688993,292527.285078,0.936565,64.944684,21.468806,4.187878,0.030121,0.021349,228.200951,32.000000,245.093498,226.573730,230.694911,210.497019,32.000000,203.794864,68.652849,60.478080,99.345774,79.689902,40.483262,30.202598,35.961945,9.742460,26.978122,59.557079,34.952109
33.227495,85.073182,138.994181,199.250517,63.932795,58.639884,29.675550,14.184419,138.674576,0.700092,84.175609,33.556995,195.512815,139.972631,191.190725,139.008175,78.276261,138.400735,-0.000683,-2.019069,32.000000,-235.822793,139.469055,-0.415538,22.658241,0.690593,292510.664433,0.943404,64.981503,21.479522,4.188490,0.024171,0.026035,228.489618,32.000000,244.877376,227.220510,230.898926,209.582065,32.000000,204.144459,68.638744,60.478526,99.349192,79.689902,40.451191,30.202598,35.953851,9.742460,26.972176,59.564002,34.877935
33.178504,85.056902,139.084379,199.244886,63.926749,58.643707,29.652030,14.181422,138.553087,0.699917,84.265269,33.568130,195.583162,139.986436,191.152512,138.989696,78.271441,138.463851,-0.000684,-2.017318,32.000000,-235.829724,139.510438,-0.415005,22.686355,0.688730,292547.322841,0.941393,64.912281,21.566495,4.185917,0.021293,0.018907,227.998262,32.000000,245.158924,227.498040,229.217246,209.320980,32.000000,204.367668,68.627691,60.495483,99.342882,79.689902,40.491301,30.202598,35.958646,9.742460,26.972921,59.558918,34.861574
33.219750,85.056902,138.967510,199.244886,63.915253,58.644952,29.615682,14.182706,138.665836,0.699910,84.226561,33.648521,195.528971,139.905668,191.180282,139.027650,78.306556,138.423836,-0.000685,-2.016739,32.000000,-235.825817,139.517433,-0.415119,22.669020,0.688829,292534.054483,0.940011,64.926619,21.508808,4.183107,0.029145,0.036189,227.584251,32.000000,245.740461,227.469101,226.909625,209.558200,32.000000,204.620723,68.636839,60.499265,99.343873,79.689902,40.447214,30.202598,35.950495,9.742460,26.917001,59.548424,34.956658
33.178026,85.054143,139.063254,199.232499,63.888147,58.648738,29.759189,14.177141,138.698024,0.700014,84.205704,33.560275,195.491142,140.011191,191.190146,139.041805,78.304308,138.461202,-0.000684,-2.016741,32.000000,-235.831710,139.540910,-0.414748,22.684414,0.689124,292565.596413,0.942242,64.979640,21.543751,4.192003,0.028932,0.036892,227.429836,32.000000,245.847105,226.943961,226.089224,210.079393,32.000000,203.808890,68.636424,60.493809,99.322424,79.689902,40.485529,30.202598,35.972478,9.742460,26.907985,59.552053,34.923569
33.225674,85.050280,138.976156,199.238129,63.858302,58.652602,29.697852,14.182992,138.743754,0.700261,84.127537,33.731488,195.565363,139.921124,191.223411,139.045374,78.312568,138.440608,-0.000684,-2.015581,32.000000,-235.825040,139.514944,-0.414637,22.667682,0.688568,292518.435548,0.942190,64.921289,21.489541,4.183280,0.029896,0.027835,227.669374,32.000000,245.458076,226.722314,228.552572,210.220817,32.000000,203.428886,68.649745,60.521949,99.318455,79.689902,40.455610,30.202598,35.940744,9.742460,26.895116,59.554423,34.778008
33.207795,85.033449,139.093426,199.238693,63.837695,58.651687,29.684829,14.187273,138.716165,0.700203,84.053479,33.592336,195.555334,139.976627,191.230143,138.993591,78.257623,138.463336,-0.000685,-2.015002,32.000000,-235.822234,139.571273,-0.414550,22.683313,0.689171,292553.784319,0.938938,64.977557,21.509621,4.191426,0.024163,0.019203,228.153980,32.000000,245.093222,226.549019,230.230914,210.444682,32.000000,203.878714,68.641610,60.477643,99.327385,79.689902,40.478950,30.202598,35.934141,9.742460,26.895628,59.565114,34.902806
33.189963,85.033449,138.983177,199.238693,63.830314,58.648182,29.690129,14.180423,138.793649,0.700296,84.070180,33.648512,195.546676,139.854120,191.234965,139.001083,78.264282,138.446365,-0.000685,-2.013223,32.000000,-235.830723,139.597708,-0.414518,22.707834,0.688622,292542.956142,0.939516,64.906292,21.491533,4.182794,0.007696,0.018504,228.387046,32.000000,244.870180,227.113767,231.021815,209.861313,32.000000,204.047478,68.638783,60.479404,99.355547,79.689902,40.458277,30.202598,35.960520,9.742460,26.837555,59.562222,34.837362
33.223736,85.006684,139.099756,199.247701,63.823032,58.648196,29.630749,14.179710,138.714649,0.700492,84.133422,33.598580,195.561839,139.991086,191.179685,139.092778,78.262250,138.486951,-0.000685,-2.012656,32.000000,-235.830617,139.524225,-0.414303,22.730258,0.688823,292591.654012,0.940410,64.914745,21.557325,4.188578,0.010634,0.010858,228.090425,32.000000,244.984350,227.567155,229.594258,209.384715,32.000000,204.323045,68.622860,60.471299,99.357173,79.689902,40.499398,30.202598,35.947810,9.742460,26.744826,59.553863,34.912931
33.205796,84.995923,139.043913,199.243760,63.809082,58.648241,29.428922,14.180423,138.736446,0.700326,84.129862,33.537080,195.544134,139.995225,191.196243,139.024389,78.284935,138.480319,-0.000684,-2.013211,32.000000,-235.828428,139.618429,-0.414027,22.710745,0.687944,292573.793608,0.940716,64.939970,21.542565,4.187506,0.024494,0.026059,227.573062,32.000000,245.586078,227.464169,227.366164,209.499658,32.000000,204.785639,68.649593,60.483186,99.358062,79.689902,40.484349,30.202598,35.947848,9.742460,26.707511,59.558692,34.840370
33.225921,85.004753,139.050155,199.241226,63.792774,58.645711,29.719528,14.181993,138.712356,0.700373,84.142105,33.581046,195.460857,139.939048,191.199916,139.002653,78.298167,138.481889,-0.000683,-2.013225,32.000000,-235.825383,139.524061,-0.414005,22.750268,0.687081,292543.443483,0.941542,64.865435,21.563966,4.186758,0.021202,0.028531,227.293633,32.000000,245.856421,226.903515,225.986760,209.922713,32.000000,203.793627,68.640887,60.499995,99.353332,79.689902,40.508014,30.202598,35.929214,9.742460,26.707470,59.559419,34.879475
33.219286,85.004753,138.995790,199.241226,63.800906,58.643181,29.599718,14.186274,138.709936,0.700403,84.043882,33.659399,195.478718,140.087859,191.257310,138.997807,78.301714,138.475559,-0.000684,-2.013235,32.000000,-235.823397,139.514964,-0.413337,22.750688,0.687750,292518.436780,0.948515,64.880045,21.538117,4.187339,0.025459,0.023193,227.553550,32.000000,245.596753,226.720840,227.783823,210.148584,32.000000,203.406791,68.636774,60.491645,99.331524,79.689902,40.467408,30.202598,35.938954,9.742460,26.738161,59.549477,34.910436
33.192199,85.017169,139.063765,199.240100,63.806725,58.643142,30.103196,14.177284,138.722192,0.700645,84.002986,33.652520,195.515919,139.997142,191.214666,139.086604,78.253686,138.479791,-0.000684,-2.013117,32.000000,-235.829273,139.659179,-0.413295,22.757978,0.686233,292490.497682,0.938621,64.860415,21.525633,4.184990,0.019676,0.032365,228.058302,32.000000,245.094581,226.510034,230.085796,210.515724,32.000000,203.669950,68.638549,60.479588,99.356835,79.689902,40.514684,30.202598,35.965625,9.742460,26.781386,59.553774,34.831933
33.208841,84.999234,139.087597,199.234470,63.829968,58.643137,29.651810,14.177141,138.733163,0.700670,84.049450,33.613392,195.569420,140.035824,191.259270,139.107811,78.236694,138.493524,-0.000683,-2.013971,32.000000,-235.834005,139.641905,-0.413298,22.746675,0.686104,292476.407264,0.942577,64.869796,21.519065,4.184190,0.027624,0.042658,228.438252,32.000000,244.969061,227.038572,231.079850,209.879822,32.000000,204.006872,68.646900,60.484664,99.376747,79.689902,40.511769,30.202598,35.932180,9.742460,26.719256,59.549250,34.921955
33.227265,84.981575,139.205939,199.231936,63.821161,58.643161,29.567859,14.172289,138.759038,0.700544,84.114590,33.669130,195.580601,139.982523,191.212413,139.074438,78.241103,138.526707,-0.000684,-2.015116,32.000000,-235.836071,139.615190,-0.413517,22.723727,0.686590,292547.417368,0.927630,64.920526,21.569113,4.189652,0.016789,0.015933,228.354728,32.000000,244.987379,227.531667,229.810616,209.487366,32.000000,204.444201,68.618946,60.488332,99.385865,79.689902,40.533949,30.202598,35.916146,9.742460,26.719248,59.559911,34.912931
33.226251,84.981575,139.111967,199.231936,63.793781,58.643218,29.718381,14.179995,138.700061,0.700523,84.127153,33.715983,195.522485,140.005074,191.215050,139.097953,78.275203,138.629419,-0.000686,-2.015116,32.000000,-235.830823,139.694522,-0.413848,22.706418,0.686715,292545.829890,0.941219,64.879049,21.592658,4.188270,0.021500,0.033184,227.691677,32.000000,245.553789,227.512413,227.565479,209.521706,32.000000,204.664898,68.612387,60.500594,99.372628,79.689902,40.520327,30.202598,35.925798,9.742460,26.657774,59.558800,34.688060
33.208641,84.995095,139.208459,199.229965,63.793621,58.647088,29.730377,14.176285,138.827264,0.700468,84.159639,33.633653,195.454214,140.153723,191.248409,139.165464,78.302386,138.559760,-0.000686,-2.015108,32.000000,-235.829780,139.605806,-0.413648,22.703717,0.687503,292521.341854,0.943307,64.835338,21.604080,4.189509,0.028225,0.023010,227.437026,32.000000,245.827959,227.151023,226.178500,209.883681,32.000000,203.919405,68.641610,60.489814,99.396359,79.689902,40.552017,30.202598,35.935355,9.742460,26.704601,59.557207,34.913811
33.227063,85.006960,139.062953,199.238129,63.795169,58.648373,29.561690,14.175856,138.779276,0.700510,84.083236,33.555092,195.471807,140.006481,191.261329,139.123314,78.319834,138.552802,-0.000687,-2.016290,32.000000,-235.832503,139.544683,-0.413463,22.668495,0.687704,292486.155266,0.938560,64.836771,21.618961,4.186809,0.018776,0.017204,227.575166,32.000000,245.914731,226.819032,227.379612,210.160929,32.000000,203.516377,68.645918,60.518085,99.357640,79.689902,40.512546,30.202598,35.913371,9.742460,26.745768,59.561849,34.938169
33.226127,84.993716,139.186375,199.238974,63.795413,58.648357,29.757746,14.179281,138.736611,0.700717,84.034475,33.679696,195.563392,140.061128,191.229835,139.109463,78.320527,138.515253,-0.000688,-2.018037,32.000000,-235.827931,139.556755,-0.413656,22.654622,0.688489,292492.844857,0.938793,64.875194,21.558561,4.191935,0.026952,0.025180,227.992419,32.000000,245.170048,226.495670,229.795380,210.525930,32.000000,203.598596,68.649156,60.484004,99.355909,79.689902,40.515215,30.202598,35.914958,9.742460,26.745839,59.557128,34.858859
33.210656,84.993716,139.013012,199.238974,63.800868,58.650902,29.505256,14.184561,138.827042,0.700780,84.036822,33.704793,195.563184,140.019917,191.252276,139.120121,78.247311,138.555630,-0.000688,-2.017455,32.000000,-235.824126,139.547351,-0.413666,22.667210,0.688767,292482.397585,0.943646,64.861009,21.537794,4.185232,0.035965,0.033379,228.390473,32.000000,245.061310,226.882319,230.997147,210.244159,32.000000,204.043170,68.660555,60.492157,99.357831,79.689902,40.490796,30.202598,35.928423,9.742460,26.699810,59.555131,34.870231
33.238296,84.986542,139.202413,199.233625,63.791843,58.654729,29.682563,14.180566,138.788888,0.700849,84.073767,33.682604,195.566439,140.160452,191.198919,139.091516,78.267508,138.491725,-0.000688,-2.015700,32.000000,-235.826646,139.595729,-0.413533,22.654700,0.689623,292471.664033,0.937429,64.849086,21.519191,4.189064,0.008644,0.010502,228.520262,32.000000,244.871286,227.412479,230.346891,209.488844,32.000000,204.225513,68.648065,60.499269,99.374741,79.689902,40.543849,30.202598,35.908594,9.742460,26.674800,59.561475,34.924376
