OSU 80 Ton Compressor Load Stand
33.253058,84.981023,139.058549,199.224898,63.789573,58.658550,29.498424,14.187558,138.720373,0.700757,84.123037,33.718998,195.488233,140.041347,191.146305,139.111384,78.257883,138.627351,-0.000687,-2.013945,32.000000,-235.818343,139.629643,-0.413427,22.632802,0.688909,292568.897733,0.945954,64.870964,21.611666,4.185795,0.022544,0.020339,227.640330,32.000000,245.497836,227.497726,227.841553,209.486310,32.000000,204.534084,68.604421,60.499265,99.350102,79.689902,40.511005,30.202598,35.901566,9.742460,26.655492,59.552683,34.940664
33.222801,84.971366,139.144188,199.208851,63.769579,58.663583,29.581489,14.178282,138.697695,0.700699,84.151513,33.651082,195.520109,140.031582,191.221067,139.153446,78.342625,138.607791,-0.000688,-2.012810,32.000000,-235.826143,139.665562,-0.413279,22.617905,0.689543,292549.860927,0.939530,64.824712,21.560985,4.188013,0.030250,0.030257,227.360584,32.000000,245.948662,227.316762,226.274964,209.895668,32.000000,204.248427,68.682819,60.554507,99.415591,79.689902,40.529707,30.202598,35.834895,9.742460,26.655299,59.555259,34.938169
33.212278,84.971366,139.098386,199.208851,63.751312,58.671191,29.595445,14.183134,138.715295,0.700765,84.020290,33.608828,195.448531,139.959928,191.229915,139.142815,78.327100,138.642516,-0.000688,-2.014005,32.000000,-235.822275,139.552124,-0.413107,22.632487,0.689487,292570.428304,0.945005,64.798333,21.635294,4.181827,0.001966,0.047298,227.437789,32.000000,245.857307,226.854152,227.010245,210.268009,32.000000,203.595917,68.647585,60.539492,99.364333,79.689902,40.532433,30.202598,35.913245,9.742460,26.621492,59.568192,34.929805
33.353486,84.965572,139.165078,199.210822,63.769375,58.674991,29.553138,14.176427,138.753860,0.700573,83.999876,33.668557,195.460857,140.030053,191.218548,139.208959,78.265324,138.490362,-0.000689,-2.015196,32.000000,-235.830621,139.559775,-0.412953,22.640355,0.690792,292509.752249,0.943313,64.831440,21.541227,4.188214,0.020503,0.030452,227.852595,32.000000,245.230058,226.516246,229.263528,210.502637,32.000000,203.574076,68.660421,60.529791,99.369802,79.689902,40.552491,30.202598,35.857876,9.742460,26.601052,59.561180,34.899945
33.210151,84.967779,139.093005,199.208851,63.782541,58.678823,29.512515,14.181565,138.746413,0.700588,84.007492,33.672233,195.484061,140.097994,191.209704,139.194213,78.274277,138.552797,-0.000688,-2.014001,32.000000,-235.825647,139.595749,-0.412846,22.664168,0.690446,292568.274230,0.943304,64.846321,21.573309,4.188162,0.017454,0.020586,228.242917,32.000000,245.090125,226.658816,230.770179,210.463751,32.000000,203.989965,68.677374,60.550267,99.401406,79.689902,40.535164,30.202598,35.905819,9.742460,26.608370,59.546860,34.936115
33.252037,84.968331,139.216885,199.197871,63.792321,58.682671,29.601452,14.179424,138.768951,0.700550,84.058260,33.653361,195.428444,140.045448,191.203531,139.258568,78.285888,138.492706,-0.000687,-2.012837,32.000000,-235.828116,139.635867,-0.412807,22.680979,0.688151,292593.460372,0.940508,64.641151,21.562519,4.172430,0.018339,0.028968,228.367103,32.000000,244.895537,227.377288,230.578940,209.630950,32.000000,204.107663,68.660793,60.520935,99.384664,79.689902,40.531293,30.202598,35.826026,9.742460,26.608042,59.554866,34.789674
33.351634,84.968331,139.126458,199.197871,63.791133,58.689031,29.475137,14.175428,138.715761,0.700442,84.130464,33.613304,195.504048,140.155804,191.143922,139.073503,78.309784,138.587960,-0.000686,-2.012826,32.000000,-235.830800,139.642803,-0.412759,22.672377,0.689587,292660.127957,0.946134,64.845741,21.583349,4.188268,0.030192,0.053755,227.753992,32.000000,245.453348,227.462127,228.179405,209.547884,32.000000,204.553708,68.659897,60.532200,99.381521,79.689902,40.555461,30.202598,35.813492,9.742460,26.609635,59.552879,34.946093
33.366685,84.963364,139.218754,199.191396,63.805321,58.692867,29.667445,14.178711,138.868098,0.700487,84.146075,33.737602,195.473376,140.143099,191.203721,139.137902,78.324788,138.673842,-0.000686,-2.011113,32.000000,-235.827846,139.595180,-0.412328,22.665558,0.688872,292651.077885,0.942108,64.787082,21.543073,4.186717,0.029025,0.030953,227.406432,32.000000,245.928326,227.271697,226.411884,209.759405,32.000000,204.530897,68.698413,60.559762,99.405797,79.689902,40.569722,30.202598,35.824835,9.742460,26.592042,59.565960,34.829512
33.352061,84.956742,139.145571,199.191115,63.830540,58.696640,29.702413,14.180280,138.817204,0.700421,84.016451,33.620268,195.402715,140.130151,191.212398,139.174350,78.319101,138.572407,-0.000685,-2.010538,32.000000,-235.831030,139.652876,-0.412196,22.670410,0.687244,292619.436014,0.943283,64.646520,21.564613,4.171503,0.007221,0.014862,227.374644,32.000000,245.832145,226.891601,226.450127,210.073673,32.000000,203.611374,68.692075,60.550005,99.386607,79.689902,40.565926,30.202598,35.804223,9.742460,26.568665,59.560462,34.860693
33.207829,84.945429,139.215335,199.188581,63.829777,58.699210,29.661244,14.177997,138.801356,0.700490,83.916230,33.686533,195.399210,140.058212,191.216184,139.238561,78.292290,138.623014,-0.000685,-2.009341,32.000000,-235.832493,139.753220,-0.411859,22.662253,0.687566,292613.758462,0.936777,64.620341,21.590551,4.172388,0.006409,0.041265,227.791985,32.000000,245.318305,226.529740,228.942765,210.412928,32.000000,203.411573,68.684330,60.535470,99.380886,79.689902,40.572426,30.202598,35.872212,9.742460,26.568225,59.549152,34.942571
33.222022,84.945429,139.083042,199.188581,63.838363,58.701746,29.669915,14.182421,138.858080,0.700574,83.973533,33.603078,195.469185,140.171768,191.216683,139.192136,78.290389,138.552347,-0.000686,-2.009362,32.000000,-235.826266,139.647674,-0.411826,22.658451,0.687435,292638.534174,0.936151,64.634330,21.547878,4.172023,0.011682,0.029342,228.197030,32.000000,245.118796,226.583484,230.563489,210.525935,32.000000,203.775562,68.711495,60.530587,99.406306,79.689902,40.545808,30.202598,35.874062,9.742460,26.528408,59.542789,34.948881
33.245296,84.946533,139.210848,199.175350,63.851358,58.705529,29.717058,14.181993,138.814994,0.700252,83.989873,33.648133,195.439418,140.042959,191.194458,139.160090,78.271208,138.609380,-0.000686,-2.009355,32.000000,-235.827022,139.664541,-0.411958,22.707310,0.690324,292727.592571,0.941740,64.826677,21.598820,4.192244,0.021384,0.028684,228.460879,32.000000,244.868502,227.345615,230.770704,209.584061,32.000000,203.824770,68.697434,60.537791,99.404426,79.689902,40.590757,30.202598,35.793513,9.742460,26.531691,59.549772,34.900312
33.359826,84.948740,139.145117,199.170001,63.851426,58.709371,29.670274,14.176998,138.764074,0.700182,84.030361,33.668154,195.465438,140.103868,191.124140,139.207086,78.346346,138.655643,-0.000687,-2.010499,32.000000,-235.829558,139.745205,-0.412068,22.656929,0.689757,292736.373694,0.941084,64.806605,21.567023,4.186471,0.022614,0.028592,227.910320,32.000000,245.241072,227.504975,228.903357,209.354616,32.000000,204.486985,68.668979,60.546407,99.412005,79.689902,40.578580,30.202598,35.781982,9.742460,26.538815,59.555879,34.909189
33.223056,84.936048,139.184704,199.184921,63.844846,58.713172,29.661041,14.181422,138.808540,0.700256,84.081385,33.723420,195.451956,140.094915,191.163941,139.214932,78.360682,138.656638,-0.000688,-2.009993,32.000000,-235.825790,139.640312,-0.412068,22.679458,0.688395,292768.054477,0.938963,64.774810,21.613402,4.187385,0.022070,0.030519,227.538528,32.000000,245.718957,227.529705,226.851328,209.664649,32.000000,204.433537,68.705110,60.577854,99.437232,79.689902,40.594499,30.202598,35.851732,9.742460,26.538294,59.560285,34.936335
33.332881,84.936048,139.136111,199.184921,63.849072,58.714964,29.764613,14.175000,138.778583,0.700483,84.025138,33.656409,195.407118,140.075280,191.208052,139.279569,78.327495,138.593082,-0.000688,-2.009503,32.000000,-235.834343,139.699643,-0.412091,22.660077,0.687847,292664.837939,0.937123,64.615383,21.560319,4.171038,0.023618,0.017765,227.350737,32.000000,245.791485,226.926405,226.374110,209.892424,32.000000,203.601741,68.696274,60.545013,99.392797,79.689902,40.578749,30.202598,35.792492,9.742460,26.493594,59.558102,34.851522
33.271153,84.932461,139.205078,199.192241,63.836430,58.715007,29.568989,14.180280,138.841230,0.700495,83.884548,33.659253,195.439016,140.132271,191.206476,139.188855,78.369048,138.673616,-0.000687,-2.011251,32.000000,-235.824473,139.684529,-0.411875,22.655592,0.689584,292711.772067,0.941499,64.795762,21.546459,4.189401,0.029125,0.053758,227.628511,32.000000,245.442622,226.594036,228.653190,210.241883,32.000000,203.526654,68.683261,60.562087,99.380021,79.689902,40.593825,30.202598,35.779731,9.742460,26.480470,59.552899,34.956144
33.263499,84.929978,139.155302,199.186892,63.864417,58.715056,29.590547,14.176855,138.792533,0.700490,83.950771,33.669473,195.467942,140.140592,191.222741,139.295277,78.354823,138.711328,-0.000686,-2.012963,32.000000,-235.827570,139.674088,-0.411898,22.655566,0.688211,292713.053143,0.935008,64.640680,21.549344,4.174140,0.021569,0.029534,228.141815,32.000000,245.041974,226.689941,230.265517,210.378996,32.000000,203.589099,68.686387,60.555591,99.389396,79.689902,40.590149,30.202598,35.823529,9.742460,26.471156,59.558465,34.842571
33.351899,84.929978,139.201269,199.177883,63.897131,58.715058,29.655838,14.175856,138.766855,0.700439,83.996449,33.680494,195.456477,140.069775,191.210495,139.252719,78.315259,138.573207,-0.000687,-2.014147,32.000000,-235.833487,139.751405,-0.411723,22.647042,0.689609,292690.821783,0.943019,64.724209,21.546185,4.183957,0.036320,0.030246,228.282428,32.000000,244.813089,227.259319,231.023335,209.531290,32.000000,203.922305,68.654169,60.538587,99.392482,79.689902,40.631253,30.202598,35.751889,9.742460,26.470444,59.551493,34.863555
33.205422,84.929978,139.214396,199.177883,63.914808,58.715044,29.659703,14.177426,138.922219,0.700280,84.028338,33.673292,195.500854,140.088962,191.136330,139.227071,78.321289,138.613791,-0.000686,-2.012974,32.000000,-235.831261,139.705169,-0.411892,22.629838,0.689555,292707.510090,0.942556,64.732536,21.578383,4.183423,0.015202,0.020729,228.066276,32.000000,244.991305,227.504164,229.233605,209.332231,32.000000,204.432023,68.632142,60.540685,99.406793,79.689902,40.618223,30.202598,35.845691,9.742460,26.469731,59.548837,34.912270
33.269950,84.932737,139.119344,199.182388,63.927214,58.722040,29.686901,14.179995,138.857125,0.700279,84.070104,33.578074,195.466529,140.192017,191.149349,139.230129,78.352944,138.569836,-0.000687,-2.013489,32.000000,-235.826070,139.696643,-0.411483,22.613263,0.688520,292714.612664,0.937866,64.607795,21.552101,4.173713,0.022739,0.022949,227.537170,32.000000,245.635147,227.471520,227.261704,209.469756,32.000000,204.525758,68.624925,60.563193,99.400397,79.689902,40.645587,30.202598,35.738544,9.742460,26.478613,59.559213,34.854677
33.351573,84.938531,139.187156,199.185484,63.934359,58.724543,29.683206,14.178711,138.804848,0.700106,84.082966,33.683348,195.452362,140.153376,191.185903,139.168542,78.385289,138.604628,-0.000688,-2.013974,32.000000,-235.828993,139.711838,-0.411308,22.640328,0.691507,292764.969949,0.942083,64.814629,21.565423,4.192520,0.022742,0.023835,227.275258,32.000000,245.733397,226.984568,226.145090,209.816754,32.000000,203.797958,68.625362,60.554402,99.417539,79.689902,40.612452,30.202598,35.756589,9.742460,26.498058,59.559213,34.842645
33.328307,84.939911,139.129397,199.183514,63.964949,58.724553,29.566620,14.173573,138.808209,0.700213,83.998623,33.657419,195.465267,140.136494,191.172926,139.195186,78.384014,138.554110,-0.000690,-2.012266,32.000000,-235.831508,139.594611,-0.411353,22.646492,0.690691,292743.095966,0.939423,64.726184,21.512809,4.181532,0.024038,0.031332,227.517583,32.000000,245.448568,226.659909,228.037359,210.221078,32.000000,203.603247,68.631796,60.582300,99.415091,79.689902,40.639208,30.202598,35.752246,9.742460,26.497433,59.557108,34.856731
33.360085,84.939911,139.111614,199.183514,63.991129,58.724520,29.864461,14.180994,138.830666,0.700282,83.986316,33.578910,195.498004,140.106558,191.175118,139.205703,78.316491,138.670902,-0.000692,-2.010522,32.000000,-235.826546,139.643474,-0.411224,22.629523,0.688805,292694.096784,0.937179,64.616807,21.497054,4.173331,0.032066,0.027592,227.997786,32.000000,245.063617,226.567112,230.073159,210.427845,32.000000,203.356140,68.615171,60.557961,99.399702,79.689902,40.593375,30.202598,35.734455,9.742460,26.501609,59.548857,34.908675
33.255250,84.954535,139.176469,199.177602,63.989398,58.725813,30.017660,14.176998,138.904303,0.700277,84.089112,33.603178,195.534628,140.069448,191.199482,139.135375,78.326611,138.611078,-0.000691,-2.008771,32.000000,-235.827264,139.662483,-0.411408,22.635267,0.688795,292704.942688,0.941567,64.650994,21.474238,4.174511,0.022122,0.038558,228.245883,32.000000,244.769220,227.162792,231.339428,209.677230,32.000000,203.959937,68.637069,60.574615,99.442472,79.689902,40.635232,30.202598,35.786412,9.742460,26.551849,59.562331,34.839784
33.379027,84.971642,139.133722,199.184640,63.979796,58.725032,29.785382,14.177284,138.842319,0.700330,84.205737,33.580885,195.537443,140.101543,191.128143,139.139572,78.325704,138.596508,-0.000691,-2.007268,32.000000,-235.829273,139.598484,-0.411275,22.621629,0.688721,292765.594794,0.931244,64.606190,21.597448,4.170002,0.018613,0.025834,228.238384,32.000000,244.863702,227.519415,229.777554,209.294539,32.000000,204.381896,68.578773,60.562336,99.415515,79.689902,40.605417,30.202598,35.717303,9.742460,26.610815,59.548877,34.780136
33.221784,84.986266,139.090895,199.184077,63.982562,58.721274,29.499591,14.173430,138.777340,0.700344,84.183471,33.566474,195.470784,140.025425,191.124029,139.087477,78.362287,138.518054,-0.000693,-2.007460,32.000000,-235.833946,139.637705,-0.411000,22.633483,0.690546,292811.984364,0.929606,64.768747,21.558808,4.185098,0.028692,0.029477,227.548047,32.000000,245.486092,227.556915,227.359852,209.284118,32.000000,204.638122,68.577002,60.601253,99.449629,79.689902,40.622233,30.202598,35.721812,9.742460,26.610527,59.558790,34.939490
33.352612,84.986266,139.096739,199.184077,63.986541,58.717485,29.492738,14.176570,138.836375,0.700348,84.228918,33.583583,195.369979,140.072446,191.178425,139.177647,78.383302,138.625668,-0.000693,-2.007472,32.000000,-235.832445,139.610334,-0.410668,22.665217,0.688788,292773.890249,0.933233,64.611229,21.552768,4.168298,0.022075,0.024689,227.262224,32.000000,245.766732,227.080002,226.055352,209.799745,32.000000,204.016642,68.584851,60.606660,99.442071,79.689902,40.596333,30.202598,35.721515,9.742460,26.661140,59.557797,34.839637
33.363891,84.993992,139.111363,199.180417,64.037160,58.713634,29.566586,14.181850,138.835608,0.700496,84.170994,33.561411,195.391021,140.044448,191.225497,139.050263,78.383735,138.532187,-0.000692,-2.008634,32.000000,-235.826182,139.612840,-0.410272,22.614758,0.690845,292787.062187,0.946923,64.847776,21.478766,4.186738,0.000459,0.041817,227.497531,32.000000,245.595822,226.741843,227.749630,209.998593,32.000000,203.615685,68.566083,60.606594,99.428856,79.689902,40.642976,30.202598,35.785406,9.742460,26.687865,59.550411,34.776394
33.358528,85.020204,139.118148,199.177602,64.054050,58.712345,29.486963,14.177569,138.745849,0.700516,84.149328,33.529840,195.429949,139.991066,191.183121,139.169356,78.344929,138.631890,-0.000691,-2.008640,32.000000,-235.833413,139.617043,-0.409921,22.614050,0.687697,292695.931316,0.943185,64.663076,21.509072,4.170490,0.019832,0.021759,227.935624,32.000000,245.019059,226.573918,229.617754,210.446234,32.000000,203.584147,68.565256,60.567154,99.422654,79.689902,40.608349,30.202598,35.709195,9.742460,26.778865,59.558357,34.702366
33.346189,85.031793,139.025489,199.193367,64.060342,58.712299,29.310460,14.176998,138.750345,0.700378,84.196782,33.525533,195.464184,140.075484,191.228100,139.235281,78.349902,138.482281,-0.000689,-2.008628,32.000000,-235.832181,139.651225,-0.410292,22.635765,0.689062,292676.909633,0.940450,64.654905,21.464061,4.169519,0.013895,0.018514,228.281483,32.000000,244.798117,226.997464,231.118950,209.877254,32.000000,203.866726,68.563641,60.587344,99.450772,79.689902,40.632651,30.202598,35.713346,9.742460,26.779070,59.559892,34.856731
33.214493,85.031793,139.112143,199.193367,64.075295,58.712310,29.593261,14.177712,138.795187,0.700208,84.261784,33.610877,195.451566,140.065268,191.168298,139.185308,78.362398,138.520377,-0.000688,-2.007465,32.000000,-235.832451,139.583412,-0.410225,22.641299,0.689227,292734.358289,0.943181,64.688677,21.550412,4.170392,0.004720,0.024003,228.248397,32.000000,244.793528,227.493518,230.335969,209.428140,32.000000,204.374966,68.577487,60.615590,99.482625,79.689902,40.612778,30.202598,35.774966,9.742460,26.819613,59.557059,34.912344
33.238344,85.043934,139.090546,199.208569,64.072681,58.712345,29.524126,14.181565,138.747720,0.700074,84.247518,33.635684,195.403435,140.037311,191.079766,139.138312,78.378744,138.512803,-0.000688,-2.008025,32.000000,-235.827123,139.614350,-0.410055,22.657533,0.688450,292741.015140,0.949252,64.717660,21.474086,4.169157,0.039287,0.042741,227.578492,32.000000,245.312302,227.529846,227.650123,209.290401,32.000000,204.707215,68.588164,60.604129,99.448851,79.689902,40.635575,30.202598,35.782358,9.742460,26.862154,59.560855,34.866122
33.366165,85.045865,139.147965,199.216170,64.060502,58.712363,29.647780,14.177141,138.758660,0.699943,84.240397,33.630936,195.387467,140.079541,191.140090,139.156542,78.413013,138.583633,-0.000687,-2.009767,32.000000,-235.830235,139.536178,-0.409597,22.653363,0.690769,292778.934533,0.944092,64.903614,21.479764,4.188296,0.034596,0.034728,227.347969,32.000000,245.695269,227.251264,226.083673,209.651010,32.000000,204.097857,68.566594,60.611307,99.466669,79.689902,40.628224,30.202598,35.688349,9.742460,26.869310,59.564858,34.827091
33.220931,85.034001,139.065835,199.221801,64.068372,58.712353,29.701876,14.185132,138.787898,0.700126,84.163106,33.640876,195.410540,140.044304,191.203451,139.090541,78.407370,138.577912,-0.000688,-2.011532,32.000000,-235.823063,139.647123,-0.409964,22.659972,0.689824,292761.150427,0.945616,64.882035,21.459806,4.184641,0.027451,0.029525,227.306309,32.000000,245.663826,226.860113,227.388123,209.941526,32.000000,203.593691,68.600438,60.618619,99.453538,79.689902,40.631098,30.202598,35.753746,9.742460,26.869777,59.551975,34.942204
33.338433,85.034001,139.028117,199.221801,64.111762,58.710350,29.707095,14.179995,138.733403,0.700350,84.091165,33.582784,195.457219,140.028727,191.182745,139.119303,78.426051,138.580284,-0.000688,-2.013283,32.000000,-235.826726,139.707086,-0.409684,22.653100,0.688048,292677.492177,0.937892,64.703576,21.459318,4.170331,0.008432,0.019663,227.918110,32.000000,245.123949,226.541272,229.410010,210.324814,32.000000,203.715174,68.600988,60.624630,99.463756,79.689902,40.586769,30.202598,35.697418,9.742460,26.828946,59.565015,34.858199
33.267034,85.013582,139.061618,199.231091,64.121705,58.710356,29.576522,14.180423,138.791197,0.700209,84.143038,33.546826,195.453389,140.029808,191.235890,139.194050,78.340606,138.602260,-0.000690,-2.013259,32.000000,-235.829248,139.624955,-0.409644,22.669308,0.689933,292730.699040,0.940454,64.896719,21.462235,4.186091,0.022811,0.037905,228.150794,32.000000,244.745691,226.917011,230.919190,209.899772,32.000000,203.662582,68.589545,60.602167,99.465360,79.689902,40.645734,30.202598,35.696160,9.742460,26.758291,59.556921,34.862307
33.358322,85.011651,139.118892,199.230528,64.119935,58.710407,29.713471,14.180280,138.837471,0.700210,84.188043,33.654380,195.486452,140.086596,191.217585,139.162941,78.371030,138.512498,-0.000689,-2.013252,32.000000,-235.826112,139.625628,-0.409884,22.646701,0.688041,292655.215734,0.936780,64.730804,21.444684,4.170206,0.008859,0.022493,228.344920,32.000000,244.728563,227.491305,230.526806,209.393194,32.000000,204.281390,68.585345,60.607159,99.469395,79.689902,40.623924,30.202598,35.677479,9.742460,26.751719,59.555948,34.882410
33.221904,85.013858,139.149455,199.228558,64.126119,58.706678,30.015068,14.178140,138.791202,0.700400,84.214037,33.642818,195.515362,140.074015,191.158210,139.217354,78.400258,138.491095,-0.000689,-2.013268,32.000000,-235.831695,139.694625,-0.409788,22.665768,0.688814,292759.220302,0.942993,64.811148,21.540608,4.180163,0.041017,0.025589,227.651142,32.000000,245.315645,227.507059,228.147229,209.284144,32.000000,204.545408,68.576400,60.630439,99.473867,79.689902,40.639943,30.202598,35.735822,9.742460,26.751838,59.563412,34.846240
33.201758,85.013858,139.072694,199.228558,64.130773,58.705436,29.370834,14.174287,138.808596,0.700216,84.253450,33.646762,195.461948,140.014862,191.204300,139.221487,78.411048,138.572453,-0.000688,-2.013259,32.000000,-235.834073,139.710514,-0.409790,22.666292,0.688199,292689.783736,0.935949,64.680414,21.467373,4.170440,0.038398,0.038430,227.362199,32.000000,245.724787,227.550834,226.397348,209.448985,32.000000,204.172113,68.597247,60.636798,99.480392,79.689902,40.612484,30.202598,35.756855,9.742460,26.759640,59.551365,34.935821
33.238253,85.018273,139.131421,199.232217,64.118538,58.705440,29.849645,14.178425,138.762069,0.700227,84.132801,33.654636,195.480060,140.023405,191.177554,139.170702,78.411566,138.497257,-0.000689,-2.011538,32.000000,-235.832393,139.579231,-0.409648,22.657690,0.689944,292693.956322,0.930481,64.875199,21.427934,4.188485,0.030244,0.033291,227.359107,32.000000,245.769343,226.849406,226.929047,209.831530,32.000000,203.787536,68.604642,60.644683,99.445202,79.689902,40.653255,30.202598,35.729765,9.742460,26.775132,59.547569,34.909923
33.359093,85.019928,139.084574,199.237285,64.121384,58.705396,29.876540,14.179281,138.775836,0.700073,84.042873,33.659229,195.488407,140.035191,191.232701,139.212954,78.415717,138.548881,-0.000689,-2.010958,32.000000,-235.830553,139.682061,-0.409743,22.663643,0.689967,292684.653746,0.951476,64.903692,21.455952,4.188715,0.023873,0.043081,227.794975,32.000000,245.257348,226.624330,229.180605,210.359133,32.000000,203.536610,68.624155,60.667320,99.448853,79.689902,40.622117,30.202598,35.661652,9.742460,26.781069,59.558456,34.846460
33.227992,85.015514,139.151954,199.240663,64.088945,58.701622,29.455553,14.178425,138.765501,0.699965,84.058788,33.609154,195.481973,140.060435,191.230258,139.192052,78.369408,138.559288,-0.000690,-2.010375,32.000000,-235.830590,139.589999,-0.409542,22.650609,0.689848,292672.641527,0.935145,64.856504,21.419565,4.185882,0.026182,0.028968,228.184778,32.000000,245.067741,226.849202,230.671671,210.153112,32.000000,203.474200,68.598100,60.619196,99.445351,79.689902,40.653701,30.202598,35.661805,9.742460,26.781272,59.565084,34.846533
33.385499,85.015514,139.113416,199.240663,64.063893,58.697860,29.619026,14.185132,138.852946,0.699859,84.164690,33.606440,195.466620,140.073178,191.200590,139.229888,78.404046,138.648432,-0.000689,-2.009823,32.000000,-235.824047,139.711570,-0.409370,22.672062,0.687508,292623.029412,0.930755,64.687604,21.440042,4.169315,0.034090,0.031769,228.333385,32.000000,244.931021,227.411518,231.013510,209.400555,32.000000,204.161000,68.641238,60.659391,99.464732,79.689902,40.635139,30.202598,35.640490,9.742460,26.766108,59.555554,34.924523
33.374044,85.023240,139.227220,199.224898,64.040997,58.694080,29.935598,14.182135,138.839980,0.699741,84.215534,33.587686,195.482455,140.197420,191.170095,139.123889,78.363571,138.503579,-0.000688,-2.009822,32.000000,-235.827535,139.649673,-0.408980,22.673452,0.690251,292701.101385,0.947896,64.868249,21.491313,4.187793,0.027158,0.025130,227.713644,32.000000,245.279882,227.427252,228.650785,209.397849,32.000000,204.498287,68.609872,60.647026,99.457701,79.689902,40.659681,30.202598,35.701683,9.742460,26.793131,59.558210,34.879475
33.370980,85.025999,139.125805,199.224053,64.005529,58.690328,29.450270,14.178711,138.755980,0.699916,84.223874,33.626820,195.469303,140.122056,191.185017,139.176691,78.406943,138.632542,-0.000687,-2.008654,32.000000,-235.824404,139.748549,-0.408479,22.647488,0.686826,292585.339264,0.937939,64.645985,21.499181,4.166881,0.031134,0.043603,227.465867,32.000000,245.753790,227.628029,226.882811,209.441876,32.000000,204.332819,68.614795,60.685143,99.474378,79.689902,40.648056,30.202598,35.632751,9.742460,26.802953,59.553705,34.944332
33.379995,85.023240,139.243343,199.218141,64.005759,58.687818,29.660617,14.178711,138.773468,0.700076,84.161811,33.703491,195.395402,140.088126,191.210534,139.202279,78.388804,138.606750,-0.000686,-2.006930,32.000000,-235.826699,139.695033,-0.408177,22.661965,0.687345,292618.593866,0.928310,64.669846,21.470577,4.171722,0.030141,0.030669,227.337378,32.000000,245.886091,226.951703,226.418895,209.832251,32.000000,203.695812,68.629276,60.665777,99.488754,79.689902,40.687878,30.202598,35.653505,9.742460,26.803218,59.548316,34.937949
33.229780,85.023240,139.131865,199.218141,63.997349,58.687843,29.538904,14.179852,138.898332,0.700106,84.010966,33.657850,195.467564,140.113247,191.238436,139.194783,78.417473,138.623400,-0.000686,-2.006362,32.000000,-235.828507,139.684753,-0.408220,22.655408,0.687782,292557.928731,0.943645,64.676924,21.488709,4.169066,0.024480,0.026842,227.677994,32.000000,245.526961,226.556486,228.752482,210.238990,32.000000,203.578645,68.625692,60.689011,99.491076,79.689902,40.654548,30.202598,35.702649,9.742460,26.793878,59.556744,34.875807
33.392318,85.008064,139.229914,199.215607,64.019699,58.687545,29.344094,14.180280,138.928832,0.700134,84.003949,33.631963,195.553288,140.105682,191.207995,139.219983,78.389001,138.656150,-0.000686,-2.008100,32.000000,-235.831521,139.712592,-0.408479,22.643843,0.687575,292558.861746,0.936641,64.661464,21.494551,4.171461,0.031987,0.052050,228.123499,32.000000,245.145409,226.683437,230.476087,210.176359,32.000000,203.607385,68.643429,60.669575,99.493758,79.689902,40.696550,30.202598,35.688884,9.742460,26.741344,59.560383,34.903320
33.366969,84.980196,139.172506,199.216452,64.016258,58.687291,29.606732,14.178568,138.909959,0.700034,83.982295,33.668911,195.587959,140.181944,191.208479,139.283136,78.330903,138.586529,-0.000685,-2.008680,32.000000,-235.829956,139.765538,-0.408440,22.710142,0.689857,292586.622521,0.944961,64.873448,21.473822,4.186963,0.020705,0.030384,228.309679,32.000000,244.976724,227.309636,231.427931,209.501540,32.000000,203.900712,68.673487,60.665934,99.510833,79.689902,40.676093,30.202598,35.615674,9.742460,26.644614,59.556941,34.872872
33.336242,84.963916,139.195012,199.210540,64.019983,58.691066,29.749697,14.181279,138.952876,0.700219,84.087393,33.774283,195.531082,140.133597,191.139291,139.308176,78.366772,138.591689,-0.000687,-2.006943,32.000000,-235.825769,139.715875,-0.408283,22.653887,0.687852,292541.920010,0.946342,64.628930,21.517906,4.169519,0.028867,0.020462,228.074662,32.000000,245.297208,227.526205,228.971558,209.314372,32.000000,204.422027,68.659616,60.682141,99.504141,79.689902,40.728050,30.202598,35.689684,9.742460,26.644412,59.555112,34.951082
33.246165,84.963916,139.200784,199.210540,64.033992,58.694839,29.434785,14.178568,138.885443,0.700262,84.064211,33.677195,195.524865,140.179823,191.158986,139.203440,78.382710,138.678270,-0.000687,-2.005191,32.000000,-235.830120,139.816770,-0.408136,22.664247,0.686011,292591.062972,0.938634,64.636772,21.542810,4.170966,0.023449,0.019404,227.499125,32.000000,245.829748,227.617755,227.118866,209.408084,32.000000,204.380085,68.647940,60.701402,99.524112,79.689902,40.692398,30.202598,35.675455,9.742460,26.587547,59.560629,34.891654
33.390435,84.944050,139.222737,199.200405,64.035411,58.698601,30.030214,14.177284,138.873372,0.700237,84.027928,33.667627,195.483016,140.128948,191.204635,139.334005,78.384960,138.623117,-0.000688,-2.005210,32.000000,-235.833863,139.723627,-0.407936,22.648826,0.688318,292571.323254,0.935054,64.663808,21.509401,4.175486,0.018259,0.036482,227.407661,32.000000,245.817459,226.999151,226.186955,209.867831,32.000000,203.764087,68.661633,60.696345,99.529918,79.689902,40.739245,30.202598,35.585207,9.742460,26.518099,59.561426,34.923936
33.407305,84.936600,139.238608,199.185766,64.040840,58.699894,29.747145,14.179139,138.859864,0.700226,83.961838,33.663797,195.510069,140.070120,191.190524,139.334557,78.381238,138.728956,-0.000688,-2.005210,32.000000,-235.832007,139.776714,-0.407671,22.633300,0.689555,292608.716075,0.947805,64.790964,21.534741,4.186973,0.010940,0.021731,227.629458,32.000000,245.715805,226.636430,228.408846,210.205524,32.000000,203.652972,68.660543,60.691468,99.460912,79.689902,40.713120,30.202598,35.572702,9.742460,26.491649,59.558446,34.848588
33.249843,84.937980,139.188913,199.184358,64.041250,58.701165,29.339495,14.179852,138.884766,0.700274,83.935004,33.627637,195.524596,140.112268,191.240552,139.210103,78.346648,138.587487,-0.000687,-2.004232,32.000000,-235.828016,139.748711,-0.408039,22.636683,0.687733,292554.332009,0.924821,64.567568,21.506198,4.169539,0.026317,0.026650,228.133365,32.000000,245.213075,226.650890,230.063143,210.473304,32.000000,203.433672,68.694595,60.705287,99.486901,79.689902,40.737384,30.202598,35.583154,9.742460,26.491004,59.556361,34.927678
33.371017,84.937980,139.247798,199.184358,64.023772,58.704947,29.742775,14.177141,138.858356,0.700389,83.960413,33.762023,195.498585,140.154253,191.221003,139.162409,78.334195,138.725979,-0.000686,-2.004213,32.000000,-235.832694,139.676005,-0.407440,22.691994,0.687991,292553.607516,0.933132,64.536363,21.560366,4.167909,0.022781,0.020340,228.351755,32.000000,244.853529,227.272040,231.324521,209.488875,32.000000,203.891235,68.649499,60.688290,99.481561,79.689902,40.723353,30.202598,35.581324,9.742460,26.495161,59.555092,34.909189
33.441150,84.927771,139.234719,199.165778,64.008870,58.705011,29.647683,14.182135,138.912219,0.700402,84.012720,33.799830,195.515639,140.177355,191.196118,139.274155,78.374065,138.672044,-0.000685,-2.004199,32.000000,-235.823110,139.624547,-0.408023,22.675025,0.690327,292657.526923,0.950822,64.759831,21.527521,4.186153,0.022160,0.019269,228.246771,32.000000,245.233721,227.467798,229.823493,209.430045,32.000000,204.523044,68.670647,60.704606,99.514469,79.689902,40.732940,30.202598,35.553753,9.742460,26.459030,59.556203,34.869424
33.374638,84.929978,139.239666,199.164370,64.004924,58.707549,29.559825,14.180566,138.834814,0.700431,84.034500,33.634036,195.478655,140.178885,191.180892,139.238197,78.391210,138.783763,-0.000684,-2.005399,32.000000,-235.828122,139.720220,-0.407947,22.657034,0.686900,292643.814767,0.934418,64.588852,21.605991,4.172717,0.021501,0.027762,227.572601,32.000000,245.660079,227.657080,227.435621,209.354246,32.000000,204.386643,68.672859,60.713552,99.511958,79.689902,40.728145,30.202598,35.562171,9.742460,26.465963,59.559547,34.886592
33.238380,84.929150,139.203104,199.171127,64.002041,58.713626,29.662163,14.177569,138.880031,0.700267,84.022084,33.669699,195.414732,140.117815,191.202181,139.280997,78.408203,138.698656,-0.000683,-2.006479,32.000000,-235.830135,139.715591,-0.407663,22.660155,0.686205,292566.413563,0.935332,64.479904,21.540418,4.163574,0.017607,0.032495,227.349841,32.000000,245.811521,227.135393,226.519464,209.616365,32.000000,203.915373,68.710790,60.722896,99.521329,79.689902,40.762926,30.202598,35.640999,9.742460,26.465251,59.553233,34.936849
33.267308,84.929150,139.258690,199.171127,64.018853,58.722294,29.860748,14.182992,138.855709,0.700169,83.905906,33.671873,195.434030,140.233348,191.207680,139.199715,78.396033,138.655760,-0.000683,-2.005254,32.000000,-235.828482,139.774204,-0.407627,22.648406,0.687889,292588.925170,0.940119,64.575749,21.576507,4.172020,0.027822,0.032053,227.488665,32.000000,245.753797,226.749365,228.116104,210.154178,32.000000,203.842205,68.673824,60.709912,99.480570,79.689902,40.737055,30.202598,35.622973,9.742460,26.461657,59.556125,34.896056
33.290055,84.922528,139.238810,199.177320,64.028876,58.728647,29.453006,14.179710,138.876779,0.699966,84.008307,33.669565,195.495296,140.165794,191.224276,139.285256,78.371646,138.619176,-0.000681,-2.004726,32.000000,-235.830617,139.732253,-0.407995,22.605264,0.689982,292652.577659,0.941001,64.767201,21.518964,4.188023,0.017410,0.039568,227.950843,32.000000,245.193700,226.711581,229.963739,210.354628,32.000000,203.529549,68.700600,60.713028,99.503284,79.689902,40.740147,30.202598,35.542545,9.742460,26.437909,59.556203,34.941104
33.390534,84.939635,139.201311,199.182388,63.999049,58.732467,29.710772,14.179710,138.817614,0.700066,84.065369,33.656408,195.484190,140.121261,191.229562,139.224465,78.361290,138.626196,-0.000680,-2.003060,32.000000,-235.827503,139.705169,-0.408267,22.651055,0.690162,292697.123256,0.934028,64.726329,21.510688,4.186052,0.033306,0.029929,228.228351,32.000000,244.887658,227.246512,231.217612,209.716237,32.000000,203.861935,68.702457,60.698120,99.514029,79.689902,40.723527,30.202598,35.541072,9.742460,26.496550,59.555859,34.886078
33.346449,84.973297,139.269973,199.191396,64.008523,58.734950,29.704581,14.176570,138.821012,0.699784,84.165404,33.631502,195.499547,140.055317,191.183975,139.157112,78.400251,138.619138,-0.000681,-2.004218,32.000000,-235.833265,139.625018,-0.408282,22.657480,0.691093,292740.928483,0.946369,64.687585,21.517635,4.182595,0.021344,0.021541,228.180917,32.000000,245.033961,227.504985,230.273643,209.483622,32.000000,204.353098,68.669716,60.692338,99.519982,79.689902,40.735211,30.202598,35.531408,9.742460,26.495935,59.560246,34.928851
33.383555,84.973297,139.154988,199.191396,63.995076,58.734878,29.765254,14.178140,138.888447,0.699868,84.231454,33.625599,195.475942,140.101257,191.138709,139.242453,78.408877,138.596875,-0.000681,-2.004226,32.000000,-235.824647,139.700662,-0.408101,22.615833,0.687980,292744.838782,0.935292,64.563014,21.531337,4.168885,0.023394,0.022758,227.485222,32.000000,245.515007,227.677879,227.941378,209.293443,32.000000,204.567738,68.673915,60.720493,99.536024,79.689902,40.716437,30.202598,35.525537,9.742460,26.612490,59.561465,34.968543
33.293172,85.003649,139.259680,199.197308,63.992847,58.733720,29.670840,14.177712,138.896028,0.700043,84.212582,33.679913,195.359403,140.155640,191.152459,139.166728,78.385637,138.545842,-0.000682,-2.003068,32.000000,-235.833434,139.703660,-0.407834,22.662227,0.688837,292757.581270,0.936893,64.658797,21.489012,4.176456,0.024023,0.036894,227.333234,32.000000,245.717886,227.380376,226.256119,209.672525,32.000000,203.956652,68.682907,60.675865,99.506115,79.689902,40.735841,30.202598,35.589065,9.742460,26.717760,59.562852,34.941544
33.258127,85.018549,139.183330,199.208288,63.965726,58.732063,29.712822,14.177712,138.909593,0.699962,84.163038,33.656847,195.412420,140.113716,191.185976,139.210407,78.394567,138.626157,-0.000682,-2.001898,32.000000,-235.831959,139.715408,-0.407847,22.650661,0.689083,292733.642500,0.933891,64.606507,21.469769,4.168369,0.031172,0.033827,227.413105,32.000000,245.743034,226.818790,227.462161,210.018118,32.000000,203.785554,68.682799,60.700930,99.508818,79.689902,40.732487,30.202598,35.587718,9.742460,26.769558,59.559429,34.726064
33.362773,85.008064,139.282421,199.202094,63.972185,58.732079,29.748399,14.178568,138.858476,0.699849,84.044596,33.697987,195.408093,140.122566,191.211223,139.210937,78.405140,138.673536,-0.000682,-2.001327,32.000000,-235.830939,139.673843,-0.407838,22.662463,0.689566,292809.838823,0.939575,64.764307,21.468671,4.182830,0.024359,0.037914,227.872874,32.000000,245.171611,226.545057,229.675842,210.402969,32.000000,203.336166,68.673699,60.678317,99.498286,79.689902,40.729771,30.202598,35.518194,9.742460,26.769746,59.554630,34.949688
33.368009,85.008064,139.201864,199.202094,63.987705,58.732060,29.779321,14.183705,138.866065,0.699647,84.116949,33.658292,195.425247,140.213671,191.254754,139.194887,78.395499,138.607011,-0.000682,-1.999922,32.000000,-235.826621,139.664785,-0.407468,22.688138,0.690229,292816.871174,0.939288,64.828696,21.498042,4.184942,0.024348,0.025673,228.281128,32.000000,244.891811,227.037332,231.189012,209.922022,32.000000,203.782821,68.698699,60.690131,99.524968,79.689902,40.743884,30.202598,35.516913,9.742460,26.733440,59.555299,34.867296
33.276828,84.990681,139.293539,199.186329,63.964740,58.733052,29.674438,14.176285,138.891332,0.699346,84.165579,33.619846,195.428119,140.035457,191.209780,139.212565,78.379067,138.613629,-0.000683,-1.999327,32.000000,-235.834206,139.673028,-0.407502,22.707441,0.688479,292757.923924,0.935057,64.670554,21.510053,4.174786,0.014719,0.052372,228.457891,32.000000,244.897925,227.381480,230.588413,209.526348,32.000000,204.232871,68.713201,60.693863,99.540207,79.689902,40.729948,30.202598,35.497287,9.742460,26.673075,59.549063,34.957171
33.280662,84.998406,139.186695,199.190270,63.974749,58.734112,29.730715,14.180708,138.871077,0.699371,84.193155,33.636777,195.438748,140.179191,191.146290,139.217152,78.422221,138.530719,-0.000682,-1.997554,32.000000,-235.826340,139.750220,-0.407444,22.672219,0.687329,292765.906333,0.933932,64.663175,21.487981,4.171716,0.020315,0.027823,227.676776,32.000000,245.378177,227.491976,228.190496,209.315899,32.000000,204.673643,68.677136,60.693116,99.525390,79.689902,40.746605,30.202598,35.551362,9.742460,26.699819,59.557571,34.908382
33.249912,85.010271,139.269718,199.193367,63.992916,58.736605,29.642450,14.178282,138.915394,0.699264,84.271147,33.734900,195.427339,140.261427,191.163694,139.293608,78.441312,138.634726,-0.000681,-1.997547,32.000000,-235.827782,139.753668,-0.407287,22.698445,0.688554,292810.461577,0.939908,64.774413,21.507567,4.185902,0.021170,0.033303,227.522355,32.000000,245.711323,227.415464,226.504415,209.691267,32.000000,204.092825,68.701505,60.698417,99.528388,79.689902,40.746630,30.202598,35.554540,9.742460,26.699803,59.560472,34.848441
33.248001,85.010271,139.244496,199.193367,63.998952,58.739090,29.820846,14.173716,138.894157,0.699239,84.149989,33.733257,195.421920,140.149034,191.182000,139.249926,78.395305,138.574168,-0.000684,-1.998702,32.000000,-235.835299,139.748286,-0.407197,22.687483,0.689204,292773.179404,0.938048,64.776726,21.424875,4.182209,0.020344,0.026346,227.525185,32.000000,245.859716,226.819431,227.061532,210.040675,32.000000,203.776458,68.699054,60.684195,99.497908,79.689902,40.776978,30.202598,35.558990,9.742460,26.741084,59.548060,34.924083
33.286525,85.022136,139.227057,199.204628,63.994492,58.744014,29.790235,14.181850,139.021600,0.699075,84.079027,33.584802,195.431037,140.112309,191.252166,139.196943,78.431411,138.660495,-0.000684,-1.998706,32.000000,-235.827329,139.783178,-0.406890,22.680087,0.689257,292786.900294,0.941818,64.832025,21.455381,4.188574,0.015246,0.030866,227.988149,32.000000,245.181360,226.517071,229.233265,210.433829,32.000000,203.470532,68.704899,60.716109,99.503481,79.689902,40.750304,30.202598,35.550828,9.742460,26.782446,59.547637,34.843599
33.295565,85.019928,139.208222,199.206317,63.999466,58.744031,29.727238,14.182564,138.950074,0.698963,84.104196,33.657475,195.462381,140.155924,191.230308,139.220800,78.401467,138.668391,-0.000685,-1.998691,32.000000,-235.826452,139.685180,-0.406862,22.683837,0.689566,292848.463674,0.936280,64.834725,21.472514,4.188056,0.024709,0.031667,228.377124,32.000000,244.968686,226.812370,230.883694,210.250403,32.000000,203.658024,68.708293,60.689746,99.503523,79.689902,40.766658,30.202598,35.529103,9.742460,26.775003,59.560934,34.946533
33.262622,85.010547,139.221898,199.201531,64.011973,58.741490,29.654399,14.180994,138.936900,0.699076,84.167332,33.677835,195.497433,140.200356,191.167603,139.275947,78.406724,138.573284,-0.000685,-1.999279,32.000000,-235.829333,139.747243,-0.406748,22.674763,0.689164,292828.995970,0.936207,64.792177,21.477567,4.182685,0.009627,0.031311,228.598337,32.000000,244.908171,227.260248,230.988987,209.476183,32.000000,204.329383,68.704704,60.692836,99.525901,79.689902,40.747251,30.202598,35.531641,9.742460,26.775206,59.556646,34.937802
33.240596,85.010547,139.248885,199.201531,64.027883,58.746550,29.791651,14.176998,138.933068,0.699091,84.189789,33.717210,195.483342,140.245788,191.129336,139.256957,78.446330,138.604385,-0.000686,-1.999853,32.000000,-235.830378,139.780447,-0.406596,22.675602,0.688834,292856.249186,0.937919,64.777208,21.511275,4.180984,0.022987,0.033313,227.987556,32.000000,245.436970,227.414017,228.363259,209.499387,32.000000,204.498139,68.715201,60.740776,99.519251,79.689902,40.786558,30.202598,35.554123,9.742460,26.742755,59.560334,34.883144
33.296168,85.000062,139.198990,199.186329,64.054110,58.751608,29.601198,14.180708,138.977311,0.699003,84.214507,33.672026,195.450127,140.136941,191.166122,139.316569,78.408539,138.605810,-0.000686,-1.999875,32.000000,-235.827651,139.758868,-0.406998,22.649088,0.689659,292842.879224,0.941140,64.814344,21.460672,4.185536,0.019079,0.027356,227.554625,32.000000,245.634706,227.494777,226.631939,209.381988,32.000000,204.181334,68.696371,60.717569,99.498797,79.689902,40.775970,30.202598,35.523604,9.742460,26.706402,59.564907,34.884611
33.284837,85.002269,139.243682,199.183795,64.086871,58.756660,29.744783,14.168721,138.954700,0.699139,84.153727,33.649805,195.454761,140.094775,191.197081,139.249006,78.466049,138.560522,-0.000687,-1.999896,32.000000,-235.841278,139.695649,-0.406960,22.669806,0.690154,292834.629898,0.937536,64.845466,21.435898,4.189121,0.020041,0.023380,227.561702,32.000000,245.812857,226.777496,226.541357,209.915527,32.000000,203.833707,68.714963,60.724173,99.479950,79.689902,40.792586,30.202598,35.518858,9.742460,26.714071,59.551552,34.883217
33.247854,85.012754,139.177072,199.185484,64.102794,58.761733,29.759221,14.175143,138.908822,0.699026,84.083406,33.709507,195.465598,140.134475,191.231712,139.311492,78.439546,138.638443,-0.000686,-2.001080,32.000000,-235.833544,139.770923,-0.407361,22.691994,0.689905,292870.975306,0.941976,64.756490,21.474368,4.180631,0.034300,0.033195,227.875618,32.000000,245.514693,226.480999,228.812492,210.349506,32.000000,203.536316,68.701163,60.735414,99.453269,79.689902,40.772177,30.202598,35.534416,9.742460,26.714094,59.551670,34.931273
33.266928,85.012754,139.313612,199.185484,64.103444,58.769339,29.815901,14.173859,138.854911,0.698851,84.088097,33.700101,195.475036,140.210512,191.243383,139.295051,78.451694,138.656421,-0.000688,-2.001060,32.000000,-235.837124,139.682023,-0.407460,22.669990,0.689684,292840.395948,0.937849,64.774694,21.395261,4.183397,0.010082,0.016657,228.234743,32.000000,245.067418,226.648507,230.447973,210.199820,32.000000,203.366580,68.710699,60.731616,99.479570,79.689902,40.826248,30.202598,35.519997,9.742460,26.750613,59.563619,34.932667
33.272976,85.006132,139.209425,199.193649,64.143467,58.773090,29.739574,14.179710,138.950489,0.698788,84.150742,33.771089,195.469315,140.244421,191.198181,139.357618,78.444129,138.703082,-0.000687,-2.002815,32.000000,-235.827011,139.701253,-0.407228,22.685595,0.689458,292916.413521,0.938590,64.837415,21.458920,4.186047,0.032068,0.027112,228.500446,32.000000,244.798829,227.190711,231.203613,209.477797,32.000000,204.399219,68.717461,60.730051,99.476996,79.689902,40.818683,30.202598,35.523963,9.742460,26.727715,59.548188,34.960620
33.300947,84.995371,139.243416,199.210258,64.146391,58.776936,29.514742,14.176570,138.923978,0.698623,84.155798,33.679908,195.463230,140.285652,191.131421,139.209428,78.472667,138.638237,-0.000687,-2.003398,32.000000,-235.832609,139.794703,-0.406692,22.655225,0.690386,292934.438000,0.936363,64.810469,21.455342,4.187751,0.011527,0.022624,228.052665,32.000000,245.257673,227.309535,229.054805,209.318183,32.000000,204.609902,68.713418,60.748625,99.489620,79.689902,40.803920,30.202598,35.498244,9.742460,26.690395,59.556066,34.868690
33.261544,85.001993,139.153175,199.219549,64.134838,58.780745,29.433728,14.172146,138.929360,0.698608,84.174184,33.752642,195.425933,140.141755,191.175435,139.255690,78.444889,138.662217,-0.000687,-2.003394,32.000000,-235.840475,139.703968,-0.407049,22.695928,0.689477,292954.365644,0.938634,64.795306,21.485148,4.183859,0.025580,0.035337,227.644298,32.000000,245.767283,227.551871,227.126922,209.240182,32.000000,204.426196,68.709042,60.731201,99.485358,79.689902,40.829585,30.202598,35.512785,9.742460,26.690348,59.554974,34.927824
33.260952,85.001993,139.326594,199.219549,64.142631,58.781983,30.114995,14.171718,138.921577,0.698369,84.127243,33.685615,195.363747,140.253884,191.227697,139.303341,78.453171,138.677950,-0.000686,-2.004566,32.000000,-235.836150,139.746451,-0.407423,22.712712,0.690086,292923.645061,0.944991,64.745055,21.425700,4.181365,0.030100,0.046946,227.493653,32.000000,245.805472,226.830882,226.476140,209.791182,32.000000,203.854943,68.729842,60.757654,99.500664,79.689902,40.841957,30.202598,35.512936,9.742460,26.713350,59.556735,34.888133
33.316013,84.999510,139.253721,199.214481,64.113417,58.782016,29.668754,14.180851,138.994941,0.698120,83.998043,33.777591,195.428517,140.220931,191.206892,139.323720,78.454079,138.628806,-0.000685,-2.005721,32.000000,-235.828164,139.718058,-0.407449,22.744131,0.689235,292992.654047,0.948844,64.807313,21.464910,4.183605,0.015830,0.017697,227.795113,32.000000,245.569021,226.480949,228.602507,210.129709,32.000000,203.548545,68.715319,60.742572,99.467058,79.689902,40.818716,30.202598,35.495496,9.742460,26.704735,59.557551,34.951082
33.308491,84.975781,139.312106,199.201250,64.114072,58.784598,29.513191,14.179852,138.960765,0.698302,84.077266,33.710805,195.472824,140.289750,191.206090,139.270568,78.435377,138.697511,-0.000684,-2.006883,32.000000,-235.824901,139.755727,-0.407413,22.752156,0.689363,292990.169204,0.927416,64.808150,21.464126,4.188894,0.026300,0.025330,228.218577,32.000000,245.156067,226.569990,230.154044,210.164712,32.000000,203.522711,68.689055,60.721092,99.474867,79.689902,40.843005,30.202598,35.478878,9.742460,26.622297,59.561504,34.868177
33.292098,84.976333,139.208705,199.184921,64.125728,58.784602,29.847355,14.184276,138.941817,0.698497,84.090876,33.690213,195.408321,140.197440,191.199030,139.294712,78.362907,138.630599,-0.000684,-2.007446,32.000000,-235.824575,139.767167,-0.407426,22.767603,0.687243,292966.008645,0.939729,64.727934,21.439794,4.179783,0.015622,0.016940,228.374696,32.000000,244.971547,227.026232,231.279875,209.448059,32.000000,204.057465,68.677284,60.704593,99.464272,79.689902,40.816990,30.202598,35.418947,9.742460,26.622050,59.551591,34.929805
33.281513,84.976333,139.234004,199.184921,64.151425,58.784619,29.849303,14.177854,138.903362,0.698590,84.164205,33.770046,195.498229,140.170790,191.174248,139.333272,78.400679,138.667436,-0.000685,-2.009192,32.000000,-235.827883,139.721587,-0.406966,22.745626,0.687330,292984.769478,0.944899,64.714819,21.491245,4.182480,0.026538,0.025677,228.133904,32.000000,245.263623,227.328665,229.349462,209.250646,32.000000,204.729721,68.694393,60.725222,99.466256,79.689902,40.821072,30.202598,35.482093,9.742460,26.623724,59.561013,34.853356
33.424003,84.981299,139.247234,199.181543,64.172420,58.784607,29.604123,14.179281,138.972288,0.698483,84.207074,33.698538,195.446194,140.200601,191.138059,139.144177,78.416613,138.661680,-0.000685,-2.010923,32.000000,-235.828750,139.724972,-0.407149,22.766449,0.686765,293068.285028,0.934804,64.738506,21.531818,4.181434,0.004653,0.018252,227.549550,32.000000,245.743679,227.435574,227.383210,209.376476,32.000000,204.515075,68.691046,60.741563,99.478205,79.689902,40.851405,30.202598,35.386755,9.742460,26.640754,59.551384,34.936995
33.280504,84.989025,139.289354,199.167748,64.201061,58.787120,29.915739,14.177141,138.958380,0.698577,84.127352,33.644905,195.394251,140.150502,191.203898,139.298333,78.427403,138.633095,-0.000684,-2.012678,32.000000,-235.826629,139.677963,-0.406981,22.756824,0.687691,293032.465115,0.935055,64.753452,21.511608,4.183524,0.012192,0.019883,227.421574,32.000000,245.894636,226.918615,226.039419,209.683724,32.000000,203.841892,68.711912,60.758432,99.497964,79.689902,40.850781,30.202598,35.465925,9.742460,26.667403,59.563560,34.832887
