OSU 80 Ton Compressor Load Stand
33.267347,84.989577,139.279433,199.158458,64.224817,58.791236,29.721123,14.181850,138.954918,0.698351,84.055746,33.711828,195.336697,140.247377,191.170941,139.327163,78.386865,138.621480,-0.000685,-2.012055,32.000000,-235.827657,139.683814,-0.407073,22.762542,0.684777,292964.173886,0.938593,64.557558,21.492930,4.166085,0.026695,0.029954,227.579118,32.000000,245.821032,226.510007,227.931484,210.141224,32.000000,203.745761,68.710579,60.750373,99.457181,79.689902,40.891869,30.202598,35.377075,9.742460,26.667291,59.561259,34.826357
33.409368,84.989577,139.272146,199.158458,64.227229,58.795062,29.663569,14.176285,138.890351,0.698314,84.094269,33.673125,195.414490,140.244585,191.168326,139.280853,78.412355,138.613956,-0.000687,-2.010290,32.000000,-235.833550,139.695380,-0.407035,22.735975,0.687613,293026.062680,0.933073,64.767568,21.468512,4.185314,0.008627,0.023747,227.999681,32.000000,245.203288,226.606256,229.881651,210.281923,32.000000,203.462184,68.723396,60.758699,99.491293,79.689902,40.850996,30.202598,35.384346,9.742460,26.669100,59.551335,34.891581
33.452703,84.994543,139.238832,199.158458,64.208207,58.792494,29.630952,14.175428,138.906329,0.698291,84.120251,33.707843,195.469724,140.257431,191.183248,139.242023,78.373376,138.673988,-0.000685,-2.011936,32.000000,-235.833259,139.779693,-0.407149,22.759683,0.687676,293095.299016,0.939640,64.786699,21.503514,4.186671,0.020788,0.034665,228.299565,32.000000,244.962628,227.035584,231.147062,209.491688,32.000000,203.899477,68.701306,60.730943,99.497354,79.689902,40.883685,30.202598,35.374803,9.742460,26.686265,59.564081,34.848147
33.458452,84.997027,139.293161,199.157332,64.184871,58.792480,29.722257,14.177997,138.902524,0.698482,84.155976,33.685884,195.407828,140.185288,191.157251,139.316628,78.432182,138.674108,-0.000684,-2.012535,32.000000,-235.830035,139.753220,-0.407194,22.718639,0.686161,293032.101339,0.937326,64.586435,21.474436,4.168655,0.025776,0.034232,228.309519,32.000000,245.258965,227.277585,229.931677,209.423363,32.000000,204.626756,68.683371,60.751855,99.479369,79.689902,40.867011,30.202598,35.339016,9.742460,26.694836,59.557069,34.932887
33.405105,84.997579,139.207752,199.158177,64.213486,58.797600,29.686107,14.178282,139.057748,0.698367,84.170948,33.662940,195.367009,140.220156,191.113332,139.270465,78.434215,138.691207,-0.000683,-2.012380,32.000000,-235.828274,139.785484,-0.407093,22.688112,0.684597,293048.345230,0.937051,64.530427,21.542033,4.162260,0.020954,0.036472,227.590533,32.000000,245.666147,227.594258,227.416661,209.270663,32.000000,204.393648,68.689518,60.781555,99.484562,79.689902,40.914224,30.202598,35.422922,9.742460,26.694806,59.558170,34.831640
33.272775,84.997579,139.299460,199.158177,64.205540,58.805259,29.858388,14.176427,138.918932,0.698289,84.157536,33.753025,195.343977,140.247175,191.165099,139.269750,78.443622,138.690658,-0.000682,-2.011230,32.000000,-235.828326,139.792439,-0.406814,22.709906,0.685935,292985.253178,0.934009,64.524826,21.483285,4.163168,0.031531,0.028066,227.278446,32.000000,245.901646,227.109424,226.233911,209.484732,32.000000,203.980587,68.720141,60.760027,99.492544,79.689902,40.878603,30.202598,35.427987,9.742460,26.696696,59.555259,34.910730
33.402665,84.992060,139.243451,199.153672,64.235136,58.812977,29.634960,14.177712,139.008309,0.698280,84.095127,33.777213,195.423762,140.209472,191.206135,139.315528,78.493323,138.627952,-0.000681,-2.012976,32.000000,-235.830976,139.845608,-0.406728,22.672455,0.687493,293029.702333,0.936796,64.600440,21.489403,4.167260,0.040727,0.023638,227.570688,32.000000,246.046951,226.615279,227.541809,210.224289,32.000000,203.874433,68.726509,60.792467,99.481715,79.689902,40.872109,30.202598,35.339995,9.742460,26.677482,59.555417,34.940590
33.470830,84.996475,139.268214,199.150294,64.263828,58.820577,29.749274,14.179852,139.011757,0.698168,84.080901,33.715028,195.392724,140.387137,191.197249,139.325654,78.446455,138.643642,-0.000681,-2.013550,32.000000,-235.825393,139.777754,-0.406649,22.652366,0.688308,293039.296157,0.938719,64.598356,21.400141,4.168633,0.020743,0.021406,227.970688,32.000000,245.154406,226.499260,229.458168,210.217582,32.000000,203.264149,68.722635,60.784780,99.441967,79.689902,40.873953,30.202598,35.302683,9.742460,26.692738,59.560403,34.859373
33.338306,85.007236,139.206387,199.143538,64.287946,58.828310,29.781939,14.180851,138.912569,0.698475,84.090926,33.709205,195.433277,140.228598,191.235054,139.281834,78.434435,138.646926,-0.000679,-2.015306,32.000000,-235.828164,139.801595,-0.406714,22.647934,0.688308,293039.296157,0.938719,64.598356,21.400141,4.168633,0.028636,0.019041,228.309691,32.000000,244.943268,226.929574,230.936297,209.908570,32.000000,203.923483,68.736548,60.781205,99.450284,79.689902,40.900522,30.202598,35.308660,9.742460,26.692702,59.558023,34.949468
33.431412,85.007236,139.324568,199.143538,64.315220,58.836094,29.661269,14.179281,139.048287,0.698558,84.137873,33.776833,195.437316,140.162593,191.185772,139.302104,78.422458,138.625114,-0.000679,-2.014823,32.000000,-235.827931,139.791215,-0.406344,22.689712,0.687977,293104.319693,0.933243,64.506870,21.454490,4.160883,0.024142,0.021188,228.271452,32.000000,245.010906,227.257627,230.349134,209.496516,32.000000,204.475767,68.697942,60.780830,99.454232,79.689902,40.899244,30.202598,35.313482,9.742460,26.730122,59.557492,34.925330
33.398577,85.004753,139.280509,199.145790,64.318328,58.843742,29.652551,14.179852,139.080891,0.698639,84.120042,33.818338,195.422595,140.261040,191.135913,139.273012,78.491055,138.756604,-0.000677,-2.014655,32.000000,-235.829163,139.788522,-0.406353,22.696950,0.690179,293214.888657,0.936253,64.704217,21.468075,4.175569,0.033845,0.047156,227.614369,32.000000,245.556060,227.459882,227.609528,209.322111,32.000000,204.213955,68.698994,60.808322,99.446612,79.689902,40.902566,30.202598,35.383933,9.742460,26.721560,59.555889,34.861794
33.439480,84.978540,139.386742,199.151702,64.304193,58.851415,29.630796,14.182564,139.052059,0.698628,84.092251,33.778004,195.415551,140.248907,191.153682,139.316468,78.469049,138.731891,-0.000675,-2.013312,32.000000,-235.821862,139.864981,-0.406303,22.693882,0.687892,293230.311474,0.937440,64.573069,21.469654,4.167475,0.016028,0.023911,227.422065,32.000000,245.756090,227.229505,226.176297,209.543773,32.000000,204.022225,68.697181,60.817818,99.445178,79.689902,40.927296,30.202598,35.300362,9.742460,26.630548,59.563344,34.848514
33.432189,84.953431,139.309395,199.137063,64.313864,58.859018,29.829073,14.177141,138.957400,0.698544,84.008462,33.764622,195.424278,140.259633,191.240263,139.320335,78.513516,138.682393,-0.000676,-2.013310,32.000000,-235.833022,139.823827,-0.406261,22.742820,0.688138,293206.830632,0.938799,64.616805,21.463724,4.170253,0.029510,0.029537,227.492916,32.000000,245.902382,226.644704,226.862417,210.060224,32.000000,203.758198,68.697592,60.803969,99.419212,79.689902,40.902244,30.202598,35.265630,9.742460,26.630330,59.553597,34.928191
33.326027,84.953431,139.383111,199.137063,64.329649,58.864115,29.650377,14.179424,139.052188,0.698501,83.986364,33.756184,195.438756,140.252292,191.238730,139.284482,78.475514,138.614647,-0.000676,-2.012150,32.000000,-235.828608,139.890884,-0.405944,22.747593,0.687987,293233.271072,0.938352,64.533023,21.473954,4.168329,0.024767,0.022814,227.956452,32.000000,245.254455,226.446482,229.232432,210.228335,32.000000,203.513387,68.689198,60.803886,99.423414,79.689902,40.936563,30.202598,35.343414,9.742460,26.542715,59.553823,34.951522
33.334063,84.956742,139.240889,199.127772,64.327346,58.874334,29.810025,14.177854,138.964160,0.698183,84.036195,33.848178,195.426638,140.191507,191.256151,139.362445,78.461116,138.647357,-0.000674,-2.012147,32.000000,-235.831325,139.769066,-0.405871,22.784860,0.686405,293207.143058,0.932397,64.518172,21.405900,4.166924,0.026271,0.038996,228.170371,32.000000,244.923098,226.750165,230.814644,210.106152,32.000000,203.669682,68.686159,60.795784,99.438635,79.689902,40.890295,30.202598,35.329443,9.742460,26.553608,59.557315,34.979035
33.337345,84.982955,139.255917,199.134247,64.341207,58.879457,29.596888,14.176285,138.947881,0.698446,84.077982,33.833126,195.428726,140.294339,191.146089,139.355986,78.460337,138.758913,-0.000673,-2.012122,32.000000,-235.833878,139.904713,-0.405922,22.808909,0.688324,293314.003045,0.941234,64.667729,21.411607,4.182410,0.028460,0.035347,228.342237,32.000000,244.948301,227.162605,230.682784,209.589741,32.000000,204.275266,68.671505,60.809519,99.464747,79.689902,40.932210,30.202598,35.245697,9.742460,26.644317,59.554394,34.927091
33.417635,84.987645,139.342437,199.137907,64.349425,58.887091,29.818131,14.175143,138.998386,0.698338,84.112771,33.727375,195.422614,140.224194,191.139585,139.297965,78.435627,138.751569,-0.000672,-2.012122,32.000000,-235.833872,139.772718,-0.405886,22.804792,0.686683,293380.055741,0.936125,64.659707,21.441600,4.177135,0.032728,0.033602,227.688675,32.000000,245.331656,227.317038,228.247265,209.381501,32.000000,204.471040,68.642495,60.809602,99.438614,79.689902,40.936725,30.202598,35.266887,9.742460,26.660439,59.557344,34.925256
33.307476,84.987645,139.365657,199.137907,64.357778,58.892153,29.732906,14.170576,138.930732,0.698214,84.113627,33.747174,195.360894,140.291240,191.149572,139.309859,78.489482,138.683991,-0.000671,-2.013272,32.000000,-235.830407,139.820362,-0.405833,22.802773,0.686063,293425.425170,0.942905,64.681292,21.495541,4.177175,0.026778,0.022077,227.424805,32.000000,245.666373,227.405922,226.583736,209.394871,32.000000,204.169368,68.630997,60.815615,99.466333,79.689902,40.951021,30.202598,35.319970,9.742460,26.660355,59.550116,34.940297
33.343770,84.986542,139.324399,199.134529,64.354959,58.899784,29.636505,14.176285,138.998874,0.697991,84.112475,33.746060,195.343087,140.196300,191.187222,139.307093,78.488314,138.796622,-0.000670,-2.012087,32.000000,-235.831911,139.788055,-0.405930,22.753677,0.685271,293462.260730,0.933680,64.572867,21.516752,4.169728,0.015580,0.012057,227.405401,32.000000,245.756990,226.637906,226.811018,209.976474,32.000000,203.892454,68.642240,60.834935,99.451155,79.689902,40.937563,30.202598,35.297756,9.742460,26.656346,59.565891,34.831346
33.335791,84.987369,139.230970,199.135936,64.351649,58.906115,29.819649,14.178140,138.927509,0.698243,84.033573,33.659874,195.369530,140.221808,191.179435,139.333558,78.515962,138.615811,-0.000668,-2.012081,32.000000,-235.833334,139.810631,-0.405523,22.720580,0.687284,293471.762119,0.939686,64.728115,21.430696,4.184215,0.016830,0.033324,227.792164,32.000000,245.253396,226.401852,228.868850,210.231912,32.000000,203.475807,68.617173,60.809213,99.453687,79.689902,40.931814,30.202598,35.283407,9.742460,26.659087,59.556941,34.662675
33.352182,84.994543,139.247289,199.124394,64.333732,58.912453,29.667893,14.180566,138.979620,0.698133,84.109638,33.768209,195.395146,140.263548,191.223793,139.274704,78.458740,138.732505,-0.000668,-2.012064,32.000000,-235.829105,139.715977,-0.405476,22.676756,0.688109,293496.955311,0.941786,64.675817,21.485529,4.178424,0.026966,0.027471,228.193430,32.000000,244.919264,226.711934,230.599418,210.042233,32.000000,203.391925,68.627737,60.800578,99.480032,79.689902,40.916238,30.202598,35.280804,9.742460,26.683880,59.550106,34.949761
33.326893,85.018549,139.227292,199.129180,64.348715,58.918772,29.657925,14.179995,138.939170,0.697943,84.187381,33.720531,195.332920,140.225294,191.168243,139.370290,78.435673,138.763603,-0.000668,-2.012521,32.000000,-235.831151,139.771696,-0.405468,22.714050,0.688983,293501.430432,0.936340,64.687897,21.371713,4.176621,0.023044,0.033540,228.473728,32.000000,244.776930,227.087450,231.052728,209.454877,32.000000,204.491326,68.606518,60.808108,99.478766,79.689902,40.956571,30.202598,35.296635,9.742460,26.683825,59.555574,34.934061
33.330642,85.018549,139.220952,199.129180,64.366885,58.922557,30.190043,14.177712,138.943915,0.698138,84.253792,33.768279,195.392410,140.171463,191.113268,139.226379,78.470955,138.709409,-0.000668,-2.014264,32.000000,-235.833107,139.693544,-0.405394,22.696033,0.690191,293593.963223,0.940760,64.671961,21.484557,4.175058,0.031577,0.031766,227.974807,32.000000,245.280700,227.337505,228.508109,209.339042,32.000000,204.441029,68.572657,60.809589,99.497574,79.689902,40.915212,30.202598,35.279631,9.742460,26.767325,59.558367,34.858712
33.345762,85.030414,139.196944,199.147197,64.313205,58.926369,29.744064,14.172146,138.926745,0.698298,84.307917,33.808846,195.388333,140.189388,191.140959,139.382814,78.493375,138.690458,-0.000669,-2.014246,32.000000,-235.836050,139.707721,-0.405454,22.675943,0.689511,293678.201215,0.941975,64.731626,21.522439,4.177626,0.025532,0.035662,227.505993,32.000000,245.595032,227.489531,227.068806,209.380613,32.000000,204.351048,68.607484,60.853550,99.531496,79.689902,40.938073,30.202598,35.273200,9.742460,26.808771,59.551788,34.969717
33.351554,85.035380,139.198145,199.159303,64.289125,58.927591,0.000000,14.181707,138.894957,0.698549,84.215918,33.722244,195.350745,140.209879,191.166781,139.207720,78.503621,138.676349,-0.000667,-2.014233,32.000000,-235.830258,139.689219,-0.405433,22.703559,0.690020,293657.548136,0.925323,64.726337,21.461336,4.176966,0.029173,0.028318,227.424248,32.000000,245.761081,226.733046,226.392085,209.849954,32.000000,204.116207,68.571189,60.807688,99.497386,79.689902,40.910231,30.202598,35.260681,9.742460,26.826334,59.551502,34.949614
33.332036,85.035380,139.253238,199.162963,64.297315,58.927611,29.207015,14.179139,138.916250,0.698751,84.162341,33.732670,195.373437,140.156251,191.180436,139.227806,78.499425,138.614035,-0.000668,-2.014222,32.000000,-235.831188,139.733966,-0.405095,22.741404,0.690355,293655.226705,0.938835,64.716881,21.429885,4.174352,0.020124,0.013986,227.794901,32.000000,245.562469,226.592553,228.435030,210.212013,32.000000,203.549341,68.577995,60.822529,99.498903,79.689902,40.929693,30.202598,35.272283,9.742460,26.826694,59.562360,34.835015
33.318657,85.035380,139.158270,199.162963,64.277221,58.927646,29.442806,14.173430,138.827352,0.698924,84.199709,33.754089,195.385195,140.190183,191.182746,139.270991,78.516354,138.734348,-0.000667,-2.014199,32.000000,-235.834110,139.720263,-0.404706,22.736158,0.689446,NaN,Inf,64.713683,21.412913,4.173663,0.030361,0.025938,228.200950,32.000000,244.950672,226.709831,230.171336,210.167581,32.000000,203.529570,68.574389,60.821406,99.518642,79.689902,40.902569,30.202598,35.266859,9.742460,26.827054,59.561917,34.958639
33.368871,85.045313,139.279035,199.162963,64.280923,58.931388,29.886643,14.183420,138.960900,0.699145,84.215256,33.746210,195.405411,140.164284,191.187705,139.263053,78.482003,138.679531,-0.000666,-2.014780,32.000000,-235.823464,139.779527,-0.404660,22.779274,0.688818,293663.538790,0.956541,64.741203,21.387404,4.177760,0.024055,0.027109,228.315632,32.000000,244.912218,227.099448,231.198363,209.606460,32.000000,204.264991,68.577536,60.794797,99.518387,79.689902,40.920580,30.202598,35.238068,9.742460,26.861955,59.564947,34.777495
33.362896,85.039243,139.213390,199.160147,64.265744,58.932595,29.716724,14.181707,138.955755,0.699177,84.250233,33.747097,195.421398,140.143976,191.124845,139.298010,78.502671,138.647129,-0.000666,-2.015363,32.000000,-235.825997,139.696072,-0.404409,22.812660,0.688860,293651.478255,0.949281,64.760074,21.427821,4.176587,0.019226,0.022020,228.228418,32.000000,245.161899,227.477709,229.146777,209.258283,32.000000,204.406479,68.537196,60.798131,99.508891,79.689902,40.927859,30.202598,35.232087,9.742460,26.841328,59.557423,34.925917
33.338992,85.027102,139.283113,199.150013,64.232008,58.935263,29.601466,14.175571,138.965963,0.698989,84.207408,33.750382,195.407385,140.224296,191.131232,139.260256,78.503621,138.651440,-0.000665,-2.016538,32.000000,-235.834100,139.690914,-0.404428,22.777648,0.687222,293694.541389,0.933787,64.699210,21.436049,4.173921,0.030814,0.017294,227.636512,32.000000,245.518367,227.616908,227.178180,209.226470,32.000000,204.372003,68.516612,60.802108,99.517439,79.689902,40.922625,30.202598,35.161860,9.742460,26.841728,59.554640,34.947340
33.358818,85.027102,139.270269,199.150013,64.195258,58.937981,29.505722,14.178711,139.000646,0.698957,84.199903,33.673277,195.380004,140.198236,191.166207,139.291754,78.515729,138.694737,-0.000663,-2.016520,32.000000,-235.829321,139.686712,-0.404392,22.764928,0.686081,293676.069736,0.939309,64.701560,21.399935,4.172701,0.014699,0.027416,227.422294,32.000000,245.805528,226.823505,226.261600,209.826440,32.000000,203.783864,68.535620,60.825907,99.556531,79.689902,40.957168,30.202598,35.217678,9.742460,26.799869,59.550204,34.933694
33.476681,85.017721,139.297893,199.133684,64.190522,58.941784,29.674724,14.178425,139.037624,0.698775,84.131527,33.653337,195.398750,140.241832,191.175900,139.285112,78.515428,138.652009,-0.000663,-2.015358,32.000000,-235.829770,139.722158,-0.404321,22.683339,0.687794,293688.360904,0.943694,64.723117,21.401040,4.177784,0.018053,0.037017,227.627578,32.000000,245.646380,226.630698,228.171548,210.027701,32.000000,203.631595,68.537088,60.815222,99.510118,79.689902,40.931147,30.202598,35.139043,9.742460,26.767522,59.562694,34.935601
33.331896,85.021308,139.180058,199.134247,64.182099,58.943049,29.608267,14.184276,138.920897,0.698758,84.141017,33.706944,195.445062,140.159105,191.171265,139.252500,78.499171,138.698670,-0.000662,-2.014208,32.000000,-235.821461,139.782178,-0.404342,22.671957,0.687836,293681.678782,0.946210,64.695167,21.409570,4.174916,0.021368,0.023193,228.066642,32.000000,245.053603,226.606512,229.935572,210.176258,32.000000,203.377917,68.551350,60.804446,99.523119,79.689902,40.924807,30.202598,35.223372,9.742460,26.780164,59.559596,34.883804
33.339355,85.026275,139.289868,199.139878,64.151841,58.941478,29.695485,14.180851,138.846867,0.698892,84.184568,33.733570,195.448203,140.140836,191.198167,139.247283,78.503471,138.712875,-0.000662,-2.015954,32.000000,-235.824066,139.791479,-0.404203,22.655933,0.688500,293648.099525,0.937387,64.519892,21.389505,4.161043,0.017117,0.024944,228.357090,32.000000,244.829856,227.045244,231.202540,209.673224,32.000000,203.975769,68.554940,60.794224,99.547771,79.689902,40.989453,30.202598,35.163552,9.742460,26.780381,59.561947,34.901265
33.485939,85.026275,139.265268,199.139878,64.156791,58.937696,29.612198,14.178996,138.972003,0.698892,84.271732,33.678436,195.442883,140.131966,191.115369,139.265148,78.505160,138.611117,-0.000661,-2.017680,32.000000,-235.829855,139.711145,-0.404402,22.639987,0.690830,293730.864838,0.943801,64.727329,21.428002,4.175582,0.023020,0.025716,228.171159,32.000000,245.162633,227.289161,229.599298,209.326959,32.000000,204.341550,68.567150,60.798577,99.530571,79.689902,40.968930,30.202598,35.115838,9.742460,26.797885,59.569362,34.820121
33.503294,85.040623,139.306534,199.152828,64.177368,58.937691,29.617809,14.179567,138.900825,0.698826,84.256314,33.696550,195.411330,140.279514,191.062485,139.327977,78.518693,138.711754,-0.000661,-2.017665,32.000000,-235.831251,139.681205,-0.404219,22.652392,0.691575,293719.387830,0.940793,64.721776,21.430471,4.177941,0.017321,0.024207,227.587586,32.000000,245.531449,227.599408,227.493631,209.270145,32.000000,204.257414,68.547722,60.808335,99.543785,79.689902,40.973319,30.202598,35.113432,9.742460,26.848045,59.552584,34.939563
33.445444,85.049452,139.202114,199.141848,64.190851,58.937671,29.558194,14.174858,138.981920,0.698646,84.277894,33.681607,195.354004,140.215426,191.112693,139.254164,78.540979,138.749977,-0.000661,-2.017659,32.000000,-235.833174,139.746490,-0.403739,22.624934,0.689512,293641.065153,0.939046,64.515435,21.380278,4.158918,0.016374,0.026192,227.320209,32.000000,245.693672,226.832373,226.328197,209.663015,32.000000,203.920375,68.557455,60.805993,99.546296,79.689902,40.953977,30.202598,35.116372,9.742460,26.879131,59.555613,34.908455
33.319550,85.051384,139.346953,199.140159,64.196438,58.936090,29.646255,14.177569,138.972700,0.698490,84.188687,33.727039,195.421860,140.225152,191.155634,139.296317,78.524486,138.722326,-0.000661,-2.019413,32.000000,-235.826857,139.755728,-0.403448,22.709539,0.689022,293631.248235,0.938387,64.505399,21.414717,4.157995,0.016577,0.021489,227.506964,32.000000,245.775408,226.594659,227.482289,210.142691,32.000000,203.692344,68.590512,60.830548,99.543827,79.689902,40.988120,30.202598,35.179879,9.742460,26.879635,59.556410,34.912637
33.362215,85.051384,139.217661,199.140159,64.195211,58.929430,29.832385,14.176142,139.042696,0.698705,84.147843,33.631399,195.343761,140.251946,191.105329,139.270443,78.494177,138.666540,-0.000662,-2.021158,32.000000,-235.833529,139.776491,-0.403460,22.677622,0.690449,293636.546246,0.942004,64.595545,21.410643,4.162065,0.024168,0.035486,227.935742,32.000000,245.016896,226.620581,229.770589,210.079567,32.000000,203.240902,68.584407,60.789985,99.513832,79.689902,40.966855,30.202598,35.151283,9.742460,26.886861,59.558033,34.923055
33.347434,85.049176,139.339686,199.125802,64.163467,58.921777,29.675890,14.172146,139.056351,0.698710,84.156250,33.698063,195.374532,140.252844,191.174229,139.308984,78.506395,138.758856,-0.000661,-2.021172,32.000000,-235.836050,139.864027,-0.403497,22.704635,0.690454,293696.210683,0.942908,64.774818,21.413960,4.182138,0.016331,0.030667,228.172223,32.000000,244.841422,226.911868,231.094670,209.789312,32.000000,203.735341,68.592547,60.799879,99.512126,79.689902,41.014258,30.202598,35.049431,9.742460,26.879708,59.550765,34.949688
33.459422,85.035932,139.253952,199.126083,64.124048,58.916687,29.737127,14.179852,139.012411,0.698605,84.161452,33.664835,195.360306,140.284530,191.128522,139.298600,78.471415,138.765583,-0.000661,-2.022345,32.000000,-235.830638,139.774980,-0.403519,22.729392,0.690178,293678.507414,0.935662,64.714660,21.417682,4.172914,0.027039,0.030750,228.229090,32.000000,245.102219,227.199542,230.058932,209.567603,32.000000,204.457310,68.592919,60.797318,99.528503,79.689902,40.986770,30.202598,35.082439,9.742460,26.834198,59.558465,34.848881
33.428612,85.016893,139.371914,199.137344,64.143601,58.915420,29.732911,14.181137,138.983786,0.698252,84.172692,33.556799,195.349889,140.307184,191.129751,139.358557,78.550168,138.791190,-0.000662,-2.022358,32.000000,-235.828698,139.851644,-0.403259,22.788138,0.689942,293632.296633,0.940907,64.733288,21.449457,4.178423,0.032001,0.019618,227.521302,32.000000,245.380212,227.579653,227.750506,209.255108,32.000000,204.041594,68.609281,60.828935,99.543638,79.689902,40.988278,30.202598,35.090861,9.742460,26.834564,59.552938,34.899945
33.462243,85.016893,139.289822,199.137344,64.130306,58.911593,29.654204,14.177854,138.995377,0.698406,84.253244,33.621578,195.339650,140.273723,191.172079,139.209409,78.502849,138.764074,-0.000663,-2.023432,32.000000,-235.828210,139.807735,-0.403134,22.761467,0.686961,293591.078177,0.935565,64.562367,21.487641,4.161876,0.028698,0.021901,227.279221,32.000000,245.713924,227.187046,226.425262,209.654790,32.000000,204.013927,68.624598,60.807479,99.532325,79.689902,41.007051,30.202598,35.064712,9.742460,26.768661,59.561249,34.850128
33.371597,85.011927,139.393252,199.152546,64.111198,58.907783,29.487790,14.179852,138.985280,0.698333,84.170923,33.712754,195.342750,140.371476,191.174096,139.283769,78.511410,138.769337,-0.000663,-2.024559,32.000000,-235.828016,139.870591,-0.403233,22.811060,0.686071,293498.239051,0.936543,64.586667,21.421087,4.169240,0.029119,0.034695,227.269612,32.000000,245.874475,226.546602,227.323523,210.228607,32.000000,203.604680,68.631464,60.774555,99.512210,79.689902,41.003693,30.202598,35.049401,9.742460,26.751562,59.561465,34.873606
33.452882,85.025723,139.256920,199.148605,64.125103,58.903966,29.765581,14.176427,138.975481,0.698484,84.094416,33.696497,195.382156,140.249458,191.185540,139.377805,78.549692,138.776686,-0.000662,-2.026330,32.000000,-235.830129,139.838287,-0.403201,22.797291,0.685990,293516.816754,0.937978,64.539361,21.455489,4.162597,0.029059,0.035813,227.796099,32.000000,245.034460,226.662841,229.427093,210.107709,32.000000,203.235254,68.649470,60.793569,99.526330,79.689902,41.001948,30.202598,35.054095,9.742460,26.799610,59.561878,34.921221
33.441401,85.027378,139.342624,199.135092,64.116290,58.900190,29.697010,14.174715,138.937976,0.698558,84.110052,33.600245,195.398602,140.213816,191.172098,139.321984,78.495716,138.723063,-0.000662,-2.028094,32.000000,-235.835776,139.848322,-0.403318,22.767053,0.686296,293520.239474,0.945889,64.661982,21.449435,4.177003,0.028328,0.051577,228.057656,32.000000,244.879180,226.812848,230.938497,209.925894,32.000000,203.803687,68.662025,60.773099,99.525761,79.689902,41.019295,30.202598,35.124463,9.742460,26.799872,59.560196,34.853210
33.475780,85.027378,139.341524,199.135092,64.101265,58.896365,29.752749,14.177426,138.905712,0.698632,84.205049,33.623911,195.396150,140.261876,191.164521,139.336593,78.495480,138.710430,-0.000661,-2.029839,32.000000,-235.830114,139.855765,-0.403452,22.813420,0.684873,293438.780164,0.934640,64.561354,21.414654,4.162778,0.016013,0.008314,228.330414,32.000000,244.879714,227.230667,230.600334,209.554293,32.000000,204.169621,68.678341,60.789151,99.547989,79.689902,41.042616,30.202598,35.024263,9.742460,26.805896,59.558170,34.889673
33.434642,85.029034,139.336200,199.136500,64.091818,58.892564,29.583649,14.180708,138.970120,0.698752,84.241666,33.590970,195.425809,140.193872,191.104431,139.327162,78.516577,138.739014,-0.000661,-2.029840,32.000000,-235.826995,139.774531,-0.403670,22.739542,0.686233,293483.137665,0.937078,64.579159,21.443081,4.166770,0.026189,0.035646,227.592486,32.000000,245.341642,227.564925,228.029325,209.126218,32.000000,204.214647,68.670666,60.778885,99.536105,79.689902,41.003794,30.202598,35.033470,9.742460,26.811932,59.544923,34.923716
33.432272,85.031517,139.327420,199.139596,64.101690,58.888696,29.707581,14.178568,138.946569,0.698767,84.233520,33.616281,195.431284,140.200214,191.152678,139.246629,78.522285,138.802823,-0.000661,-2.031033,32.000000,-235.827661,139.769617,-0.403754,22.741535,0.684231,293451.222555,0.934254,64.530817,21.437298,4.162458,0.013737,0.026002,227.325688,32.000000,245.677770,227.345313,226.508922,209.516928,32.000000,204.203193,68.694792,60.799464,99.545688,79.689902,41.044337,30.202598,35.031993,9.742460,26.820854,59.559528,34.894295
33.309472,85.034552,139.279466,199.146071,64.080764,58.883565,29.744439,14.179424,139.014271,0.699045,84.178562,33.611127,195.394278,140.288343,191.144739,139.297194,78.547081,138.812821,-0.000661,-2.032198,32.000000,-235.825493,139.826763,-0.403974,22.756169,0.687063,293426.709298,0.940750,64.590324,21.429821,4.167420,0.018074,0.030733,227.273805,32.000000,245.882820,226.650320,226.920772,210.095727,32.000000,203.646917,68.711943,60.788670,99.552655,79.689902,41.007941,30.202598,35.086717,9.742460,26.821175,59.562508,34.859079
33.343096,85.034552,139.351706,199.146071,64.070317,58.875948,29.578882,14.181707,138.996778,0.698957,84.113487,33.605289,195.415415,140.277413,191.187523,139.334029,78.524663,138.791761,-0.000663,-2.032187,32.000000,-235.823374,139.898878,-0.404154,22.754045,0.686972,293404.528848,0.936839,64.596141,21.454512,4.167453,0.016706,0.023614,227.838916,32.000000,245.265638,226.609381,228.980551,210.009670,32.000000,203.357724,68.708662,60.776967,99.521541,79.689902,41.062322,30.202598,35.068029,9.742460,26.832060,59.562301,34.739931
33.304410,85.040071,139.298387,199.156769,64.074478,58.869452,29.738331,14.174001,139.039901,0.698988,84.113702,33.569806,195.451867,140.194995,191.166043,139.385810,78.511327,138.794665,-0.000663,-2.033403,32.000000,-235.835342,139.929351,-0.403971,22.721341,0.688321,293402.373706,0.939222,64.772205,21.434477,4.181377,0.023819,0.023682,228.154900,32.000000,244.922407,226.721144,230.530965,210.149970,32.000000,203.707248,68.727865,60.782928,99.529374,79.689902,41.038799,30.202598,35.014268,9.742460,26.851601,59.552604,34.971258
33.412832,85.031241,139.390426,199.159584,64.050557,58.865497,29.716332,14.183420,139.010422,0.698895,84.141449,33.680098,195.473249,140.302126,191.175828,139.316999,78.475786,138.794779,-0.000664,-2.033403,32.000000,-235.825268,139.878564,-0.403790,22.725983,0.687998,293375.288556,0.943357,64.724780,21.446863,4.179327,0.021485,0.024571,228.282704,32.000000,244.982942,227.102915,230.782046,209.491059,32.000000,204.133882,68.704501,60.752210,99.536781,79.689902,41.082708,30.202598,35.019131,9.742460,26.821335,59.553106,34.940810
33.413987,85.015790,139.305985,199.175350,64.040201,58.857863,29.625972,14.182706,138.992874,0.698738,84.173932,33.653557,195.505546,140.285426,191.105238,139.364364,78.511173,138.695305,-0.000663,-2.035150,32.000000,-235.825325,139.793661,-0.403793,22.716541,0.689371,293376.144694,0.939350,64.784868,21.461584,4.182581,0.028455,0.031761,227.841094,32.000000,245.367679,227.457619,228.492373,209.201579,32.000000,204.416662,68.703999,60.776036,99.562911,79.689902,41.044965,30.202598,35.003385,9.742460,26.821653,59.560128,34.862014
33.447543,85.015790,139.334496,199.175350,64.052334,58.850209,29.668828,14.177284,139.016216,0.698694,84.187241,33.537027,195.401880,140.281635,191.136297,139.304017,78.529592,138.769054,-0.000663,-2.035844,32.000000,-235.830748,139.733743,-0.403850,22.713473,0.687714,293346.016126,0.936765,64.623223,21.497179,4.171763,0.027684,0.029028,227.446265,32.000000,245.731407,227.466986,226.733703,209.356277,32.000000,204.324798,68.724367,60.778558,99.588514,79.689902,41.071058,30.202598,34.981645,9.742460,26.768188,59.560010,34.949541
33.330567,85.002269,139.301399,199.182388,64.017733,58.842632,29.622499,14.177997,139.064163,0.698843,84.140170,33.673376,195.369541,140.318563,191.177255,139.336511,78.538974,138.803395,-0.000663,-2.034102,32.000000,-235.832002,139.745877,-0.403846,22.724934,0.687568,293257.601737,0.939435,64.606146,21.414395,4.169092,0.030381,0.028750,227.233558,32.000000,245.926930,226.638489,226.344955,210.013698,32.000000,203.942516,68.741448,60.764337,99.557171,79.689902,41.046263,30.202598,35.043916,9.742460,26.721335,59.550303,34.944185
33.294957,85.001993,139.339800,199.163807,64.019469,58.834950,29.774522,14.173859,138.987785,0.698744,84.076181,33.641461,195.441072,140.317850,191.177853,139.354864,78.526695,138.692334,-0.000663,-2.033506,32.000000,-235.833518,139.832945,-0.403667,22.673321,0.687118,293187.505357,0.936969,64.558930,21.431118,4.165762,0.015615,0.024880,227.722177,32.000000,245.538496,226.602191,228.660270,210.194857,32.000000,203.436364,68.723428,60.767960,99.540370,79.689902,41.081294,30.202598,35.054470,9.742460,26.720399,59.557925,34.883070
33.325005,85.010547,139.292689,199.152828,64.033895,58.828567,29.827285,14.178140,139.016092,0.698415,84.115683,33.721600,195.482328,140.270583,191.191157,139.389296,78.511281,138.702002,-0.000664,-2.032332,32.000000,-235.827433,139.804105,-0.403597,22.649088,0.688472,293174.760583,0.941741,64.710164,21.438095,4.179389,0.016647,0.025414,228.057619,32.000000,245.063093,226.658632,230.393835,210.247790,32.000000,203.662981,68.742301,60.755968,99.561813,79.689902,41.069167,30.202598,34.971934,9.742460,26.720420,59.554551,34.878668
33.323441,85.010547,139.355878,199.152828,64.017732,58.824748,29.602475,14.175428,139.043290,0.698032,84.105361,33.575619,195.431902,140.317788,191.153663,139.341114,78.487265,138.705004,-0.000664,-2.032315,32.000000,-235.835226,139.883952,-0.403464,22.682395,0.690675,293162.586115,0.937861,64.760132,21.397459,4.185012,0.026224,0.031443,228.266422,32.000000,245.007499,226.964680,231.107089,209.558755,32.000000,204.221392,68.727912,60.712911,99.535958,79.689902,41.096963,30.202598,35.023816,9.742460,26.750213,59.552004,34.926724
33.285333,85.015790,139.321158,199.162681,64.004359,58.820822,29.739081,14.176855,139.024123,0.697734,84.208657,33.728925,195.489739,140.271093,191.142337,139.407732,78.508994,138.722265,-0.000665,-2.030548,32.000000,-235.830357,139.730704,-0.403527,22.663827,0.690680,293142.095384,0.935232,64.726286,21.417481,4.179825,0.005202,0.041708,227.932585,32.000000,245.332431,227.522324,228.889237,209.335945,32.000000,204.400383,68.716276,60.751091,99.537523,79.689902,41.044434,30.202598,34.967729,9.742460,26.768550,59.560924,34.882630
33.298089,85.024343,139.330867,199.159866,64.023056,58.814469,29.701791,14.177712,139.029556,0.697682,84.260565,33.657821,195.397075,140.265914,191.161431,139.296133,78.519305,138.693248,-0.000666,-2.028779,32.000000,-235.830156,139.729766,-0.403532,22.655330,0.689877,293149.140678,0.942320,64.728493,21.442926,4.181917,0.020270,0.015401,227.480213,32.000000,245.676909,227.480655,227.194052,209.332788,32.000000,204.433665,68.708073,60.738614,99.535159,79.689902,41.094125,30.202598,35.028345,9.742460,26.798425,59.558672,34.862674
33.427248,85.028758,139.309355,199.163526,64.030116,58.806905,29.629326,14.176855,138.936848,0.697549,84.194601,33.571685,195.362383,140.303555,191.196371,139.291366,78.546088,138.698106,-0.000666,-2.027030,32.000000,-235.829537,139.835778,-0.403658,22.643685,0.690906,293125.159096,0.939066,64.787514,21.429423,4.185662,0.025106,0.019997,227.300549,32.000000,245.945932,226.677974,226.159211,209.917995,32.000000,203.998671,68.719973,60.740139,99.548878,79.689902,41.105947,30.202598,35.021419,9.742460,26.798673,59.558180,34.911097
33.426041,85.028758,139.380786,199.163526,64.023217,58.801915,29.870788,14.173288,139.031996,0.697332,84.067991,33.641702,195.402494,140.294931,191.186236,139.360975,78.560288,138.675112,-0.000666,-2.026438,32.000000,-235.837039,139.712289,-0.403786,22.668679,0.690930,293083.600681,0.939783,64.778061,21.405284,4.184350,0.012331,0.025283,227.579547,32.000000,245.656933,226.557860,228.140883,210.251515,32.000000,203.509615,68.724653,60.722627,99.515020,79.689902,41.120741,30.202598,34.944917,9.742460,26.814287,59.552722,34.926064
33.410066,85.008340,139.272263,199.171127,64.022331,58.796537,29.605076,14.173573,138.995345,0.697463,84.099285,33.648160,195.459624,140.195219,191.191370,139.313182,78.547234,138.712453,-0.000667,-2.026441,32.000000,-235.833967,139.836086,-0.403472,22.681792,0.688994,292971.028602,0.938151,64.600450,21.380817,4.167539,0.024070,0.023009,227.990620,32.000000,245.063572,226.682838,230.057580,210.259055,32.000000,203.520812,68.732986,60.727264,99.537966,79.689902,41.129886,30.202598,35.006391,9.742460,26.743579,59.558013,34.944405
33.314403,85.005304,139.295987,199.179572,64.046499,58.788894,29.644552,14.182421,138.927377,0.697589,84.143651,33.629556,195.489318,140.235877,191.165298,139.345825,78.537162,138.645394,-0.000666,-2.027624,32.000000,-235.823480,139.768249,-0.403424,22.648799,0.688455,292931.275467,0.930524,64.602150,21.355658,4.169826,0.013672,0.025263,228.132942,32.000000,245.027379,226.909113,231.058416,209.787952,32.000000,204.241970,68.733665,60.721657,99.544173,79.689902,41.096098,30.202598,34.996522,9.742460,26.733120,59.559478,34.938756
33.444787,85.003649,139.257373,199.195901,64.034692,58.782554,29.812782,14.184133,139.004761,0.697644,84.170862,33.716710,195.500636,140.264995,191.105786,139.319016,78.501901,138.721871,-0.000667,-2.028201,32.000000,-235.823571,139.839630,-0.403003,22.697999,0.687839,292909.627759,0.939219,64.604215,21.386508,4.168572,0.025146,0.022102,228.044947,32.000000,245.186439,227.350472,229.247595,209.493424,32.000000,204.257187,68.684675,60.728418,99.538218,79.689902,41.092130,30.202598,34.924252,9.742460,26.733174,59.552034,34.950128
33.408483,85.003649,139.269441,199.195901,64.033850,58.778739,29.677629,14.176285,138.918953,0.697401,84.166876,33.576637,195.456638,140.232840,191.141241,139.341155,78.563576,138.767565,-0.000665,-2.027650,32.000000,-235.831583,139.807144,-0.402756,22.642610,0.690404,292916.323784,0.940665,64.736000,21.364618,4.181254,0.020336,0.025532,227.380721,32.000000,245.599716,227.507022,227.453954,209.266497,32.000000,204.661926,68.724172,60.766195,99.573173,79.689902,41.095367,30.202598,34.925422,9.742460,26.727465,59.548060,34.962234
33.278986,84.997303,139.258009,199.203220,64.053347,58.774854,29.569275,14.179852,139.015026,0.697209,84.155766,33.565748,195.383331,140.258103,191.184893,139.228845,78.564226,138.795782,-0.000665,-2.027357,32.000000,-235.830966,139.867165,-0.402635,22.619820,0.686548,292871.603117,0.931428,64.550665,21.436329,4.163799,0.016833,0.023468,227.208605,32.000000,245.988867,226.839122,226.206747,209.932080,32.000000,204.044962,68.703177,60.750453,99.572204,79.689902,41.123606,30.202598,34.913804,9.742460,26.705434,59.552152,34.967076
33.275540,84.986266,139.296160,199.213637,64.037005,58.770947,29.934759,14.176570,139.039201,0.697565,84.044318,33.654243,195.418924,140.218770,191.210775,139.332966,78.535476,138.706146,-0.000665,-2.025883,32.000000,-235.834904,139.803514,-0.402530,22.661493,0.688824,292801.121485,0.936676,64.601753,21.396424,4.168685,0.015132,0.016778,227.412770,32.000000,245.846544,226.667279,227.853043,210.215627,32.000000,203.581149,68.706437,60.765491,99.544933,79.689902,41.113807,30.202598,34.986449,9.742460,26.667066,59.563137,34.945873
33.406053,84.994543,139.223340,199.217015,64.052268,58.767104,29.650659,14.175428,139.022370,0.697622,84.056262,33.716939,195.444369,140.246339,191.192489,139.244631,78.522937,138.737979,-0.000665,-2.025864,32.000000,-235.832603,139.718019,-0.402481,22.658188,0.691562,292826.246321,0.943871,64.777988,21.409215,4.184563,0.023283,0.027395,227.844150,32.000000,245.182843,226.614882,229.819636,210.157097,32.000000,203.673969,68.686883,60.746590,99.541112,79.689902,41.128797,30.202598,34.961583,9.742460,26.666926,59.555525,34.802586
33.302108,84.994543,139.327033,199.217015,64.048608,58.760737,29.937473,14.181993,138.985133,0.697689,84.093783,33.584945,195.470752,140.181780,191.212046,139.354197,78.512087,138.718424,-0.000664,-2.025852,32.000000,-235.826531,139.848910,-0.402744,22.676599,0.690423,292830.214821,0.932364,64.771818,21.395260,4.186143,0.020688,0.027639,228.015878,32.000000,245.044520,226.868816,231.140302,209.919110,32.000000,204.217842,68.685857,60.732548,99.572625,79.689902,41.129399,30.202598,34.965629,9.742460,26.695598,59.557964,34.938609
33.379237,84.995647,139.251094,199.199561,64.033585,58.758767,30.154711,14.177854,139.010250,0.697563,84.149941,33.559527,195.465159,140.250233,191.185970,139.269385,78.497126,138.778113,-0.000664,-2.025266,32.000000,-235.831817,139.831067,-0.402668,22.666738,0.688076,292780.566089,0.937395,64.596069,21.422968,4.167608,0.016198,0.025305,228.053919,32.000000,245.120486,227.375540,229.985637,209.514209,32.000000,204.412336,68.692350,60.751270,99.588095,79.689902,41.123495,30.202598,34.976611,9.742460,26.699381,59.553312,34.967589
33.377388,84.989301,139.260727,199.201531,64.021574,58.758745,29.766058,14.177284,139.039261,0.697416,84.160480,33.647322,195.440041,140.281146,191.123110,139.322760,78.500825,138.709471,-0.000664,-2.023482,32.000000,-235.831896,139.811080,-0.402684,22.642400,0.689527,292800.255432,0.931354,64.742589,21.424500,4.183730,0.016352,0.025840,227.407687,32.000000,245.546479,227.509947,227.741650,209.274500,32.000000,204.621969,68.683186,60.761318,99.570052,79.689902,41.114278,30.202598,34.909495,9.742460,26.677290,59.546615,34.907061
33.424512,84.978816,139.219588,199.195619,64.027044,58.757497,29.834989,14.175856,139.025576,0.697412,84.069639,33.618930,195.398326,140.264874,191.175839,139.333393,78.533619,138.745589,-0.000665,-2.021736,32.000000,-235.832995,139.836574,-0.402277,22.652969,0.688263,292778.057626,0.922375,64.634939,21.467901,4.171788,0.012571,0.023202,227.204881,32.000000,245.945183,227.030480,226.057858,209.782529,32.000000,204.156743,68.717398,60.770263,99.591644,79.689902,41.141012,30.202598,34.960130,9.742460,26.677181,59.564130,34.823349
33.293930,84.978816,139.331903,199.195619,64.004634,58.753715,29.637333,14.183420,139.012546,0.697641,84.039391,33.555346,195.445558,140.285324,191.171398,139.348942,78.571554,138.794126,-0.000665,-2.019961,32.000000,-235.822973,139.738737,-0.402228,22.665007,0.689059,292769.509898,0.934459,64.631197,21.431495,4.172308,0.010879,0.033537,227.223766,32.000000,246.098991,226.761970,227.095040,210.147214,32.000000,203.683892,68.715255,60.776071,99.573344,79.689902,41.147971,30.202598,34.944524,9.742460,26.640577,59.561603,34.884244
33.376511,84.968331,139.243908,199.192804,64.008282,58.748711,29.705938,14.176570,138.946859,0.697542,83.991438,33.572375,195.467611,140.223175,191.241771,139.306074,78.541855,138.774380,-0.000664,-2.018776,32.000000,-235.828839,139.772350,-0.402647,22.677517,0.687782,292702.204739,0.930880,64.554359,21.415911,4.165194,0.010877,0.025434,227.769542,32.000000,245.222648,226.738141,229.638542,210.295756,32.000000,203.537505,68.726319,60.765426,99.561187,79.689902,41.157529,30.202598,34.865292,9.742460,26.603902,59.563412,34.907208
33.268118,84.967227,139.297647,199.197871,64.064493,58.741121,29.794013,14.178425,138.998726,0.697337,84.021026,33.618575,195.463246,140.239711,191.246886,139.242412,78.518033,138.710123,-0.000665,-2.019377,32.000000,-235.829770,139.774695,-0.402620,22.658687,0.689925,292693.768586,0.940884,64.738405,21.401099,4.184904,0.019554,0.029454,228.011450,32.000000,245.065503,226.864629,230.986572,209.941799,32.000000,204.024404,68.705125,60.758713,99.567604,79.689902,41.143539,30.202598,34.945413,9.742460,26.599746,59.565320,34.897450
33.299404,84.966124,139.270216,199.210258,64.049683,58.733518,29.652805,14.180994,138.973184,0.697169,84.060532,33.576149,195.464516,140.216832,191.189342,139.218741,78.517818,138.710243,-0.000664,-2.019376,32.000000,-235.824415,139.719016,-0.402520,22.690892,0.687793,292660.679402,0.936174,64.611463,21.421393,4.171913,0.028082,0.039612,228.107449,32.000000,245.123900,227.222961,230.100651,209.591019,32.000000,204.419118,68.674991,60.736682,99.562582,79.689902,41.134034,30.202598,34.925302,9.742460,26.599412,59.561455,34.917259
33.284523,84.966124,139.263546,199.210258,64.020427,58.725886,29.596211,14.178996,138.971186,0.697030,84.118933,33.578049,195.512435,140.242076,191.156731,139.310782,78.551951,138.705796,-0.000664,-2.019371,32.000000,-235.827069,139.841508,-0.402166,22.688584,0.690252,292688.921028,0.936474,64.763261,21.414599,4.187121,0.019784,0.030065,227.395119,32.000000,245.463773,227.568581,228.128808,209.378976,32.000000,204.469588,68.685688,60.784821,99.592700,79.689902,41.136386,30.202598,34.930225,9.742460,26.595237,59.558711,34.858786
33.239084,84.957846,139.196136,199.208006,64.009656,58.719532,29.480639,14.185846,138.992745,0.696743,84.132715,33.614625,195.464436,140.337504,191.172822,139.180730,78.549079,138.663674,-0.000665,-2.019347,32.000000,-235.821694,139.796147,-0.401900,22.697632,0.688569,292638.538424,0.939882,64.717985,21.414869,4.182364,0.037536,0.032022,227.220678,32.000000,245.876334,227.323995,226.576461,209.639709,32.000000,204.460813,68.693601,60.783999,99.598317,79.689902,41.164443,30.202598,34.925624,9.742460,26.566108,59.551630,34.936188
33.230553,84.959225,139.206079,199.212229,64.003513,58.713202,29.713531,14.176855,138.912332,0.696618,83.993383,33.612457,195.460359,140.225907,191.178591,139.273275,78.551629,138.693698,-0.000664,-2.019350,32.000000,-235.831668,139.789768,-0.401575,22.740932,0.688770,292569.529937,0.941998,64.738991,21.378618,4.184033,0.029459,0.030639,227.271354,32.000000,246.049277,226.769164,226.933762,210.140866,32.000000,203.747568,68.683956,60.787268,99.565517,79.689902,41.124039,30.202598,34.950294,9.742460,26.570472,59.554355,34.749175
33.265540,84.957018,139.277167,199.215607,64.000823,58.710220,29.720543,14.176142,139.018343,0.696631,83.953489,33.641957,195.496351,140.210838,191.158843,139.355681,78.541597,138.649726,-0.000665,-2.018186,32.000000,-235.831234,139.670274,-0.401179,22.738152,0.688917,292552.125016,0.946928,64.794901,21.361415,4.187725,0.028210,0.019803,227.596701,32.000000,245.309502,226.714816,229.280082,210.048747,32.000000,203.587750,68.663155,60.785568,99.569758,79.689902,41.138262,30.202598,34.927070,9.742460,26.570196,59.557216,34.945579
33.279478,84.957018,139.130177,199.215607,63.983950,58.703444,29.509214,14.177426,138.904568,0.696524,83.977382,33.634470,195.511552,140.173462,191.172650,139.257548,78.518165,138.716470,-0.000666,-2.016417,32.000000,-235.830442,139.746612,-0.401010,22.701671,0.687710,292522.486870,0.939661,64.808339,21.373175,4.189099,0.016081,0.009654,228.009795,32.000000,245.123387,226.828169,230.793601,210.122798,32.000000,204.037401,68.665146,60.767860,99.551290,79.689902,41.099426,30.202598,34.919677,9.742460,26.562098,59.550371,34.884904
33.254668,84.956466,139.259752,199.207443,64.012201,58.698358,29.849675,14.183563,138.905638,0.696769,84.045131,33.594474,195.491641,140.201457,191.156305,139.154652,78.530551,138.720157,-0.000665,-2.017591,32.000000,-235.824633,139.739532,-0.400534,22.749560,0.687434,292502.957879,0.938350,64.756695,21.362247,4.186830,0.020112,0.016252,228.206807,32.000000,245.088077,227.231902,230.780808,209.633867,32.000000,204.321404,68.664423,60.801532,99.600679,79.689902,41.154909,30.202598,34.923205,9.742460,26.559741,59.556941,34.940444
33.242929,84.963640,139.244825,199.202094,63.999638,58.693260,29.940270,14.173430,138.858078,0.697243,84.151804,33.546656,195.476288,140.201439,191.131019,139.245729,78.549122,138.669705,-0.000666,-2.017579,32.000000,-235.835585,139.654837,-0.400435,22.719636,0.687703,292489.234120,0.944546,64.737010,21.417491,4.180660,0.020278,0.024656,227.308824,32.000000,245.863367,227.434312,226.806148,209.435562,32.000000,204.784055,68.686779,60.829132,99.581918,79.689902,41.124470,30.202598,34.945445,9.742460,26.584097,59.558879,34.804641
33.269321,84.969710,139.200771,199.196745,64.000750,58.685885,29.656557,14.181137,138.874773,0.697192,84.044281,33.548352,195.464879,140.177498,191.136001,139.261095,78.570350,138.671861,-0.000666,-2.019287,32.000000,-235.829354,139.758480,-0.400560,22.728028,0.687066,292459.752545,0.934421,64.771501,21.406862,4.187675,0.020058,0.040365,227.212112,32.000000,246.085644,226.777084,226.518992,210.017465,32.000000,203.729285,68.654211,60.799194,99.558532,79.689902,41.136473,30.202598,34.914827,9.742460,26.604814,59.555141,34.938243
33.272896,84.969710,139.094546,199.196745,64.026906,58.682070,29.808888,14.176713,138.860216,0.697145,84.044281,33.548639,195.464879,140.133924,191.136001,139.197673,78.570350,138.631198,-0.000667,-2.019876,32.000000,-235.830499,139.696624,-0.400486,22.724252,0.688062,292424.040595,0.931873,64.795262,21.364247,4.188705,0.027493,0.023701,227.212112,32.000000,246.085644,226.777084,226.518992,210.017465,32.000000,203.729285,68.654211,60.799194,99.558532,79.689902,41.098408,30.202598,34.910412,9.742460,26.604609,59.561967,34.870158
33.229537,84.969986,139.250005,199.198153,64.040625,58.678288,29.563865,14.174429,138.900917,0.697112,83.982548,33.591676,195.504300,140.134088,191.141253,139.287310,78.496291,138.577004,-0.000669,-2.019869,32.000000,-235.836881,139.622551,-0.400147,22.681372,0.687140,292359.016082,0.939899,64.764045,21.344046,4.184058,0.020967,0.022164,228.063810,32.000000,245.103915,226.617941,230.463382,210.098436,32.000000,203.879314,68.661017,60.789283,99.549183,79.689902,41.160326,30.202598,34.929781,9.742460,26.605260,59.552692,34.783217
33.227425,84.967503,139.270023,199.196464,64.054303,58.674476,29.624111,14.178711,138.933473,0.697170,84.048997,33.484037,195.454122,140.184370,191.175250,139.279857,78.528307,138.573776,-0.000669,-2.020449,32.000000,-235.832763,139.672843,-0.400145,22.637942,0.686772,292338.226961,0.934930,64.758996,21.324662,4.180416,0.016200,0.027063,228.256849,32.000000,245.103238,227.093349,230.867059,209.611406,32.000000,204.169971,68.673922,60.816993,99.570015,79.689902,41.114496,30.202598,34.924517,9.742460,26.596320,59.561839,34.683218
33.255356,84.951224,139.168468,199.196464,64.064556,58.669476,29.600000,14.178711,138.932492,0.697037,84.111067,33.572566,195.477899,140.110148,191.118022,139.210265,78.539050,138.649356,-0.000670,-2.022231,32.000000,-235.832927,139.758828,-0.400234,22.632408,0.689294,292414.958453,0.943908,64.820538,21.372880,4.190549,0.021226,0.027701,227.813107,32.000000,245.370218,227.559607,229.030007,209.165381,32.000000,204.566532,68.665761,60.811692,99.553235,79.689902,41.134195,30.202598,34.906171,9.742460,26.539271,59.554394,34.911977
33.279110,84.950948,139.219323,199.202657,64.047654,58.665702,29.723719,14.175714,138.846306,0.696888,84.114865,33.584188,195.443327,140.197686,191.129699,139.256162,78.542489,138.629382,-0.000669,-2.023412,32.000000,-235.831662,139.688936,-0.399950,22.614627,0.690675,292360.671909,0.941985,64.821040,21.339325,4.191418,0.031689,0.025341,227.496999,32.000000,245.726478,227.506914,227.190238,209.265309,32.000000,204.753823,68.680705,60.831392,99.590279,79.689902,41.157262,30.202598,34.893899,9.742460,26.537816,59.547205,34.939857
33.247336,84.949016,139.177241,199.208006,64.060071,58.664407,29.688031,14.186131,138.859502,0.696842,84.042470,33.584372,195.375855,140.187224,191.163867,139.331933,78.558246,138.717013,-0.000669,-2.021673,32.000000,-235.820753,139.681895,-0.400078,22.594512,0.689940,292302.029473,0.941808,64.765286,21.364618,4.184844,0.031462,0.037463,227.280593,32.000000,246.048544,226.781871,226.180633,209.942951,32.000000,203.569120,68.699623,60.823639,99.586816,79.689902,41.173952,30.202598,34.913038,9.742460,26.537317,59.563039,34.948514
33.217478,84.949016,139.189569,199.208006,64.076047,58.663178,29.687767,14.175714,138.851536,0.696824,83.988479,33.519701,195.416238,140.087086,191.164967,139.231552,78.566785,138.621220,-0.000669,-2.022281,32.000000,-235.832810,139.692852,-0.399934,22.578671,0.690227,292270.223353,0.937125,64.731460,21.351657,4.183385,0.021012,0.028231,227.604246,32.000000,245.647873,226.649916,228.503969,210.030675,32.000000,203.439180,68.685498,60.838327,99.572697,79.689902,41.155844,30.202598,34.917083,9.742460,26.530095,59.561849,34.881750
33.265389,84.931633,139.119013,199.200405,64.072697,58.659420,29.693060,14.176713,138.776046,0.696707,83.962006,33.530446,195.427473,140.139470,191.166021,139.207452,78.536674,138.599039,-0.000668,-2.024073,32.000000,-235.829024,139.639029,-0.399801,22.607284,0.690589,292269.555586,0.935815,64.788426,21.375846,4.189524,0.033422,0.035138,228.076300,32.000000,245.173303,226.633519,230.235031,210.253200,32.000000,203.603774,68.692099,60.802200,99.579790,79.689902,41.173346,30.202598,34.907615,9.742460,26.469130,59.562803,34.932740
33.252797,84.940187,139.162016,199.199279,64.047722,58.655592,29.761118,14.178282,138.889407,0.696573,84.019924,33.594392,195.418974,140.137125,191.184886,139.242758,78.523488,138.670313,-0.000670,-2.025818,32.000000,-235.828438,139.578762,-0.399464,22.614338,0.692206,292253.819008,0.940042,64.816616,21.323470,4.190251,0.020947,0.026980,228.236438,32.000000,245.063244,227.025860,231.218845,209.549003,32.000000,204.068638,68.699013,60.828477,99.584560,79.689902,41.147488,30.202598,34.896689,9.742460,26.498149,59.560265,34.905447
33.235198,84.945981,139.072106,199.197308,64.048738,58.648180,29.688408,14.177141,138.874210,0.696582,84.083337,33.607057,195.455062,140.065513,191.115910,139.173981,78.520804,138.624443,-0.000670,-2.026977,32.000000,-235.831547,139.725932,-0.399356,22.645259,0.690211,292235.959253,0.938359,64.731523,21.343005,4.182095,0.012608,0.024537,228.060867,32.000000,245.243607,227.512854,229.421022,209.250140,32.000000,204.318174,68.684554,60.828564,99.585949,79.689902,41.188963,30.202598,34.893613,9.742460,26.497540,59.556469,34.829219
33.220440,84.945981,139.181351,199.197308,64.039435,58.644149,29.835393,14.175856,138.858543,0.696635,84.095540,33.595377,195.425715,140.108109,191.167543,139.098541,78.536046,138.656786,-0.000669,-2.026977,32.000000,-235.834142,139.591836,-0.399564,22.650714,0.690328,292242.596525,0.936541,64.757864,21.390170,4.184972,0.014846,0.024450,227.585552,32.000000,245.708612,227.587126,227.483825,209.358647,32.000000,204.577643,68.679701,60.865616,99.598425,79.689902,41.159944,30.202598,34.909175,9.742460,26.517100,59.549299,34.787986
33.262582,84.934393,139.150498,199.208288,64.003908,58.644111,29.743012,14.186559,138.863853,0.696760,84.115912,33.503582,195.414533,140.138714,191.165081,139.149989,78.602279,138.633045,-0.000670,-2.026961,32.000000,-235.827373,139.631255,-0.399634,22.694407,0.689277,292219.168946,0.939250,64.788529,21.370988,4.184482,0.021753,0.025855,227.368421,32.000000,246.020706,226.938010,226.097436,209.991474,32.000000,203.872149,68.714718,60.868662,99.588106,79.689902,41.164233,30.202598,34.899477,9.742460,26.476253,59.556695,34.831053
33.255464,84.946257,139.183830,199.199842,63.985280,58.641555,29.813164,14.175999,138.825508,0.696416,84.014356,33.538504,195.390160,140.057030,191.172753,139.215539,78.559739,138.666234,-0.000671,-2.026975,32.000000,-235.833508,139.680084,-0.399891,22.708228,0.689699,292188.668224,0.934994,64.809392,21.371164,4.189630,0.027349,0.022322,227.556787,32.000000,245.722863,226.787329,227.871120,210.166833,32.000000,203.369157,68.711394,60.864047,99.581858,79.689902,41.167955,30.202598,34.881289,9.742460,26.516802,59.556754,34.964068
33.217777,84.954811,139.137648,199.192804,63.976188,58.637772,29.608573,14.178996,138.811834,0.696715,84.068559,33.512587,195.486367,140.118916,191.190100,139.108363,78.516917,138.645234,-0.000671,-2.026371,32.000000,-235.829364,139.620265,-0.399943,22.729628,0.687550,292093.104717,0.936627,64.738247,21.293613,4.183394,0.019194,0.028314,228.125413,32.000000,245.191635,226.757630,230.058028,210.244071,32.000000,203.428438,68.715333,60.834883,99.590174,79.689902,41.180250,30.202598,34.883930,9.742460,26.516255,59.560295,34.884244
33.204996,84.954811,139.148742,199.192804,63.955349,58.631451,29.621087,14.177426,138.823993,0.696808,84.147948,33.448316,195.525802,140.062046,191.222401,139.117387,78.521392,138.568084,-0.000673,-2.026947,32.000000,-235.830933,139.643169,-0.399920,22.762489,0.687350,292137.438407,0.934616,64.760167,21.351975,4.185292,0.019934,0.031125,228.277413,32.000000,245.042761,226.975694,231.181199,209.908319,32.000000,204.050682,68.718831,60.843868,99.590934,79.689902,41.158060,30.202598,34.907538,9.742460,26.545481,59.561072,34.713372
33.224936,84.977160,139.088177,199.186047,63.956928,58.623845,29.971759,14.183991,138.856708,0.696497,84.209754,33.516932,195.518297,140.144138,191.175406,139.088259,78.556517,138.577260,-0.000674,-2.028134,32.000000,-235.825680,139.538949,-0.399780,22.738020,0.687127,292185.006060,0.942151,64.821988,21.384786,4.188650,0.028497,0.022381,228.324973,32.000000,245.138305,227.450939,229.561943,209.588617,32.000000,204.225045,68.675346,60.829338,99.575905,79.689902,41.163627,30.202598,34.891531,9.742460,26.622737,59.562173,34.687546
33.263523,85.004753,139.185611,199.204065,63.939151,58.616289,29.693882,14.184419,138.773619,0.696402,84.219031,33.570802,195.407697,140.098728,191.111815,139.127965,78.530189,138.506842,-0.000674,-2.028735,32.000000,-235.826399,139.638251,-0.399820,22.704005,0.686315,292153.208484,0.942032,64.840065,21.343526,4.190597,0.015390,0.018229,227.601733,32.000000,245.543966,227.628383,227.639349,209.327250,32.000000,204.466359,68.669922,60.833511,99.567041,79.689902,41.174450,30.202598,34.873166,9.742460,26.718358,59.555417,34.908162
33.202499,85.024895,139.084475,199.220393,63.888292,58.609911,29.757892,14.178568,138.814184,0.696479,84.264927,33.502737,195.342428,140.081132,191.174869,139.164325,78.568495,138.554371,-0.000676,-2.028741,32.000000,-235.831923,139.614126,-0.399682,22.727163,0.686455,292086.694464,0.930348,64.834216,21.312776,4.186259,0.014093,0.021211,227.341792,32.000000,246.008895,226.929906,226.156269,210.003363,32.000000,204.140442,68.680970,60.862282,99.602839,79.689902,41.167015,30.202598,34.881309,9.742460,26.718407,59.562193,34.854750
33.200364,85.024895,139.131224,199.220393,63.870326,58.606125,29.692203,14.184990,138.779747,0.696534,84.199112,33.492428,195.430194,140.035516,191.174964,139.104904,78.585159,138.471010,-0.000677,-2.028726,32.000000,-235.823534,139.597869,-0.399670,22.698236,0.687149,292081.967245,0.937847,64.807277,21.305517,4.184332,0.024840,0.022921,227.522788,32.000000,246.007665,226.754499,227.360400,210.362611,32.000000,203.319037,68.661545,60.848128,99.589836,79.689902,41.156757,30.202598,34.906752,9.742460,26.788565,59.550824,34.751156
33.228544,85.035932,138.982018,199.237566,63.877230,58.602312,29.675812,14.174715,138.671246,0.696474,84.193037,33.487026,195.456252,140.017085,191.178850,139.004176,78.525198,138.493057,-0.000677,-2.030481,32.000000,-235.835284,139.490515,-0.399468,22.686906,0.687047,292048.369309,0.937573,64.913681,21.289881,4.188976,0.029780,0.022698,227.963160,32.000000,245.100113,226.660460,229.595660,210.188244,32.000000,203.511706,68.648094,60.842102,99.570590,79.689902,41.153721,30.202598,34.898427,9.742460,26.827197,59.562006,34.934794
33.219127,85.049728,139.130392,199.233907,63.880955,58.598527,29.596220,14.175428,138.791106,0.696168,84.219034,33.530461,195.497624,140.104745,191.209078,139.135435,78.520334,138.581920,-0.000677,-2.032219,32.000000,-235.830964,139.513744,-0.399521,22.712030,0.688081,292011.805331,0.939650,64.916699,21.233450,4.190654,0.032637,0.030711,228.228419,32.000000,245.116962,226.717571,230.919045,210.181177,32.000000,204.078044,68.669181,60.851642,99.619577,79.689902,41.163777,30.202598,34.886498,9.742460,26.875490,59.555063,34.916012
33.203999,85.059662,139.092008,199.239256,63.878046,58.594681,29.595270,14.184133,138.847534,0.696044,84.181987,33.523572,195.523946,140.089960,191.137969,139.132406,78.500445,138.474072,-0.000678,-2.033994,32.000000,-235.824554,139.614308,-0.399343,22.689555,0.687401,292054.116756,0.939294,64.887886,21.303930,4.182609,0.021394,0.044644,228.226147,32.000000,245.026738,227.306599,230.121608,209.549475,32.000000,204.211708,68.641487,60.837951,99.576899,79.689902,41.153291,30.202598,34.893925,9.742460,26.875996,59.560206,34.776321
33.196843,85.059662,139.166809,199.239256,63.865600,58.590789,29.712854,14.174715,138.871784,0.695911,84.210609,33.471108,195.498503,139.982665,191.136892,139.019170,78.533974,138.548395,-0.000679,-2.034594,32.000000,-235.832825,139.586452,-0.399037,22.668810,0.687298,292055.134753,0.942067,64.914997,21.351182,4.188262,0.007497,0.020781,227.613837,32.000000,245.534664,227.424366,227.798633,209.416119,32.000000,204.448788,68.647743,60.875308,99.602016,79.689902,41.183321,30.202598,34.892944,9.742460,26.911077,59.549663,34.931860
33.223858,85.022688,139.065649,199.237003,63.847820,58.590744,29.606925,14.177569,138.753204,0.695804,84.145667,33.508561,195.506585,140.130376,191.146106,139.105143,78.541670,138.603976,-0.000678,-2.034018,32.000000,-235.830955,139.652938,-0.399018,22.647698,0.688062,292069.277973,0.942506,64.946325,21.319626,4.189014,0.012138,0.022192,227.326112,32.000000,245.895885,226.996690,226.368649,209.849170,32.000000,204.212165,68.615832,60.861976,99.591886,79.689902,41.152490,30.202598,34.888429,9.742460,26.783114,59.569579,34.698771
33.221565,84.981851,139.159796,199.216452,63.841356,58.590724,29.673628,14.175571,138.705934,0.695814,84.060006,33.545386,195.443350,140.033928,191.147259,139.161654,78.518517,138.577492,-0.000679,-2.032279,32.000000,-235.832133,139.632340,-0.398752,22.642033,0.689032,292017.619455,0.938926,64.956448,21.321553,4.192170,0.014042,0.022321,227.420804,32.000000,245.967833,226.607468,226.846072,210.114387,32.000000,203.564195,68.593868,60.841486,99.550431,79.689902,41.185701,30.202598,34.873748,9.742460,26.641481,59.561062,34.759886
