OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 18, 2019
6:50:39 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
16.803683,29.987388,139.884180,206.726103,31.338954,31.809372,29.715668,14.152310,139.564091,0.555663,20.854000,16.529857,199.510278,140.990731,191.242934,140.134192,76.918222,139.657086,-0.000697,-1.904917,32.000000,-235.855394,140.496337,-0.345486,19.718223,0.598063,142719.066246,0.917040,39.514106,23.446754,8.307158,0.006341,0.023142,235.622675,32.000000,241.830165,226.593470,226.945345,220.374849,32.000000,210.397130,68.449582,56.916957,98.797922,99.442053,33.779287,34.100606,34.704042,17.581759,30.356894,59.537134,31.571708
16.797431,29.936531,139.867387,206.714828,31.298551,31.813169,29.693335,14.154451,139.631443,0.555840,20.893031,16.422189,199.412514,140.979822,191.186403,140.173817,76.929161,139.706729,-0.000697,-1.904926,32.000000,-235.858498,140.398298,-0.345461,19.737027,0.596554,142712.801320,0.913977,39.452163,23.453615,8.303651,0.001816,0.003968,235.850214,32.000000,241.738011,226.825502,228.124618,220.128674,32.000000,210.534059,68.449274,56.902314,98.775679,99.442053,33.768098,34.100606,34.737063,17.581759,30.179920,59.538088,31.661143
16.830094,29.920946,139.911356,206.703552,31.232281,31.816934,29.703615,14.159445,139.536904,0.555876,20.984454,16.417763,199.444127,140.984001,191.156890,140.050548,76.915517,139.732945,-0.000697,-1.904957,32.000000,-235.850226,140.450282,-0.345478,19.799130,0.597392,142786.275203,0.915964,39.571697,23.464528,8.324615,0.063158,0.022743,236.119602,32.000000,241.435821,227.226439,228.981370,219.532875,32.000000,211.217630,68.435647,56.925590,98.779228,99.442053,33.803682,34.100606,34.687237,17.581759,30.125132,59.544136,31.861656
16.779227,29.923680,139.920785,206.708063,31.220399,31.821994,29.613408,14.154736,139.532685,0.555769,21.054637,16.452688,199.494751,140.954333,191.147638,140.015199,76.971933,139.592583,-0.000696,-1.904981,32.000000,-235.853296,140.362525,-0.345512,19.758165,0.596911,142781.124922,0.917008,39.535901,23.477125,8.326713,0.075447,0.020810,235.502677,32.000000,241.978545,227.397401,226.660181,219.547894,32.000000,211.300200,68.425951,56.917023,98.755990,99.442053,33.753259,34.100606,34.681197,17.581759,30.124328,59.545572,31.668480
16.790994,29.923680,139.895735,206.708063,31.182217,31.827051,29.618995,14.156734,139.436948,0.555790,21.154365,16.450950,199.450213,140.958941,191.135624,140.017360,76.960391,139.614986,-0.000696,-1.904965,32.000000,-235.851462,140.466334,-0.345554,19.746363,0.594529,142786.648323,0.914923,39.441681,23.503194,8.313165,0.060906,0.000000,235.248193,32.000000,242.269819,227.466503,225.314206,219.602143,32.000000,211.680859,68.440134,56.957956,98.786073,99.442053,33.817403,34.100606,34.697609,17.581759,30.133040,59.546821,31.644122
16.718888,29.922860,139.675707,206.717647,31.162915,31.834690,29.668383,14.155307,139.355273,0.555787,21.095194,16.336954,199.479778,140.882802,191.188443,140.080146,77.002424,139.574381,-0.000694,-1.904958,32.000000,-235.850594,140.282332,-0.345515,19.686725,0.596900,142799.687965,0.920744,39.566927,23.380230,8.338929,0.056830,0.001802,235.105176,32.000000,242.534600,226.775944,224.100598,220.052132,32.000000,210.789257,68.423327,56.913098,98.766066,99.442053,33.766031,34.100606,34.723061,17.581759,30.129412,59.544146,31.559676
16.733802,29.923680,139.724581,206.720465,31.105704,31.841011,29.704285,14.154879,139.307938,0.555628,21.095153,16.329053,199.310376,140.905864,191.209134,139.980790,76.984693,139.454951,-0.000692,-1.904932,32.000000,-235.852006,140.321878,-0.345214,19.654624,0.597061,142823.996268,0.920048,39.538560,23.402398,8.331593,0.058154,0.000910,235.727226,32.000000,241.743034,226.616055,227.482442,220.336334,32.000000,210.395260,68.441883,56.930226,98.748768,99.442053,33.815191,34.100606,34.735486,17.581759,30.131217,59.542415,31.662977
16.716533,29.958952,139.612600,206.728358,31.053555,31.844837,29.525331,14.154165,139.464452,0.555640,21.214590,16.273598,199.248120,140.787862,191.216536,140.071670,76.949392,139.502883,-0.000692,-1.904907,32.000000,-235.853539,140.289185,-0.345188,19.691472,0.600000,142864.129284,0.922839,39.711809,23.341106,8.354366,0.009367,0.001364,235.920888,32.000000,241.457231,227.131677,228.933745,219.797566,32.000000,210.766307,68.419542,56.890715,98.735606,99.442053,33.741124,34.100606,34.726728,17.581759,30.252972,59.544431,31.661216
16.686468,30.035238,139.655996,206.746399,30.970754,31.839722,29.596355,14.163013,139.404982,0.555613,21.275542,16.286507,199.285383,140.737985,191.148871,139.900753,76.977351,139.383260,-0.000692,-1.904889,32.000000,-235.848133,140.171911,-0.345211,19.552186,0.600904,142895.995681,0.921058,39.676577,23.302170,8.349841,0.009469,0.020092,235.926842,32.000000,241.614321,227.350435,228.042319,219.574344,32.000000,211.239308,68.439826,56.927719,98.738796,99.442053,33.781312,34.100606,34.734913,17.581759,30.252555,59.541442,31.687262
16.677790,30.035238,139.626146,206.746399,30.922501,31.834615,29.619742,14.157876,139.308157,0.555480,21.275542,16.356253,199.285383,140.789942,191.148871,139.878014,76.977351,139.466109,-0.000692,-1.905476,32.000000,-235.847206,140.121253,-0.345240,19.552946,0.600012,142952.610309,0.927819,39.753596,23.360217,8.351768,0.000000,0.020627,235.926842,32.000000,241.614321,227.350435,228.042319,219.574344,32.000000,211.239308,68.439826,56.927719,98.738796,99.442053,33.766665,34.100606,34.745076,17.581759,30.517547,59.546615,31.690930
16.663113,30.075432,139.649376,206.753164,30.826949,31.823212,29.559817,14.155164,139.265893,0.555371,21.423080,16.361177,199.277752,140.743023,191.143737,139.862753,76.995369,139.473519,-0.000691,-1.907831,32.000000,-235.853687,140.167326,-0.345275,19.552999,0.605009,142954.713391,0.927334,39.902644,23.275479,8.369416,0.000323,0.000000,235.161722,32.000000,242.375290,227.128510,224.452543,219.741319,32.000000,211.286606,68.414030,56.909573,98.717438,99.442053,33.769954,34.100606,34.766450,17.581759,30.657792,59.544933,31.672148
16.692282,30.105510,139.550961,206.765849,30.730201,31.811876,29.580859,14.158304,139.358597,0.555353,21.409468,16.235341,199.264287,140.757907,191.134551,139.774951,76.980038,139.369573,-0.000691,-1.909545,32.000000,-235.849892,140.243887,-0.345345,19.500179,0.605000,142935.507983,0.926953,39.923666,23.314808,8.371981,0.007576,0.036781,235.057221,32.000000,242.482167,226.573421,224.634430,220.322304,32.000000,210.864243,68.419375,56.940703,98.714122,99.442053,33.744124,34.100606,34.739622,17.581759,30.763046,59.547864,31.504944
16.674045,30.105510,139.722300,206.765849,30.698083,31.801740,29.749933,14.156163,139.250875,0.555369,21.409468,16.339922,199.264287,140.796875,191.134551,139.868804,76.980038,139.389143,-0.000691,-1.910709,32.000000,-235.853508,140.093598,-0.345335,19.500914,0.605190,142895.623892,0.929432,39.999434,23.300306,8.380750,0.014278,0.032671,235.057221,32.000000,242.482167,226.573421,224.634430,220.322304,32.000000,210.864243,68.419375,56.940703,98.714122,99.442053,33.813117,34.100606,34.748541,17.581759,30.763762,59.539927,31.539206
16.661434,30.116994,139.484044,206.768386,30.621253,31.786432,29.598320,14.160730,139.211968,0.555291,21.463716,16.210802,199.462574,140.793611,191.180600,139.842079,76.971637,139.289072,-0.000690,-1.913031,32.000000,-235.847794,140.030291,-0.345303,19.505477,0.605847,142851.911116,0.926825,39.958838,23.266292,8.360209,0.000000,0.000000,235.814809,32.000000,241.682398,226.839643,228.176224,220.302727,32.000000,210.340180,68.448907,56.945777,98.773362,99.442053,33.735304,34.100606,34.750632,17.581759,30.805166,59.544421,31.602449
16.621556,30.124376,139.528907,206.778252,30.564147,31.774999,29.636216,14.155307,139.229590,0.555331,21.531642,16.191572,199.428029,140.671064,191.135913,139.778147,76.953532,139.230106,-0.000689,-1.914817,32.000000,-235.852889,140.048852,-0.345348,19.504874,0.606374,142813.979791,0.922307,40.003012,23.275584,8.379628,0.011228,0.034297,236.016112,32.000000,241.444531,227.284791,228.834337,219.445930,32.000000,210.913332,68.437138,56.921200,98.733222,99.442053,33.791595,34.100606,34.769433,17.581759,30.832029,59.539563,31.620644
16.653973,30.125744,139.457756,206.783889,30.536230,31.763605,29.645855,14.156448,139.167317,0.555333,21.672701,16.267922,199.533996,140.626530,191.137878,139.769021,76.961762,139.352209,-0.000689,-1.916616,32.000000,-235.855353,140.055704,-0.345343,19.550192,0.605701,142758.715996,0.927336,40.045067,23.236460,8.371671,0.009489,0.035118,235.500315,32.000000,241.846546,227.539069,226.570404,219.383837,32.000000,211.371738,68.423576,56.923466,98.740046,99.442053,33.737168,34.100606,34.756021,17.581759,30.838044,59.542818,31.443755
16.618864,30.149532,139.381800,206.792346,30.562766,31.748379,29.798312,14.159303,139.126697,0.555296,21.715822,16.355406,199.522460,140.566906,191.144516,139.625194,76.947381,139.313111,-0.000687,-1.917206,32.000000,-235.849385,140.109627,-0.345390,19.572589,0.606429,142735.893197,0.928133,40.149234,23.226547,8.394455,0.000000,0.010697,235.116154,32.000000,242.225345,227.447309,225.268748,219.500543,32.000000,211.652080,68.392051,56.918058,98.719595,99.442053,33.755565,34.100606,34.770284,17.581759,30.839323,59.539927,31.685281
16.562928,30.149532,139.447527,206.792346,30.616360,31.733108,29.623056,14.157162,139.048068,0.555242,21.767302,16.295763,199.499373,140.470968,191.178602,139.655161,76.945020,139.245837,-0.000686,-1.918979,32.000000,-235.852509,139.911370,-0.345450,19.646993,0.603992,142668.204292,0.925633,40.071910,23.276323,8.373843,0.046610,0.046389,235.076872,32.000000,242.416915,226.677959,223.955909,220.134448,32.000000,210.926781,68.409635,56.902167,98.709665,99.442053,33.743130,34.100606,34.809096,17.581759,30.923404,59.547510,31.627100
16.638549,30.186993,139.399283,206.806440,30.631194,31.721647,29.698290,14.150598,139.077460,0.555258,21.768630,16.280589,199.459547,140.541726,191.204950,139.734975,77.009230,139.223275,-0.000686,-1.920131,32.000000,-235.853336,140.063069,-0.345348,19.638233,0.603599,142630.449562,0.922519,40.180929,23.272134,8.386963,0.046700,0.021473,235.217505,32.000000,242.285513,226.625208,226.058605,220.386468,32.000000,210.670537,68.416751,56.935514,98.706876,99.442053,33.730627,34.100606,34.776993,17.581759,31.055187,59.548749,31.483814
16.648891,30.235391,139.285260,206.825890,30.622337,31.707690,29.714191,14.156448,138.995872,0.555251,21.706158,16.263861,199.370289,140.553286,191.184396,139.672212,76.920553,139.072088,-0.000686,-1.920125,32.000000,-235.851583,139.856487,-0.345358,19.610670,0.602305,142585.546844,0.930773,40.317016,23.242535,8.419256,0.053867,0.000000,235.643289,32.000000,241.578769,226.637378,227.503042,220.595152,32.000000,210.480066,68.409160,56.892412,98.666528,99.442053,33.693294,34.100606,34.760221,17.581759,31.225222,59.548650,31.476917
16.592609,30.289806,139.346330,206.843931,30.658806,31.695553,29.739550,14.155307,139.025456,0.555320,21.800202,16.302192,199.470877,140.527023,191.230983,139.651187,76.952666,139.068661,-0.000687,-1.920150,32.000000,-235.850758,139.859425,-0.345337,19.583290,0.600766,142482.410569,0.923794,40.170585,23.167602,8.378091,0.035193,0.000000,235.892768,32.000000,241.525207,227.203293,228.953665,219.753186,32.000000,210.998982,68.424758,56.918764,98.715117,99.442053,33.758487,34.100606,34.783018,17.581759,31.227617,59.547018,31.430769
16.638526,30.289806,139.275246,206.843931,30.759783,31.681567,29.687057,14.155164,139.027438,0.555471,21.884666,16.202800,199.414816,140.358533,191.129901,139.507134,76.911539,139.092678,-0.000687,-1.920286,32.000000,-235.855326,139.933519,-0.345347,19.534011,0.600964,142481.108110,0.922403,40.193886,23.184404,8.366038,0.008018,0.000901,236.019607,32.000000,241.485397,227.410702,227.867381,219.531365,32.000000,211.383993,68.394129,56.907942,98.698278,99.442053,33.698809,34.100606,34.766822,17.581759,31.419412,59.546477,31.480439
16.624428,30.330001,139.285695,206.852670,30.837769,31.667702,29.618220,14.159588,138.862377,0.555467,21.923474,16.266351,199.480376,140.428045,191.123648,139.479125,76.925187,139.101183,-0.000687,-1.921999,32.000000,-235.850902,139.809700,-0.345594,19.460971,0.602929,142451.997827,0.924615,40.385032,23.150659,8.398096,0.000906,0.000000,235.128128,32.000000,242.017260,227.617363,225.682560,219.462675,32.000000,211.530390,68.404890,56.898619,98.671851,99.442053,33.752790,34.100606,34.771239,17.581759,31.562134,59.544746,31.513014
16.609446,30.316056,139.272629,206.870429,30.935408,31.656296,29.757111,14.162014,139.053737,0.555499,21.953069,16.089771,199.530471,140.263266,191.190222,139.604763,76.978679,139.080266,-0.000687,-1.923739,32.000000,-235.846837,139.738705,-0.345676,19.469154,0.603091,142393.017905,0.923197,40.273454,23.203210,8.370648,0.051496,0.000000,235.146760,32.000000,242.304979,227.215851,224.455667,219.840604,32.000000,211.608993,68.419948,56.905035,98.694732,99.442053,33.701207,34.100606,34.791045,17.581759,31.517046,59.550116,31.501349
16.605597,30.280509,139.298558,206.877476,31.058785,31.644814,29.598444,14.156591,138.806427,0.555465,21.920083,16.307212,199.517805,140.219835,191.229332,139.474988,76.937617,139.109613,-0.000686,-1.923725,32.000000,-235.849474,139.758409,-0.345634,19.459057,0.605460,142343.978855,0.925836,40.347884,23.193607,8.378375,0.030526,0.025003,235.048398,32.000000,242.415961,226.781072,224.904825,220.378734,32.000000,210.995415,68.412070,56.905478,98.687590,99.442053,33.676681,34.100606,34.789083,17.581759,31.520262,59.542356,31.589610
16.638216,30.280509,139.145053,206.877476,31.160082,31.633352,29.707865,14.161443,138.822719,0.555430,21.888061,16.333344,199.560895,140.320605,191.240619,139.488640,76.964539,139.080511,-0.000687,-1.924906,32.000000,-235.845605,139.745966,-0.345904,19.425120,0.605245,142264.642108,0.922013,40.370341,23.130166,8.385146,0.016879,0.000000,235.581054,32.000000,241.851058,226.588781,226.978884,220.524598,32.000000,210.694267,68.441543,56.908807,98.723889,99.442053,33.659717,34.100606,34.777188,17.581759,31.399748,59.538747,31.667526
16.628032,30.290079,139.216539,206.890443,31.251896,31.625765,29.625017,14.159160,138.888263,0.555375,21.892482,16.329923,199.526046,140.211148,191.275998,139.430944,76.909464,139.074800,-0.000686,-1.927262,32.000000,-235.853461,139.792793,-0.346144,19.432018,0.605426,142223.615219,0.926765,40.344151,23.185185,8.388651,0.009207,0.016245,235.862909,32.000000,241.781537,226.879125,228.197629,220.412190,32.000000,210.911448,68.441894,56.903262,98.727163,99.442053,33.683919,34.100606,34.769225,17.581759,31.435882,59.543969,31.526000
16.602797,30.301837,139.178113,206.894389,31.347872,31.618290,29.711948,14.156020,138.860934,0.555417,21.954193,16.316875,199.483379,140.224810,191.222761,139.379563,76.866170,139.039175,-0.000685,-1.929615,32.000000,-235.852667,139.644769,-0.346115,19.449589,0.605261,142144.270294,0.921144,40.264909,23.144423,8.362979,0.007868,0.022832,236.104878,32.000000,241.503491,227.308354,228.795673,219.765616,32.000000,211.368117,68.428289,56.889888,98.709819,99.442053,33.680010,34.100606,34.794072,17.581759,31.479679,59.537360,31.516096
16.622534,30.313595,139.238138,206.902846,31.406694,31.610647,29.639899,14.158874,138.862481,0.555419,22.052592,16.264176,199.505831,140.344789,191.214705,139.402627,76.891315,138.898214,-0.000686,-1.929593,32.000000,-235.848174,139.591659,-0.346054,19.531703,0.605279,142147.566305,0.924105,40.299206,23.196781,8.372400,0.000000,0.000000,235.470724,32.000000,241.977004,227.614478,226.536827,219.565914,32.000000,211.569786,68.424110,56.897875,98.679754,99.442053,33.717444,34.100606,34.812873,17.581759,31.482750,59.542307,31.460043
16.611970,30.313595,139.098724,206.902846,31.454626,31.600558,29.656042,14.157162,138.804383,0.555421,22.088597,16.212432,199.380424,140.340956,191.223107,139.412812,76.936884,138.896502,-0.000685,-1.929564,32.000000,-235.852017,139.618173,-0.346033,19.561443,0.605040,142151.711414,0.922658,40.372287,23.223131,8.382811,0.014961,0.011855,235.266778,32.000000,242.218394,227.710900,225.227672,219.593546,32.000000,211.753247,68.430762,56.889867,98.674832,99.442053,33.657281,34.100606,34.790106,17.581759,31.526747,59.544244,31.524239
16.556230,30.339298,139.139369,206.914967,31.512077,31.589117,29.707159,14.155021,138.902266,0.555241,22.067025,16.122576,199.351488,140.271607,191.203441,139.366015,76.938294,138.815516,-0.000686,-1.929560,32.000000,-235.850879,139.634307,-0.346085,19.564905,0.602095,142099.708709,0.923565,40.336076,23.130905,8.376469,0.021128,0.037565,235.163582,32.000000,242.473675,226.966607,224.184201,220.164859,32.000000,210.996189,68.468246,56.925344,98.664566,99.442053,33.680194,34.100606,34.797704,17.581759,31.619317,59.549752,31.411254
16.589377,30.364182,138.973107,206.932163,31.567513,31.577672,29.685485,14.158304,138.742437,0.555281,22.050280,16.141777,199.447385,140.136395,191.179903,139.499354,76.893244,138.972734,-0.000686,-1.929564,32.000000,-235.846614,139.531536,-0.346124,19.550691,0.600906,142033.990299,0.923376,40.361744,23.084520,8.373403,0.032760,0.011358,235.389077,32.000000,242.253381,226.743120,226.254135,220.481161,32.000000,211.019740,68.436890,56.927692,98.636273,99.442053,33.613766,34.100606,34.806941,17.581759,31.709212,59.540124,31.462537
16.587542,30.384964,139.063932,206.946539,31.614897,31.562391,29.706775,14.160730,138.746825,0.555221,22.030307,16.253198,199.528969,140.153666,191.213917,139.380035,76.862423,138.944145,-0.000687,-1.929556,32.000000,-235.847138,139.617988,-0.346147,19.580929,0.601839,142013.571442,0.924719,40.523101,23.044547,8.404049,0.021110,0.014686,235.784450,32.000000,241.783966,226.610415,227.736813,220.756289,32.000000,211.039890,68.468526,56.902868,98.646351,99.442053,33.650187,34.100606,34.808591,17.581759,31.712918,59.548788,31.499368
16.629370,30.384964,138.963122,206.946539,31.627993,31.549587,29.744989,14.155450,138.801690,0.555158,22.165023,16.375756,199.619514,140.085255,191.268294,139.398713,76.860605,138.825086,-0.000686,-1.929544,32.000000,-235.848484,139.641751,-0.346157,19.600179,0.601065,141982.750769,0.923199,40.467273,23.164445,8.377235,0.053123,0.036651,235.929403,32.000000,241.639967,227.117361,229.132510,220.051990,32.000000,211.508818,68.471371,56.914604,98.707602,99.442053,33.614883,34.100606,34.783896,17.581759,31.788958,59.544795,31.521084
16.779875,30.401097,139.126396,206.957251,31.637713,31.539424,29.682247,14.155450,138.927373,0.554989,22.100237,16.389401,199.599088,140.139740,191.245876,139.425278,76.881228,138.913072,-0.000686,-1.929536,32.000000,-235.856024,139.593782,-0.346169,19.652789,0.600105,141938.932121,0.922241,40.492520,23.181659,8.383637,0.086254,0.000000,235.916445,32.000000,241.812581,227.511776,227.894150,219.780554,32.000000,211.561425,68.469973,56.916137,98.685570,99.442053,33.656484,34.100606,34.726784,17.581759,31.848975,59.540714,31.691003
16.772800,30.411761,139.091747,206.966272,31.664123,31.531811,29.728884,14.159160,138.826810,0.554912,22.065534,16.354939,199.580799,140.198424,191.224517,139.384170,76.863636,139.017666,-0.000687,-1.929504,32.000000,-235.848380,139.644971,-0.346142,19.630287,0.598207,141865.129189,0.918285,40.390842,23.126793,8.356487,0.072948,0.007179,235.126872,32.000000,242.192050,227.623396,225.718719,219.482285,32.000000,211.690000,68.450241,56.915097,98.696509,99.442053,33.663234,34.100606,34.702668,17.581759,31.890104,59.540684,31.606117
16.735414,30.375666,139.223066,206.971064,31.711781,31.528019,29.709250,14.161015,138.931958,0.555058,22.040343,16.348510,199.457114,140.297666,191.151714,139.424325,76.913887,138.912435,-0.000688,-1.929490,32.000000,-235.847344,139.661021,-0.346125,19.626012,0.593758,141754.359708,0.911422,40.042781,23.148065,8.291265,0.052636,0.000000,235.126912,32.000000,242.353262,227.305785,224.328027,219.880897,32.000000,211.398154,68.451375,56.935634,98.714619,99.442053,33.695023,34.100606,34.733069,17.581759,31.894293,59.548326,31.709492
16.748095,30.375666,139.110916,206.971064,31.737874,31.524169,29.663195,14.157305,138.946879,0.555071,21.927880,16.381185,199.484396,140.309289,191.221959,139.562406,76.892317,139.067068,-0.000687,-1.929506,32.000000,-235.853022,139.773154,-0.346115,19.611273,0.594377,141736.663917,0.910193,40.070508,23.215431,8.292697,0.030595,0.000000,235.057158,32.000000,242.577825,226.850531,224.832216,220.321150,32.000000,211.118205,68.464375,56.961460,98.734522,99.442053,33.675915,34.100606,34.710120,17.581759,31.772848,59.544176,31.706337
16.733067,30.348595,139.216113,206.971910,31.751103,31.518512,29.745935,14.154308,138.885045,0.555105,21.793708,16.303792,199.488938,140.297483,191.264166,139.438805,76.887684,138.976248,-0.000689,-1.929500,32.000000,-235.856346,139.608793,-0.346143,19.501622,0.595413,141693.781199,0.912715,40.124668,23.115102,8.319069,0.034378,0.008287,235.568835,32.000000,241.837718,226.549779,227.231867,220.575076,32.000000,211.048049,68.450878,56.961684,98.739234,99.442053,33.692672,34.100606,34.695052,17.581759,31.682536,59.543546,31.604870
16.731590,30.352150,139.253373,206.973883,31.800969,31.513439,29.750069,14.149028,139.004958,0.555302,21.805252,16.321903,199.546483,140.196122,191.270296,139.427657,76.882137,139.052098,-0.000690,-1.929533,32.000000,-235.859660,139.664534,-0.346148,19.532883,0.595293,141683.594955,0.913304,40.094036,23.210251,8.306074,0.008346,0.039603,235.786876,32.000000,241.844029,226.881511,228.349211,220.534169,32.000000,211.080001,68.454527,56.953161,98.781589,99.442053,33.738684,34.100606,34.706754,17.581759,31.698432,59.545385,31.605237
16.693676,30.353244,139.250404,206.971910,31.830213,31.508320,29.651618,14.152453,139.008056,0.555284,21.881700,16.284881,199.510547,140.229562,191.264394,139.481606,76.854827,138.976188,-0.000690,-1.929558,32.000000,-235.855087,139.640875,-0.346139,19.507916,0.599023,141656.402067,0.911390,40.103269,23.171677,8.319820,0.005780,0.036211,236.138752,32.000000,241.598282,227.285023,228.773431,219.831517,32.000000,211.640006,68.444070,56.958575,98.789069,99.442053,33.708239,34.100606,34.713543,17.581759,31.702015,59.543035,31.548230
16.683417,30.353244,139.160949,206.971910,31.875020,31.503200,29.628187,14.162585,139.008055,0.555290,21.966451,16.390039,199.563097,140.271993,191.246859,139.427850,76.880230,138.904863,-0.000692,-1.929585,32.000000,-235.848397,139.677928,-0.346093,19.491761,0.598083,141638.753779,0.911207,40.110393,23.213310,8.322782,0.019997,0.034745,235.455282,32.000000,242.064250,227.565159,226.385482,219.690062,32.000000,211.762570,68.425779,56.950145,98.813043,99.442053,33.705077,34.100606,34.737197,17.581759,31.709405,59.541382,31.568993
16.705617,30.335744,139.160455,206.972191,31.917051,31.499403,29.791976,14.159017,138.864585,0.555152,21.935873,16.293882,199.448439,140.258801,191.275586,139.446448,76.879299,138.943412,-0.000691,-1.929040,32.000000,-235.846720,139.561455,-0.346024,19.477572,0.599516,141645.721031,0.916236,40.203197,23.204505,8.341506,0.003882,0.020691,235.253091,32.000000,242.325467,227.670704,225.096644,219.617183,32.000000,211.755888,68.416897,56.935662,98.814142,99.442053,33.695308,34.100606,34.714724,17.581759,31.652145,59.543172,31.449551
16.718919,30.341213,139.179431,206.962325,31.969359,31.495588,29.601435,14.154879,138.951154,0.555136,21.867064,16.301114,199.407294,140.125629,191.251285,139.429597,76.884610,139.093046,-0.000691,-1.928476,32.000000,-235.858234,139.660432,-0.345971,19.482319,0.599932,141612.810488,0.917396,40.228039,23.145156,8.341274,0.002691,0.026678,235.113853,32.000000,242.434224,226.866829,224.219360,220.215090,32.000000,211.008427,68.414603,56.924063,98.817315,99.442053,33.717495,34.100606,34.712381,17.581759,31.674559,59.543576,31.503036
16.651296,30.336291,139.200602,206.957815,32.004561,31.495556,29.654084,14.154165,138.869049,0.555138,21.796891,16.246146,199.465780,140.192613,191.290872,139.446159,76.863533,139.048421,-0.000690,-1.928492,32.000000,-235.856653,139.557255,-0.345958,19.486122,0.599821,141581.004648,0.910950,40.156796,23.164434,8.330160,0.003708,0.036320,235.460704,32.000000,242.245270,226.790836,226.340117,220.449056,32.000000,211.082457,68.432214,56.960885,98.815221,99.442053,33.709395,34.100606,34.727570,17.581759,31.678031,59.546949,31.530769
16.677242,30.336291,139.116701,206.957815,32.024583,31.495583,29.583992,14.160016,138.952696,0.555124,21.821842,16.525542,199.453494,140.276276,191.235016,139.440276,76.870661,138.884828,-0.000689,-1.928524,32.000000,-235.843426,139.626901,-0.345983,19.534116,0.599381,141558.323985,0.915959,40.130088,23.230313,8.324667,0.037557,0.019536,235.761970,32.000000,241.687372,226.678652,227.801095,220.799249,32.000000,210.909541,68.431426,56.947020,98.818963,99.442053,33.701192,34.100606,34.730357,17.581759,31.664371,59.540291,31.594012
16.745278,30.356799,139.211456,206.959506,32.026925,31.495624,29.827806,14.155307,138.822467,0.555144,21.801062,16.411675,199.517951,140.282659,191.249938,139.495053,76.838258,138.875058,-0.000690,-1.928568,32.000000,-235.848463,139.727429,-0.346005,19.610932,0.600670,141594.593808,0.918166,40.288952,23.230165,8.359746,0.066322,0.005366,236.052249,32.000000,241.741882,227.223692,229.113597,219.945701,32.000000,211.425773,68.418474,56.955384,98.855591,99.442053,33.681119,34.100606,34.705478,17.581759,31.739106,59.549260,31.568333
16.764633,30.357346,139.240641,206.965708,32.084070,31.498212,29.722389,14.158304,138.957685,0.555133,21.768692,16.481109,199.391247,140.266081,191.222325,139.479145,76.807654,138.982039,-0.000690,-1.928542,32.000000,-235.849892,139.741358,-0.345990,19.603720,0.598490,141579.852281,0.918860,40.226045,23.145186,8.341709,0.073488,0.001022,236.155392,32.000000,241.799624,227.506094,227.612223,219.802254,32.000000,211.822826,68.382894,56.929427,98.818921,99.442053,33.751469,34.100606,34.677550,17.581759,31.744636,59.539416,31.686895
16.758751,30.343947,139.268438,206.961761,32.146804,31.501998,29.572568,14.160159,138.947609,0.555062,21.807709,16.360811,199.363986,140.353904,191.235035,139.520115,76.863061,138.980956,-0.000691,-1.928532,32.000000,-235.844759,139.751045,-0.345983,19.643741,0.595009,141577.866945,0.907560,40.081972,23.172937,8.313476,0.074806,0.004207,235.259960,32.000000,242.276539,227.611276,225.677880,219.693041,32.000000,211.760191,68.374493,56.947463,98.819978,99.442053,33.715318,34.100606,34.665741,17.581759,31.748272,59.542563,31.642287
16.759424,30.343947,139.222137,206.961761,32.220063,31.508312,29.786518,14.154308,138.899754,0.554953,21.729374,16.448199,199.374135,140.237942,191.291659,139.525020,76.812460,138.873079,-0.000691,-1.928536,32.000000,-235.853396,139.758573,-0.345920,19.676785,0.594952,141598.824477,0.909766,40.035795,23.254463,8.305618,0.042339,0.000000,235.175610,32.000000,242.390636,227.479490,224.303887,220.146125,32.000000,211.276530,68.387381,56.941563,98.833241,99.442053,33.752714,34.100606,34.669747,17.581759,31.705271,59.539189,31.609786
16.776329,30.336564,139.294156,206.967681,32.269423,31.515951,29.671437,14.163869,138.978123,0.554961,21.646571,16.395059,199.408475,140.312591,191.295583,139.524477,76.832128,139.055349,-0.000692,-1.928552,32.000000,-235.843999,139.737950,-0.345917,19.714603,0.593970,141583.401006,0.914789,40.036589,23.198541,8.310192,0.034611,0.008143,235.285912,32.000000,242.539258,227.117620,225.102596,220.263709,32.000000,210.915698,68.396835,56.945247,98.839579,99.442053,33.746996,34.100606,34.666143,17.581759,31.683098,59.548129,31.684767
16.779121,30.293087,139.241631,206.960634,32.337310,31.521037,29.567333,14.153024,138.969239,0.554927,21.554662,16.293249,199.457844,140.371890,191.273010,139.437520,76.806158,139.109474,-0.000691,-1.928544,32.000000,-235.857303,139.810315,-0.345918,19.654415,0.592978,141638.310378,0.908362,40.034966,23.197793,8.307095,0.016549,0.019663,235.641539,32.000000,241.695047,226.831917,227.138779,220.664732,32.000000,210.543436,68.355347,56.923838,98.845156,99.442053,33.767188,34.100606,34.650119,17.581759,31.535486,59.540429,31.677284
16.736594,30.263555,139.341441,206.959224,32.407303,31.526105,29.731431,14.153737,138.984171,0.554930,21.565089,16.310206,199.517076,140.318119,191.295450,139.556719,76.776504,139.058440,-0.000690,-1.928547,32.000000,-235.852983,139.864708,-0.345872,19.653680,0.591790,141653.226698,0.911139,39.986798,23.264865,8.303018,0.000000,0.009367,235.928927,32.000000,241.760559,226.950978,228.682636,220.388699,32.000000,211.222528,68.395852,56.926548,98.880453,99.442053,33.759781,34.100606,34.646393,17.581759,31.538468,59.539357,31.679411
16.706534,30.263555,139.235921,206.959224,32.444283,31.531880,29.653852,14.151739,139.007669,0.554960,21.601638,16.383579,199.493137,140.325093,191.272417,139.570041,76.795415,139.032446,-0.000690,-1.928540,32.000000,-235.862029,139.761715,-0.345869,19.621081,0.593467,141673.114258,0.914245,39.936589,23.316577,8.298506,0.008993,0.031976,236.149161,32.000000,241.748653,227.356512,228.656110,219.782746,32.000000,211.716047,68.373796,56.960245,98.903308,99.442053,33.769901,34.100606,34.687011,17.581759,31.438660,59.540724,31.509786
16.735923,30.252618,139.311918,206.957251,32.468481,31.535634,29.679721,14.152738,138.963069,0.554821,21.738248,16.238547,199.599474,140.322177,191.256129,139.536326,76.801506,138.995083,-0.000689,-1.927371,32.000000,-235.854474,139.797140,-0.345892,19.608572,0.594605,141717.792319,0.911676,40.009706,23.321960,8.325555,0.002280,0.019693,235.475211,32.000000,242.207632,227.575138,226.284983,219.757800,32.000000,211.726427,68.390183,56.982757,98.946571,99.442053,33.778605,34.100606,34.655471,17.581759,31.403308,59.541658,31.414849
16.721323,30.239219,139.209327,206.952741,32.519281,31.541870,29.691087,14.155021,138.976630,0.554926,21.784177,16.282252,199.631708,140.384980,191.260859,139.495257,76.824763,139.098249,-0.000688,-1.927382,32.000000,-235.850716,139.828955,-0.345655,19.594724,0.596085,141745.412143,0.915932,40.082387,23.290685,8.334219,0.000000,0.032187,235.294385,32.000000,242.369428,227.749510,225.065373,219.732141,32.000000,211.710630,68.423419,56.989057,98.968446,99.442053,33.766447,34.100606,34.673789,17.581759,31.359333,59.541933,31.602302
16.684850,30.253985,139.308280,206.947949,32.554485,31.544378,29.723230,14.162870,139.048056,0.554879,21.758245,16.390487,199.544958,140.262654,191.323920,139.525597,76.796954,138.987748,-0.000690,-1.927387,32.000000,-235.845653,139.716719,-0.345599,19.525304,0.596091,141743.035585,0.913555,40.000390,23.266817,8.324125,0.009221,0.041954,235.141273,32.000000,242.497233,226.949058,224.138583,220.325192,32.000000,210.833421,68.406218,56.987634,98.962999,99.442053,33.783247,34.100606,34.696315,17.581759,31.361767,59.546546,31.511693
16.654075,30.253985,139.142702,206.947949,32.590461,31.551995,29.689278,14.152453,138.867827,0.554834,21.694276,16.290079,199.519057,140.311778,191.310964,139.411199,76.792036,138.999858,-0.000690,-1.927404,32.000000,-235.854432,139.822634,-0.345842,19.492731,0.596685,141759.958370,0.914183,40.022279,23.292633,8.325258,0.008679,0.042815,235.468179,32.000000,242.071736,226.900754,226.444057,220.260598,32.000000,210.828229,68.395631,56.973950,98.956198,99.442053,33.748890,34.100606,34.707702,17.581759,31.415596,59.542710,31.526660
16.614741,30.283243,139.223567,206.940056,32.612951,31.559587,29.605377,14.151311,138.825009,0.554803,21.764543,16.298196,199.514990,140.301990,191.375905,139.407939,76.806612,138.900445,-0.000691,-1.926819,32.000000,-235.856721,139.807460,-0.345718,19.445131,0.599826,141805.726586,0.915366,40.125310,23.267879,8.349388,0.000000,0.015246,235.737151,32.000000,241.707704,226.851811,227.886384,220.637759,32.000000,210.712927,68.396786,56.966271,98.969207,99.442053,33.757106,34.100606,34.694319,17.581759,31.519920,59.546064,31.528274
16.642911,30.306485,139.149258,206.929626,32.658891,31.562071,29.701764,14.160730,138.822987,0.554818,21.822735,16.377138,199.589995,140.268996,191.332421,139.454027,76.738575,138.962754,-0.000692,-1.926221,32.000000,-235.847302,139.781147,-0.345236,19.443505,0.601246,141855.160368,0.918388,40.199905,23.278558,8.354874,0.015184,0.020685,236.021263,32.000000,241.609024,227.162840,229.263404,219.870586,32.000000,211.527652,68.394691,56.965833,99.002790,99.442053,33.754964,34.100606,34.716030,17.581759,31.603544,59.544146,31.499368
16.584886,30.317697,139.117300,206.918632,32.676007,31.563218,29.684139,14.151026,138.742187,0.554980,21.916110,16.231474,199.479745,140.189637,191.319925,139.360389,76.794767,138.857064,-0.000693,-1.924493,32.000000,-235.856514,139.744848,-0.345159,19.390738,0.603882,141907.599988,0.923532,40.324659,23.216669,8.379521,0.016545,0.029778,236.086436,32.000000,241.793090,227.369991,227.679191,219.971145,32.000000,211.810388,68.397099,56.988083,99.013035,99.442053,33.713846,34.100606,34.697788,17.581759,31.606662,59.541923,31.674569
16.639479,30.317697,139.106498,206.918632,32.709473,31.566990,29.675690,14.155592,138.830107,0.554941,22.014835,16.295817,199.420549,140.067944,191.308117,139.338228,76.808284,138.884974,-0.000694,-1.923885,32.000000,-235.857521,139.525398,-0.345248,19.435375,0.603280,141952.828453,0.919044,40.279490,23.314365,8.360872,0.040841,0.000000,235.281365,32.000000,242.261194,227.601051,225.636457,219.736879,32.000000,211.816880,68.401953,57.006911,99.044673,99.442053,33.746747,34.100606,34.712339,17.581759,31.648803,59.540665,31.392472
16.814742,30.316056,139.190184,206.921169,32.748130,31.568231,29.727842,14.159731,138.852224,0.554909,21.921746,16.533054,199.421961,140.181540,191.268991,139.462481,76.800096,138.962898,-0.000694,-1.923935,32.000000,-235.851251,139.647174,-0.345296,19.633224,0.606080,141954.995050,0.922978,40.431715,23.207861,8.388198,0.049091,0.005206,235.181571,32.000000,242.446087,227.221082,224.278231,220.053448,32.000000,211.263142,68.408146,57.012768,99.074809,99.442053,33.711174,34.100606,34.693521,17.581759,31.646331,59.543143,31.670901
16.914330,30.346134,139.207342,206.929626,32.786804,31.574548,29.671428,14.158446,138.881665,0.554864,21.747616,16.557435,199.506085,140.122835,191.278527,139.507320,76.785258,138.997690,-0.000695,-1.923931,32.000000,-235.851716,139.724369,-0.345329,19.626799,0.603620,141942.672101,0.920215,40.299032,23.207632,8.360027,0.046292,0.000000,235.263456,32.000000,242.621624,227.024092,225.151774,220.201674,32.000000,210.821937,68.414840,57.012390,99.063152,99.442053,33.788236,34.100606,34.552759,17.581759,31.754037,59.546231,31.600908
16.898205,30.298009,139.314302,206.936673,32.822256,31.583410,29.662371,14.159303,138.991044,0.554830,21.506541,16.510209,199.461906,140.315691,191.377195,139.562774,76.759849,139.019930,-0.000694,-1.923947,32.000000,-235.853319,139.840089,-0.345555,19.682529,0.594208,141882.375949,0.908721,39.873734,23.252913,8.277866,0.029800,0.000000,235.763635,32.000000,241.683243,226.793065,227.313674,220.499698,32.000000,210.671307,68.422367,56.989254,99.078905,99.442053,33.759891,34.100606,34.544525,17.581759,31.757559,59.549742,31.729374
16.901425,30.298009,139.324342,206.936673,32.855261,31.594926,29.747690,14.163441,139.041435,0.554807,21.489260,16.609536,199.523670,140.341199,191.399263,139.603093,76.787552,139.090345,-0.000693,-1.923966,32.000000,-235.844263,139.975570,-0.345698,19.728084,0.592611,141890.238703,0.905141,39.664634,23.284305,8.230142,0.032608,0.014415,235.910604,32.000000,241.731350,227.012372,228.687746,220.363592,32.000000,211.257851,68.426281,57.009238,99.115543,99.442053,33.832529,34.100606,34.552735,17.581759,31.593569,59.541245,31.650871
16.901618,30.252618,139.418467,206.942311,32.920785,31.606354,29.742639,14.157733,138.943548,0.554785,21.477227,16.434893,199.443205,140.473496,191.384647,139.595592,76.751073,139.143403,-0.000695,-1.923982,32.000000,-235.849807,139.914877,-0.345656,19.733486,0.591578,141932.478133,0.906466,39.655160,23.320297,8.244326,0.031627,0.018761,236.145740,32.000000,241.685526,227.404441,228.808595,219.806057,32.000000,211.747051,68.391770,56.984788,99.118900,99.442053,33.801937,34.100606,34.561072,17.581759,31.438763,59.543585,31.802815
16.868845,30.190548,139.359569,206.938928,32.956838,31.617798,29.652263,14.155021,139.035140,0.554786,21.547033,16.444852,199.547034,140.509935,191.403817,139.668992,76.779604,139.281568,-0.000695,-1.924007,32.000000,-235.853830,140.048893,-0.345674,19.736948,0.590385,141968.279866,0.904017,39.647438,23.326086,8.243349,0.037406,0.010253,235.576697,32.000000,242.179536,227.468869,226.495190,219.721339,32.000000,211.779719,68.406520,57.008170,99.137485,99.442053,33.858137,34.100606,34.550025,17.581759,31.225706,59.542828,31.644195
16.796119,30.139689,139.382883,206.934418,32.962131,31.625440,29.726364,14.152025,139.235787,0.554811,21.492880,16.393773,199.545645,140.493399,191.448076,139.606997,76.771630,139.191238,-0.000695,-1.922255,32.000000,-235.855188,139.875069,-0.345676,19.732726,0.590567,142022.693598,0.904392,39.601586,23.387794,8.248824,0.015684,0.019628,235.363942,32.000000,242.327008,227.660944,225.109195,219.776163,32.000000,211.721609,68.400771,56.998127,99.120484,99.442053,33.862696,34.100606,34.537127,17.581759,31.227645,59.546388,31.683593
16.780772,30.139689,139.364836,206.934418,32.958826,31.630511,29.716675,14.162870,139.144647,0.554807,21.439439,16.518975,199.418050,140.471782,191.454996,139.652394,76.794789,139.071654,-0.000694,-1.921676,32.000000,-235.845653,139.855241,-0.345662,19.724700,0.591117,142049.251141,0.909172,39.618151,23.424927,8.261358,0.010675,0.000596,235.208324,32.000000,242.541053,226.921240,224.274603,220.327473,32.000000,210.943019,68.418625,57.015384,99.131826,99.442053,33.865580,34.100606,34.592910,17.581759,31.052559,59.544825,31.634951
16.742929,30.120001,139.317424,206.933008,32.985055,31.634334,29.723888,14.157876,139.064798,0.554709,21.433616,16.440883,199.441072,140.391586,191.437289,139.625397,76.812331,139.214555,-0.000693,-1.921669,32.000000,-235.851304,139.923831,-0.345621,19.671226,0.592812,142097.610801,0.911086,39.742217,23.389976,8.298517,0.016756,0.020473,235.524519,32.000000,242.041872,226.903785,226.331295,220.484320,32.000000,210.873649,68.395976,57.023610,99.112818,99.442053,33.864492,34.100606,34.582295,17.581759,30.985522,59.542838,31.669213
16.764988,30.121095,139.409237,206.933008,33.007889,31.638769,29.758928,14.159445,139.076991,0.554594,21.395046,16.455935,199.494883,140.433285,191.448052,139.638375,76.727312,139.180865,-0.000694,-1.921680,32.000000,-235.850717,139.827179,-0.345586,19.675238,0.593418,142113.695152,0.912393,39.779209,23.309961,8.305031,0.020341,0.018469,235.849345,32.000000,241.692206,226.947974,227.929063,220.467537,32.000000,210.702044,68.418204,57.023807,99.146692,99.442053,33.895151,34.100606,34.587715,17.581759,30.990543,59.545788,31.568920
16.755080,30.162931,139.346477,206.937801,33.010635,31.645120,29.608967,14.162585,139.030609,0.554481,21.475005,16.351216,199.501157,140.248503,191.413831,139.648686,76.737860,139.187596,-0.000695,-1.921653,32.000000,-235.845775,139.971124,-0.345606,19.628215,0.595735,142129.756176,0.914375,39.850849,23.360358,8.320971,0.017312,0.009911,236.071939,32.000000,241.527782,227.357700,229.245273,219.812785,32.000000,211.294744,68.393806,57.004974,99.150153,99.442053,33.871688,34.100606,34.586343,17.581759,30.991775,59.544716,31.685941
16.728834,30.162931,139.348220,206.937801,33.024195,31.648953,29.697421,14.158304,139.048229,0.554389,21.590318,16.343687,199.624131,140.323175,191.391668,139.572694,76.767840,139.192783,-0.000696,-1.921632,32.000000,-235.847597,139.921811,-0.345583,19.612741,0.595449,142186.915399,0.912184,39.798688,23.429364,8.315499,0.010974,0.029505,236.044133,32.000000,241.882367,227.488641,227.895425,219.762965,32.000000,211.631935,68.397266,57.029133,99.165738,99.442053,33.877583,34.100606,34.606398,17.581759,31.138623,59.543310,31.669653
16.724484,30.181798,139.314010,206.944002,33.028804,31.651488,29.848341,14.148314,138.967144,0.554366,21.628471,16.302834,199.649060,140.393118,191.359813,139.470785,76.769748,139.219523,-0.000695,-1.921605,32.000000,-235.862668,139.835301,-0.345595,19.582922,0.597122,142229.242848,0.917639,39.864436,23.422017,8.316670,0.045954,0.055775,235.376042,32.000000,242.372786,227.735576,225.583412,219.647241,32.000000,211.948575,68.394270,57.049695,99.174819,99.442053,33.861887,34.100606,34.615030,17.581759,31.205888,59.548414,31.665251
16.707159,30.201212,139.325699,206.948231,33.023172,31.651508,29.680487,14.154593,139.021637,0.554526,21.664696,16.381560,199.649498,140.296790,191.400800,139.580881,76.811401,139.055868,-0.000693,-1.921574,32.000000,-235.852783,139.815637,-0.345627,19.590266,0.598199,142240.886057,0.916503,39.927834,23.394501,8.329822,0.061602,0.024243,235.293868,32.000000,242.605454,227.211558,224.254138,220.117917,32.000000,211.367919,68.411817,57.054419,99.209005,99.442053,33.882291,34.100606,34.606258,17.581759,31.275180,59.549280,31.574863
16.659179,30.201485,139.344007,206.961761,33.009597,31.651466,29.670336,14.152738,138.993959,0.554535,21.597674,16.327563,199.623157,140.335553,191.393243,139.562728,76.792902,139.013203,-0.000695,-1.922700,32.000000,-235.854966,139.802687,-0.345666,19.549615,0.599196,142260.212783,0.912228,39.957218,23.405303,8.329944,0.065216,0.000000,235.315328,32.000000,242.667832,227.009670,225.319522,220.337383,32.000000,210.857197,68.418598,57.059607,99.207421,99.442053,33.858078,34.100606,34.619728,17.581759,31.277227,59.544480,31.657695
16.670475,30.201485,139.302987,206.961761,33.006949,31.651430,29.724975,14.152167,139.023134,0.554517,21.589538,16.313509,199.649954,140.345260,191.427925,139.495499,76.781919,139.050993,-0.000695,-1.922712,32.000000,-235.855864,139.740769,-0.345655,19.502146,0.599375,142251.223843,0.918413,40.018531,23.285839,8.339281,0.050222,0.008470,235.883311,32.000000,241.874326,226.822984,227.366933,220.531201,32.000000,210.493454,68.424397,57.063378,99.243653,99.442053,33.882117,34.100606,34.623681,17.581759,31.280226,59.540812,31.442435
16.660668,30.211876,139.266530,206.964862,33.027734,31.651440,29.777808,14.160587,138.876288,0.554520,21.700208,16.350031,199.662543,140.250257,191.468373,139.430253,76.779124,139.030193,-0.000696,-1.922692,32.000000,-235.846297,139.795526,-0.345628,19.526668,0.601638,142280.424262,0.921467,40.135025,23.284043,8.364398,0.046715,0.004637,236.122612,32.000000,241.786094,227.227036,228.727886,220.098956,32.000000,210.964568,68.479577,57.064954,99.282248,99.442053,33.847594,34.100606,34.633619,17.581759,31.318407,59.540458,31.659822
16.635066,30.232383,139.188772,206.963453,33.058456,31.651381,29.584538,14.151311,138.829748,0.554522,21.782780,16.238257,199.620507,140.292855,191.398243,139.397671,76.771587,139.075440,-0.000696,-1.922650,32.000000,-235.853115,139.753618,-0.345629,19.468656,0.602782,142281.626228,0.919127,40.107638,23.313003,8.356270,0.034001,0.008964,236.368356,32.000000,241.672218,227.511265,228.856634,219.762234,32.000000,211.531855,68.450478,57.071275,99.247622,99.442053,33.845260,34.100606,34.643505,17.581759,31.391806,59.547883,31.502743
16.627872,30.273673,139.163667,206.964580,33.066605,31.650008,29.548582,14.160016,138.865747,0.554519,21.891393,16.311287,199.631510,140.195528,191.434172,139.370684,76.787856,139.026847,-0.000694,-1.922674,32.000000,-235.850474,139.646807,-0.345772,19.485335,0.602162,142290.901562,0.918077,40.141805,23.305903,8.359000,0.018734,0.027949,235.662809,32.000000,242.169601,227.724128,226.498226,219.718695,32.000000,211.908647,68.448135,57.094606,99.296777,99.442053,33.801145,34.100606,34.647240,17.581759,31.394170,59.546585,31.422625
16.630649,30.273673,139.162846,206.964580,33.062339,31.646157,29.581580,14.160302,138.791015,0.554292,21.937228,16.273400,199.543104,140.166614,191.473638,139.350271,76.783046,138.908783,-0.000692,-1.922659,32.000000,-235.848386,139.574813,-0.345983,19.545524,0.604343,142312.840705,0.925590,40.224430,23.334962,8.367191,0.001301,0.014153,235.467180,32.000000,242.519921,227.676523,225.373989,220.046432,32.000000,211.847126,68.451482,57.099263,99.312547,99.442053,33.837059,34.100606,34.651133,17.581759,31.540250,59.543940,31.657474
16.656051,30.323986,139.107959,206.975010,33.043023,31.642342,29.687969,14.154593,138.747553,0.554504,21.869975,16.286047,199.541273,140.023227,191.475446,139.333480,76.789417,138.821291,-0.000692,-1.922655,32.000000,-235.850980,139.644157,-0.346152,19.603903,0.603950,142315.923540,0.927179,40.283189,23.295579,8.369301,0.016921,0.026958,235.319732,32.000000,242.674707,227.003893,224.448955,220.367879,32.000000,210.981243,68.463932,57.110619,99.307926,99.442053,33.775471,34.100606,34.647294,17.581759,31.717989,59.537950,31.548451
16.643008,30.357619,139.113766,206.990233,33.007979,31.638528,29.666190,14.153024,138.770335,0.554376,21.848321,16.391686,199.576596,140.015458,191.444935,139.353912,76.741367,138.856287,-0.000692,-1.922635,32.000000,-235.860417,139.641119,-0.346308,19.618747,0.601962,142299.729077,0.925872,40.276446,23.244204,8.367854,0.015294,0.036702,235.700422,32.000000,242.370714,226.921785,226.391443,220.501706,32.000000,210.753730,68.430038,57.094382,99.309631,99.442053,33.824414,34.100606,34.640743,17.581759,31.838125,59.535747,31.414188
16.628529,30.395628,139.123711,207.003482,32.981413,31.634693,29.654612,14.155592,138.720767,0.554379,21.834465,16.270965,199.645375,140.163536,191.534343,139.305795,76.735261,138.716347,-0.000691,-1.922676,32.000000,-235.853751,139.568309,-0.346308,19.587827,0.599532,142287.142810,0.921094,40.265111,23.196175,8.351797,0.004020,0.026086,235.933070,32.000000,241.840268,226.978225,227.904827,220.480517,32.000000,210.770045,68.486903,57.130534,99.316116,99.442053,33.780831,34.100606,34.643825,17.581759,31.841764,59.543251,31.438179
16.660566,30.395628,139.008009,207.003482,32.993046,31.630921,29.692870,14.157305,138.712183,0.554233,21.861197,16.298017,199.632080,140.098040,191.509987,139.300499,76.708268,138.739444,-0.000692,-1.922687,32.000000,-235.851547,139.612279,-0.346313,19.570806,0.599331,142313.798830,0.922479,40.330390,23.260891,8.358691,0.000000,0.005372,236.148550,32.000000,241.692021,227.568446,229.262116,219.839022,32.000000,211.378568,68.465832,57.127294,99.329119,99.442053,33.784767,34.100606,34.635839,17.581759,31.977699,59.538245,31.506558
16.651257,30.439106,138.996331,207.013348,33.023119,31.623269,29.638356,14.152881,138.719527,0.554227,21.917253,16.298467,199.607305,140.169960,191.441188,139.241152,76.709005,138.920951,-0.000693,-1.922683,32.000000,-235.852364,139.544713,-0.346332,19.544842,0.600578,142319.330294,0.923640,40.403547,23.200335,8.366567,0.009657,0.029776,235.997431,32.000000,241.936205,227.735558,227.788260,219.734832,32.000000,211.718718,68.436166,57.113656,99.328635,99.442053,33.762824,34.100606,34.630712,17.581759,32.132911,59.545179,31.501495
16.636397,30.416136,139.054213,207.019268,33.018138,31.615675,29.668007,14.158018,138.711753,0.554231,22.007641,16.307340,199.591379,140.072164,191.468601,139.204567,76.752093,138.889523,-0.000692,-1.923836,32.000000,-235.851489,139.561924,-0.346336,19.508362,0.600129,142304.135957,0.920504,40.325805,23.238335,8.343535,0.006383,0.002580,235.272742,32.000000,242.363721,227.863281,225.833582,219.774045,32.000000,211.826692,68.453232,57.159609,99.333724,99.442053,33.806075,34.100606,34.644958,17.581759,32.057585,59.545680,31.404797
