OSU 80 Ton Compressor Load Stand
16.625118,30.381409,139.037924,207.026879,33.008053,31.608139,29.725673,14.157590,138.699067,0.554036,21.958622,16.256394,199.412147,139.999797,191.505661,139.258247,76.706557,138.782662,-0.000692,-1.923838,32.000000,-235.851425,139.552522,-0.346276,19.453077,0.601005,142289.777816,0.922600,40.391861,23.324038,8.347498,0.029018,0.035367,235.225417,32.000000,242.744730,227.216737,224.337373,220.097851,32.000000,211.275597,68.475874,57.146743,99.345904,99.442053,33.776962,34.100606,34.655316,17.581759,32.061819,59.550686,31.488363
16.619919,30.381409,139.067019,207.026879,33.013937,31.605557,29.659798,14.158161,138.687216,0.553997,21.896339,16.266386,199.434600,140.092371,191.462178,139.225245,76.709396,138.817513,-0.000692,-1.923848,32.000000,-235.850199,139.475756,-0.346276,19.432778,0.602381,142229.657612,0.922260,40.404952,23.265988,8.358433,0.025610,0.038060,235.306577,32.000000,242.720314,227.009747,225.234532,220.401528,32.000000,211.021625,68.449247,57.111325,99.333427,99.442053,33.812399,34.100606,34.656403,17.581759,31.945177,59.552407,31.484841
16.651614,30.368283,138.977950,207.036746,33.002241,31.597911,29.668446,14.156877,138.658311,0.554198,21.768692,16.200614,199.517235,140.035298,191.515138,139.277254,76.677595,138.734608,-0.000690,-1.923849,32.000000,-235.848205,139.517219,-0.346130,19.392469,0.604093,142211.638192,0.920824,40.397614,23.260635,8.363124,0.043276,0.010548,235.834311,32.000000,242.018618,226.890858,227.468740,220.637870,32.000000,210.769746,68.465044,57.148828,99.351775,99.442053,33.774794,34.100606,34.655597,17.581759,31.903416,59.544431,31.512574
16.614672,30.362541,139.086296,207.044075,33.004343,31.590338,29.668095,14.155307,138.642032,0.554044,21.841157,16.309014,199.578295,139.985769,191.524810,139.256779,76.669560,138.671007,-0.000688,-1.923845,32.000000,-235.855184,139.574550,-0.345975,19.416020,0.604844,142200.690080,0.923092,40.410242,23.274398,8.367491,0.069177,0.018828,236.052992,32.000000,241.915987,227.283486,228.626638,220.228013,32.000000,211.087473,68.439054,57.130490,99.364402,99.442053,33.820757,34.100606,34.661311,17.581759,31.887215,59.547136,31.611106
16.620789,30.357619,139.007341,207.044075,32.995765,31.585246,29.676070,14.159588,138.595484,0.554178,21.915240,16.231752,199.661014,140.002611,191.457700,139.180712,76.681171,138.778946,-0.000687,-1.924421,32.000000,-235.852214,139.471146,-0.345962,19.509988,0.605093,142165.574266,0.920754,40.320172,23.266705,8.346215,0.056183,0.011025,236.198484,32.000000,241.805987,227.660049,228.759656,219.730035,32.000000,211.305013,68.468262,57.156725,99.382535,99.442053,33.770221,34.100606,34.646045,17.581759,31.890904,59.543713,31.687775
16.629357,30.357619,138.903044,207.044075,32.986821,31.585269,29.647833,14.154879,138.635720,0.554050,22.016231,16.231916,199.719392,140.015193,191.501202,139.188878,76.689836,138.806232,-0.000686,-1.926127,32.000000,-235.854300,139.498579,-0.345973,19.513581,0.605198,142148.287342,0.922651,40.404126,23.244430,8.371293,0.035148,0.003965,235.584392,32.000000,242.282808,227.861682,226.264476,219.610394,32.000000,211.564365,68.457912,57.176994,99.392985,99.442053,33.755788,34.100606,34.651120,17.581759,31.877461,59.547500,31.508539
16.594162,30.353517,138.907459,207.053941,32.994747,31.585370,29.640396,14.153024,138.603629,0.554052,22.033548,16.254426,199.750117,140.073368,191.483230,139.175614,76.703744,138.703494,-0.000684,-1.926146,32.000000,-235.856647,139.434887,-0.346028,19.504166,0.601885,142115.197892,0.921893,40.384340,23.284252,8.363462,0.032504,0.007929,235.374860,32.000000,242.503945,227.736047,225.315608,219.819010,32.000000,211.755074,68.431636,57.171008,99.400523,99.442053,33.737415,34.100606,34.651544,17.581759,31.866837,59.550116,31.521158
16.593483,30.366369,138.936058,207.056478,32.949991,31.585387,29.695419,14.162442,138.537213,0.553842,22.013253,16.217875,199.737035,140.088986,191.510219,139.153415,76.664380,138.737235,-0.000684,-1.926130,32.000000,-235.846081,139.371536,-0.346051,19.555411,0.601377,142107.382149,0.922279,40.363530,23.288584,8.352881,0.026231,0.016813,235.262863,32.000000,242.642624,226.934937,224.525629,220.240512,32.000000,211.122675,68.413717,57.138097,99.353739,99.442053,33.764529,34.100606,34.678011,17.581759,31.915080,59.547008,31.441261
16.620262,30.408206,138.915383,207.062680,32.904141,31.580271,29.674093,14.154308,138.536433,0.553783,21.958164,16.231670,199.833966,139.941215,191.553141,139.100135,76.695011,138.665601,-0.000683,-1.926125,32.000000,-235.854543,139.407129,-0.346017,19.558165,0.602390,142112.545424,0.924530,40.444969,23.225728,8.370863,0.010778,0.000000,235.625005,32.000000,242.575296,226.956281,226.533242,220.551337,32.000000,211.077218,68.417259,57.184245,99.335454,99.442053,33.755913,34.100606,34.693892,17.581759,31.918808,59.544195,31.576257
16.582092,30.408206,138.884257,207.062680,32.859957,31.572660,29.715704,14.154165,138.612779,0.553567,21.999096,16.358878,199.747119,139.922965,191.566767,139.106349,76.656341,138.654847,-0.000682,-1.926125,32.000000,-235.855178,139.412533,-0.345943,19.554546,0.600905,142139.006311,0.922884,40.459472,23.281170,8.372929,0.010961,0.030821,235.790170,32.000000,242.143018,226.889756,227.826683,220.595483,32.000000,210.918278,68.416973,57.156566,99.273698,99.442053,33.749742,34.100606,34.680898,17.581759,32.068158,59.542189,31.536492
16.574585,30.451137,138.845652,207.070291,32.844824,31.561181,29.724763,14.154165,138.406031,0.553560,22.093741,16.245172,199.790849,139.864729,191.504565,139.109446,76.642547,138.543190,-0.000684,-1.926121,32.000000,-235.853867,139.381370,-0.345661,19.494305,0.600193,142103.824839,0.921947,40.436207,23.216401,8.358194,0.014115,0.038426,236.041883,32.000000,241.789171,227.579361,229.100967,219.794813,32.000000,211.223545,68.430562,57.187616,99.250225,99.442053,33.717257,34.100606,34.663637,17.581759,32.221596,59.548434,31.352340
16.553675,30.488600,138.849608,207.077621,32.808349,31.549738,29.626863,14.157876,138.545558,0.553575,22.160635,16.325065,199.775024,139.847722,191.476195,139.086101,76.651080,138.543146,-0.000684,-1.926128,32.000000,-235.849173,139.341191,-0.345707,19.490135,0.600870,142105.866324,0.922627,40.529025,23.249944,8.375557,0.004160,0.000000,235.934994,32.000000,242.021986,227.818106,227.606582,219.562950,32.000000,211.514796,68.403675,57.212191,99.229256,99.442053,33.734383,34.100606,34.701766,17.581759,32.356327,59.545651,31.420645
16.650386,30.533719,138.793087,207.070573,32.781042,31.538298,29.658467,14.151026,138.438521,0.553472,22.220748,16.347292,199.638678,139.950820,191.438840,138.967774,76.682427,138.572046,-0.000683,-1.926109,32.000000,-235.854220,139.380678,-0.345747,19.544947,0.602639,142080.017581,0.922534,40.590232,23.210498,8.377021,0.020367,0.015903,235.285656,32.000000,242.383513,227.911958,225.800504,219.458360,32.000000,211.736558,68.394000,57.204913,99.201637,99.442053,33.712258,34.100606,34.680669,17.581759,32.361299,59.539966,31.505237
16.666274,30.533719,138.812796,207.070573,32.798766,31.526833,29.710000,14.155735,138.485070,0.553335,22.139245,16.280853,199.657178,139.860100,191.496933,139.114601,76.728809,138.534476,-0.000683,-1.927270,32.000000,-235.851969,139.361240,-0.345746,19.525330,0.603043,142046.311259,0.926537,40.678629,23.201944,8.387842,0.006544,0.025774,235.064785,32.000000,242.727855,227.403456,224.465315,220.033303,32.000000,211.140237,68.410235,57.194822,99.214750,99.442053,33.718181,34.100606,34.641215,17.581759,32.523317,59.542110,31.428128
16.662606,30.557236,138.883430,207.065217,32.782335,31.515377,29.593161,14.151739,138.448387,0.553343,22.040511,16.308208,199.642913,139.780087,191.476712,139.078498,76.654351,138.623364,-0.000683,-1.928448,32.000000,-235.858587,139.331954,-0.345781,19.526300,0.599106,141955.795448,0.919748,40.488587,23.184379,8.335728,0.008888,0.006756,235.227233,32.000000,242.880206,227.123242,225.432193,220.208493,32.000000,211.102602,68.385556,57.169388,99.155816,99.442053,33.691889,34.100606,34.629701,17.581759,32.610523,59.548267,31.408319
16.681489,30.521414,138.774834,207.065499,32.784796,31.503972,29.607399,14.154165,138.457023,0.553178,21.974293,16.350106,199.695401,139.816770,191.536554,139.014103,76.653875,138.559188,-0.000682,-1.928432,32.000000,-235.855014,139.324754,-0.345780,19.525645,0.599210,141872.850484,0.916913,40.450058,23.120078,8.328964,0.008820,0.016964,235.665437,32.000000,242.038711,226.725007,227.365952,220.669354,32.000000,210.928538,68.417918,57.208087,99.167388,99.442053,33.704728,34.100606,34.626863,17.581759,32.491749,59.544195,31.538179
16.685239,30.474927,138.796273,207.067191,32.809833,31.496332,29.733453,14.157162,138.550074,0.553146,21.912148,16.325489,199.724634,139.803943,191.544105,138.997543,76.631733,138.561369,-0.000680,-1.928443,32.000000,-235.853492,139.376372,-0.345832,19.506342,0.599222,141871.646819,0.920459,40.482467,23.236926,8.335037,0.049756,0.029053,235.808165,32.000000,241.938732,227.152932,228.710071,220.214864,32.000000,211.005687,68.398659,57.171713,99.170280,99.442053,33.679182,34.100606,34.615713,17.581759,32.497055,59.551375,31.502816
16.672504,30.474927,138.913304,207.067191,32.817320,31.488713,29.529518,14.156163,138.435159,0.553000,21.972802,16.352267,199.711152,139.827087,191.510793,139.102154,76.632295,138.588774,-0.000678,-1.928462,32.000000,-235.849738,139.320389,-0.345840,19.486516,0.598359,141799.518637,0.918529,40.400882,23.206800,8.319092,0.018225,0.004817,235.917206,32.000000,241.881729,227.612168,228.677184,219.625204,32.000000,211.223093,68.385685,57.169519,99.161199,99.442053,33.752236,34.100606,34.631905,17.581759,32.340554,59.543349,31.491884
16.670007,30.425160,138.849472,207.064935,32.826641,31.481086,29.567082,14.152453,138.512187,0.553189,22.027478,16.344983,199.709896,139.843115,191.528519,139.036837,76.642847,138.625057,-0.000678,-1.928474,32.000000,-235.855743,139.365136,-0.345860,19.496613,0.598708,141758.428494,0.914102,40.345309,23.229980,8.318507,0.071481,0.029837,235.271189,32.000000,242.358427,227.895060,226.384305,219.404650,32.000000,211.576693,68.376345,57.197974,99.171885,99.442053,33.682783,34.100606,34.634131,17.581759,32.172330,59.546851,31.634364
16.675601,30.388518,138.875853,207.065781,32.824904,31.476025,29.719801,14.154736,138.551734,0.553214,22.003202,16.312992,199.751105,139.882265,191.466694,139.107898,76.654874,138.560249,-0.000677,-1.928475,32.000000,-235.852968,139.351756,-0.345853,19.513423,0.599681,141729.022801,0.920920,40.376164,23.242488,8.331880,0.055718,0.003577,235.215728,32.000000,242.570760,227.869467,225.009415,219.647437,32.000000,211.610274,68.353781,57.188168,99.175182,99.442053,33.734781,34.100606,34.631342,17.581759,32.049365,59.543635,31.560996
16.657258,30.375940,138.813567,207.068600,32.848040,31.475980,29.833553,14.153309,138.461070,0.553221,21.931416,16.359321,199.685636,139.872355,191.493841,139.043235,76.660247,138.600285,-0.000677,-1.928490,32.000000,-235.856198,139.424893,-0.345933,19.501255,0.599071,141671.843657,0.919564,40.332449,23.249238,8.329299,0.046326,0.003004,234.925357,32.000000,242.657873,227.030374,224.601045,220.109027,32.000000,210.881419,68.366804,57.184513,99.149927,99.442053,33.716264,34.100606,34.619197,17.581759,32.053318,59.543143,31.673248
16.633024,30.375940,138.881935,207.068600,32.878717,31.475956,29.691398,14.151597,138.381071,0.553221,21.844435,16.275578,199.772902,139.818769,191.505466,139.098891,76.655372,138.567067,-0.000677,-1.928496,32.000000,-235.857419,139.346170,-0.345917,19.530129,0.598346,141626.613798,0.914297,40.282249,23.206307,8.328087,0.069966,0.000000,235.439697,32.000000,242.303617,227.043896,226.625138,220.511675,32.000000,210.958646,68.355509,57.202981,99.174464,99.442053,33.740632,34.100606,34.646269,17.581759,32.013490,59.540094,31.432163
16.637315,30.371018,139.077147,207.066627,32.870181,31.474700,29.674111,14.153166,138.480213,0.553112,21.871652,16.324092,199.704573,139.890483,191.528998,139.040648,76.646946,138.559005,-0.000676,-1.928475,32.000000,-235.858144,139.437150,-0.345942,19.509306,0.598694,141638.487440,0.917568,40.372944,23.209060,8.349770,0.064633,0.014271,235.715742,32.000000,242.118248,226.966611,228.055896,220.636453,32.000000,210.835428,68.389362,57.169453,99.197144,99.442053,33.705876,34.100606,34.640390,17.581759,32.000199,59.541963,31.616095
16.658969,30.386057,138.835563,207.067472,32.886868,31.473405,29.573227,14.159445,138.487636,0.553103,21.949260,16.297559,199.768234,139.855001,191.486882,139.112607,76.638430,138.562183,-0.000675,-1.928494,32.000000,-235.853176,139.412592,-0.346019,19.462624,0.598694,141638.487440,0.917568,40.372944,23.209060,8.349770,0.034882,0.029016,235.958978,32.000000,241.775670,227.478671,229.275624,219.776789,32.000000,211.458283,68.377176,57.173114,99.213718,99.442053,33.742233,34.100606,34.624431,17.581759,32.057530,59.545965,31.700835
16.592295,30.371838,138.695590,207.068882,32.921028,31.473389,29.740012,14.151026,138.543121,0.553089,21.952877,16.311231,199.844549,139.820971,191.450950,139.057249,76.654613,138.543642,-0.000676,-1.928525,32.000000,-235.856678,139.198266,-0.345993,19.436214,0.599629,141633.762337,0.917810,40.357605,23.213641,8.359350,0.006643,0.014549,235.855098,32.000000,242.088387,227.736740,227.272225,219.640221,32.000000,211.508325,68.351243,57.178433,99.205820,99.442053,33.670089,34.100606,34.668628,17.581759,32.012062,59.544008,31.408466
16.607692,30.367190,138.766436,207.070855,32.931050,31.469589,29.792032,14.165439,138.554755,0.553119,22.115661,16.330842,199.776168,139.821845,191.428404,138.997996,76.684274,138.595601,-0.000678,-1.928499,32.000000,-235.840790,139.289038,-0.345883,19.466741,0.600106,141629.281982,0.919696,40.320106,23.223672,8.333983,0.012974,0.034734,235.088270,32.000000,242.433121,228.019097,225.687820,219.499664,32.000000,211.868497,68.398335,57.226161,99.235532,99.442053,33.685057,34.100606,34.671842,17.581759,32.015845,59.548473,31.529595
16.626042,30.367190,138.727602,207.070855,32.950122,31.465741,29.651528,14.154023,138.459986,0.553274,22.068388,16.208156,199.790280,139.807655,191.482807,139.000270,76.681543,138.484771,-0.000679,-1.928521,32.000000,-235.854337,139.277458,-0.345674,19.466898,0.601964,141641.947954,0.918312,40.467830,23.198646,8.359036,0.018196,0.024837,235.028281,32.000000,242.576372,227.441114,224.448444,220.023845,32.000000,211.000820,68.385842,57.199173,99.198368,99.442053,33.676903,34.100606,34.655048,17.581759,32.003448,59.542179,31.538179
16.564974,30.350510,138.770902,207.063526,32.960381,31.460649,29.601849,14.157733,138.413521,0.553295,22.045642,16.215602,199.638452,139.861119,191.518235,138.967147,76.685960,138.491583,-0.000680,-1.928538,32.000000,-235.851938,139.238911,-0.345579,19.474058,0.600777,141601.359665,0.915709,40.425739,23.193765,8.355552,0.000000,0.025879,235.188492,32.000000,242.743765,227.258222,225.706266,220.297995,32.000000,210.872033,68.383763,57.207600,99.183415,99.442053,33.685094,34.100606,34.669311,17.581759,31.949182,59.547037,31.492691
16.577236,30.352150,138.701954,207.061835,32.957251,31.455503,29.822818,14.160587,138.404444,0.553452,22.003656,16.260690,199.688766,139.686981,191.515622,138.968046,76.689055,138.570834,-0.000680,-1.928546,32.000000,-235.851543,139.294954,-0.345417,19.439256,0.600244,141577.702104,0.918884,40.381152,23.143632,8.343995,0.001812,0.010098,235.756608,32.000000,241.957358,226.981384,227.637401,220.500775,32.000000,210.919308,68.404901,57.221438,99.140695,99.442053,33.664339,34.100606,34.685328,17.581759,31.958448,59.543143,31.542654
16.598069,30.394808,138.708954,207.064935,32.976866,31.451678,29.691872,14.154308,138.406337,0.553463,22.069716,16.225172,199.657790,139.742364,191.574247,139.032825,76.657279,138.564228,-0.000679,-1.928524,32.000000,-235.856346,139.279865,-0.345399,19.416518,0.601238,141570.697257,0.923754,40.513009,23.142465,8.377369,0.009522,0.040714,235.917802,32.000000,241.839506,227.266232,228.762085,220.306408,32.000000,211.302815,68.406364,57.199747,99.118147,99.442053,33.701842,34.100606,34.681773,17.581759,31.962031,59.540733,31.553513
16.584878,30.394808,138.688714,207.064935,32.952225,31.445258,29.593969,14.149313,138.422753,0.553614,22.188418,16.197599,199.707684,139.730191,191.538342,138.899078,76.702471,138.404481,-0.000678,-1.928523,32.000000,-235.859046,139.320065,-0.345398,19.490108,0.601820,141541.805722,0.916061,40.484788,23.177173,8.367013,0.019095,0.040470,236.017849,32.000000,241.958097,227.608434,228.557521,219.831201,32.000000,211.704597,68.390852,57.205515,99.114051,99.442053,33.658304,34.100606,34.680985,17.581759,32.114092,59.543290,31.491884
16.565141,30.459341,138.735275,207.076211,32.931162,31.441399,29.724512,14.156163,138.402962,0.553767,22.304038,16.335211,199.777885,139.842747,191.492958,138.931515,76.704833,138.456222,-0.000678,-1.928529,32.000000,-235.853344,139.178930,-0.345392,19.493413,0.602101,141549.185425,0.918885,40.476756,23.205799,8.356933,0.000000,0.009683,235.375789,32.000000,242.348594,227.918353,226.330430,219.724443,32.000000,211.624342,68.394070,57.223523,99.094285,99.442053,33.670806,34.100606,34.702998,17.581759,32.342511,59.541451,31.466426
16.534781,30.500632,138.657913,207.096508,32.941751,31.437551,29.694419,14.157733,138.362365,0.553781,22.306535,16.324273,199.756526,139.673197,191.479829,138.990942,76.713781,138.480319,-0.000679,-1.928511,32.000000,-235.848004,139.222432,-0.345390,19.482975,0.599931,141500.676995,0.922495,40.508846,23.084388,8.362359,0.029327,0.016701,235.337035,32.000000,242.515395,227.961966,225.086894,219.799697,32.000000,211.536591,68.395339,57.203321,99.074921,99.442053,33.643036,34.100606,34.713873,17.581759,32.490626,59.544923,31.524826
16.573376,30.531258,138.632177,207.108066,32.946495,31.434986,29.678406,14.157447,138.407188,0.553792,22.323797,16.117367,199.738484,139.807002,191.553681,138.969307,76.688541,138.416207,-0.000680,-1.928490,32.000000,-235.849273,139.187230,-0.345435,19.484076,0.600349,141514.009379,0.919601,40.621432,23.106720,8.375134,0.005646,0.017971,235.113358,32.000000,242.681726,227.238911,224.696537,220.141519,32.000000,210.686280,68.436166,57.237115,99.090842,99.442053,33.646591,34.100606,34.694600,17.581759,32.495719,59.548936,31.354027
16.587680,30.531258,138.563748,207.108066,32.923439,31.432429,29.702633,14.155164,138.254379,0.553969,22.236737,16.183307,199.848652,139.711084,191.585109,138.935732,76.704138,138.460120,-0.000680,-1.928495,32.000000,-235.852376,139.184621,-0.345483,19.523783,0.601112,141519.242105,0.922257,40.736732,23.109271,8.385833,0.036206,0.032984,235.620498,32.000000,242.094242,227.144744,226.918942,220.373924,32.000000,210.862100,68.421222,57.224076,99.081170,99.442053,33.599900,34.100606,34.692961,17.581759,32.607415,59.541284,31.515215
16.596752,30.583214,138.625933,207.126108,32.946460,31.429849,29.701489,14.160302,138.280437,0.553764,22.320453,16.292080,199.781678,139.800721,191.611095,138.919356,76.694432,138.515046,-0.000681,-1.928486,32.000000,-235.845599,139.160389,-0.345802,19.501779,0.600229,141516.845395,0.920521,40.673296,23.103914,8.364752,0.053795,0.023206,235.843412,32.000000,241.940931,227.177806,228.223410,220.654512,32.000000,210.866919,68.430848,57.213608,99.102603,99.442053,33.641575,34.100606,34.691237,17.581759,32.793487,59.544992,31.420571
16.614730,30.616302,138.607177,207.137666,32.956421,31.429775,29.667097,14.153594,138.400557,0.553942,22.310129,16.185799,199.833646,139.712287,191.598104,138.884453,76.664495,138.324693,-0.000681,-1.928418,32.000000,-235.855257,139.166245,-0.345841,19.570727,0.598522,141491.506418,0.918874,40.638478,23.109274,8.353413,0.060757,0.002011,236.052183,32.000000,241.871841,227.582706,229.505596,219.823819,32.000000,211.656640,68.447655,57.215895,99.117958,99.442053,33.614422,34.100606,34.675213,17.581759,32.914366,59.554571,31.450285
16.612543,30.611380,138.604556,207.151479,32.953242,31.428454,29.707083,14.153309,138.371016,0.553862,22.347498,16.233270,199.762498,139.690795,191.578250,138.877812,76.669392,138.289148,-0.000682,-1.927753,32.000000,-235.855378,139.045386,-0.345876,19.583788,0.599171,141500.669827,0.918425,40.668366,23.145187,8.352594,0.055549,0.012889,236.047580,32.000000,242.077467,227.782636,227.555186,219.905080,32.000000,211.708713,68.435864,57.227118,99.138379,99.442053,33.642308,34.100606,34.668854,17.581759,32.920637,59.546693,31.425560
16.565907,30.611380,138.548997,207.151479,32.961949,31.424618,29.712240,14.158732,138.334435,0.553766,22.399149,16.224561,199.737816,139.550383,191.550816,138.804027,76.689450,138.391862,-0.000681,-1.925954,32.000000,-235.852906,139.043140,-0.345865,19.564459,0.596699,141520.718673,0.918527,40.657746,23.084268,8.342427,0.052148,0.000000,235.350000,32.000000,242.415454,227.994147,225.715614,219.769429,32.000000,211.808418,68.439972,57.202631,99.125030,99.442053,33.582626,34.100606,34.711242,17.581759,32.909775,59.546595,31.480953
16.587659,30.589504,138.614602,207.163601,32.932327,31.420729,29.678499,14.160159,138.304809,0.553603,22.306947,16.175794,199.739115,139.650339,191.575499,138.782474,76.666013,138.367007,-0.000681,-1.926491,32.000000,-235.847217,139.131041,-0.345798,19.584417,0.596309,141511.000218,0.917367,40.658138,23.062396,8.343368,0.028699,0.000000,235.209773,32.000000,242.523839,227.394996,224.431296,220.093858,32.000000,211.042677,68.414441,57.193186,99.111413,99.442053,33.618204,34.100606,34.694032,17.581759,32.839924,59.548503,31.496873
16.620953,30.575010,138.504764,207.178542,32.963680,31.419440,29.678532,14.157162,138.408701,0.553853,22.224763,16.276595,199.692502,139.661697,191.570884,138.858033,76.715449,138.299204,-0.000680,-1.926407,32.000000,-235.851361,139.083339,-0.345828,19.531415,0.597654,141502.082949,0.919768,40.771606,23.091385,8.363502,0.019358,0.021824,235.329321,32.000000,242.546515,227.392837,225.611463,220.330900,32.000000,210.839177,68.431636,57.198396,99.109048,99.442053,33.563399,34.100606,34.678736,17.581759,32.795575,59.542258,31.504577
16.614238,30.557510,138.582432,207.185589,33.010314,31.419481,29.751088,14.156020,138.234969,0.553956,22.155240,16.259210,199.729068,139.675400,191.577060,138.925342,76.662853,138.468486,-0.000680,-1.926323,32.000000,-235.853650,139.175198,-0.345846,19.470308,0.596637,141480.337792,0.919404,40.696774,23.102955,8.356490,0.007185,0.029725,235.784485,32.000000,241.841774,227.180061,227.692012,220.533653,32.000000,210.784870,68.409566,57.167177,99.093487,99.442053,33.575436,34.100606,34.688214,17.581759,32.801425,59.539376,31.513381
16.648500,30.557510,138.593214,207.185589,33.010860,31.419479,29.688465,14.159303,138.284341,0.554175,22.201362,16.282797,199.743962,139.608211,191.630783,138.979148,76.689196,138.390311,-0.000681,-1.926239,32.000000,-235.848729,139.042569,-0.345803,19.506605,0.597301,141429.169943,0.917428,40.601333,23.021143,8.333142,0.011708,0.030426,236.067291,32.000000,241.926215,227.415908,229.076583,220.322076,32.000000,211.429445,68.462404,57.176912,99.146449,99.442053,33.588022,34.100606,34.667374,17.581759,32.746360,59.548405,31.534951
16.663425,30.563525,138.677279,207.196865,33.025953,31.419481,29.666712,14.149313,138.279254,0.554214,22.200379,16.386839,199.701510,139.639167,191.490482,138.932488,76.645457,138.452474,-0.000680,-1.926156,32.000000,-235.860685,139.128027,-0.345775,19.462256,0.599455,141454.317271,0.915538,40.600147,23.154552,8.341185,0.009786,0.037030,236.210861,32.000000,241.761949,227.609127,228.730340,219.906318,32.000000,211.855184,68.407465,57.163784,99.103012,99.442053,33.580947,34.100606,34.649239,17.581759,32.772952,59.539740,31.472222
16.716057,30.567627,138.656385,207.203067,33.030015,31.419425,29.700416,14.160016,138.324279,0.554188,22.239239,16.399816,199.675532,139.581356,191.551590,138.925101,76.689629,138.468727,-0.000680,-1.926070,32.000000,-235.846376,139.283941,-0.345790,19.438941,0.597667,141426.255007,0.915515,40.516953,23.090898,8.324667,0.022452,0.030196,235.298485,32.000000,242.357024,227.851199,226.312767,219.867996,32.000000,211.895476,68.415494,57.182456,99.121193,99.442053,33.604307,34.100606,34.630665,17.581759,32.792935,59.547234,31.518150
16.660984,30.554775,138.708427,207.213780,33.048745,31.419413,29.687558,14.153166,138.395226,0.554278,22.191446,16.143949,199.665729,139.721810,191.525640,138.994851,76.677345,138.426944,-0.000680,-1.925999,32.000000,-235.857324,139.202854,-0.346083,19.389269,0.598915,141446.196077,0.915349,40.486769,23.164306,8.322255,0.007668,0.029994,235.247220,32.000000,242.584473,227.866724,225.086432,219.943801,32.000000,211.832692,68.410899,57.180748,99.156162,99.442053,33.598313,34.100606,34.642624,17.581759,32.798711,59.550834,31.465766
16.670701,30.554775,138.637229,207.213780,33.052275,31.419437,29.670857,14.151311,138.412002,0.554654,22.066425,16.236795,199.629915,139.733494,191.564780,138.971319,76.697797,138.485324,-0.000679,-1.925918,32.000000,-235.858196,139.171631,-0.346051,19.381638,0.601274,141426.439674,0.914825,40.483937,23.120234,8.325344,0.010767,0.029888,234.944775,32.000000,242.810556,227.192823,224.423008,220.423348,32.000000,210.866357,68.424688,57.164808,99.156438,99.442053,33.596856,34.100606,34.647234,17.581759,32.759751,59.542297,31.469214
16.688818,30.518406,138.801680,207.222519,33.077212,31.419465,29.621497,14.153594,138.403826,0.554677,21.939784,16.210327,199.725082,139.733494,191.598972,139.114742,76.728666,138.422148,-0.000679,-1.925834,32.000000,-235.852962,139.294651,-0.346063,19.432831,0.601274,141426.439674,0.914825,40.483937,23.120234,8.325344,0.015613,0.023530,235.250274,32.000000,242.361422,227.165426,226.917329,220.392947,32.000000,210.981756,68.429520,57.199200,99.115513,99.442053,33.594239,34.100606,34.647057,17.581759,32.638929,59.546959,31.529889
16.706054,30.474654,138.696044,207.225620,33.074429,31.419450,29.694156,14.154308,138.359757,0.554813,21.972058,16.296482,199.711275,139.846275,191.623038,138.993385,76.680162,138.478527,-0.000679,-1.925782,32.000000,-235.854379,139.272523,-0.346093,19.435217,0.601157,141411.945050,0.914788,40.460381,23.127641,8.316221,0.020547,0.039848,235.596163,32.000000,242.007102,227.154906,228.211137,220.616539,32.000000,210.982930,68.444027,57.166291,99.103539,99.442053,33.613963,34.100606,34.626423,17.581759,32.492213,59.542268,31.471928
16.665229,30.453598,138.723376,207.222519,33.071090,31.419494,29.712910,14.159017,138.398952,0.555248,22.003578,16.282349,199.673057,139.749520,191.618850,138.994182,76.621476,138.508865,-0.000681,-1.925687,32.000000,-235.847539,139.232690,-0.346083,19.509699,0.599509,141374.649301,0.915207,40.380120,23.066624,8.317047,0.030631,0.040078,235.758301,32.000000,241.846581,227.620468,229.397074,219.861831,32.000000,211.670536,68.408081,57.133226,99.094481,99.442053,33.590533,34.100606,34.652716,17.581759,32.497043,59.542238,31.458796
16.639789,30.453598,138.764137,207.222519,33.105230,31.419471,29.692212,14.154165,138.348991,0.555436,22.077304,16.258817,199.724418,139.732433,191.601591,139.056315,76.692034,138.490137,-0.000682,-1.924433,32.000000,-235.856653,139.195858,-0.346124,19.515784,0.598794,141377.695542,0.911899,40.294646,23.142034,8.302143,0.057685,0.034583,235.701175,32.000000,242.132865,227.787407,227.608069,219.888162,32.000000,211.926179,68.423355,57.190844,99.111501,99.442053,33.636456,34.100606,34.660340,17.581759,32.428584,59.545287,31.531283
16.706471,30.430902,138.789638,207.213780,33.104090,31.418185,29.640045,14.164297,138.420903,0.555446,22.036126,16.282918,199.695834,139.862790,191.566573,138.988543,76.662141,138.491128,-0.000681,-1.924355,32.000000,-235.842423,139.285938,-0.346127,19.610512,0.597366,141417.977504,0.913592,40.372470,23.215195,8.324121,0.051059,0.004194,235.234588,32.000000,242.653141,228.011556,225.863435,219.690451,32.000000,212.085999,68.404280,57.174461,99.087978,99.442053,33.602990,34.100606,34.662129,17.581759,32.354278,59.542277,31.661876
16.673765,30.424066,138.791175,207.215471,33.090240,31.414388,29.621366,14.152310,138.422317,0.555419,22.014870,16.269144,199.703783,139.806921,191.601244,138.974274,76.729296,138.436698,-0.000682,-1.924264,32.000000,-235.854738,139.237240,-0.346160,19.621973,0.597779,141390.193491,0.915675,40.434181,23.135701,8.339297,0.054499,0.010034,235.133403,32.000000,242.890170,227.406156,224.394598,220.275602,32.000000,211.373286,68.431691,57.173591,99.100880,99.442053,33.641944,34.100606,34.642272,17.581759,32.334914,59.548847,31.489243
16.643224,30.424340,138.815595,207.221955,33.068112,31.410627,29.661599,14.157305,138.454769,0.555521,21.970003,16.240189,199.733388,139.799682,191.646055,138.931027,76.690156,138.466505,-0.000683,-1.924160,32.000000,-235.850071,139.243214,-0.346382,19.584286,0.593548,141365.430364,0.913411,40.249887,23.166068,8.307538,0.053688,0.000000,235.205082,32.000000,242.793204,227.258051,225.689087,220.562975,32.000000,211.310664,68.439881,57.181471,99.096830,99.442053,33.630745,34.100606,34.638816,17.581759,32.339229,59.541235,31.508979
16.655650,30.424340,138.676511,207.221955,33.087308,31.406856,29.719596,14.155307,138.426458,0.555535,21.925426,16.291309,199.791076,139.801925,191.632984,138.947772,76.679278,138.506950,-0.000682,-1.924071,32.000000,-235.849611,139.280211,-0.346387,19.560945,0.593782,141322.643475,0.915718,40.322247,23.072938,8.323925,0.022278,0.006729,235.717693,32.000000,241.928574,227.255534,227.665935,220.719861,32.000000,210.899092,68.427080,57.169339,99.076998,99.442053,33.598359,34.100606,34.648451,17.581759,32.344495,59.538707,31.483300
16.686369,30.446762,138.655054,207.221673,33.090869,31.408126,29.581949,14.155735,138.463660,0.555655,21.986587,16.330559,199.868631,139.684902,191.635194,139.000353,76.653154,138.581816,-0.000683,-1.923994,32.000000,-235.852297,139.204118,-0.346688,19.537184,0.595521,141339.257055,0.916105,40.396587,23.126304,8.340668,0.018467,0.027200,235.948709,32.000000,241.994430,227.578695,229.250095,220.227795,32.000000,211.374254,68.436663,57.166833,99.117736,99.442053,33.592271,34.100606,34.672624,17.581759,32.426783,59.544235,31.520791
16.693204,30.490241,138.733912,207.228439,33.061870,31.406850,29.600355,14.154308,138.490344,0.555646,22.069611,16.387447,199.881006,139.753619,191.609322,139.014898,76.705750,138.477057,-0.000684,-1.923914,32.000000,-235.852085,139.220312,-0.346632,19.563332,0.595611,141323.193618,0.913501,40.366438,23.156477,8.326094,0.004331,0.021776,236.056829,32.000000,241.929353,227.985393,228.937007,219.824712,32.000000,211.669732,68.446289,57.179960,99.132093,99.442053,33.612093,34.100606,34.631430,17.581759,32.582369,59.542956,31.451606
16.678280,30.510476,138.720553,207.226747,33.063209,31.404327,29.681510,14.150169,138.474928,0.555666,22.083450,16.330029,199.855094,139.850456,191.547411,139.041562,76.657098,138.582780,-0.000684,-1.923813,32.000000,-235.857371,139.174568,-0.346806,19.534299,0.595726,141339.277356,0.916087,40.314408,23.218312,8.309480,0.011405,0.045614,235.451363,32.000000,242.436711,227.954479,226.412993,219.662886,32.000000,212.053592,68.410322,57.152774,99.103525,99.442053,33.576577,34.100606,34.625240,17.581759,32.587357,59.541953,31.538913
16.721725,30.511023,138.703847,207.229566,33.085644,31.408174,29.722688,14.159160,138.430638,0.555675,22.029969,16.445904,199.774658,139.826495,191.608036,139.093579,76.676899,138.531861,-0.000684,-1.923688,32.000000,-235.850511,139.307559,-0.346964,19.497898,0.594997,141318.304530,0.915184,40.341337,23.115745,8.310802,0.002058,0.015627,235.409928,32.000000,242.740509,227.918926,225.085936,220.042995,32.000000,212.256649,68.405333,57.147718,99.126438,99.442053,33.631598,34.100606,34.635823,17.581759,32.664510,59.545798,31.517196
16.700925,30.511023,138.794354,207.229566,33.108672,31.411964,29.551648,14.155735,138.451075,0.555739,21.931020,16.421687,199.862453,139.787509,191.648687,139.036045,76.705561,138.490401,-0.000684,-1.923593,32.000000,-235.855247,139.307887,-0.346996,19.533434,0.596136,141346.649702,0.913497,40.397718,23.214827,8.317438,0.017483,0.017143,235.170079,32.000000,242.870815,227.194060,224.690600,220.508940,32.000000,211.400401,68.436226,57.155434,99.111847,99.442053,33.628588,34.100606,34.622377,17.581759,32.671607,59.543703,31.441554
16.733125,30.475748,138.720331,207.231540,33.091534,31.417063,29.612173,14.157447,138.477793,0.555718,21.871895,16.462872,199.896740,139.856266,191.702966,139.049655,76.700274,138.617482,-0.000683,-1.923496,32.000000,-235.851404,139.345494,-0.346967,19.560184,0.596407,141336.144994,0.909890,40.293112,23.170741,8.294829,0.005798,0.028353,235.565542,32.000000,242.468787,227.306701,227.043769,220.669904,32.000000,210.948470,68.421525,57.170028,99.131169,99.442053,33.640634,34.100606,34.588996,17.581759,32.554145,59.543487,31.663050
16.723223,30.441567,138.797884,207.226465,33.083002,31.422169,29.614854,14.154593,138.500762,0.555733,21.830731,16.391631,199.857498,139.863852,191.657570,139.033926,76.665052,138.555045,-0.000684,-1.923423,32.000000,-235.854258,139.273461,-0.346982,19.524360,0.596010,141345.896952,0.916447,40.343428,23.122300,8.310579,0.049244,0.011932,235.884033,32.000000,242.107253,227.319984,228.213791,220.578287,32.000000,210.841725,68.433867,57.137030,99.136154,99.442053,33.630973,34.100606,34.599391,17.581759,32.440243,59.542120,31.670607
16.711620,30.431723,138.710372,207.227593,33.062125,31.427294,29.647998,14.157447,138.534179,0.555751,21.858130,16.346891,199.809715,139.822173,191.650674,139.125114,76.651858,138.690451,-0.000684,-1.923338,32.000000,-235.850912,139.350552,-0.346950,19.528477,0.594436,141346.465781,0.912825,40.230281,23.188198,8.290163,0.079003,0.007135,236.199815,32.000000,241.831524,227.861675,229.418243,219.748212,32.000000,211.576552,68.452206,57.128230,99.153386,99.442053,33.642867,34.100606,34.610367,17.581759,32.444736,59.541235,31.581172
16.709946,30.431723,138.908258,207.227593,33.033157,31.437485,29.469962,14.157019,138.501227,0.555786,21.883697,16.411438,199.858341,139.926635,191.597796,139.146362,76.658337,138.566123,-0.000684,-1.923246,32.000000,-235.852160,139.277681,-0.347219,19.512846,0.595936,141379.403468,0.913378,40.220035,23.193647,8.299709,0.073616,0.000000,235.981939,32.000000,242.202711,227.927402,227.491619,219.837894,32.000000,211.860863,68.417789,57.143488,99.134023,99.442053,33.668201,34.100606,34.605623,17.581759,32.414965,59.545523,31.673689
16.757027,30.432817,138.805931,207.225338,33.022288,31.445185,29.667381,14.155878,138.487010,0.555611,21.845326,16.320956,199.822932,139.887974,191.548227,139.160052,76.689143,138.598283,-0.000683,-1.923154,32.000000,-235.853793,139.286656,-0.347194,19.546678,0.595943,141410.942765,0.913141,40.238251,23.271397,8.300235,0.055883,0.000000,235.324432,32.000000,242.612642,228.114489,225.897476,219.659142,32.000000,212.380665,68.418734,57.125062,99.130349,99.442053,33.662533,34.100606,34.595527,17.581759,32.423161,59.541589,31.573982
16.719042,30.420511,138.904405,207.219136,32.995220,31.452850,29.654146,14.153166,138.512901,0.555605,21.803082,16.347646,199.816886,139.932896,191.619557,139.091334,76.718345,138.689598,-0.000683,-1.923070,32.000000,-235.857160,139.423934,-0.347224,19.513371,0.597070,141453.618482,0.919051,40.242301,23.205645,8.312909,0.056696,0.006772,235.350072,32.000000,242.914508,227.384104,224.486349,220.435299,32.000000,211.611324,68.445053,57.166067,99.165635,99.442053,33.667001,34.100606,34.593773,17.581759,32.384818,59.542346,31.688802
16.704489,30.397542,138.847966,207.222237,32.978256,31.461724,29.870413,14.158446,138.449537,0.555601,21.734101,16.375505,199.744117,139.922516,191.602454,139.114053,76.708686,138.618645,-0.000682,-1.923005,32.000000,-235.851880,139.356772,-0.347224,19.532018,0.595017,141453.514817,0.910505,40.129620,23.190174,8.283446,0.023551,0.017391,235.363614,32.000000,242.942362,227.233630,225.834700,220.595709,32.000000,211.202319,68.440135,57.127793,99.144985,99.442053,33.660111,34.100606,34.609636,17.581759,32.389096,59.549427,31.670460
16.694019,30.397542,138.799628,207.222237,32.974396,31.465582,29.670530,14.158304,138.521307,0.555448,21.735271,16.343199,199.821107,139.930529,191.689910,139.056867,76.710615,138.618665,-0.000681,-1.922897,32.000000,-235.853334,139.417324,-0.347222,19.537263,0.597139,141483.182162,0.913251,40.209088,23.204503,8.308156,0.024459,0.048005,235.902547,32.000000,242.141380,227.115674,227.688495,220.616234,32.000000,210.959298,68.430773,57.110297,99.156094,99.442053,33.625247,34.100606,34.607029,17.581759,32.313425,59.544018,31.497900
16.664023,30.402191,138.874725,207.219136,32.976533,31.472013,29.721817,14.151026,138.549004,0.555462,21.796190,16.267535,199.866072,139.924883,191.734133,139.060672,76.697834,138.616121,-0.000680,-1.922823,32.000000,-235.856023,139.344130,-0.347239,19.565089,0.596877,141525.290018,0.907664,40.221323,23.180341,8.312015,0.014883,0.038266,236.138241,32.000000,242.098961,227.538026,228.911281,220.363781,32.000000,211.253736,68.449108,57.101070,99.179744,99.442053,33.662492,34.100606,34.607374,17.581759,32.333634,59.546054,31.484988
16.676066,30.409847,138.750468,207.222519,32.996606,31.475911,29.771975,14.158446,138.569500,0.555476,21.816766,16.424236,199.822556,139.948779,191.652661,139.161642,76.666663,138.586323,-0.000680,-1.922811,32.000000,-235.851880,139.429215,-0.347224,19.609358,0.596898,141545.807902,0.914485,40.246664,23.178421,8.314332,0.000537,0.032482,236.258809,32.000000,242.165282,227.876444,228.720357,219.892344,32.000000,211.842546,68.440335,57.103555,99.207936,99.442053,33.609072,34.100606,34.609929,17.581759,32.364324,59.544225,31.528421
16.682592,30.441840,138.834657,207.223083,33.001407,31.479744,29.572775,14.156448,138.523374,0.555418,21.918085,16.320227,199.812086,139.933242,191.642109,139.099668,76.720082,138.655661,-0.000679,-1.922816,32.000000,-235.856665,139.385448,-0.347184,19.623652,0.596942,141595.331203,0.914805,40.323985,23.189990,8.333805,0.000000,0.019523,235.506546,32.000000,242.569675,228.047667,226.366787,219.722544,32.000000,211.909296,68.427906,57.066515,99.190196,99.442053,33.649221,34.100606,34.605613,17.581759,32.368495,59.548168,31.491884
16.676438,30.441840,138.726177,207.223083,32.977809,31.483579,29.715593,14.156163,138.548095,0.555411,21.854702,16.282256,199.820156,139.953510,191.684570,139.070862,76.732583,138.598731,-0.000680,-1.922796,32.000000,-235.853672,139.359220,-0.347186,19.595747,0.595175,141627.507652,0.912710,40.302451,23.206952,8.320336,0.006377,0.049803,235.589262,32.000000,242.852685,227.911181,225.402146,219.966482,32.000000,212.207579,68.454210,57.064522,99.225651,99.442053,33.597239,34.100606,34.608818,17.581759,32.484024,59.540694,31.438033
16.667815,30.459888,138.872729,207.218008,32.966148,31.486137,29.737474,14.160587,138.495479,0.555586,21.813859,16.283269,199.852840,139.973105,191.642650,139.115704,76.760227,138.585199,-0.000682,-1.922182,32.000000,-235.848920,139.450934,-0.347501,19.604323,0.594904,141625.570440,0.918666,40.318635,23.186592,8.322128,0.016369,0.051890,235.223448,32.000000,243.095210,227.180408,224.757061,220.522970,32.000000,211.244150,68.460947,57.047753,99.198437,99.442053,33.666634,34.100606,34.623200,17.581759,32.551276,59.550076,31.464445
16.697895,30.457153,138.817848,207.223646,32.950453,31.486195,29.661166,14.157590,138.528275,0.555576,21.727303,16.356780,199.935793,139.852331,191.739406,139.136013,76.750002,138.681616,-0.000683,-1.921587,32.000000,-235.850442,139.377453,-0.347455,19.598212,0.595717,141638.390767,0.914711,40.333544,23.146948,8.318693,0.052005,0.031833,235.777716,32.000000,242.535250,227.181507,226.924918,220.658589,32.000000,211.136559,68.471324,57.058272,99.186063,99.442053,33.629243,34.100606,34.597158,17.581759,32.546456,59.550470,31.494159
16.740547,30.446215,138.863497,207.219982,32.921484,31.486207,29.712286,14.150740,138.583531,0.555577,21.731797,16.517403,199.892261,139.903880,191.697721,139.186532,76.731614,138.755080,-0.000683,-1.921565,32.000000,-235.854177,139.336176,-0.347401,19.633539,0.596015,141645.005956,0.914640,40.372490,23.112851,8.331790,0.051259,0.036187,236.084875,32.000000,242.420839,227.223824,228.356359,220.753446,32.000000,211.095149,68.481651,57.038400,99.166934,99.442053,33.638114,34.100606,34.589912,17.581759,32.551107,59.540409,31.690857
16.959903,30.446215,138.899872,207.219982,32.928274,31.486703,29.747436,14.162157,138.636787,0.555608,21.799150,16.724557,199.951164,140.025570,191.659591,139.230707,76.737265,138.845015,-0.000684,-1.921549,32.000000,-235.844728,139.541752,-0.347397,19.766741,0.595477,141638.113726,0.915279,40.296892,23.169043,8.313494,0.063144,0.000000,236.320105,32.000000,242.096543,227.825282,229.281930,219.839766,32.000000,211.625003,68.472333,57.042018,99.169233,99.442053,33.659718,34.100606,34.442835,17.581759,32.517687,59.545307,31.709712
17.912869,30.464810,139.309035,207.222519,33.067960,31.496880,29.696256,14.159445,139.055581,0.555530,21.509603,17.791497,199.960146,140.406696,191.654767,139.564546,76.767271,139.021053,-0.000684,-1.921636,32.000000,-235.845800,139.879063,-0.347883,20.151215,0.593631,141627.246456,0.911271,40.182815,23.222440,8.295039,0.079606,0.007974,236.052078,32.000000,242.410304,227.948973,227.571570,219.758838,32.000000,211.652165,68.463517,57.034344,99.114629,99.442053,33.747073,34.100606,34.266208,17.581759,32.586886,59.545749,32.000173
17.956601,30.315782,139.518850,207.229566,33.506542,31.524840,29.714204,14.154593,139.420425,0.555461,17.477064,17.535679,199.797283,140.736253,191.662247,139.849633,76.730598,139.379085,-0.000683,-1.920551,32.000000,-235.854750,140.254045,-0.348003,20.114288,0.585377,141539.842572,0.898019,39.655631,23.259625,8.189898,0.059824,0.000333,235.523608,32.000000,242.776371,228.155022,225.827908,219.646189,32.000000,212.156159,68.460807,57.027804,99.081686,99.442053,33.900309,34.100606,33.828098,17.581759,32.073906,59.548641,32.297458
17.622066,29.322997,140.101093,207.210679,34.188065,31.579419,29.728252,14.149884,139.720526,0.555492,13.275102,17.165810,199.659151,141.147354,191.728997,140.263941,76.721958,139.785579,-0.000683,-1.917108,32.000000,-235.856181,140.544653,-0.347814,20.033145,0.557441,141208.769786,0.850296,37.444465,23.313407,7.777036,0.071791,0.005257,235.371433,32.000000,243.005874,227.335123,224.589758,220.273196,32.000000,211.361177,68.441598,57.010859,99.082091,99.442053,34.038189,34.100606,33.863139,17.581759,32.077119,59.541215,32.300686
17.502389,29.322997,140.133103,207.210679,34.938842,31.634050,29.690778,14.157305,139.857716,0.555264,12.298771,17.157149,199.620625,141.250856,191.821630,140.384143,76.740930,139.925224,-0.000685,-1.912514,32.000000,-235.852694,140.720780,-0.347993,19.979277,0.558394,141283.334887,0.848091,37.195377,23.520249,7.769781,0.065923,0.006561,235.586900,32.000000,243.158820,227.150375,225.685091,220.572839,32.000000,211.337468,68.426919,57.022528,99.081326,99.442053,34.147536,34.100606,34.019028,17.581759,28.624744,59.549103,32.021743
17.306955,28.414294,140.354178,207.118778,35.667082,31.682056,29.686516,14.158304,139.948279,0.555368,12.580533,16.953802,199.679237,141.352178,191.828473,140.582835,76.757830,140.010456,-0.000685,-1.907326,32.000000,-235.849400,140.881022,-0.347997,19.915810,0.567630,141293.203018,0.863892,36.972962,23.721693,7.950322,0.021620,0.007151,236.021538,32.000000,242.342620,226.990666,227.857488,220.719350,32.000000,211.006586,68.448012,57.000082,99.092586,99.442053,34.191345,34.100606,34.053991,17.581759,25.458013,59.538757,32.037591
17.292905,28.144224,140.256202,207.019268,36.323291,31.725066,29.731455,14.163726,139.964489,0.555399,13.086884,16.838859,199.744461,141.329217,191.879955,140.661598,76.745011,140.256006,-0.000684,-1.903320,32.000000,-235.839716,140.765381,-0.347988,19.907470,0.572460,141574.318889,0.872628,37.251353,23.768859,8.006513,0.014067,0.022360,236.250503,32.000000,242.126242,227.518231,229.087260,220.390848,32.000000,211.182361,68.416418,57.013147,99.100953,99.442053,34.219065,34.100606,34.093124,17.581759,24.503679,59.549309,31.766792
17.087022,28.116343,140.495599,206.937237,36.936298,31.758080,29.623042,14.152310,139.993441,0.555272,13.769604,16.780985,199.754899,141.476359,191.894488,140.803544,76.744166,140.197576,-0.000686,-1.899894,32.000000,-235.855558,140.979613,-0.347974,19.909437,0.578067,141518.795312,0.882444,36.800507,23.792301,8.109698,0.014281,0.032358,236.466465,32.000000,242.163755,227.803809,228.902224,219.757253,32.000000,211.505319,68.416337,56.981034,99.124605,99.442053,34.299788,34.100606,34.147688,17.581759,24.484797,59.548198,31.994084
17.009391,28.116343,140.358756,206.937237,37.512965,31.788574,29.707888,14.156734,140.079584,0.555503,14.459637,16.701591,199.732584,141.425646,191.919467,140.582895,76.753221,140.146335,-0.000686,-1.897642,32.000000,-235.850970,141.033474,-0.347990,19.893386,0.578780,141623.741186,0.882492,36.563511,23.921243,8.110621,0.019557,0.044533,235.690162,32.000000,242.711636,227.896064,226.522345,219.612963,32.000000,211.944542,68.398218,57.015347,99.115376,99.442053,34.286557,34.100606,34.221607,17.581759,24.368870,59.538117,31.800541
16.924928,28.152425,140.444255,206.860844,38.011594,31.815239,29.725098,14.150883,140.104132,0.555626,15.048944,16.579922,199.689049,141.418980,191.908097,140.634249,76.767129,140.174601,-0.000686,-1.895969,32.000000,-235.861410,140.881596,-0.348027,19.854991,0.583761,141842.518368,0.897669,37.022706,23.894470,8.222357,0.005519,0.030256,235.605403,32.000000,243.048828,227.800666,225.231849,219.751596,32.000000,211.773609,68.408968,57.029616,99.125725,99.442053,34.316098,34.100606,34.220364,17.581759,24.475170,59.545189,31.757254
16.893455,28.222128,140.325854,206.803903,38.489429,31.839364,29.667808,14.155307,139.983853,0.555780,15.554168,16.467716,199.634843,141.455213,191.934170,140.557999,76.747789,140.264073,-0.000686,-1.894308,32.000000,-235.849938,140.872967,-0.348007,19.869547,0.586028,142004.576914,0.900205,37.207566,23.861188,8.251839,0.011428,0.043146,235.410010,32.000000,243.260067,227.085936,224.699631,220.438640,32.000000,210.995888,68.382118,56.999868,99.131747,99.442053,34.305009,34.100606,34.264564,17.581759,24.698514,59.544048,31.859822
16.798976,28.325727,140.414712,206.777688,38.927944,31.860961,29.684802,14.157733,139.991019,0.555943,15.984692,16.538691,199.690329,141.333010,191.955023,140.671739,76.786172,140.213609,-0.000685,-1.892624,32.000000,-235.850135,140.847330,-0.347954,19.786174,0.589544,142163.625915,0.905174,37.445535,23.860645,8.298071,0.031427,0.039694,235.962473,32.000000,242.618150,227.098787,227.204599,220.485730,32.000000,210.721108,68.390481,57.007504,99.119012,99.442053,34.315393,34.100606,34.259051,17.581759,24.680425,59.537675,31.851311
16.825906,28.325727,140.285477,206.777688,39.307265,31.880033,29.640067,14.161158,139.964535,0.555999,16.512390,16.424511,199.692391,141.302831,191.964036,140.633279,76.814029,140.089053,-0.000686,-1.890952,32.000000,-235.848185,140.800012,-0.347966,19.761076,0.590035,142320.973030,0.909510,37.590671,23.922278,8.306522,0.011328,0.021389,236.195605,32.000000,242.306746,227.147927,228.461185,220.512013,32.000000,210.610865,68.407397,57.010323,99.149380,99.442053,34.315830,34.100606,34.292737,17.581759,25.022935,59.547569,31.618296
16.788526,28.479627,140.367861,206.771204,39.695890,31.893970,29.685567,14.159445,139.828804,0.556031,17.022217,16.482738,199.707953,141.280239,191.865441,140.555455,76.719218,140.046041,-0.000685,-1.891036,32.000000,-235.849898,140.731568,-0.347665,19.676235,0.595144,142473.159756,0.915129,37.921375,23.860043,8.358528,0.013313,0.009483,236.287848,32.000000,242.207655,227.793765,229.576469,219.598630,32.000000,211.220362,68.389914,56.984592,99.162875,99.442053,34.334905,34.100606,34.315286,17.581759,25.541055,59.547972,31.686161
