OSU 80 Ton Compressor Load Stand
16.736870,28.651845,140.108647,206.772614,40.092739,31.907893,29.818462,14.159160,139.828518,0.556044,17.458824,16.380441,199.690141,141.257605,191.828507,140.465532,76.733602,139.955320,-0.000685,-1.891104,32.000000,-235.847233,140.713172,-0.347702,19.681218,0.595443,142531.932804,0.915538,37.856539,23.773288,8.337470,0.030026,0.052973,236.168764,32.000000,242.509987,227.891067,227.688399,219.556643,32.000000,211.409091,68.387771,57.037629,99.178100,99.442053,34.275462,34.100606,34.335683,17.581759,26.123858,59.542641,31.582786
16.703057,28.804659,140.114569,206.794037,40.399794,31.921899,29.568477,14.151311,139.773763,0.556029,17.827950,16.278704,199.535155,141.092502,191.801605,140.325670,76.720066,139.894745,-0.000685,-1.891166,32.000000,-235.853606,140.634838,-0.347568,19.633801,0.599424,142718.259088,0.916973,38.100456,23.847752,8.360940,0.060983,0.020593,235.603173,32.000000,242.867860,227.898605,225.954341,219.621932,32.000000,211.782185,68.364209,57.001943,99.187774,99.442053,34.289954,34.100606,34.317489,17.581759,26.110141,59.541884,31.695846
16.726613,28.804659,140.057988,206.794037,40.660113,31.930780,29.710930,14.160016,139.600072,0.556092,18.101591,16.286921,199.589629,141.061730,191.849551,140.271466,76.770279,139.793589,-0.000684,-1.891284,32.000000,-235.850146,140.557233,-0.347397,19.635007,0.600276,142857.859525,0.916573,38.397328,23.790434,8.371257,0.044612,0.000000,235.416914,32.000000,243.016063,227.195766,224.606842,220.205979,32.000000,210.726864,68.402170,57.018932,99.186169,99.442053,34.279621,34.100606,34.336287,17.581759,26.628324,59.540212,31.556374
16.680187,28.937247,140.118301,206.815742,40.900853,31.938441,29.736968,14.158732,139.663999,0.556125,18.410306,16.424684,199.649316,141.115583,191.816581,140.281101,76.774180,139.857927,-0.000686,-1.891348,32.000000,-235.849136,140.518748,-0.347454,19.621317,0.602912,142998.437605,0.926997,38.631903,23.775292,8.388558,0.040595,0.004483,235.684865,32.000000,243.171683,227.166240,225.835608,220.221843,32.000000,210.605391,68.350494,57.023864,99.176733,99.442053,34.291353,34.100606,34.340284,17.581759,27.077210,59.543094,31.613821
16.649749,29.082686,139.932422,206.853233,41.134152,31.946060,29.577269,14.155307,139.604352,0.556183,18.612566,16.298618,199.688588,141.066483,191.784951,140.361773,76.731376,139.795083,-0.000687,-1.891427,32.000000,-235.855839,140.510755,-0.347455,19.588299,0.602443,143001.085655,0.921463,38.574932,23.677167,8.373362,0.043015,0.000000,236.094156,32.000000,242.288765,226.964440,227.672112,220.398321,32.000000,210.212923,68.332358,57.027816,99.189571,99.442053,34.255783,34.100606,34.374956,17.581759,27.571642,59.544313,31.814114
16.657719,29.209265,139.785864,206.880013,41.341902,31.949859,29.621076,14.156163,139.536564,0.556306,18.857137,16.282256,199.694523,140.954945,191.819047,140.121258,76.733023,139.673672,-0.000688,-1.891493,32.000000,-235.851377,140.353020,-0.347487,19.591315,0.604272,143101.829078,0.923816,38.819868,23.703742,8.400284,0.018231,0.000000,236.321753,32.000000,242.125268,227.393063,229.123726,219.840186,32.000000,210.826487,68.355381,57.028817,99.234504,99.442053,34.245541,34.100606,34.380676,17.581759,27.562308,59.548257,31.645809
16.650661,29.209265,139.925695,206.880013,41.526480,31.953627,29.663860,14.156448,139.490270,0.556429,19.205723,16.282217,199.723836,140.983777,191.765698,140.196188,76.738553,139.662040,-0.000690,-1.891564,32.000000,-235.851419,140.401111,-0.347572,19.614263,0.605873,143226.048027,0.931099,39.039099,23.716777,8.404476,0.023151,0.012374,236.472912,32.000000,242.126794,227.793996,228.785698,219.591028,32.000000,211.190102,68.336629,57.036781,99.227458,99.442053,34.273464,34.100606,34.371626,17.581759,27.993559,59.541087,31.693131
16.634203,29.311241,139.738779,206.900027,41.682642,31.953339,29.605612,14.163298,139.393500,0.556558,19.443352,16.265026,199.758434,140.832068,191.697954,140.089604,76.727221,139.511036,-0.000690,-1.891656,32.000000,-235.846209,140.335845,-0.347517,19.571724,0.605559,143285.772014,0.929645,39.146346,23.657592,8.391657,0.011579,0.000000,235.754052,32.000000,242.616289,227.887964,226.429255,219.356180,32.000000,211.465128,68.343065,57.036562,99.215611,99.442053,34.215846,34.100606,34.383912,17.581759,28.340115,59.542209,31.628348
16.614244,29.394354,139.774890,206.922860,41.835104,31.953086,29.578967,14.162157,139.351826,0.556554,19.657317,16.222300,199.623304,140.815592,191.719167,139.996380,76.765652,139.554460,-0.000691,-1.892893,32.000000,-235.849645,140.222287,-0.347426,19.490423,0.605365,143302.457506,0.928822,39.163466,23.646547,8.403612,0.039479,0.012695,235.721858,32.000000,242.784359,227.678597,225.026561,219.745859,32.000000,211.431793,68.343103,57.045872,99.238227,99.442053,34.231886,34.100606,34.395856,17.581759,28.621835,59.546969,31.651605
16.613993,29.458330,139.690142,206.955278,41.960448,31.953061,29.681627,14.157447,139.266542,0.556681,19.812300,16.263561,199.652262,140.704361,191.741409,139.992323,76.784284,139.519877,-0.000691,-1.894739,32.000000,-235.854354,140.260978,-0.347596,19.534011,0.606761,143351.815437,0.931815,39.305385,23.586258,8.400690,0.016928,0.020300,235.519546,32.000000,242.966929,227.009732,224.858732,220.097876,32.000000,210.770411,68.353043,57.052998,99.220683,99.442053,34.210700,34.100606,34.390177,17.581759,28.615673,59.545248,31.576624
16.611131,29.458330,139.721689,206.955278,42.087845,31.950522,29.760080,14.155307,139.263094,0.556686,19.868796,16.206354,199.666875,140.697653,191.784250,139.899240,76.765155,139.365596,-0.000692,-1.896564,32.000000,-235.853872,140.204669,-0.347735,19.553654,0.609896,143369.156897,0.933987,39.436978,23.568428,8.412955,0.003547,0.016410,235.979664,32.000000,242.426998,226.956494,226.868712,220.411329,32.000000,210.710683,68.339043,57.056927,99.240952,99.442053,34.228271,34.100606,34.398260,17.581759,28.832192,59.542887,31.654540
16.574546,29.498247,139.565636,206.986568,42.216314,31.950489,29.723894,14.157733,139.264376,0.556720,20.017020,16.196110,199.722759,140.806438,191.731749,139.771120,76.729287,139.375858,-0.000694,-1.896687,32.000000,-235.853577,140.106426,-0.348039,19.537761,0.608454,143382.815608,0.930908,39.501564,23.533389,8.407981,0.006470,0.015324,236.240246,32.000000,242.181127,227.033113,228.314679,220.294754,32.000000,210.794478,68.366574,57.058706,99.251724,99.442053,34.175518,34.100606,34.399029,17.581759,28.965484,59.548129,31.525780
16.580233,29.555936,139.608134,207.008838,42.347210,31.947929,29.617862,14.153880,139.167691,0.556723,20.259898,16.249597,199.831192,140.650551,191.741338,139.786173,76.741635,139.387676,-0.000695,-1.897951,32.000000,-235.853496,140.053625,-0.347724,19.553366,0.607919,143382.258429,0.928546,39.508519,23.479287,8.411329,0.011038,0.024204,236.447449,32.000000,241.906794,227.626918,229.113486,219.617972,32.000000,211.275719,68.348805,57.051230,99.252126,99.442053,34.203100,34.100606,34.412723,17.581759,29.160785,59.543045,31.453513
16.574961,29.595580,139.430775,207.028852,42.428381,31.944107,29.672150,14.155164,139.098370,0.556701,20.475941,16.218719,199.891528,140.566030,191.650970,139.796095,76.750929,139.240411,-0.000696,-1.899786,32.000000,-235.854998,140.067473,-0.347700,19.616020,0.608892,143431.737375,0.931887,39.637435,23.520027,8.420480,0.002795,0.000000,236.085201,32.000000,242.243580,227.906159,227.643359,219.503811,32.000000,211.253649,68.345700,57.062833,99.263191,99.442053,34.187766,34.100606,34.422756,17.581759,29.156267,59.543595,31.502302
16.567772,29.595580,139.493149,207.028852,42.535254,31.940328,29.683270,14.155450,139.123171,0.556719,20.609263,16.201461,199.820915,140.560606,191.630192,139.767533,76.761172,139.199233,-0.000696,-1.901604,32.000000,-235.849960,140.079342,-0.348047,19.604428,0.608415,143432.731948,0.934941,39.681280,23.513291,8.420155,0.011781,0.052810,235.617185,32.000000,242.558555,227.986905,225.863184,219.418794,32.000000,211.722904,68.334934,57.068355,99.251511,99.442053,34.168167,34.100606,34.429465,17.581759,29.289738,59.546752,31.505090
16.547154,29.607337,139.301065,207.040692,42.675941,31.936586,29.674276,14.163156,139.001435,0.557074,20.681153,16.141918,199.758330,140.615946,191.602171,139.615683,76.772678,139.311740,-0.000696,-1.901694,32.000000,-235.840123,139.949342,-0.348114,19.604585,0.606182,143427.014373,0.933512,39.733758,23.434046,8.412133,0.000115,0.023411,235.492065,32.000000,242.749634,227.157653,224.362217,220.040545,32.000000,211.015856,68.353756,57.074370,99.296825,99.442053,34.144698,34.100606,34.448338,17.581759,29.326505,59.547333,31.588582
16.560156,29.628663,139.323587,207.070855,42.794501,31.932826,29.666576,14.150883,139.027079,0.557288,20.728789,16.173503,199.800112,140.424886,191.596807,139.644807,76.750994,139.060809,-0.000695,-1.901740,32.000000,-235.853543,139.816332,-0.347772,19.565535,0.606752,143407.227093,0.933471,39.751265,23.404236,8.419548,0.001151,0.020696,235.607792,32.000000,242.841996,227.129831,226.059179,220.430110,32.000000,211.210098,68.338919,57.070287,99.269271,99.442053,34.115995,34.100606,34.436285,17.581759,29.396594,59.541619,31.672441
16.505978,29.679517,139.320869,207.099327,42.876900,31.932739,29.629690,14.153452,139.018534,0.557346,20.783835,16.208884,199.809462,140.389609,191.648229,139.560019,76.751950,139.137489,-0.000695,-1.903873,32.000000,-235.857694,139.841743,-0.347891,19.542508,0.606706,143397.498224,0.934874,39.813263,23.446186,8.418431,0.000139,0.024539,236.019330,32.000000,242.090163,226.964718,227.607656,220.619249,32.000000,210.850018,68.352973,57.054191,99.287453,99.442053,34.126998,34.100606,34.456286,17.581759,29.392816,59.543182,31.510593
16.513762,29.679517,139.149157,207.099327,42.947571,31.932683,29.658845,14.156448,138.949292,0.557416,20.953691,16.129850,199.830364,140.436650,191.665644,139.526998,76.713608,138.993570,-0.000696,-1.906030,32.000000,-235.850764,139.772787,-0.348120,19.540279,0.607654,143393.966040,0.934293,39.802899,23.348597,8.413181,0.019802,0.020511,236.262340,32.000000,241.919536,227.384736,228.997048,220.048644,32.000000,211.052365,68.366148,57.062910,99.323493,99.442053,34.057343,34.100606,34.470973,17.581759,29.566047,59.540901,31.463418
16.507504,29.769471,139.179889,207.117651,43.002387,31.931166,29.689210,14.157305,138.860421,0.557382,21.083238,16.113488,199.886104,140.266387,191.637833,139.399264,76.728168,139.054498,-0.000696,-1.907841,32.000000,-235.850563,139.640832,-0.348453,19.506001,0.609559,143434.563734,0.938742,39.985925,23.384106,8.440631,0.029205,0.027863,236.430340,32.000000,241.949546,227.751178,228.454848,219.569993,32.000000,211.273312,68.360263,57.075908,99.335677,99.442053,34.093724,34.100606,34.484059,17.581759,29.875583,59.550076,31.437592
16.461419,29.850676,139.072859,207.149787,43.012848,31.922054,29.685595,14.154165,138.743366,0.557594,21.258657,16.180034,199.897260,140.296688,191.608176,139.397754,76.703777,138.961903,-0.000696,-1.909614,32.000000,-235.854030,139.714703,-0.348146,19.468367,0.609096,143451.468858,0.937361,39.966917,23.353995,8.426254,0.046879,0.007012,235.594888,32.000000,242.391072,227.965936,226.063226,219.342100,32.000000,211.660043,68.330242,57.048850,99.329556,99.442053,34.036993,34.100606,34.504536,17.581759,30.155338,59.548759,31.443609
16.443356,29.941999,139.142046,207.173749,42.676810,31.895387,29.663278,14.156591,138.637106,0.557751,21.356536,16.073952,199.893392,140.135498,191.640432,139.340204,76.702438,138.872098,-0.000696,-1.910656,32.000000,-235.851113,139.715498,-0.347888,19.456041,0.610464,143473.266961,0.936920,40.072153,23.368422,8.431310,0.031973,0.012159,235.544196,32.000000,242.697108,227.773837,225.160299,219.761976,32.000000,211.616593,68.352828,57.071743,99.361545,99.442053,34.076149,34.100606,34.507726,17.581759,30.153818,59.539543,31.496286
16.454655,29.941999,139.063028,207.173749,42.108346,31.840774,29.643711,14.161300,138.743146,0.557715,21.353786,16.089545,199.799209,140.191429,191.612331,139.271573,76.638510,138.926596,-0.000697,-1.914288,32.000000,-235.850009,139.555254,-0.347940,19.453497,0.612315,143494.513265,0.939658,40.266047,23.348759,8.448412,0.039363,0.004509,235.393317,32.000000,242.825119,227.010453,224.930366,220.135982,32.000000,211.135362,68.322083,57.038473,99.327324,99.442053,34.034692,34.100606,34.523907,17.581759,30.470168,59.545788,31.528715
16.465658,30.046175,139.033599,207.198557,41.398476,31.777245,29.725522,14.153880,138.579152,0.557716,21.374413,16.111850,199.875145,140.123162,191.616561,139.247040,76.648539,138.691944,-0.000697,-1.920063,32.000000,-235.856283,139.541796,-0.347800,19.440043,0.612854,143416.584895,0.940846,40.401607,23.307347,8.461901,0.023612,0.000000,235.934934,32.000000,242.288380,226.959803,227.011832,220.480856,32.000000,211.063925,68.331473,57.065690,99.346324,99.442053,34.014778,34.100606,34.492204,17.581759,30.831829,59.540094,31.495773
16.471123,30.120822,138.946469,207.220545,40.690104,31.718850,29.684586,14.154165,138.611145,0.557584,21.508184,16.122531,199.956934,140.139108,191.635096,139.315613,76.625573,138.837024,-0.000697,-1.925895,32.000000,-235.855014,139.522502,-0.347994,19.371908,0.611479,143201.215437,0.939187,40.373932,23.397221,8.451288,0.024696,0.006059,236.106082,32.000000,242.119087,227.041432,228.151865,220.604214,32.000000,211.048365,68.353822,57.067272,99.370876,99.442053,33.994226,34.100606,34.522986,17.581759,31.091615,59.544008,31.485428
16.438152,30.154181,139.024253,207.232667,40.019685,31.667224,29.660669,14.158304,138.486004,0.557564,21.650531,16.108802,199.913036,140.095940,191.670458,139.145365,76.597972,138.735546,-0.000699,-1.931124,32.000000,-235.850220,139.455504,-0.347959,19.341066,0.610538,142943.463747,0.934312,40.451171,23.275430,8.443853,0.018663,0.000000,236.288706,32.000000,241.870598,227.557746,229.088919,219.745279,32.000000,211.598344,68.353751,57.066358,99.384894,99.442053,33.985348,34.100606,34.552967,17.581759,31.092844,59.540606,31.499588
16.435122,30.154181,138.867203,207.232667,39.374614,31.620186,29.689806,14.155307,138.467971,0.557500,21.717096,16.053825,199.959122,139.938462,191.584713,139.110424,76.558825,138.606037,-0.000698,-1.936373,32.000000,-235.850102,139.472575,-0.347972,19.342849,0.611365,142719.163640,0.933721,40.512445,23.367511,8.435762,0.011831,0.009750,236.031913,32.000000,242.185738,227.903509,227.191727,219.571310,32.000000,211.773531,68.318914,57.078245,99.365602,99.442053,33.966598,34.100606,34.553674,17.581759,31.210186,59.546487,31.504724
16.458521,30.195196,138.897088,207.247327,38.795810,31.578267,29.658641,14.153594,138.487996,0.557355,21.835106,16.084113,199.950733,139.872314,191.588673,139.072856,76.531286,138.650685,-0.000698,-1.941624,32.000000,-235.851487,139.426973,-0.348018,19.298947,0.612250,142527.314164,0.934962,40.626543,23.346774,8.457414,0.013183,0.019556,235.532676,32.000000,242.457617,227.993317,225.551078,219.599073,32.000000,212.038114,68.332569,57.071437,99.378480,99.442053,33.956006,34.100606,34.529759,17.581759,31.354377,59.538294,31.491811
16.443798,30.234844,138.805004,207.245917,38.279795,31.538892,29.681246,14.152738,138.462461,0.557402,21.823630,16.204922,199.946616,139.923496,191.572836,139.123827,76.553366,138.717737,-0.000699,-1.945697,32.000000,-235.852999,139.307827,-0.347961,19.321868,0.611005,142337.380975,0.932835,40.633968,23.324189,8.449417,0.000000,0.017528,235.322728,32.000000,242.652223,227.403642,224.329648,220.024945,32.000000,211.048574,68.331587,57.042627,99.375526,99.442053,33.943811,34.100606,34.557631,17.581759,31.494099,59.535757,31.284181
16.426508,30.266837,138.847645,207.248736,37.832039,31.505845,29.674501,14.157019,138.415095,0.557317,21.805874,16.161609,199.947247,139.956650,191.578950,139.109366,76.497875,138.634848,-0.000700,-1.949223,32.000000,-235.844948,139.296608,-0.347955,19.299366,0.611222,142169.413379,0.931294,40.617663,23.373016,8.439221,0.002644,0.006438,235.564952,32.000000,242.722470,227.195251,225.842333,220.371335,32.000000,211.245565,68.345614,57.077074,99.413313,99.442053,33.920646,34.100606,34.582915,17.581759,31.496488,59.550155,31.397901
16.413680,30.266837,138.697443,207.248736,37.382842,31.475362,29.665610,14.157305,138.348045,0.556993,21.759575,16.035518,199.997283,139.837364,191.634869,139.128557,76.444614,138.568041,-0.000699,-1.952737,32.000000,-235.849088,139.384510,-0.347685,19.265745,0.609899,142001.185678,0.930370,40.693370,23.382892,8.441177,0.000000,0.038650,235.892300,32.000000,241.865186,227.024333,227.741521,220.554282,32.000000,211.064758,68.343169,57.057317,99.391908,99.442053,33.899948,34.100606,34.589597,17.581759,31.610233,59.545208,31.355641
16.436875,30.277227,138.790073,207.256066,36.996041,31.448690,29.746733,14.151454,138.287769,0.556915,21.899777,16.062642,200.078122,139.792199,191.650994,139.031601,76.440951,138.608550,-0.000700,-1.956287,32.000000,-235.858381,139.220231,-0.347716,19.354651,0.610468,141900.584306,0.930688,40.767742,23.398878,8.452658,0.010785,0.034683,236.045503,32.000000,242.007674,227.397871,229.082596,220.161542,32.000000,211.651817,68.349886,57.062018,99.460537,99.442053,33.901146,34.100606,34.571654,17.581759,31.649080,59.541835,31.296507
16.426302,30.296368,138.665230,207.265087,36.611040,31.422064,29.724078,14.157305,138.252924,0.556851,21.932990,16.093671,200.112440,139.729537,191.616206,138.988721,76.448491,138.473851,-0.000701,-1.958644,32.000000,-235.855153,139.217761,-0.347740,19.378622,0.610885,141796.815851,0.930818,40.799206,23.420282,8.450112,0.008303,0.040432,236.332924,32.000000,241.979544,227.683551,228.385494,219.897201,32.000000,212.084419,68.342710,57.076658,99.468684,99.442053,33.885449,34.100606,34.593278,17.581759,31.718394,59.547155,31.503770
16.425145,30.300196,138.710515,207.267342,36.271533,31.399189,29.663270,14.157590,138.292925,0.556869,22.013073,16.099317,200.045999,139.764895,191.559082,138.930986,76.448083,138.462383,-0.000701,-1.958640,32.000000,-235.854048,139.092088,-0.347701,19.350035,0.607296,141673.150929,0.926161,40.752718,23.443262,8.443824,0.000000,0.026797,235.379411,32.000000,242.381989,227.832962,226.060041,219.794796,32.000000,212.125793,68.328401,57.064262,99.453447,99.442053,33.868487,34.100606,34.618231,17.581759,31.721410,59.542081,31.348451
16.433693,30.300196,138.606330,207.267342,35.944681,31.373777,29.691406,14.151026,138.261845,0.556897,22.008512,16.077970,200.093604,139.773827,191.581511,138.927519,76.451592,138.488140,-0.000701,-1.958666,32.000000,-235.856842,139.164493,-0.347731,19.363647,0.606011,141560.066471,0.926740,40.797779,23.371473,8.441659,0.000000,0.006325,235.399277,32.000000,242.602227,227.814312,224.873289,219.975422,32.000000,211.732940,68.330237,57.080451,99.490554,99.442053,33.860043,34.100606,34.600591,17.581759,31.737750,59.545680,31.331943
16.421062,30.276680,138.630221,207.272416,35.662888,31.348775,29.738155,14.151311,138.210484,0.556850,21.945820,16.104083,200.069033,139.610497,191.613346,138.841425,76.438807,138.434230,-0.000701,-1.959181,32.000000,-235.857048,139.052198,-0.347671,19.391053,0.606589,141459.086191,0.928040,40.804444,23.366409,8.445010,0.009922,0.051701,235.212265,32.000000,242.636504,227.206910,224.698867,220.349249,32.000000,211.097733,68.345275,57.079258,99.486924,99.442053,33.872480,34.100606,34.613836,17.581759,31.659032,59.548749,31.242362
16.405905,30.237579,138.640463,207.274954,35.396278,31.328824,29.685146,14.156020,138.233498,0.556811,21.899618,16.024000,200.061233,139.664470,191.648210,138.884924,76.446154,138.519417,-0.000701,-1.959730,32.000000,-235.849553,139.122987,-0.347663,19.429710,0.605273,141339.345701,0.925911,40.783487,23.375191,8.434278,0.000000,0.012134,235.818428,32.000000,242.020243,227.176348,227.160777,220.469774,32.000000,210.982425,68.376234,57.079455,99.498091,99.442053,33.864451,34.100606,34.633871,17.581759,31.526011,59.544441,31.311841
16.406742,30.214610,138.616128,207.284820,35.172767,31.308499,29.707461,14.162299,138.174893,0.556958,21.937465,16.111823,200.059652,139.645628,191.641139,138.856325,76.438313,138.287528,-0.000699,-1.961488,32.000000,-235.849666,139.040834,-0.347783,19.397347,0.604212,141229.807489,0.924404,40.790942,23.362250,8.442220,0.008540,0.021040,236.130717,32.000000,241.890453,227.294796,228.239890,220.633379,32.000000,211.206573,68.386892,57.080145,99.504892,99.442053,33.822379,34.100606,34.636255,17.581759,31.528429,59.546949,31.267600
16.413509,30.214610,138.611232,207.284820,35.005686,31.288180,29.750721,14.158018,138.125339,0.556982,21.980936,16.072455,200.105407,139.608395,191.642713,138.795002,76.402857,138.329933,-0.000698,-1.963240,32.000000,-235.849194,139.068695,-0.348144,19.376366,0.602905,141128.038624,0.926266,40.789028,23.395551,8.450644,0.000876,0.013933,236.207950,32.000000,241.838950,227.637156,229.354042,219.873644,32.000000,211.880726,68.384528,57.067633,99.518883,99.442053,33.845720,34.100606,34.646318,17.581759,31.450899,59.540783,31.251019
16.402731,30.240313,138.609781,207.293278,34.824704,31.269125,29.655167,14.157305,138.151429,0.556719,22.080755,16.060046,200.067203,139.533948,191.649116,138.823624,76.441714,138.336076,-0.000698,-1.964969,32.000000,-235.851055,139.036329,-0.348085,19.363437,0.603416,141030.940899,0.924872,40.764005,23.292700,8.448730,0.009908,0.002212,235.815694,32.000000,242.180295,227.887038,227.062707,220.009469,32.000000,212.223972,68.349826,57.077129,99.522242,99.442053,33.788692,34.100606,34.648651,17.581759,31.542460,59.551886,31.257109
16.410880,30.282423,138.558343,207.303990,34.679133,31.250116,29.680409,14.154308,138.152519,0.556540,22.115500,15.966084,200.040858,139.697504,191.654328,138.678184,76.428063,138.297982,-0.000699,-1.966728,32.000000,-235.852249,139.026969,-0.348002,19.376025,0.603530,140955.808433,0.922534,40.747400,23.348410,8.444948,0.012828,0.028231,235.309598,32.000000,242.533280,228.011894,225.499174,219.925816,32.000000,212.208578,68.350356,57.099579,99.510950,99.442053,33.822271,34.100606,34.657079,17.581759,31.691190,59.544549,31.263418
16.416341,30.341486,138.533428,207.317804,34.554164,31.234083,29.779757,14.153737,138.030677,0.556546,22.075166,16.104235,199.966151,139.546204,191.702451,138.660827,76.487067,138.307043,-0.000700,-1.967894,32.000000,-235.853475,139.072082,-0.348045,19.342613,0.603820,140862.996028,0.925627,40.799554,23.312485,8.450409,0.012345,0.007603,235.209178,32.000000,242.724366,227.353927,224.190404,220.357606,32.000000,211.371272,68.342780,57.114234,99.511877,99.442053,33.779019,34.100606,34.662158,17.581759,31.694064,59.551532,31.442802
16.438896,30.341486,138.561092,207.317804,34.438481,31.220149,29.639167,14.153737,138.149823,0.556460,22.007419,16.080194,199.987412,139.508522,191.692113,138.668976,76.428325,138.280598,-0.000701,-1.967916,32.000000,-235.855770,138.969292,-0.347984,19.331965,0.602842,140796.748733,0.923892,40.821662,23.307944,8.443078,0.000000,0.000720,235.367113,32.000000,242.523332,227.347425,225.936231,220.559979,32.000000,211.197869,68.361359,57.102725,99.476713,99.442053,33.816343,34.100606,34.653931,17.581759,31.902519,59.542838,31.388950
16.380803,30.374573,138.447519,207.336410,34.330337,31.204934,29.644694,14.155735,138.060459,0.556439,21.968528,16.063674,199.997650,139.469738,191.708275,138.728342,76.442585,138.228889,-0.000702,-1.967888,32.000000,-235.853116,138.964601,-0.347806,19.310775,0.603492,140712.602167,0.920147,40.867327,23.253267,8.438752,0.012715,0.010822,235.851219,32.000000,241.763358,227.170760,227.692972,220.571274,32.000000,211.203875,68.339432,57.095671,99.478973,99.442053,33.735002,34.100606,34.679207,17.581759,32.021046,59.543566,31.347571
16.419222,30.389886,138.453640,207.343740,34.241226,31.189730,29.662376,14.152881,138.057932,0.556428,22.093008,16.071379,200.114750,139.566065,191.741234,138.635035,76.464423,138.212323,-0.000700,-1.969011,32.000000,-235.860560,138.954568,-0.347646,19.311535,0.603152,140671.922452,0.922787,40.812023,23.299379,8.428856,0.021873,0.018491,236.128054,32.000000,241.799774,227.624757,229.063631,220.204731,32.000000,211.736922,68.372385,57.107580,99.529523,99.442053,33.768241,34.100606,34.677483,17.581759,32.078053,59.540979,31.309860
16.379835,30.410120,138.439239,207.341766,34.124536,31.173231,29.649741,14.151882,137.961486,0.556423,22.170856,16.046014,200.068882,139.500468,191.716176,138.596551,76.475089,138.215405,-0.000699,-1.970153,32.000000,-235.851396,138.938884,-0.347893,19.353261,0.604523,140630.909518,0.925620,40.987672,23.260417,8.451815,0.047811,0.018034,236.360528,32.000000,241.800324,227.932325,228.428751,219.981004,32.000000,211.989906,68.353417,57.138500,99.550741,99.442053,33.735661,34.100606,34.703379,17.581759,32.082020,59.554886,31.247204
16.359225,30.410120,138.505772,207.341766,34.019777,31.161798,29.608078,14.156448,138.118703,0.556436,22.206807,16.086804,200.017443,139.476650,191.716541,138.640232,76.501695,138.140963,-0.000698,-1.970130,32.000000,-235.855353,138.987014,-0.347918,19.344816,0.603443,140540.962918,0.922412,40.908659,23.230662,8.432412,0.051931,0.006906,235.389329,32.000000,242.318385,228.119058,226.103963,219.782333,32.000000,212.214332,68.352170,57.127544,99.537757,99.442053,33.775966,34.100606,34.730228,17.581759,32.156419,59.548503,31.492398
16.398081,30.416683,138.262853,207.351633,33.887673,31.150320,29.675590,14.151311,137.928391,0.556410,22.213198,16.048855,200.039889,139.454711,191.743549,138.573326,76.470277,138.262011,-0.000699,-1.968801,32.000000,-235.855245,138.911066,-0.347885,19.350770,0.602633,140484.167885,0.924654,41.025599,23.221469,8.451809,0.030466,0.000000,235.369537,32.000000,242.592775,227.858504,225.146610,220.144514,32.000000,212.109023,68.366289,57.154917,99.568912,99.442053,33.719923,34.100606,34.712643,17.581759,32.183412,59.538521,31.354394
16.433441,30.410120,138.332198,207.355862,33.764299,31.138847,29.599070,14.162870,137.968715,0.556160,22.161098,16.050343,199.968805,139.464312,191.743833,138.617481,76.528434,138.260511,-0.000700,-1.968194,32.000000,-235.844834,138.949710,-0.347808,19.381611,0.603242,140426.480742,0.926822,41.076276,23.159286,8.466524,0.025796,0.000000,235.306362,32.000000,242.777836,227.259470,224.932726,220.612087,32.000000,211.539511,68.380748,57.130805,99.535330,99.442053,33.700283,34.100606,34.703644,17.581759,32.164854,59.544923,31.232237
16.406632,30.406566,138.307977,207.364883,33.667074,31.127371,29.696372,14.154879,137.992104,0.555944,22.133753,16.001254,200.033443,139.466272,191.795841,138.521644,76.512031,138.284678,-0.000700,-1.969396,32.000000,-235.849547,138.840723,-0.347887,19.441800,0.601524,140378.612960,0.922121,40.987340,23.248549,8.431648,0.010562,0.000000,235.688779,32.000000,242.103438,227.280738,227.010368,220.840203,32.000000,211.205235,68.373443,57.118766,99.573090,99.442053,33.698243,34.100606,34.714042,17.581759,32.169027,59.536357,31.415362
16.379158,30.406566,138.228125,207.364883,33.586989,31.115920,29.648641,14.154451,137.915514,0.555863,22.181711,15.945435,200.003926,139.462092,191.817208,138.527409,76.496064,138.303675,-0.000700,-1.968257,32.000000,-235.854892,138.906048,-0.348197,19.435821,0.599759,140279.537383,0.922093,40.894028,23.189676,8.417726,0.021744,0.004013,235.897909,32.000000,242.044032,227.370276,228.381067,220.675838,32.000000,211.208124,68.387378,57.144268,99.586411,99.442053,33.651486,34.100606,34.745312,17.581759,32.160826,59.544343,31.364152
16.400891,30.399456,138.256983,207.371649,33.514577,31.104466,29.667823,14.161300,137.982835,0.555767,22.220345,16.067940,199.995500,139.373186,191.806159,138.515679,76.453984,138.173729,-0.000700,-1.966507,32.000000,-235.848862,138.789549,-0.348008,19.429343,0.598175,140246.064276,0.920279,40.956231,23.217622,8.430004,0.016966,0.001656,236.219954,32.000000,241.698429,227.868161,228.999731,220.030698,32.000000,211.771040,68.367731,57.102441,99.579911,99.442053,33.703160,34.100606,34.747659,17.581759,32.140241,59.544480,31.290564
16.421440,30.419965,138.290468,207.377287,33.455090,31.093066,29.678531,14.152738,137.922463,0.555751,22.287942,16.127764,200.109895,139.338524,191.792208,138.603437,76.498599,138.080119,-0.000701,-1.964797,32.000000,-235.859555,138.791429,-0.347822,19.390082,0.598529,140214.064001,0.923021,41.023708,23.242662,8.439269,0.027653,0.024365,235.801347,32.000000,242.122954,228.063486,227.308633,219.881626,32.000000,211.921391,68.360992,57.137329,99.571235,99.442053,33.661311,34.100606,34.739085,17.581759,32.215550,59.544520,31.499368
16.392414,30.413949,138.242710,207.380388,33.375209,31.084135,29.654571,14.159445,137.864776,0.555632,22.306949,16.011831,200.110906,139.268235,191.761460,138.515943,76.520290,138.099885,-0.000700,-1.964810,32.000000,-235.850553,138.873189,-0.347847,19.240961,0.598115,140172.971751,0.920805,40.963214,23.222659,8.429846,0.008570,0.014769,235.410475,32.000000,242.381825,228.235574,225.573798,219.881159,32.000000,212.141397,68.384188,57.143140,99.605597,99.442053,33.677433,34.100606,34.748337,17.581759,32.219823,59.541933,31.370021
16.384878,30.413949,138.254418,207.380388,33.340985,31.072655,29.688459,14.157876,137.858303,0.555500,22.289618,16.008962,200.055065,139.280042,191.792076,138.563592,76.526122,138.024857,-0.000699,-1.964340,32.000000,-235.850648,138.852367,-0.347870,19.220321,0.598784,140096.869881,0.918988,40.933299,23.133293,8.421336,0.000000,0.016208,235.115622,32.000000,242.652227,227.322974,224.453090,220.473463,32.000000,211.598856,68.359178,57.124534,99.588821,99.442053,33.634219,34.100606,34.776318,17.581759,32.203156,59.545395,31.239207
16.379785,30.419144,138.203006,207.392793,33.304703,31.065058,29.688063,14.157733,137.850642,0.555496,22.243545,15.991114,200.109114,139.372065,191.780467,138.541122,76.506404,138.121190,-0.000699,-1.965142,32.000000,-235.851938,138.716476,-0.347820,19.249065,0.603740,140054.632669,0.921138,40.998523,23.121053,8.433334,0.000000,0.005518,235.497378,32.000000,242.583192,227.369827,225.904459,220.753311,32.000000,211.592550,68.363838,57.109451,99.582447,99.442053,33.663098,34.100606,34.782747,17.581759,32.225435,59.541550,31.365913
16.428598,30.442387,138.312709,207.409989,33.242250,31.057479,29.733897,14.155307,137.897901,0.555488,22.247230,16.060322,200.091845,139.374370,191.817099,138.582700,76.490129,138.121865,-0.000699,-1.963684,32.000000,-235.854364,138.830056,-0.347839,19.266846,0.604347,140002.523141,0.920184,41.017036,23.079342,8.437928,0.006815,0.039251,235.911815,32.000000,241.911523,227.170686,227.770008,221.068594,32.000000,211.325771,68.401805,57.115488,99.606696,99.442053,33.649104,34.100606,34.759253,17.581759,32.310443,59.547313,31.249258
16.418515,30.456333,138.128612,207.417883,33.149168,31.053602,29.706166,14.155878,137.784883,0.555484,22.262322,16.062518,200.042255,139.212956,191.807644,138.465437,76.510173,138.024002,-0.000699,-1.962529,32.000000,-235.850023,138.663879,-0.347492,19.386516,0.603301,139983.005177,0.920278,41.034745,23.145126,8.437413,0.000073,0.006879,236.040632,32.000000,241.883792,227.727449,229.089534,220.378190,32.000000,211.689699,68.385219,57.094883,99.610981,99.442053,33.600964,34.100606,34.777436,17.581759,32.314945,59.545690,31.345076
16.436433,30.456333,138.227170,207.417883,33.121669,31.049750,29.653744,14.152881,137.842685,0.555509,22.359707,16.169491,199.979047,139.288750,191.787751,138.527795,76.498993,138.021984,-0.000699,-1.963713,32.000000,-235.855807,138.689435,-0.347528,19.384968,0.601859,139946.426920,0.915861,40.938166,23.161723,8.419021,0.000000,0.023306,236.164221,32.000000,241.894888,227.987309,228.387559,220.055942,32.000000,211.854911,68.388761,57.106901,99.610117,99.442053,33.602813,34.100606,34.769204,17.581759,32.367987,59.545287,31.239721
16.394811,30.470005,138.094193,207.416191,33.115562,31.045915,29.707685,14.150598,137.865408,0.555510,22.438265,16.107593,199.992800,139.234755,191.732234,138.468469,76.517348,138.052349,-0.000699,-1.961971,32.000000,-235.855959,138.784883,-0.347476,19.404821,0.597901,139927.067623,0.917213,40.976842,23.094880,8.412979,0.010810,0.024915,235.452950,32.000000,242.358888,228.252674,226.000850,219.683650,32.000000,211.965150,68.382509,57.130061,99.620777,99.442053,33.611838,34.100606,34.784053,17.581759,32.420173,59.538078,31.371929
16.468257,30.463443,138.174803,207.418729,33.076809,31.042059,29.662389,14.151168,137.914193,0.555491,22.354645,16.091271,199.881728,139.333528,191.747722,138.462521,76.517669,137.980278,-0.000698,-1.960216,32.000000,-235.857519,138.708443,-0.347443,19.390712,0.597720,139908.564686,0.917685,40.932906,23.105096,8.409803,0.026316,0.026467,235.448656,32.000000,242.540618,227.905447,224.889485,220.126262,32.000000,212.041531,68.384344,57.120123,99.589009,99.442053,33.569811,34.100606,34.763871,17.581759,32.402157,59.538776,31.260484
16.435681,30.453325,138.198148,207.420138,33.011795,31.038207,29.595005,14.158161,137.823450,0.555299,22.319361,15.954668,199.855374,139.264014,191.736497,138.439036,76.536564,137.894550,-0.000698,-1.958448,32.000000,-235.850362,138.748068,-0.347537,19.349563,0.597621,139903.264840,0.918340,41.048694,23.101265,8.423043,0.000000,0.028262,235.314006,32.000000,242.691907,227.259839,224.857219,220.633453,32.000000,211.484651,68.387362,57.116861,99.575734,99.442053,33.610462,34.100606,34.778504,17.581759,32.406872,59.549811,31.372002
16.429213,30.453325,138.119411,207.420138,32.961352,31.035368,29.720049,14.156020,137.889136,0.555137,22.235528,16.076143,199.873014,139.171665,191.818906,138.378875,76.542456,137.954277,-0.000697,-1.956733,32.000000,-235.853814,138.689964,-0.347740,19.307156,0.596643,139853.852805,0.915371,40.862077,23.066468,8.390372,0.023008,0.050445,235.781858,32.000000,242.135352,227.174332,227.275891,220.927475,32.000000,211.645455,68.390975,57.108302,99.571849,99.442053,33.533476,34.100606,34.800879,17.581759,32.376371,59.543566,31.311767
16.394882,30.424066,138.146099,207.419856,32.928030,31.031809,29.506110,14.154308,137.855553,0.555121,22.212975,16.003770,199.894084,139.126561,191.777702,138.402425,76.537173,137.887595,-0.000696,-1.954984,32.000000,-235.855035,138.651214,-0.348064,19.269810,0.598540,139835.390833,0.919201,40.931741,23.006548,8.408422,0.000000,0.033550,235.930881,32.000000,242.019967,227.201901,228.417181,221.105662,32.000000,211.562936,68.375657,57.069177,99.541437,99.442053,33.554990,34.100606,34.837228,17.581759,32.279242,59.545464,31.233118
16.443462,30.447583,138.106850,207.424367,32.899042,31.028020,29.583348,14.155878,137.761512,0.555145,22.326644,16.138214,199.946042,139.280328,191.731480,138.439850,76.531928,138.027593,-0.000697,-1.954394,32.000000,-235.852646,138.598778,-0.348021,19.277363,0.599763,139822.384991,0.915623,40.947597,23.029241,8.406940,0.013883,0.023011,236.247111,32.000000,241.873100,227.700360,229.028910,220.224925,32.000000,212.037643,68.379571,57.066824,99.537531,99.442053,33.515133,34.100606,34.805954,17.581759,32.365251,59.548641,31.293279
16.423519,30.439653,138.141928,207.427750,32.869564,31.024176,29.666345,14.160587,137.678782,0.555159,22.360165,16.127491,199.992456,139.262852,191.746129,138.399251,76.536066,137.831516,-0.000695,-1.952615,32.000000,-235.846297,138.650314,-0.348010,19.332149,0.601580,139811.785725,0.924092,41.002578,23.002611,8.426172,0.000293,0.030220,235.694185,32.000000,242.286436,228.046067,226.971992,220.159239,32.000000,212.111305,68.362575,57.063923,99.539557,99.442053,33.544933,34.100606,34.811901,17.581759,32.369805,59.551650,31.351166
16.427996,30.439653,138.064400,207.427750,32.839402,31.020356,29.659482,14.150312,137.851230,0.555139,22.413030,16.144668,200.002901,139.238222,191.730730,138.388161,76.560570,137.961302,-0.000694,-1.952042,32.000000,-235.854769,138.605450,-0.348256,19.308152,0.600220,139787.307099,0.918799,40.906931,23.074844,8.398891,0.014765,0.012145,235.462084,32.000000,242.662137,228.293630,225.572454,219.926098,32.000000,212.288075,68.384954,57.060059,99.542974,99.442053,33.485519,34.100606,34.825692,17.581759,32.346757,59.552496,31.271195
16.432133,30.441567,138.127585,207.437053,32.830326,31.017799,29.763064,14.156448,137.737730,0.555144,22.383933,16.121241,199.943130,139.244847,191.737673,138.372458,76.578318,137.895612,-0.000694,-1.952031,32.000000,-235.851419,138.599186,-0.348240,19.374242,0.598917,139772.050915,0.917250,40.947887,22.976868,8.411226,0.042085,0.028376,235.293418,32.000000,242.684017,227.496337,224.416198,220.609048,32.000000,211.544697,68.375398,57.034779,99.539411,99.442053,33.556931,34.100606,34.852418,17.581759,32.357886,59.542936,31.330036
16.406063,30.423793,138.096578,207.437899,32.819665,31.017797,29.700780,14.157162,137.824739,0.555125,22.309037,16.145346,199.908101,139.154373,191.721355,138.454498,76.535852,138.002269,-0.000694,-1.952073,32.000000,-235.852181,138.614747,-0.348240,19.421291,0.599331,139740.684847,0.917090,40.936907,23.014488,8.404214,0.050838,0.021046,235.517596,32.000000,242.639773,227.375112,226.135745,220.745106,32.000000,211.384500,68.380516,57.063146,99.510874,99.442053,33.482059,34.100606,34.853190,17.581759,32.300634,59.547037,31.352119
16.443003,30.434457,138.187627,207.450303,32.789509,31.015716,29.658239,14.155878,137.666881,0.555127,22.285385,16.127330,199.949934,139.191097,191.777029,138.392586,76.547640,137.918875,-0.000694,-1.950984,32.000000,-235.854613,138.675789,-0.348244,19.341669,0.597287,139718.441874,0.913589,40.928680,22.965303,8.405944,0.039058,0.000000,235.950002,32.000000,242.046144,227.299171,227.854574,220.976138,32.000000,211.368492,68.396509,57.034686,99.535592,99.442053,33.484712,34.100606,34.810712,17.581759,32.304946,59.545710,31.345076
16.436684,30.434457,138.092490,207.450303,32.744514,31.011917,29.755256,14.155164,137.825683,0.554913,22.338526,16.050596,200.048319,139.144871,191.801342,138.439951,76.527940,137.933996,-0.000696,-1.949828,32.000000,-235.853195,138.628412,-0.348179,19.272537,0.596281,139745.296337,0.916973,40.974855,23.058807,8.417411,0.002517,0.000000,236.208586,32.000000,241.969606,227.522443,229.267402,220.450608,32.000000,211.881705,68.388437,57.017654,99.519609,99.442053,33.467014,34.100606,34.845465,17.581759,32.346377,59.540635,31.302817
16.435955,30.466997,138.081613,207.454250,32.726025,31.011886,29.702271,14.158304,137.765082,0.554918,22.418436,16.101330,200.061704,139.126804,191.711495,138.303907,76.559510,137.987087,-0.000696,-1.948074,32.000000,-235.851859,138.634489,-0.347803,19.212480,0.598152,139718.507000,0.916115,40.894931,23.007114,8.404038,0.009119,0.000000,236.316651,32.000000,242.102495,227.843330,228.389640,220.227491,32.000000,212.314445,68.383842,57.010467,99.477373,99.442053,33.477803,34.100606,34.876558,17.581759,32.463950,59.536662,31.313455
16.453652,30.481490,138.084017,207.461862,32.706798,31.011886,29.644997,14.157019,137.776709,0.554905,22.514088,16.127010,199.994611,139.170706,191.708498,138.420945,76.544236,137.910222,-0.000695,-1.946339,32.000000,-235.851340,138.598451,-0.347679,19.247072,0.600149,139714.481704,0.913379,40.910416,23.034052,8.401481,0.010183,0.000000,235.572898,32.000000,242.598380,228.050550,225.949260,220.018856,32.000000,212.558119,68.397475,57.035244,99.475326,99.442053,33.448331,34.100606,34.849064,17.581759,32.519048,59.543733,31.348524
16.411391,30.515398,138.099669,207.476522,32.667777,31.011830,29.652708,14.153737,137.688439,0.554631,22.436547,16.106509,199.970339,139.186673,191.764732,138.466393,76.540423,137.812260,-0.000694,-1.943997,32.000000,-235.851672,138.625027,-0.347692,19.365849,0.602061,139709.901830,0.915118,40.944742,23.027885,8.401192,0.025055,0.000000,235.439965,32.000000,242.951725,227.320254,224.996111,220.695276,32.000000,211.539433,68.393734,56.986357,99.410646,99.442053,33.444199,34.100606,34.880636,17.581759,32.643373,59.544008,31.229523
16.418154,30.515398,138.027672,207.476522,32.636802,31.011865,29.714558,14.155878,137.689436,0.554627,22.436547,16.024020,199.970339,139.279675,191.764732,138.444902,76.540423,137.910549,-0.000693,-1.942834,32.000000,-235.853465,138.558152,-0.347637,19.416807,0.600640,139715.912111,0.915896,40.915880,23.006379,8.392302,0.015538,0.008167,235.439965,32.000000,242.951725,227.320254,224.996111,220.695276,32.000000,211.539433,68.393734,56.986357,99.410646,99.442053,33.409507,34.100606,34.884995,17.581759,32.646869,59.550981,31.464958
16.454107,30.551494,138.039973,207.487516,32.614989,31.009337,29.726458,14.158589,137.714048,0.554587,22.421965,16.084234,199.895134,139.130842,191.788984,138.303703,76.562851,137.874573,-0.000691,-1.941056,32.000000,-235.845509,138.635100,-0.347640,19.419823,0.597900,139746.396624,0.918168,41.053383,22.963292,8.414867,0.015860,0.029198,235.952443,32.000000,242.219110,227.163940,227.217729,220.834489,32.000000,211.234272,68.411367,57.002547,99.364310,99.442053,33.427541,34.100606,34.890694,17.581759,32.777629,59.546831,31.330476
16.430155,30.583488,138.156760,207.495974,32.568894,31.009271,29.685357,14.161158,137.713675,0.554593,22.524759,16.049280,199.906365,139.083983,191.720700,138.377005,76.552688,137.783441,-0.000690,-1.938782,32.000000,-235.846546,138.671606,-0.347728,19.405949,0.596044,139744.257615,0.915868,41.036791,23.010348,8.407015,0.005900,0.013462,236.336467,32.000000,242.049403,227.805879,229.400668,220.053806,32.000000,212.132398,68.408041,56.975152,99.313090,99.442053,33.394656,34.100606,34.882771,17.581759,32.896363,59.550883,31.366499
16.445987,30.597707,138.066703,207.502176,32.561511,31.009241,29.753333,14.160730,137.667811,0.554581,22.524759,16.005806,199.906365,139.197091,191.720700,138.361094,76.552688,137.912790,-0.000690,-1.937664,32.000000,-235.847138,138.635446,-0.347567,19.315941,0.595247,139719.716270,0.913433,40.984769,22.970700,8.389393,0.006093,0.018899,236.336467,32.000000,242.049403,227.805879,229.400668,220.053806,32.000000,212.132398,68.408041,56.975152,99.313090,99.442053,33.435199,34.100606,34.894683,17.581759,32.900321,59.545110,31.255935
16.435184,30.598527,138.107726,207.508942,32.553552,31.011749,29.816631,14.156877,137.746494,0.554566,22.503445,16.123131,199.930163,139.142016,191.707075,138.307532,76.503286,137.926893,-0.000691,-1.935346,32.000000,-235.851155,138.575793,-0.347358,19.283998,0.596452,139745.561252,0.916143,41.075452,22.937225,8.408732,0.006873,0.024494,235.587844,32.000000,242.689021,228.015692,225.584484,220.238660,32.000000,212.705180,68.384631,56.951840,99.206781,99.442053,33.357390,34.100606,34.903001,17.581759,32.957780,59.546270,31.269875
16.456583,30.598527,138.046966,207.508942,32.537331,31.011701,29.635571,14.157590,137.736911,0.554535,22.487237,16.115236,199.855972,139.124460,191.723223,138.363007,76.527056,137.812359,-0.000690,-1.933599,32.000000,-235.850769,138.528375,-0.347295,19.294829,0.598734,139744.899166,0.913168,41.050871,22.999154,8.395161,0.000000,0.006833,235.450695,32.000000,242.881291,227.293137,224.487735,220.696473,32.000000,211.701664,68.398026,56.950248,99.171371,99.442053,33.376193,34.100606,34.892190,17.581759,32.966716,59.549260,31.333631
16.391388,30.599895,138.067090,207.513453,32.548823,31.011699,29.613963,14.157305,137.715869,0.554440,22.444744,16.046726,199.915535,139.098727,191.761346,138.272105,76.549827,137.867902,-0.000691,-1.933203,32.000000,-235.854169,138.659758,-0.347150,19.274557,0.600086,139786.923259,0.911925,41.078164,23.055306,8.403175,0.013150,0.028631,235.636707,32.000000,242.746136,227.344484,226.287128,220.874414,32.000000,211.507684,68.394452,56.965590,99.126560,99.442053,33.336573,34.100606,34.898006,17.581759,32.977561,59.539947,31.251900
16.440652,30.572823,137.998527,207.519937,32.557785,31.011721,29.616192,14.153166,137.778086,0.554436,22.434376,16.082223,199.974592,139.011720,191.802978,138.409269,76.549072,137.905716,-0.000690,-1.933233,32.000000,-235.856668,138.476471,-0.346981,19.279985,0.599179,139765.237094,0.916261,41.025739,22.976706,8.388556,0.015300,0.049331,236.091738,32.000000,242.025997,227.183942,227.954082,220.952789,32.000000,211.201812,68.428546,56.973182,99.120609,99.442053,33.340948,34.100606,34.913637,17.581759,32.889619,59.546634,31.250506
16.461826,30.562705,138.143969,207.526703,32.551585,31.011723,29.686793,14.162014,137.675633,0.554457,22.493214,16.121446,200.034709,139.171949,191.787623,138.363356,76.550415,137.904116,-0.000691,-1.932046,32.000000,-235.845854,138.589904,-0.346953,19.358742,0.601193,139779.700977,0.920706,41.186989,22.980528,8.423148,0.000000,0.019135,236.359112,32.000000,241.824871,227.793051,229.252565,220.287237,32.000000,211.721065,68.423536,56.945343,99.086608,99.442053,33.323071,34.100606,34.942972,17.581759,32.895447,59.537399,31.350212
16.461020,30.562705,138.053289,207.526703,32.534845,31.011732,29.705369,14.155307,137.701123,0.554463,22.533598,16.051064,200.070172,139.076827,191.756913,138.298139,76.540882,137.829175,-0.000692,-1.932037,32.000000,-235.858462,138.616155,-0.346726,19.371147,0.599825,139750.942390,0.917726,41.039056,22.999384,8.393738,0.008353,0.033625,236.599596,32.000000,241.962487,227.969402,228.385567,220.140090,32.000000,212.180921,68.411853,56.966373,99.074508,99.442053,33.345979,34.100606,34.912795,17.581759,32.866059,59.548198,31.269875
16.413831,30.557510,138.100117,207.536289,32.556330,31.011718,29.653018,14.154308,137.696365,0.554438,22.593689,16.089050,200.002524,139.133901,191.738019,138.239935,76.533948,137.773653,-0.000691,-1.932035,32.000000,-235.856510,138.479082,-0.346574,19.426930,0.597252,139738.261523,0.914303,40.977081,22.997276,8.391777,0.002593,0.009144,235.645993,32.000000,242.501391,228.163853,226.198773,220.153225,32.000000,212.325689,68.400321,56.926442,99.054508,99.442053,33.319709,34.100606,34.950044,17.581759,32.853717,59.544805,31.313822
16.418266,30.569268,138.153682,207.553768,32.543006,31.011726,29.637122,14.154023,137.717816,0.554470,22.540100,16.187039,200.051660,139.101480,191.783896,138.286750,76.591495,137.815647,-0.000690,-1.931990,32.000000,-235.854993,138.560865,-0.346395,19.418249,0.596691,139743.210904,0.913778,40.979054,22.970932,8.386679,0.013473,0.000000,235.531009,32.000000,242.754135,227.835106,225.096571,220.571219,32.000000,212.196431,68.408068,56.960007,99.054023,99.442053,33.366787,34.100606,34.950686,17.581759,32.900238,59.544431,31.341628
16.493128,30.576378,138.079523,207.565045,32.519332,31.013013,29.690940,14.158304,137.751026,0.554477,22.490790,16.151360,200.015434,139.176884,191.764178,138.314664,76.572409,137.911996,-0.000690,-1.930225,32.000000,-235.851039,138.621762,-0.346658,19.342744,0.596029,139763.616860,0.918103,41.089510,22.951276,8.413643,0.021193,0.025436,235.564617,32.000000,242.912934,227.290867,225.127616,220.924032,32.000000,211.532241,68.416798,56.928818,99.031004,99.442053,33.303218,34.100606,34.939940,17.581759,32.906030,59.545710,31.308466
16.462914,30.576378,138.087690,207.565045,32.458096,31.016849,29.653230,14.156020,137.716546,0.554472,22.425559,16.108143,199.997359,139.066448,191.798174,138.327537,76.571603,137.869556,-0.000690,-1.929660,32.000000,-235.853487,138.563026,-0.346640,19.283106,0.596338,139735.841004,0.918364,41.090387,22.913842,8.414633,0.018323,0.029103,236.045626,32.000000,242.317835,227.198436,227.250454,221.107870,32.000000,211.365379,68.415179,56.918324,99.031021,99.442053,33.326056,34.100606,34.936440,17.581759,32.936569,59.546703,31.323433
16.433647,30.582941,138.071051,207.573220,32.433809,31.020631,29.683236,14.160159,137.735557,0.554459,22.431286,16.123652,200.036407,139.092119,191.823292,138.318474,76.570436,137.856880,-0.000690,-1.928513,32.000000,-235.847217,138.612196,-0.346683,19.300599,0.597012,139724.846062,0.912447,40.914187,22.979053,8.371943,0.022367,0.000000,236.254325,32.000000,242.129103,227.371116,228.478060,220.947797,32.000000,211.459002,68.420497,56.907699,99.040317,99.442053,33.268109,34.100606,34.954399,17.581759,32.965255,59.544746,31.302817
