OSU 80 Ton Compressor Load Stand
16.723610,30.366096,139.154624,207.759574,33.019588,31.421128,29.584832,14.153309,138.806904,0.557313,21.412710,16.427545,200.433236,140.193389,192.164869,139.506909,76.825085,138.815762,-0.000690,-1.925967,32.000000,-235.854559,139.694431,-0.346730,19.503772,0.592932,141246.707775,0.911712,40.262097,23.148070,8.330217,0.033748,0.036657,235.890298,32.000000,242.359673,227.529868,227.997464,221.158990,32.000000,211.365637,68.417853,56.785726,99.318624,99.442053,33.545477,34.100606,34.899868,17.581759,32.816956,59.550381,31.531943
16.709402,30.366096,139.081694,207.759574,33.007303,31.424933,29.669172,14.157590,138.787977,0.557474,21.483025,16.324130,200.351755,140.188045,192.170344,139.483809,76.849975,138.924028,-0.000690,-1.925967,32.000000,-235.852736,139.748313,-0.346807,19.500835,0.594921,141258.722729,0.912602,40.282232,23.146730,8.333994,0.028386,0.024549,236.191863,32.000000,242.307531,227.608332,229.440058,220.891412,32.000000,211.856889,68.437808,56.767178,99.347697,99.442053,33.498882,34.100606,34.877954,17.581759,32.701108,59.551227,31.674422
16.653560,30.362541,139.280175,207.759292,33.035001,31.428720,29.710657,14.157019,138.793453,0.557464,21.459534,16.286524,200.241520,140.183559,192.172397,139.429619,76.826539,138.894237,-0.000689,-1.925957,32.000000,-235.853799,139.773031,-0.346843,19.470911,0.597192,141261.930764,0.914094,40.143628,23.157874,8.320848,0.017599,0.015470,236.470379,32.000000,242.253247,228.072602,229.478443,220.252875,32.000000,212.409530,68.433078,56.757744,99.356543,99.442053,33.551970,34.100606,34.893172,17.581759,32.692472,59.545110,31.720057
16.667249,30.362268,139.080372,207.751116,33.065270,31.432556,29.681279,14.151597,138.775773,0.557447,21.566214,16.295883,200.340341,140.142901,192.125622,139.423544,76.829835,138.944969,-0.000688,-1.925971,32.000000,-235.858238,139.682766,-0.346820,19.462047,0.597486,141271.746693,0.912408,40.177988,23.184534,8.323559,0.003934,0.025253,235.861327,32.000000,242.760251,228.264226,227.152129,220.303402,32.000000,212.513079,68.443412,56.745458,99.360959,99.442053,33.507078,34.100606,34.894940,17.581759,32.695211,59.550785,31.425854
16.661179,30.372385,139.145872,207.743504,33.071148,31.436290,29.654646,14.157590,138.796802,0.557421,21.541396,16.289856,200.374195,140.243508,192.139304,139.449910,76.816254,138.974796,-0.000688,-1.925941,32.000000,-235.851097,139.693165,-0.347214,19.520032,0.600026,141322.113915,0.914400,40.309709,23.193787,8.363388,0.015334,0.036598,235.701110,32.000000,242.955068,228.404468,225.848650,220.325359,32.000000,212.598968,68.414927,56.734278,99.350530,99.442053,33.533102,34.100606,34.873800,17.581759,32.698896,59.543723,31.513234
16.671293,30.372385,139.127145,207.743504,33.074534,31.440109,29.687361,14.149313,138.776758,0.557427,21.523663,16.279955,200.260607,140.261332,192.116075,139.422076,76.848054,138.983986,-0.000688,-1.925928,32.000000,-235.860849,139.727962,-0.347357,19.500258,0.599667,141332.170922,0.914638,40.276241,23.214640,8.344531,0.008555,0.052230,235.592625,32.000000,243.053735,227.674054,224.882319,220.797767,32.000000,211.508606,68.430044,56.739491,99.370695,99.442053,33.528672,34.100606,34.890827,17.581759,32.737798,59.543428,31.494452
16.660951,30.389065,139.190661,207.735328,33.075110,31.443125,29.745000,14.150740,138.770340,0.557425,21.433344,16.235737,200.273401,140.137804,192.177152,139.454795,76.869689,138.904445,-0.000689,-1.925900,32.000000,-235.854505,139.630678,-0.347377,19.573586,0.598236,141362.607715,0.915935,40.301076,23.242416,8.351502,0.005644,0.015487,236.016199,32.000000,242.678761,227.626506,227.099310,220.975148,32.000000,211.452862,68.443898,56.742157,99.385766,99.442053,33.505137,34.100606,34.909306,17.581759,32.799589,59.542091,31.533704
16.648309,30.397269,139.119485,207.737020,33.100126,31.446892,29.690139,14.160587,138.742106,0.557744,21.448035,16.276284,200.262042,140.171467,192.128837,139.507668,76.833367,138.924086,-0.000689,-1.925859,32.000000,-235.847117,139.660104,-0.347614,19.607811,0.598671,141358.729640,0.914462,40.276556,23.214990,8.345312,0.031959,0.030762,236.331171,32.000000,242.209544,227.524008,228.657318,221.170527,32.000000,211.477704,68.452892,56.716287,99.386062,99.442053,33.526346,34.100606,34.908529,17.581759,32.832045,59.545916,31.506998
16.663844,30.386057,139.183431,207.735046,33.093964,31.451946,29.648242,14.150027,138.769953,0.557752,21.499602,16.272546,200.290311,140.199241,192.140901,139.330380,76.835600,138.961682,-0.000689,-1.925876,32.000000,-235.855382,139.707791,-0.347576,19.626694,0.596852,141370.628528,0.913399,40.318308,23.155497,8.354305,0.081206,0.011306,236.601008,32.000000,242.133366,228.002942,230.059666,220.417322,32.000000,212.260796,68.449588,56.714201,99.362568,99.442053,33.512171,34.100606,34.876639,17.581759,32.836087,59.538688,31.419104
16.653911,30.386057,139.115375,207.735046,33.097854,31.454455,29.651290,14.154879,138.812233,0.557869,21.551918,16.234027,200.333808,140.151403,192.105531,139.438235,76.900273,138.938130,-0.000691,-1.925878,32.000000,-235.853809,139.772849,-0.347434,19.595118,0.595995,141415.292397,0.915933,40.357175,23.201168,8.356373,0.048126,0.018669,236.510823,32.000000,242.416002,228.243988,228.451157,220.369520,32.000000,212.616909,68.446306,56.722255,99.385895,99.442053,33.531445,34.100606,34.900032,17.581759,32.801107,59.546575,31.513234
16.645621,30.381409,139.112576,207.730253,33.068164,31.454465,29.646768,14.153309,138.745615,0.557642,21.596237,16.280864,200.356910,140.146082,192.078808,139.467305,76.873439,138.900974,-0.000691,-1.925892,32.000000,-235.858493,139.656905,-0.347472,19.559503,0.595324,141426.450610,0.916466,40.308286,23.216829,8.352421,0.066867,0.003130,235.737989,32.000000,242.890984,228.320520,226.249812,220.332670,32.000000,212.589845,68.436658,56.733550,99.354524,99.442053,33.507418,34.100606,34.917135,17.581759,32.788870,59.543605,31.560996
16.662988,30.373479,139.132436,207.727998,33.028524,31.451934,29.672838,14.156448,138.643337,0.557710,21.616703,16.364410,200.339758,140.131604,192.111894,139.473704,76.915005,138.907868,-0.000692,-1.925897,32.000000,-235.853058,139.633449,-0.347509,19.559791,0.596390,141407.071350,0.917011,40.332375,23.140947,8.353316,0.032464,0.000000,235.582327,32.000000,243.049143,228.037582,224.878012,220.539734,32.000000,211.971852,68.436091,56.709788,99.370573,99.442053,33.543899,34.100606,34.891312,17.581759,32.765203,59.539661,31.663050
16.651905,30.400550,139.206604,207.733073,33.050229,31.451944,29.444421,14.158446,138.809099,0.558011,21.526556,16.295910,200.392956,140.238166,192.120251,139.429742,76.920745,138.868566,-0.000691,-1.925873,32.000000,-235.852372,139.631858,-0.347579,19.549668,0.597629,141422.899313,0.917614,40.347838,23.150094,8.357308,0.035223,0.004301,235.632560,32.000000,243.091478,227.735977,225.715272,220.947570,32.000000,211.485315,68.443947,56.721549,99.334050,99.442053,33.526773,34.100606,34.888701,17.581759,32.769003,59.545464,31.697533
16.663985,30.400550,139.200382,207.733073,33.061791,31.454514,29.626556,14.157019,138.864222,0.557989,21.442587,16.314300,200.427913,140.242448,192.127016,139.404357,76.919575,138.918560,-0.000692,-1.925882,32.000000,-235.851668,139.678399,-0.347632,19.506841,0.597253,141379.362882,0.915728,40.297783,23.111810,8.349789,0.017642,0.009821,236.161352,32.000000,242.351533,227.490141,228.070561,221.021226,32.000000,211.425793,68.450404,56.716714,99.342536,99.442053,33.572027,34.100606,34.892649,17.581759,32.867029,59.545385,31.620571
16.687015,30.380862,139.179097,207.732227,33.095054,31.457100,29.766426,14.156020,138.848840,0.557690,21.473780,16.313626,200.376565,140.314367,192.162864,139.495930,76.909960,138.943027,-0.000692,-1.925885,32.000000,-235.852339,139.842843,-0.347725,19.453051,0.597980,141390.587296,0.923526,40.351731,23.087359,8.359800,0.011874,0.031664,236.395481,32.000000,242.258627,227.675922,229.385334,220.997807,32.000000,211.760818,68.480005,56.704997,99.354424,99.442053,33.545786,34.100606,34.884788,17.581759,32.802643,59.550342,31.531649
16.695687,30.365822,139.273194,207.739275,33.094312,31.454562,29.767466,14.159873,138.781761,0.557672,21.474587,16.339896,200.385911,140.238777,192.115340,139.487397,76.914015,138.890888,-0.000690,-1.925890,32.000000,-235.843897,139.721717,-0.347734,19.464984,0.599087,141398.115105,0.917235,40.322436,23.112331,8.353367,0.009200,0.000000,236.578379,32.000000,242.170955,228.003840,229.373733,220.401498,32.000000,212.257764,68.452488,56.709131,99.327489,99.442053,33.601686,34.100606,34.876936,17.581759,32.754273,59.543910,31.513087
16.677730,30.352424,139.098050,207.744350,33.092857,31.457529,29.571962,14.156734,138.802484,0.557686,21.585955,16.284614,200.453760,140.327967,192.096856,139.572754,76.940260,138.876975,-0.000691,-1.925893,32.000000,-235.852609,139.710909,-0.347631,19.500310,0.600252,141398.529999,0.911654,40.246943,23.133591,8.340563,0.012019,0.042085,235.872339,32.000000,242.768388,228.203515,227.084991,220.317743,32.000000,212.570517,68.455549,56.728256,99.332616,99.442053,33.566711,34.100606,34.880222,17.581759,32.757995,59.547362,31.519104
16.655866,30.352424,139.170805,207.744350,33.095120,31.461385,29.661267,14.154736,138.814705,0.557711,21.546520,16.285215,200.469849,140.267733,192.106504,139.574342,76.920273,138.939783,-0.000691,-1.925908,32.000000,-235.852312,139.720169,-0.347641,19.552946,0.599837,141375.877334,0.911026,40.210905,23.104716,8.341866,0.013415,0.021503,235.846139,32.000000,242.994880,228.296280,225.818882,220.446009,32.000000,212.372477,68.453649,56.734761,99.332788,99.442053,33.571261,34.100606,34.892735,17.581759,32.715080,59.542110,31.623212
16.661399,30.335744,139.129167,207.744914,33.137069,31.465196,29.748138,14.150598,138.860088,0.557712,21.441426,16.300407,200.395002,140.282517,192.128154,139.528807,76.945635,138.949357,-0.000691,-1.925894,32.000000,-235.857434,139.647993,-0.347503,19.586515,0.598780,141377.266880,0.918130,40.240996,23.071847,8.340347,0.000000,0.006961,235.672439,32.000000,243.235005,227.542116,224.921685,220.806316,32.000000,211.591464,68.441723,56.708332,99.288917,99.442053,33.555017,34.100606,34.900380,17.581759,32.660664,59.542287,31.607364
16.695765,30.302931,139.233378,207.752244,33.132404,31.469068,29.683261,14.160016,138.830281,0.557770,21.412001,16.337602,200.393765,140.210046,192.178010,139.400835,76.971734,138.942941,-0.000690,-1.925907,32.000000,-235.848671,139.632122,-0.347465,19.586647,0.597837,141414.295667,0.916722,40.293999,23.121734,8.355663,0.004736,0.025573,236.053782,32.000000,242.838296,227.586764,227.167488,220.975736,32.000000,211.493627,68.427000,56.725020,99.316767,99.442053,33.596901,34.100606,34.873119,17.581759,32.550091,59.547539,31.518737
16.650282,30.278594,139.066951,207.751398,33.170223,31.471544,29.695740,14.159445,138.747011,0.557509,21.417086,16.350351,200.432588,140.187453,192.167136,139.443453,76.954319,138.889644,-0.000691,-1.925922,32.000000,-235.846947,139.646725,-0.347354,19.563751,0.596659,141409.478186,0.913806,40.263901,23.100928,8.350389,0.009265,0.026017,236.369775,32.000000,242.332984,227.580326,228.536858,221.264848,32.000000,211.399222,68.447041,56.708244,99.317841,99.442053,33.564180,34.100606,34.882516,17.581759,32.553173,59.548346,31.418590
16.679034,30.278594,139.216761,207.751398,33.169282,31.471551,29.643655,14.159873,138.789933,0.557348,21.420710,16.325439,200.495906,140.148079,192.148468,139.441763,76.946634,138.916843,-0.000691,-1.925906,32.000000,-235.848650,139.743254,-0.347519,19.574189,0.596209,141387.024646,0.913895,40.147828,23.071776,8.339443,0.000000,0.024275,236.572504,32.000000,242.122027,228.009505,229.886163,220.384420,32.000000,211.935857,68.425364,56.714930,99.337225,99.442053,33.594717,34.100606,34.881689,17.581759,32.471548,59.544618,31.530549
16.986899,30.281602,139.252354,207.758447,33.188353,31.475327,29.701922,14.155878,138.871742,0.557395,21.377050,16.678806,200.566688,140.300521,192.165069,139.507033,76.993846,138.968349,-0.000690,-1.925904,32.000000,-235.850679,139.758511,-0.347562,19.758663,0.597485,141416.505945,0.916115,40.233714,23.063820,8.352228,0.045758,0.027914,236.660542,32.000000,242.382901,228.200598,228.199891,220.475326,32.000000,212.271182,68.429306,56.726515,99.355171,99.442053,33.564430,34.100606,34.837304,17.581759,32.484842,59.545208,31.681686
17.025472,30.278321,139.380569,207.756473,33.255078,31.484186,29.672554,14.155735,138.997610,0.557383,21.191708,16.759557,200.493734,140.310656,192.110140,139.589357,76.959046,139.101901,-0.000691,-1.925900,32.000000,-235.850658,139.855774,-0.347703,19.723442,0.596904,141409.274848,0.916087,40.164009,23.084454,8.346812,0.076316,0.000000,235.973044,32.000000,242.866927,228.334002,226.298377,220.143700,32.000000,212.613900,68.400005,56.749500,99.333681,99.442053,33.668012,34.100606,34.666412,17.581759,32.476308,59.545838,31.735537
16.995054,30.206680,139.394973,207.751116,33.310482,31.503205,29.717927,14.163869,139.126688,0.557047,21.101453,16.595345,200.550108,140.588275,192.130833,139.738468,77.025206,139.182514,-0.000690,-1.925904,32.000000,-235.845310,140.010914,-0.347732,19.666033,0.585384,141279.775320,0.897247,39.426512,23.061757,8.197633,0.048728,0.012857,235.882333,32.000000,243.118013,227.823687,224.738725,220.688902,32.000000,212.096317,68.414426,56.733348,99.370501,99.442053,33.656480,34.100606,34.648965,17.581759,32.479140,59.545641,31.759088
16.957693,30.206680,139.494221,207.751116,33.346515,31.522233,29.700467,14.154308,139.166975,0.557032,20.868679,16.585296,200.504827,140.584423,192.146145,139.726625,76.973645,139.247064,-0.000689,-1.924791,32.000000,-235.856183,140.101369,-0.347620,19.655831,0.586104,141322.200925,0.896272,39.331196,23.160087,8.186591,0.051001,0.003594,235.868170,32.000000,243.247380,227.622573,225.892913,220.936329,32.000000,211.691317,68.420640,56.737121,99.355935,99.442053,33.715770,34.100606,34.688369,17.581759,32.232612,59.544834,31.810886
16.967999,30.135040,139.476380,207.738429,33.387895,31.537509,29.672791,14.156877,139.213345,0.557007,20.730070,16.537022,200.533339,140.686825,192.246792,139.836596,76.965784,139.273956,-0.000690,-1.923070,32.000000,-235.853778,140.016159,-0.347602,19.740593,0.588698,141357.725526,0.896956,39.332117,23.132255,8.202091,0.064329,0.000000,236.369727,32.000000,242.280768,227.546928,227.999312,221.132393,32.000000,211.218637,68.419701,56.750080,99.365922,99.442053,33.737171,34.100606,34.677959,17.581759,31.985600,59.550234,31.868919
16.917122,30.078713,139.646632,207.728562,33.408897,31.552757,29.702078,14.154879,139.199579,0.556989,20.743075,16.645482,200.547348,140.658727,192.284271,139.843236,76.922926,139.184950,-0.000689,-1.921348,32.000000,-235.853317,140.178951,-0.347605,19.766216,0.590307,141485.952479,0.900075,39.421381,23.214493,8.226014,0.046280,0.006188,236.590196,32.000000,242.264211,227.780967,229.463386,220.726697,32.000000,211.589036,68.389639,56.717487,99.362650,99.442053,33.787512,34.100606,34.688034,17.581759,31.791299,59.540960,31.806190
16.840235,30.035511,139.501321,207.714183,33.430296,31.564162,29.723507,14.152310,139.191944,0.557010,20.813597,16.546588,200.500200,140.740984,192.248792,139.938781,76.956192,139.296813,-0.000689,-1.919599,32.000000,-235.853919,140.111608,-0.347838,19.762597,0.587716,141528.194416,0.900635,39.325103,23.235130,8.219967,0.027108,0.011199,236.839762,32.000000,242.132429,228.161825,229.365531,220.193545,32.000000,212.055513,68.389137,56.759979,99.331299,99.442053,33.740926,34.100606,34.684038,17.581759,31.792100,59.542228,31.631136
16.834757,30.035511,139.615724,207.714183,33.443085,31.577365,29.646540,14.156306,139.327343,0.557327,20.911313,16.467903,200.543158,140.762761,192.247199,139.983195,76.988397,139.349618,-0.000688,-1.919010,32.000000,-235.851070,140.091293,-0.347820,19.791813,0.588517,141618.741470,0.902868,39.390522,23.235693,8.254751,0.028224,0.017895,236.138611,32.000000,242.853863,228.254313,227.140437,220.120062,32.000000,212.552125,68.398132,56.757297,99.313758,99.442053,33.787085,34.100606,34.721830,17.581759,31.642528,59.540006,31.595039
16.823352,30.019106,139.604318,207.709109,33.484975,31.587485,29.755840,14.154736,139.351924,0.557038,20.912575,16.484851,200.466392,140.712579,192.289537,139.970706,77.003167,139.461337,-0.000688,-1.919017,32.000000,-235.852312,140.108487,-0.347834,19.759634,0.589993,141667.034731,0.906722,39.531858,23.255582,8.283811,0.030612,0.014244,236.055677,32.000000,243.035887,228.295362,225.651791,220.464303,32.000000,212.447165,68.393143,56.780904,99.274002,99.442053,33.797508,34.100606,34.732058,17.581759,31.585841,59.546851,31.695625
16.796974,30.046175,139.638697,207.699241,33.506967,31.595050,29.690789,14.159731,139.237119,0.557015,20.883819,16.497967,200.491016,140.782172,192.309611,139.894700,77.021682,139.366429,-0.000688,-1.919006,32.000000,-235.849448,140.111687,-0.347867,19.700809,0.589717,141711.381842,0.909763,39.545032,23.248458,8.293302,0.013265,0.007994,235.835408,32.000000,243.192813,227.591708,225.004358,220.798911,32.000000,211.540603,68.414345,56.759826,99.212221,99.442053,33.807511,34.100606,34.735536,17.581759,31.680073,59.549349,31.664591
16.848142,30.068596,139.615438,207.694166,33.558133,31.602583,29.678866,14.156020,139.247301,0.556697,20.682919,16.573851,200.485932,140.779767,192.324925,139.791573,77.001911,139.461642,-0.000690,-1.919021,32.000000,-235.848897,140.233609,-0.347927,19.701569,0.591050,141747.737260,0.907313,39.556062,23.286727,8.298246,0.027565,0.026781,236.304686,32.000000,242.780777,227.621556,227.012957,221.015704,32.000000,211.232613,68.391880,56.748006,99.185721,99.442053,33.812098,34.100606,34.714655,17.581759,31.680543,59.542258,31.845515
16.908460,30.002973,139.679558,207.698959,33.660522,31.616542,29.736110,14.155592,139.269590,0.556538,20.675769,16.478560,200.403468,140.862533,192.305681,139.979222,76.992280,139.553609,-0.000689,-1.919029,32.000000,-235.848342,140.276907,-0.348202,19.685204,0.593592,141791.881168,0.911056,39.646645,23.223156,8.313325,0.072503,0.017252,236.573184,32.000000,242.342561,227.604877,228.697821,220.990039,32.000000,211.157580,68.399892,56.771729,99.215647,99.442053,33.828759,34.100606,34.689702,17.581759,31.759287,59.543930,31.847202
16.915496,30.002973,139.709135,207.698959,33.690179,31.627984,29.739655,14.157876,139.348853,0.556331,20.648722,16.536397,200.399296,140.821262,192.288703,140.028443,76.987729,139.534018,-0.000689,-1.919022,32.000000,-235.848517,140.189943,-0.348168,19.705687,0.592674,141824.543178,0.908819,39.545935,23.288129,8.286697,0.073874,0.014574,236.785574,32.000000,242.248214,228.070692,230.044694,220.198269,32.000000,211.990721,68.398845,56.783314,99.206395,99.442053,33.856810,34.100606,34.649581,17.581759,31.531571,59.541343,31.829741
16.921341,29.941999,139.779209,207.696986,33.720489,31.639387,29.659064,14.155164,139.442242,0.556313,20.600124,16.520690,200.399941,140.763414,192.265629,140.007967,76.984638,139.596439,-0.000689,-1.918458,32.000000,-235.852868,140.244010,-0.348197,19.704244,0.592267,141844.295991,0.903979,39.335540,23.341397,8.260927,0.062770,0.000000,236.693061,32.000000,242.541910,228.247636,228.226068,220.151074,32.000000,212.318865,68.382124,56.766780,99.204184,99.442053,33.899071,34.100606,34.631435,17.581759,31.319576,59.541294,31.854979
16.888111,29.883760,139.685264,207.691065,33.749248,31.646992,29.668424,14.157733,139.405423,0.556318,20.541099,16.496782,200.445423,140.947705,192.269132,139.992119,77.003801,139.560810,-0.000689,-1.917292,32.000000,-235.851118,140.332890,-0.348210,19.705398,0.591789,141895.269222,0.903809,39.318678,23.336653,8.259239,0.052488,0.006830,236.040410,32.000000,242.933092,228.406267,226.281879,220.163426,32.000000,212.458528,68.388193,56.783473,99.221264,99.442053,33.901680,34.100606,34.625229,17.581759,31.319182,59.547175,31.608979
16.853034,29.883760,139.851456,207.691065,33.752746,31.658439,29.700345,14.160159,139.519967,0.556358,20.478729,16.515126,200.492629,140.876724,192.303207,140.095266,77.007465,139.524384,-0.000689,-1.915569,32.000000,-235.845578,140.319816,-0.347983,19.708729,0.591991,141923.303740,0.906139,39.243701,23.369354,8.260528,0.049322,0.001560,235.946582,32.000000,243.188851,227.723883,225.079748,220.544722,32.000000,211.875053,68.393333,56.805968,99.200364,99.442053,33.933751,34.100606,34.660770,17.581759,31.115879,59.544687,31.833923
16.853319,29.818413,139.792580,207.685427,33.613287,31.671184,29.700261,14.153166,139.442369,0.556298,20.384777,16.453068,200.506427,140.863044,192.285362,140.085014,77.022059,139.619417,-0.000690,-1.913245,32.000000,-235.854538,140.250334,-0.347897,19.742455,0.592481,141938.642322,0.907795,39.265121,23.333293,8.271219,0.018717,0.042371,235.953070,32.000000,243.268842,227.664476,226.051419,220.942895,32.000000,211.508936,68.382567,56.794209,99.204163,99.442053,33.926052,34.100606,34.647524,17.581759,30.886847,59.547982,31.606631
16.836151,29.776580,139.766007,207.678378,33.452764,31.679633,29.660661,14.160159,139.493980,0.556456,20.363325,16.542903,200.504546,140.897605,192.270327,140.103252,77.009218,139.488635,-0.000689,-1.913275,32.000000,-235.849020,140.405311,-0.347908,19.705713,0.593644,142001.962116,0.909103,39.349341,23.312347,8.298295,0.010216,0.027090,236.456663,32.000000,242.366605,227.455161,228.130012,220.878972,32.000000,211.309977,68.384149,56.789490,99.205283,99.442053,33.926620,34.100606,34.655755,17.581759,30.739533,59.539996,31.618150
16.791594,29.763182,139.750002,207.677815,33.276826,31.687291,29.654490,14.156448,139.456929,0.556329,20.393223,16.571680,200.454307,140.824892,192.303634,140.061404,76.998760,139.548425,-0.000690,-1.913307,32.000000,-235.852075,140.276132,-0.347658,19.741197,0.592646,142027.190472,0.909318,39.283308,23.342830,8.294662,0.002963,0.034885,236.691770,32.000000,242.275944,227.834929,229.479834,220.606271,32.000000,211.611475,68.393403,56.782011,99.237211,99.442053,33.926172,34.100606,34.671774,17.581759,30.690718,59.541668,31.604577
16.796037,29.733653,139.762192,207.665410,33.114352,31.696149,29.652762,14.153024,139.491911,0.556273,20.415546,16.421087,200.460750,140.870079,192.283850,140.092205,76.979096,139.558712,-0.000691,-1.913273,32.000000,-235.855336,140.249049,-0.347891,19.670439,0.594136,142062.741602,0.911649,39.282747,23.293630,8.301542,0.012153,0.026090,236.758198,32.000000,242.261705,228.151879,229.485224,220.177480,32.000000,211.982691,68.369620,56.813118,99.226864,99.442053,33.971314,34.100606,34.667567,17.581759,30.688309,59.540360,31.712353
16.785809,29.733653,139.713070,207.665410,32.932929,31.705029,29.614476,14.157876,139.413410,0.556450,20.551731,16.466873,200.386189,140.805765,192.275858,140.163715,77.010135,139.596539,-0.000690,-1.913273,32.000000,-235.855074,140.304643,-0.348038,19.624333,0.594046,142115.906658,0.914537,39.376617,23.332458,8.322617,0.004637,0.015764,236.070758,32.000000,242.697420,228.208419,227.058047,220.014038,32.000000,212.346492,68.372573,56.813584,99.229446,99.442053,33.927492,34.100606,34.668808,17.581759,30.583118,59.543940,31.652779
16.766841,29.749785,139.709616,207.659207,32.786100,31.716403,29.673606,14.156020,139.363341,0.556397,20.602702,16.387048,200.400868,140.815818,192.275323,140.005075,77.033566,139.490046,-0.000690,-1.913273,32.000000,-235.851028,140.245030,-0.348226,19.543452,0.596244,142153.500209,0.914533,39.336382,23.357002,8.321141,0.000000,0.031709,236.018751,32.000000,243.055536,228.236409,225.899535,220.168250,32.000000,212.332573,68.389840,56.818445,99.254298,99.442053,33.985727,34.100606,34.655766,17.581759,30.636502,59.545228,31.610299
16.778564,29.761815,139.723151,207.658362,32.647225,31.730316,29.706440,14.157876,139.378598,0.556362,20.556526,16.493838,200.374775,140.855192,192.295377,139.971075,77.015072,139.483250,-0.000689,-1.913254,32.000000,-235.847861,140.234811,-0.348199,19.553471,0.597916,142180.886358,0.916550,39.361031,23.343906,8.323285,0.000000,0.010140,235.805521,32.000000,243.276476,227.484717,225.104533,220.734001,32.000000,211.619708,68.396054,56.847931,99.223829,99.442053,33.947830,34.100606,34.664362,17.581759,30.675748,59.539986,31.681906
16.725232,29.776580,139.803713,207.654979,32.504045,31.740480,29.631407,14.151882,139.311479,0.556090,20.523355,16.383559,200.320819,140.842510,192.325310,140.054067,77.024904,139.420775,-0.000689,-1.913268,32.000000,-235.858772,140.212175,-0.348086,19.607522,0.601006,142232.444486,0.916158,39.422906,23.269952,8.332495,0.001425,0.012571,236.269525,32.000000,242.764153,227.441985,227.153250,220.927270,32.000000,211.279757,68.372778,56.840349,99.191692,99.442053,33.967556,34.100606,34.672589,17.581759,30.673325,59.541737,31.586381
16.707790,29.776580,139.660845,207.654979,32.369006,31.745519,29.697450,14.156306,139.333064,0.556100,20.568870,16.347699,200.364546,140.781194,192.317186,140.097606,77.024668,139.438748,-0.000688,-1.913283,32.000000,-235.850251,140.219210,-0.348062,19.657404,0.600767,142304.611520,0.914910,39.406660,23.285222,8.327480,0.008469,0.035975,236.604334,32.000000,242.328596,227.500530,228.579784,220.978313,32.000000,211.305757,68.408008,56.851621,99.240006,99.442053,33.943625,34.100606,34.693845,17.581759,30.722292,59.545818,31.525927
16.742318,29.789977,139.704606,207.655542,32.238209,31.751848,29.697325,14.158018,139.282476,0.556174,20.666085,16.289309,200.412860,140.718309,192.270986,139.979366,76.979434,139.356881,-0.000688,-1.913285,32.000000,-235.850997,140.207543,-0.347937,19.679670,0.600577,142371.669689,0.920583,39.550189,23.245737,8.358850,0.055128,0.036017,236.660182,32.000000,242.221908,228.071305,229.929154,220.036193,32.000000,211.674734,68.367023,56.850110,99.217966,99.442053,33.956154,34.100606,34.673079,17.581759,30.766606,59.545346,31.684620
16.712571,29.818686,139.535039,207.648776,32.117438,31.760720,29.660323,14.162299,139.260281,0.556175,20.794473,16.213509,200.438346,140.842325,192.280248,140.028303,77.026185,139.413399,-0.000690,-1.913289,32.000000,-235.844257,140.125840,-0.347901,19.611902,0.599197,142401.520447,0.919674,39.592372,23.254503,8.359026,0.014130,0.000000,236.622482,32.000000,242.370995,228.278003,228.287196,220.108672,32.000000,212.206281,68.395034,56.866287,99.239078,99.442053,33.908220,34.100606,34.690375,17.581759,30.864202,59.545513,31.607731
16.712950,29.825248,139.618073,207.649622,32.033201,31.765349,29.758055,14.161729,139.252682,0.556138,20.875843,16.399904,200.371375,140.706196,192.269322,139.845360,77.026905,139.355041,-0.000690,-1.913282,32.000000,-235.845811,140.115643,-0.347934,19.624124,0.598053,142445.093300,0.917925,39.522300,23.260870,8.344401,0.042436,0.000000,235.995148,32.000000,242.767395,228.298678,226.437577,220.002036,32.000000,212.550866,68.352655,56.881067,99.238977,99.442053,33.943622,34.100606,34.695588,17.581759,30.862357,59.538816,31.663857
16.705638,29.825248,139.588695,207.649622,31.956802,31.766575,29.680602,14.156448,139.224847,0.556394,20.916363,16.464634,200.344613,140.658176,192.267900,139.907064,77.033899,139.349271,-0.000691,-1.913279,32.000000,-235.850108,140.084910,-0.347872,19.653156,0.600571,142482.431880,0.921083,39.622914,23.240953,8.349107,0.038774,0.008491,235.907322,32.000000,243.176790,227.817778,225.206818,220.529940,32.000000,211.978477,68.383464,56.886591,99.257431,99.442053,33.941559,34.100606,34.690654,17.581759,30.883353,59.541835,31.664738
16.688621,29.855051,139.608283,207.659489,31.856647,31.766563,29.588025,14.148742,139.169418,0.556341,20.805648,16.299526,200.310401,140.655690,192.298388,139.914026,76.998884,139.288022,-0.000691,-1.913293,32.000000,-235.861912,140.024014,-0.347883,19.689898,0.600463,142504.870065,0.918184,39.628558,23.212524,8.353885,0.025260,0.000000,236.020756,32.000000,243.230575,227.546472,225.949196,220.830266,32.000000,211.468917,68.374123,56.896088,99.246959,99.442053,33.911729,34.100606,34.663590,17.581759,30.985208,59.541127,31.645149
16.701835,29.886221,139.562048,207.665128,31.790779,31.766538,29.637727,14.154023,139.242851,0.556302,20.789135,16.474391,200.380809,140.595720,192.309853,139.910994,76.998926,139.305382,-0.000691,-1.913297,32.000000,-235.852534,140.139752,-0.348002,19.563646,0.599684,142509.442316,0.921033,39.646248,23.202790,8.355784,0.034160,0.039015,236.522323,32.000000,242.382457,227.429461,228.091243,220.919658,32.000000,211.111714,68.368060,56.917760,99.271873,99.442053,33.949073,34.100606,34.681290,17.581759,31.092016,59.548503,31.600395
16.698939,29.894971,139.599372,207.670485,31.708006,31.771653,29.544637,14.156306,139.171588,0.556391,20.833538,16.368653,200.472395,140.729320,192.316025,139.834070,77.015346,139.347333,-0.000691,-1.913279,32.000000,-235.853037,140.063883,-0.347903,19.515154,0.598994,142546.193773,0.924954,39.717242,23.208714,8.365477,0.003993,0.017720,236.755776,32.000000,242.347219,227.891144,229.529261,220.600557,32.000000,211.504219,68.367191,56.905077,99.284271,99.442053,33.931583,34.100606,34.681353,17.581759,31.090858,59.548070,31.690563
16.700267,29.894971,139.620782,207.670485,31.623142,31.779280,29.569969,14.152881,139.152309,0.556435,20.901921,16.435564,200.508375,140.592784,192.251922,139.851669,76.985288,139.303587,-0.000691,-1.914492,32.000000,-235.855151,139.994378,-0.347895,19.501123,0.602534,142552.344385,0.922713,39.716425,23.216917,8.356091,0.015281,0.021933,236.900040,32.000000,242.292296,228.194142,229.548631,220.088312,32.000000,211.933763,68.329924,56.902280,99.301500,99.442053,33.982454,34.100606,34.680608,17.581759,31.120155,59.554846,31.482347
16.705335,29.929969,139.890441,207.682325,31.508211,31.783086,29.503368,14.162014,139.122054,0.556576,20.992082,16.275112,200.498904,140.627365,192.233980,139.794470,77.015714,139.281215,-0.000691,-1.914522,32.000000,-235.846673,140.011017,-0.347823,19.569337,0.604280,142571.136157,0.925954,39.732183,23.220424,8.359775,0.021037,0.027789,236.147881,32.000000,242.782755,228.253412,226.835506,220.057921,32.000000,212.310026,68.328196,56.883668,99.293456,99.442053,33.952018,34.100606,34.669406,17.581759,31.240786,59.539376,31.679631
16.723655,29.945827,139.548166,207.685991,31.385807,31.779962,29.740832,14.155878,139.146154,0.556800,21.017648,16.325667,200.414267,140.652222,192.268754,139.789963,77.017231,139.393428,-0.000691,-1.914526,32.000000,-235.851334,140.021033,-0.347671,19.559765,0.604879,142620.789845,0.925306,39.728969,23.229703,8.360392,0.006122,0.006967,236.061010,32.000000,243.048804,228.214391,225.926362,220.333675,32.000000,212.423506,68.330388,56.936470,99.329032,99.442053,33.968887,34.100606,34.665220,17.581759,31.295165,59.545031,31.451312
16.657139,29.966061,139.430013,207.689656,31.282398,31.767268,29.782632,14.155878,139.092056,0.556846,20.983741,16.318682,200.254594,140.633626,192.325727,139.764702,77.040340,139.194275,-0.000691,-1.914531,32.000000,-235.849040,139.980733,-0.347712,19.596953,0.603368,142632.280527,0.927290,39.751702,23.188649,8.373998,0.000000,0.022430,235.987299,32.000000,243.315823,227.438254,225.185948,220.764484,32.000000,211.543560,68.341241,56.942414,99.326291,99.442053,33.948532,34.100606,34.676656,17.581759,31.294613,59.542917,31.535831
16.674938,29.966061,139.516017,207.689656,31.171995,31.754577,29.670363,14.155450,139.027724,0.556895,20.958795,16.441381,200.263517,140.641680,192.371214,139.717662,77.022130,139.173278,-0.000690,-1.915662,32.000000,-235.854385,139.997110,-0.347804,19.605241,0.602520,142616.354857,0.918786,39.723251,23.240426,8.344358,0.008546,0.039771,236.267508,32.000000,242.718716,227.487958,227.581354,220.950019,32.000000,211.383406,68.331944,56.959120,99.326187,99.442053,33.969692,34.100606,34.687261,17.581759,31.364489,59.542307,31.640086
16.670179,29.972076,139.308361,207.693885,31.060058,31.745708,29.769325,14.159017,139.138506,0.556892,20.993878,16.384522,200.387568,140.589459,192.323964,139.745513,77.023994,139.169826,-0.000690,-1.917392,32.000000,-235.848851,139.914041,-0.348057,19.661024,0.602266,142580.734399,0.920966,39.904549,23.122709,8.370586,0.005316,0.024530,236.561624,32.000000,242.445792,227.523653,228.732597,221.048520,32.000000,211.402380,68.346717,56.950494,99.365309,99.442053,33.941919,34.100606,34.686717,17.581759,31.385061,59.546624,31.679705
16.661979,29.999145,139.449977,207.688528,30.986567,31.734275,29.687507,14.150883,139.072025,0.556942,21.064863,16.272428,200.493994,140.542990,192.287429,139.687507,77.004635,139.231722,-0.000690,-1.919147,32.000000,-235.857804,140.062049,-0.348142,19.648488,0.601594,142526.179945,0.923060,39.861399,23.130941,8.366809,0.015142,0.028630,236.768754,32.000000,242.214844,228.093861,229.841869,220.167128,32.000000,212.010985,68.347089,56.946235,99.386547,99.442053,33.954168,34.100606,34.693595,17.581759,31.478813,59.546320,31.526587
16.655004,30.008989,139.452730,207.685145,30.894687,31.722867,29.662431,14.157447,139.060448,0.556910,21.127521,16.134585,200.534780,140.458203,192.293136,139.721126,77.005805,139.158136,-0.000690,-1.920893,32.000000,-235.848617,139.786512,-0.347884,19.535925,0.599381,142489.513197,0.920019,39.878949,23.127435,8.356741,0.027249,0.000000,236.541185,32.000000,242.487616,228.182090,227.993264,220.210388,32.000000,212.076777,68.326150,56.923743,99.374451,99.442053,33.927958,34.100606,34.698410,17.581759,31.478804,59.539750,31.640967
16.654470,30.008989,139.460761,207.685145,30.779244,31.712210,29.719546,14.157733,139.091459,0.556585,21.161360,16.188313,200.504768,140.509384,192.259236,139.654428,76.979343,139.118264,-0.000690,-1.921484,32.000000,-235.852921,139.921241,-0.347792,19.490502,0.600057,142462.416775,0.922750,39.925896,23.176214,8.369353,0.014399,0.009687,235.934515,32.000000,242.908340,228.444848,226.475630,220.031752,32.000000,212.468970,68.334098,56.962148,99.395584,99.442053,33.965688,34.100606,34.700879,17.581759,31.513058,59.546575,31.626073
16.625949,29.980279,139.240931,207.686554,30.681020,31.703663,29.724714,14.157733,138.892556,0.556587,21.167481,16.383725,200.468882,140.587848,192.261023,139.600156,76.981010,139.038929,-0.000690,-1.921496,32.000000,-235.848496,139.888609,-0.347679,19.455516,0.603457,142416.665312,0.923620,39.952654,23.140068,8.373023,0.017495,0.026109,235.882539,32.000000,243.184432,227.771049,225.060727,220.663345,32.000000,211.823546,68.340707,56.970112,99.379160,99.442053,33.932114,34.100606,34.683698,17.581759,31.413316,59.551679,31.680292
16.607739,29.952390,139.326832,207.694166,30.578228,31.692556,29.681697,14.149456,139.003098,0.556594,21.137499,16.288707,200.458531,140.465546,192.224676,139.663100,77.050201,139.153736,-0.000690,-1.922690,32.000000,-235.856445,139.791247,-0.347761,19.526746,0.604688,142383.334652,0.921566,39.953950,23.147572,8.373774,0.019743,0.000000,236.016444,32.000000,243.293742,227.591712,226.290597,220.920235,32.000000,211.627398,68.342959,56.973658,99.335504,99.442053,33.927630,34.100606,34.721173,17.581759,31.316230,59.549221,31.681025
16.615613,29.928328,139.267404,207.700369,30.493989,31.683665,29.601288,14.158018,138.937623,0.556631,21.119435,16.410813,200.462289,140.391729,192.266787,139.591640,77.021619,139.033991,-0.000689,-1.923271,32.000000,-235.853783,139.797525,-0.347722,19.575658,0.605683,142344.599131,0.922732,39.994464,23.108173,8.374916,0.068546,0.024117,236.478484,32.000000,242.431398,227.383129,228.195216,221.130266,32.000000,211.382584,68.340205,56.944314,99.341734,99.442053,33.927992,34.100606,34.729603,17.581759,31.315745,59.535403,31.701128
16.634639,29.928328,139.306767,207.700369,30.341491,31.669716,29.699563,14.158161,138.908838,0.556617,21.184499,16.241371,200.512109,140.482733,192.276855,139.552016,76.995029,139.049478,-0.000688,-1.925009,32.000000,-235.851510,139.824752,-0.347475,19.614367,0.603782,142254.805547,0.924734,40.010824,23.093578,8.389271,0.043756,0.000000,236.635219,32.000000,242.315448,227.843784,229.372117,220.804478,32.000000,211.607543,68.325065,56.948354,99.325839,99.442053,33.925499,34.100606,34.711518,17.581759,31.231511,59.543192,31.544929
16.614946,29.945554,139.148092,207.706571,30.220975,31.655714,29.702275,14.160302,138.818963,0.556630,21.244949,16.185521,200.533454,140.358125,192.243988,139.411062,76.962026,139.117731,-0.000689,-1.926790,32.000000,-235.847402,139.810251,-0.347392,19.620006,0.601780,142217.665923,0.926480,39.967625,23.065215,8.381719,0.033455,0.000000,236.867908,32.000000,242.258317,228.233663,229.152224,220.281176,32.000000,211.974913,68.324212,56.986264,99.337388,99.442053,33.911752,34.100606,34.718688,17.581759,31.290681,59.545602,31.424019
16.588057,29.979732,139.327940,207.717567,30.123047,31.644313,29.740262,14.161015,138.796795,0.556675,21.367257,16.213362,200.548093,140.326539,192.229544,139.584044,77.044252,139.086613,-0.000689,-1.927372,32.000000,-235.849475,139.825812,-0.347355,19.597504,0.600026,142161.835983,0.921915,39.921414,23.099173,8.374499,0.046230,0.009649,236.111126,32.000000,242.722165,228.462902,226.889511,220.008991,32.000000,212.251449,68.353909,57.007096,99.331710,99.442053,33.938807,34.100606,34.740814,17.581759,31.408859,59.542661,31.656154
16.654116,30.016371,139.159618,207.726024,29.981764,31.629039,29.769120,14.166295,138.795538,0.556827,21.401682,16.206296,200.491182,140.403921,192.263427,139.458941,77.057440,138.919674,-0.000690,-1.929133,32.000000,-235.842720,139.719491,-0.347524,19.551241,0.599673,142131.477348,0.922591,39.986473,23.164635,8.374875,0.022659,0.003559,236.016653,32.000000,243.056575,228.401502,225.827255,220.373983,32.000000,212.280952,68.342613,56.997331,99.310871,99.442053,33.895865,34.100606,34.736558,17.581759,31.408653,59.547588,31.576550
16.595716,30.016371,139.297160,207.726024,29.883432,31.613798,29.673622,14.153594,138.691802,0.557010,21.349357,16.246063,200.442570,140.217164,192.203843,139.494971,77.038038,138.895056,-0.000690,-1.930859,32.000000,-235.857880,139.706954,-0.347493,19.555805,0.601126,142059.224213,0.922699,40.086036,23.067611,8.399293,0.014925,0.013892,235.982874,32.000000,243.375810,227.516721,225.139436,220.774016,32.000000,211.701280,68.359141,56.992592,99.279118,99.442053,33.936196,34.100606,34.734344,17.581759,31.535977,59.549221,31.521158
16.565853,30.050277,139.121985,207.732791,29.886091,31.599786,29.730567,14.156448,138.768203,0.557002,21.315761,16.259476,200.512039,140.253785,192.273499,139.368257,77.066366,139.024259,-0.000691,-1.932598,32.000000,-235.854698,139.683539,-0.347583,19.460106,0.600603,141969.810298,0.917654,39.962193,22.974995,8.355870,0.000000,0.041447,236.444688,32.000000,242.909820,227.369448,227.380770,221.083076,32.000000,211.634125,68.372380,57.030035,99.297913,99.442053,33.885445,34.100606,34.736214,17.581759,31.654042,59.544402,31.505311
16.589530,30.094572,139.131444,207.744914,29.919465,31.585850,29.818333,14.158161,138.689995,0.556993,21.360017,16.249817,200.492504,140.247668,192.304176,139.343893,77.033709,138.968347,-0.000691,-1.934044,32.000000,-235.855936,139.754920,-0.347751,19.467082,0.601658,141935.363821,0.923516,40.104042,22.982679,8.393561,0.012291,0.017225,236.717730,32.000000,242.486672,227.475534,228.701492,221.142778,32.000000,211.481644,68.351615,57.005613,99.266874,99.442053,33.879876,34.100606,34.740403,17.581759,31.808433,59.546811,31.569213
16.623834,30.097853,139.141793,207.751398,29.996379,31.571883,29.710662,14.153880,138.787045,0.556830,21.417961,16.142388,200.555457,140.321524,192.282956,139.326247,76.987241,139.015161,-0.000691,-1.934045,32.000000,-235.850382,139.522217,-0.347975,19.447596,0.604636,141882.444738,0.923131,40.210634,23.015838,8.398118,0.005718,0.028222,236.870464,32.000000,242.357247,228.075988,229.898876,220.297575,32.000000,211.899648,68.365691,56.994174,99.264492,99.442053,33.847695,34.100606,34.735421,17.581759,31.809396,59.545277,31.399295
16.648515,30.097853,139.128085,207.751398,30.091520,31.560494,29.613092,14.157876,138.779437,0.556969,21.472940,16.151582,200.553435,140.256681,192.257924,139.359742,77.042894,138.882687,-0.000691,-1.934058,32.000000,-235.853598,139.649398,-0.347954,19.456303,0.603749,141843.979879,0.918742,40.197292,23.021891,8.386702,0.010496,0.030906,236.764537,32.000000,242.520752,228.306484,227.992143,220.194664,32.000000,212.071338,68.365864,57.036915,99.281846,99.442053,33.882131,34.100606,34.709657,17.581759,31.821779,59.542651,31.511180
16.652496,30.089651,139.038256,207.761830,30.177333,31.549080,29.612969,14.160872,138.803844,0.557150,21.508372,16.265361,200.410233,140.240265,192.237679,139.416522,77.032762,138.826591,-0.000689,-1.935324,32.000000,-235.851421,139.547157,-0.348030,19.416544,0.603411,141793.838486,0.919702,40.117178,23.090635,8.370018,0.000559,0.011050,236.109395,32.000000,242.919953,228.625208,226.200914,220.040385,32.000000,212.312802,68.368580,57.032082,99.240275,99.442053,33.849178,34.100606,34.722517,17.581759,31.794250,59.545621,31.500248
16.633670,30.091838,139.102452,207.769442,30.283146,31.537671,29.756245,14.149456,138.785890,0.557006,21.501478,16.351083,200.454817,140.226891,192.280425,139.384896,77.062865,138.867575,-0.000690,-1.936560,32.000000,-235.857592,139.511593,-0.347848,19.495485,0.602392,141702.265667,0.920984,40.057259,22.971933,8.356786,0.016122,0.038886,235.999153,32.000000,243.153127,227.768701,224.883587,220.606538,32.000000,211.814353,68.394404,57.043089,99.259598,99.442053,33.879147,34.100606,34.712795,17.581759,31.802761,59.549585,31.493865
16.662153,30.128751,139.093593,207.771697,30.370079,31.526259,29.665413,14.162728,138.803247,0.556952,21.368323,16.229856,200.351891,140.208843,192.299688,139.368180,77.053488,138.833833,-0.000691,-1.936577,32.000000,-235.846288,139.497943,-0.347685,19.648042,0.603122,141651.664433,0.920410,40.039401,22.955355,8.349395,0.000053,0.040614,236.065970,32.000000,243.204283,227.598373,226.194206,221.060335,32.000000,211.606895,68.385998,57.049738,99.244437,99.442053,33.840894,34.100606,34.715862,17.581759,31.803696,59.539829,31.610006
16.669795,30.128751,139.218570,207.771697,30.422000,31.514769,29.647225,14.158732,138.650687,0.556901,21.284685,16.313576,200.421384,140.285105,192.263152,139.423345,77.003270,138.848936,-0.000692,-1.936592,32.000000,-235.851431,139.690391,-0.347659,19.604821,0.600983,141592.778617,0.916724,40.087274,22.944768,8.362703,0.009819,0.018261,236.431219,32.000000,242.390413,227.308371,228.213148,221.199168,32.000000,211.429471,68.383044,57.040423,99.244015,99.442053,33.920157,34.100606,34.700916,17.581759,31.933115,59.543890,31.541261
16.632396,30.136407,139.051449,207.774799,30.500401,31.510980,29.706887,14.157590,138.811512,0.556950,21.333579,16.309511,200.525691,140.236004,192.289815,139.497174,77.003793,138.894808,-0.000692,-1.936571,32.000000,-235.849458,139.661349,-0.347674,19.580116,0.595560,141548.606002,0.917650,40.055080,22.938078,8.347876,0.006280,0.013959,236.696065,32.000000,242.329092,227.827528,229.337514,220.853946,32.000000,211.752076,68.410088,57.045502,99.249740,99.442053,33.871105,34.100606,34.710348,17.581759,31.961047,59.546457,31.428495
16.633642,30.115627,139.138586,207.785230,30.544276,31.504672,29.652565,14.160016,138.723230,0.556923,21.378112,16.348160,200.567124,140.244629,192.254933,139.393175,76.997728,138.781986,-0.000693,-1.936587,32.000000,-235.848016,139.667201,-0.347829,19.575999,0.596767,141520.941763,0.917443,40.036555,22.995486,8.351547,0.062617,0.024039,236.760404,32.000000,242.348608,228.184995,229.127264,220.464247,32.000000,211.968586,68.387401,57.050740,99.270304,99.442053,33.896471,34.100606,34.717428,17.581759,31.890244,59.545680,31.504650
16.624860,30.085276,139.086886,207.786076,30.570206,31.494474,29.655426,14.156020,138.742115,0.557070,21.502947,16.329708,200.623189,140.167879,192.251226,139.483055,77.016527,138.825493,-0.000692,-1.936562,32.000000,-235.853159,139.561558,-0.347851,19.548697,0.597863,141521.780641,0.917638,40.134938,23.016805,8.360278,0.070143,0.000000,236.001041,32.000000,242.732362,228.380600,226.652751,220.184570,32.000000,212.135020,68.370707,57.045617,99.273388,99.442053,33.844728,34.100606,34.699976,17.581759,31.891420,59.537793,31.537372
16.670094,30.085276,139.091503,207.786076,30.599612,31.486825,29.738690,14.154736,138.762078,0.557275,21.468894,16.239895,200.627764,140.246200,192.327008,139.389035,77.042773,138.935539,-0.000693,-1.936539,32.000000,-235.853460,139.656700,-0.347674,19.509673,0.597997,141488.113354,0.919019,40.111133,22.969143,8.364890,0.047691,0.000070,235.855174,32.000000,242.972814,228.398743,225.549890,220.418187,32.000000,211.937245,68.406309,57.066957,99.318634,99.442053,33.883070,34.100606,34.695160,17.581759,31.786954,59.540842,31.454247
16.589468,30.061487,139.054909,207.781001,30.635369,31.481779,29.643745,14.154165,138.841428,0.557215,21.434358,16.234289,200.542714,140.196855,192.316462,139.329792,77.055810,138.780543,-0.000692,-1.936525,32.000000,-235.854358,139.608161,-0.347830,19.438338,0.598665,141424.701262,0.919071,40.102109,22.971066,8.366199,0.049376,0.002925,235.834335,32.000000,243.156589,227.753815,225.048772,220.857359,32.000000,211.191322,68.408847,57.076271,99.320113,99.442053,33.881552,34.100606,34.714526,17.581759,31.705102,59.545110,31.605677
16.571552,30.028949,139.061620,207.780719,30.660994,31.479281,29.598080,14.160016,138.718000,0.557083,21.333171,16.268891,200.619629,140.127504,192.314064,139.335643,77.044963,138.838141,-0.000692,-1.936497,32.000000,-235.849491,139.556253,-0.347731,19.418328,0.598807,141358.399042,0.913701,39.992354,22.997214,8.343774,0.024494,0.008408,236.203759,32.000000,242.778204,227.626025,227.454446,221.124066,32.000000,211.077850,68.416092,57.058331,99.299509,99.442053,33.869970,34.100606,34.759512,17.581759,31.592693,59.539701,31.501862
16.644041,30.011176,139.020982,207.789741,30.668265,31.478094,29.708755,14.156877,138.642621,0.557017,21.409678,16.230178,200.644343,140.140188,192.305035,139.361025,77.027142,138.897359,-0.000691,-1.937007,32.000000,-235.850172,139.626209,-0.347647,19.420426,0.602440,141351.873521,0.921042,40.164357,22.910374,8.382120,0.011213,0.021538,236.608552,32.000000,242.435794,227.571904,228.770550,221.172799,32.000000,211.287014,68.413706,57.061812,99.302592,99.442053,33.900372,34.100606,34.730533,17.581759,31.592988,59.540183,31.543021
16.651275,30.011176,139.097927,207.789741,30.672951,31.471781,29.616213,14.156734,138.721419,0.556992,21.389533,16.363559,200.639980,140.064681,192.297351,139.353385,77.008931,138.841551,-0.000691,-1.937518,32.000000,-235.851298,139.540408,-0.347562,19.458323,0.603347,141341.952855,0.923352,40.175429,22.948653,8.391587,0.015185,0.023634,236.706769,32.000000,242.362353,228.090703,229.917805,220.540881,32.000000,211.877279,68.403291,57.049569,99.339794,99.442053,33.890878,34.100606,34.710172,17.581759,31.531420,59.542750,31.605310
16.679695,30.031683,138.968650,207.791433,30.696107,31.465407,29.682338,14.156306,138.778357,0.556971,21.430534,16.337465,200.486513,140.208130,192.242661,139.360291,77.044380,138.880628,-0.000690,-1.936911,32.000000,-235.852218,139.562006,-0.347483,19.522235,0.601667,141310.623882,0.915693,39.981438,22.994670,8.352598,0.000000,0.024117,236.582884,32.000000,242.480709,228.275868,227.764168,220.405885,32.000000,212.051766,68.419985,57.074920,99.356303,99.442053,33.866812,34.100606,34.699498,17.581759,31.602844,59.540389,31.545956
16.657945,30.047542,139.149146,207.787767,30.734729,31.461592,29.695512,14.162585,138.690660,0.557244,21.435691,16.372333,200.452630,140.261390,192.273476,139.392647,77.026624,138.962977,-0.000690,-1.936306,32.000000,-235.844136,139.595370,-0.347598,19.558296,0.600391,141288.904215,0.917957,39.963888,22.986310,8.353590,0.004349,0.033091,235.992449,32.000000,242.895642,228.688616,226.130221,220.208917,32.000000,211.965594,68.419748,57.082686,99.354234,99.442053,33.909445,34.100606,34.709725,17.581759,31.658259,59.543772,31.673835
