OSU 80 Ton Compressor Load Stand
16.661912,30.062581,139.105352,207.792842,30.769749,31.457438,29.656263,14.155307,138.805469,0.556921,21.386008,16.348974,200.474700,140.195060,192.282217,139.488371,77.053328,138.890566,-0.000691,-1.936310,32.000000,-235.856659,139.566881,-0.347721,19.569154,0.597483,141237.610137,0.914154,39.915495,22.969468,8.331606,0.006579,0.005497,235.890537,32.000000,243.056246,227.934085,224.979178,220.581490,32.000000,211.278030,68.448410,57.109634,99.348581,99.442053,33.887104,34.100606,34.692304,17.581759,31.658742,59.541717,31.645516
16.695446,30.062581,139.190250,207.792842,30.781334,31.453355,29.673464,14.154879,138.801446,0.557212,21.396369,16.401176,200.523565,140.214533,192.339498,139.466919,77.055300,138.844593,-0.000690,-1.936302,32.000000,-235.857743,139.535126,-0.347864,19.580300,0.597154,141244.985563,0.914907,39.984074,23.026421,8.353320,0.006576,0.000000,235.979696,32.000000,243.176649,227.786864,226.361318,220.926177,32.000000,211.266816,68.445063,57.093599,99.331249,99.442053,33.935469,34.100606,34.677152,17.581759,31.711571,59.546742,31.506851
16.634434,30.097580,139.031562,207.796789,30.783185,31.448265,29.612566,14.151597,138.767437,0.557176,21.358710,16.413812,200.423454,140.242572,192.362319,139.337002,77.031239,138.946275,-0.000691,-1.936322,32.000000,-235.860041,139.620113,-0.347829,19.627821,0.596593,141215.703920,0.915803,39.989495,22.965250,8.348703,0.007894,0.022262,236.479320,32.000000,242.368483,227.510130,228.265209,221.188586,32.000000,211.287152,68.402050,57.089188,99.320627,99.442053,33.917522,34.100606,34.709603,17.581759,31.833911,59.542641,31.687848
16.629627,30.142150,139.114350,207.805811,30.800694,31.440667,29.714044,14.159017,138.765705,0.557232,21.378605,16.365517,200.491263,140.272014,192.351100,139.347520,77.044277,138.820818,-0.000691,-1.936343,32.000000,-235.849506,139.658371,-0.347640,19.570072,0.595678,141182.725195,0.913250,39.908248,22.941389,8.337019,0.019684,0.021954,236.718322,32.000000,242.347642,227.927292,229.732397,220.806299,32.000000,211.834577,68.406731,57.094775,99.317292,99.442053,33.909408,34.100606,34.716002,17.581759,31.989734,59.540389,31.471855
16.710779,30.164845,139.042318,207.815397,30.833884,31.436864,29.705869,14.160016,138.848423,0.557186,21.445343,16.379998,200.511978,140.235820,192.310301,139.438483,77.005297,138.842548,-0.000692,-1.936350,32.000000,-235.848343,139.649907,-0.347647,19.644239,0.595084,141210.402496,0.918529,40.091162,23.013858,8.358058,0.000000,0.023801,236.790734,32.000000,242.367951,228.213051,229.336170,220.557969,32.000000,212.052961,68.358591,57.089806,99.298543,99.442053,33.905412,34.100606,34.739721,17.581759,31.991181,59.542720,31.508685
16.837645,30.164845,139.205386,207.815397,30.871811,31.435559,29.659402,14.152310,138.748865,0.557216,21.439252,16.543176,200.535637,140.246711,192.319913,139.493034,77.015587,138.956293,-0.000692,-1.936354,32.000000,-235.855230,139.642690,-0.347868,19.713817,0.597031,141187.152167,0.915539,40.147405,22.941090,8.365452,0.029584,0.033687,235.999537,32.000000,242.856154,228.542626,226.887223,220.187899,32.000000,212.115789,68.368710,57.106383,99.340266,99.442053,33.948487,34.100606,34.595896,17.581759,32.071622,59.536937,31.677357
17.142300,30.166485,139.325708,207.817371,30.996237,31.440586,29.844312,14.160872,139.035598,0.557233,20.956959,16.830157,200.572607,140.448252,192.354257,139.624808,77.058248,139.240732,-0.000692,-1.936361,32.000000,-235.848471,139.937759,-0.348035,19.843111,0.592953,141166.998702,0.911125,39.973407,22.990418,8.320517,0.074332,0.029895,235.952353,32.000000,243.069634,228.443001,225.392611,220.394410,32.000000,211.964563,68.382888,57.106427,99.349767,99.442053,33.947093,34.100606,34.528020,17.581759,32.079004,59.542632,31.776476
17.110202,30.024574,139.534264,207.821318,31.363865,31.453298,29.571853,14.157590,139.120735,0.557234,20.135051,16.787889,200.413850,140.631260,192.375998,139.750116,77.050127,139.236797,-0.000692,-1.936380,32.000000,-235.849950,139.903477,-0.348325,19.815233,0.588655,141105.525493,0.905395,39.667418,23.034277,8.267509,0.058441,0.000000,235.767293,32.000000,243.267618,227.917544,225.186998,220.695086,32.000000,211.244391,68.378553,57.104139,99.361504,99.442053,34.075351,34.100606,34.426474,17.581759,31.587711,59.550017,31.848230
17.088638,29.632764,139.575443,207.811168,31.786481,31.475603,29.680248,14.159303,139.337695,0.557220,19.726632,16.695388,200.489688,140.644881,192.431624,139.927194,77.095207,139.338087,-0.000692,-1.934017,32.000000,-235.847418,140.146501,-0.348531,19.781139,0.579230,140986.569437,0.883366,38.941621,23.126881,8.127597,0.060950,0.000000,236.167274,32.000000,242.691703,227.751033,227.463787,221.153376,32.000000,211.165180,68.403675,57.128761,99.345288,99.442053,34.070229,34.100606,34.425737,17.581759,31.587961,59.540311,31.845955
17.045809,29.632764,139.691277,207.811168,32.164586,31.496027,29.648297,14.155878,139.361237,0.557197,19.529041,16.671171,200.441969,140.775383,192.410174,140.000857,77.026957,139.389511,-0.000693,-1.931680,32.000000,-235.856088,140.174403,-0.348592,19.760394,0.581137,141008.030807,0.893305,38.875869,23.133132,8.155033,0.052327,0.007004,236.535009,32.000000,242.430599,227.641994,229.075194,221.219084,32.000000,211.555003,68.355541,57.082500,99.340922,99.442053,34.147068,34.100606,34.435389,17.581759,30.224436,59.548670,31.859088
16.953185,29.393534,139.711665,207.779028,32.520105,31.517653,29.700664,14.160159,139.413079,0.557188,19.471629,16.580264,200.516371,140.812942,192.396842,140.011006,77.041945,139.530098,-0.000692,-1.928168,32.000000,-235.850495,140.294690,-0.348602,19.700809,0.582509,140948.003021,0.891027,38.535285,23.136171,8.167733,0.030586,0.000000,236.847981,32.000000,242.287021,228.139304,229.845935,220.484454,32.000000,211.863097,68.366961,57.099132,99.378397,99.442053,34.150916,34.100606,34.450568,17.581759,29.388824,59.538304,31.792617
16.887851,29.247267,139.773542,207.750552,32.882154,31.536708,29.659900,14.153309,139.339710,0.557171,19.515242,16.591445,200.529562,140.839859,192.388605,139.996333,77.050152,139.542347,-0.000692,-1.924647,32.000000,-235.849805,140.311987,-0.348646,19.719875,0.584577,141093.352996,0.894891,38.637185,23.228839,8.195051,0.040560,0.026823,236.609579,32.000000,242.696211,228.378312,228.063636,220.289412,32.000000,212.382524,68.367555,57.127546,99.388003,99.442053,34.196235,34.100606,34.499332,17.581759,28.874533,59.541471,31.869946
16.873695,29.160602,139.726050,207.712774,33.153651,31.550681,29.722397,14.152167,139.390051,0.557146,19.579037,16.457916,200.483744,140.858130,192.440596,139.986391,77.064638,139.638497,-0.000691,-1.921738,32.000000,-235.857012,140.287514,-0.348903,19.635584,0.588273,141130.741785,0.898488,38.619017,23.280578,8.241028,0.031605,0.003225,236.093756,32.000000,243.102763,228.702038,226.172006,220.198230,32.000000,212.345554,68.350703,57.126479,99.387284,99.442053,34.188050,34.100606,34.506388,17.581759,28.866874,59.544176,31.841333
16.814399,29.160602,139.799530,207.712774,33.395660,31.564644,29.705814,14.156306,139.338784,0.557157,19.599525,16.440938,200.362681,140.885432,192.449605,139.886223,77.072026,139.499310,-0.000691,-1.919978,32.000000,-235.849267,140.363605,-0.348977,19.664853,0.589270,141183.710464,0.903569,38.629253,23.278183,8.276574,0.006922,0.019316,235.931095,32.000000,243.196271,227.894802,225.119184,220.707432,32.000000,211.657482,68.356394,57.148259,99.373228,99.442053,34.220335,34.100606,34.529828,17.581759,28.557560,59.542228,31.648083
16.742071,29.114399,139.696975,207.689092,33.628842,31.578664,29.621676,14.151739,139.416100,0.556841,19.667496,16.455864,200.399563,140.811210,192.444804,140.046101,77.022980,139.438752,-0.000689,-1.918341,32.000000,-235.853670,140.264896,-0.349039,19.722025,0.592120,141212.329284,0.902671,38.576561,23.309300,8.280703,0.024757,0.024932,236.130901,32.000000,243.193790,227.814481,226.346474,221.029727,32.000000,211.276531,68.357993,57.127125,99.377557,99.442053,34.178540,34.100606,34.513950,17.581759,28.388358,59.541963,31.705457
16.832776,29.136817,139.747199,207.655542,33.839473,31.590093,29.745218,14.155735,139.389206,0.556835,19.685860,16.508916,200.413780,140.791879,192.466794,140.043089,77.002446,139.363413,-0.000690,-1.916593,32.000000,-235.851313,140.285371,-0.349066,19.725356,0.592836,141294.062710,0.906876,38.719108,23.235890,8.314275,0.024874,0.007939,236.630313,32.000000,242.512080,227.584749,228.466339,221.057306,32.000000,211.213582,68.343549,57.141982,99.384414,99.442053,34.216002,34.100606,34.510776,17.581759,28.457225,59.539937,31.868185
16.877320,29.163883,139.718159,207.637499,34.091507,31.602757,29.678563,14.156448,139.420972,0.556833,19.708550,16.553975,200.493145,140.984919,192.485466,140.117632,77.010268,139.515287,-0.000689,-1.916157,32.000000,-235.855681,140.296527,-0.349226,19.816911,0.592545,141394.997290,0.913831,38.847320,23.256193,8.344068,0.059466,0.026540,236.839559,32.000000,242.515647,227.923673,229.786342,220.899787,32.000000,211.731941,68.371059,57.144582,99.433352,99.442053,34.201066,34.100606,34.498948,17.581759,28.448442,59.548306,31.728494
16.862628,29.163883,139.784340,207.637499,34.333474,31.620450,29.690701,14.157590,139.370304,0.556908,19.809042,16.489979,200.510013,140.873340,192.451743,140.118937,77.009184,139.619760,-0.000688,-1.915725,32.000000,-235.853556,140.313984,-0.349253,19.796927,0.590987,141428.872200,0.905330,38.651101,23.240959,8.302089,0.068028,0.020479,237.012391,32.000000,242.535604,228.116087,229.433931,220.445427,32.000000,212.168307,68.338042,57.168425,99.428284,99.442053,34.244563,34.100606,34.483073,17.581759,28.533867,59.542454,31.682786
16.831204,29.155681,139.758020,207.632424,34.543201,31.635706,29.775539,14.151311,139.391156,0.556906,19.772654,16.454948,200.521332,140.763639,192.419724,139.976408,77.003252,139.628173,-0.000689,-1.915726,32.000000,-235.856721,140.311947,-0.349410,19.773848,0.587590,141474.107565,0.905302,38.571138,23.305228,8.278456,0.050659,0.000000,236.238398,32.000000,243.042951,228.324785,226.783071,220.247264,32.000000,212.203528,68.323598,57.143674,99.416886,99.442053,34.225367,34.100606,34.467283,17.581759,28.496840,59.545670,31.685061
16.811084,29.162242,139.811641,207.638063,34.725994,31.650926,29.667978,14.160302,139.413221,0.556613,19.811981,16.555391,200.586888,140.877357,192.455506,139.998273,77.042403,139.537260,-0.000691,-1.914543,32.000000,-235.847730,140.336275,-0.349375,19.762335,0.588942,141560.207780,0.906256,38.606415,23.355869,8.289594,0.046287,0.001107,236.062829,32.000000,243.220280,228.326814,225.591894,220.305548,32.000000,212.021330,68.350228,57.154230,99.455453,99.442053,34.270914,34.100606,34.499955,17.581759,28.511043,59.547637,31.750064
16.790556,29.197510,139.765972,207.634680,34.845791,31.664892,29.664155,14.159017,139.494473,0.556603,19.782301,16.494817,200.446132,140.921258,192.408165,140.001389,77.013996,139.540873,-0.000691,-1.913800,32.000000,-235.849998,140.325527,-0.349209,19.698474,0.590470,141641.318024,0.905841,38.673745,23.365790,8.303507,0.030822,0.012102,235.943727,32.000000,243.374738,227.679776,225.228385,220.661908,32.000000,211.035136,68.346184,57.144232,99.447816,99.442053,34.231812,34.100606,34.509684,17.581759,28.502519,59.543005,31.687041
16.761007,29.197510,139.815566,207.634680,34.910038,31.676282,29.746076,14.154023,139.436851,0.556937,19.776148,16.445477,200.466485,140.872219,192.446193,139.991668,77.006547,139.583218,-0.000689,-1.913224,32.000000,-235.853681,140.229816,-0.349387,19.599760,0.591620,141698.347150,0.910705,38.728728,23.283518,8.316634,0.023162,0.034450,236.491606,32.000000,242.825590,227.564345,227.621653,220.965642,32.000000,211.224819,68.342529,57.156961,99.438549,99.442053,34.292492,34.100606,34.513746,17.581759,28.616750,59.540920,31.566792
16.706338,29.253555,139.680221,207.633270,35.003937,31.686479,29.712031,14.154165,139.419997,0.557004,19.899272,16.337111,200.428350,140.746755,192.451918,139.959704,77.039986,139.541571,-0.000690,-1.913220,32.000000,-235.851736,140.251169,-0.349511,19.525330,0.594163,141797.717792,0.912453,38.813445,23.313638,8.324082,0.003677,0.017943,236.705883,32.000000,242.664002,227.538335,228.867772,221.175328,32.000000,211.260507,68.352793,57.156829,99.455102,99.442053,34.233766,34.100606,34.528726,17.581759,28.803472,59.537380,31.690710
16.676598,29.309601,139.785097,207.640318,35.073528,31.691621,29.669046,14.157733,139.365217,0.556978,20.103440,16.362283,200.491650,140.845425,192.434331,139.974354,76.982447,139.428911,-0.000691,-1.913259,32.000000,-235.852430,140.184416,-0.349768,19.531834,0.598073,141864.699597,0.911930,38.884707,23.341175,8.341716,0.006382,0.036477,236.894808,32.000000,242.523669,227.931085,230.041595,220.403374,32.000000,212.035255,68.350218,57.169389,99.468400,99.442053,34.293817,34.100606,34.560437,17.581759,28.990576,59.542976,31.693571
16.705135,29.376583,139.649010,207.642856,35.149619,31.695388,29.686961,14.158732,139.338758,0.557432,20.281246,16.360846,200.426925,140.770407,192.387714,139.927275,76.978658,139.332945,-0.000692,-1.913238,32.000000,-235.849792,140.185088,-0.349770,19.517488,0.601447,141935.062604,0.916483,39.072861,23.287980,8.360912,0.024068,0.025110,236.702354,32.000000,242.822431,228.195276,227.876661,220.347534,32.000000,212.206287,68.338269,57.161071,99.479948,99.442053,34.232093,34.100606,34.549729,17.581759,28.983552,59.549260,31.681099
16.696104,29.376583,139.653666,207.642856,35.234628,31.699174,29.698901,14.157733,139.228420,0.557619,20.375826,16.409065,200.449316,140.774139,192.385463,139.876404,76.957652,139.390549,-0.000691,-1.913251,32.000000,-235.853741,140.154068,-0.349755,19.478674,0.602253,142021.547813,0.919775,39.200916,23.292055,8.382111,0.000000,0.019207,236.155217,32.000000,243.186812,228.345610,226.190301,220.246875,32.000000,212.277332,68.330715,57.179118,99.462279,99.442053,34.260199,34.100606,34.545120,17.581759,29.209673,59.541314,31.680145
16.655662,29.446027,139.561844,207.645111,35.301101,31.702954,29.672374,14.157876,139.249483,0.557261,20.444406,16.325878,200.481262,140.713925,192.375325,139.793102,76.975478,139.381061,-0.000691,-1.913296,32.000000,-235.850976,140.157311,-0.349727,19.509385,0.601992,142053.410157,0.917846,39.198802,23.250277,8.359646,0.006513,0.016185,235.967751,32.000000,243.362320,227.690189,224.769779,220.664910,32.000000,211.382211,68.339122,57.172048,99.474040,99.442053,34.219520,34.100606,34.552084,17.581759,29.444808,59.545366,31.665398
16.629700,29.515472,139.588805,207.647930,35.354785,31.706762,29.634276,14.151026,139.158626,0.557138,20.461819,16.197037,200.451686,140.653080,192.365955,139.853888,76.978748,139.270390,-0.000691,-1.913321,32.000000,-235.855203,139.995623,-0.349696,19.542875,0.603456,142085.665723,0.918100,39.220658,23.298638,8.364446,0.000000,0.019761,236.069605,32.000000,243.285020,227.624619,226.428004,220.813866,32.000000,211.367373,68.317222,57.178927,99.460784,99.442053,34.253678,34.100606,34.573454,17.581759,29.680416,59.543477,31.552559
16.635676,29.586011,139.465809,207.660053,35.414735,31.708017,29.700620,14.160444,139.221488,0.557098,20.518252,16.278903,200.366891,140.695124,192.401298,139.758023,76.929152,139.297765,-0.000691,-1.913324,32.000000,-235.847424,139.989542,-0.349653,19.529343,0.603307,142135.163742,0.921490,39.388097,23.276309,8.379243,0.010999,0.017992,236.538275,32.000000,242.587452,227.402446,228.334020,221.170671,32.000000,211.090059,68.310920,57.156950,99.465384,99.442053,34.218387,34.100606,34.571159,17.581759,29.675486,59.542769,31.434658
16.603217,29.586011,139.525910,207.660053,35.476784,31.709227,29.657595,14.152310,139.134741,0.557439,20.704216,16.244941,200.476310,140.597922,192.483827,139.763742,76.931496,139.271838,-0.000691,-1.913336,32.000000,-235.851132,140.010939,-0.349675,19.542456,0.603034,142186.304771,0.924426,39.520549,23.220473,8.393946,0.000000,0.024513,236.722149,32.000000,242.493108,227.750899,229.739201,220.733810,32.000000,211.736782,68.336763,57.182298,99.492134,99.442053,34.239607,34.100606,34.592094,17.581759,29.916081,59.543379,31.393425
16.593431,29.652450,139.409060,207.673586,35.572653,31.709234,29.660040,14.158161,139.133401,0.557457,20.859269,16.269960,200.427236,140.580772,192.377809,139.716299,76.899331,139.320458,-0.000693,-1.912291,32.000000,-235.845281,139.996885,-0.349776,19.551451,0.603193,142242.676677,0.922206,39.576578,23.283074,8.383537,0.027284,0.023555,236.907799,32.000000,242.519829,227.994745,229.122308,220.385581,32.000000,211.942763,68.316174,57.177444,99.474019,99.442053,34.197504,34.100606,34.595743,17.581759,30.142897,59.550371,31.505311
16.597991,29.702484,139.445481,207.689092,35.652435,31.709227,29.687843,14.156591,139.062860,0.557742,21.013315,16.228430,200.414105,140.527981,192.358737,139.628024,76.934548,139.129365,-0.000694,-1.912304,32.000000,-235.852588,139.949141,-0.349946,19.601831,0.603601,142259.826959,0.925448,39.655440,23.268412,8.403547,0.042973,0.039546,236.149195,32.000000,243.071398,228.306205,226.696143,220.063375,32.000000,212.206556,68.329787,57.193767,99.455001,99.442053,34.217360,34.100606,34.601218,17.581759,30.313177,59.543615,31.456301
16.632454,29.744043,139.355474,207.706853,35.691714,31.705433,29.650657,14.158304,139.025838,0.557676,21.046150,16.332478,200.399620,140.451066,192.353263,139.627455,76.883265,139.174826,-0.000695,-1.912317,32.000000,-235.850220,139.832400,-0.349828,19.629080,0.603371,142306.072160,0.926080,39.745678,23.323673,8.401461,0.063423,0.015358,236.125793,32.000000,243.224608,228.217352,225.526831,220.465498,32.000000,211.906028,68.306504,57.175228,99.438707,99.442053,34.166831,34.100606,34.612695,17.581759,30.310150,59.548188,31.571488
16.660340,29.744043,139.336119,207.706853,35.720947,31.701628,29.621070,14.160587,138.970591,0.557543,21.049867,16.291066,200.534651,140.460201,192.440445,139.582312,76.911877,139.090266,-0.000695,-1.912334,32.000000,-235.848100,139.786552,-0.349926,19.643793,0.601876,142303.184158,0.925056,39.784619,23.197646,8.401347,0.067229,0.000000,235.962986,32.000000,243.290610,227.554225,225.251808,220.761211,32.000000,211.314286,68.305629,57.156644,99.401217,99.442053,34.182308,34.100606,34.572474,17.581759,30.451777,59.545503,31.686675
16.597612,29.770838,139.362201,207.723487,35.749825,31.704970,29.690774,14.157162,139.013092,0.557426,21.010429,16.285854,200.582770,140.398866,192.423621,139.569597,76.884911,139.112306,-0.000697,-1.912319,32.000000,-235.849231,139.809069,-0.349816,19.623573,0.600134,142315.401722,0.924208,39.742433,23.270542,8.378528,0.048956,0.007933,236.402901,32.000000,242.720830,227.561915,227.397404,221.048220,32.000000,211.125847,68.314317,57.171769,99.390576,99.442053,34.159931,34.100606,34.577297,17.581759,30.542347,59.542248,31.529595
16.618783,29.793532,139.306262,207.737302,35.772618,31.708776,29.604340,14.160730,138.983809,0.557263,21.099871,16.356671,200.602590,140.410916,192.380463,139.583269,76.892863,139.196841,-0.000696,-1.912322,32.000000,-235.851072,139.814595,-0.349717,19.586279,0.599008,142271.329555,0.923417,39.674768,23.201723,8.363342,0.037052,0.000000,236.616509,32.000000,242.532928,227.617529,228.932743,221.024461,32.000000,211.152113,68.345391,57.175031,99.370248,99.442053,34.182064,34.100606,34.592195,17.581759,30.618851,59.547991,31.463271
16.648471,29.838646,139.270036,207.753654,35.837825,31.708730,29.607115,14.160159,138.899068,0.557268,21.144827,16.262536,200.730468,140.378373,192.404260,139.489801,76.839862,139.089021,-0.000696,-1.914053,32.000000,-235.846562,139.830829,-0.349924,19.555280,0.601056,142336.371415,0.925009,39.853898,23.239170,8.396521,0.012674,0.000243,236.618689,32.000000,242.272512,228.024199,229.909660,220.256478,32.000000,211.938206,68.341736,57.167955,99.363513,99.442053,34.148503,34.100606,34.589755,17.581759,30.616750,59.542022,31.472809
16.630265,29.838646,139.267468,207.753654,35.847229,31.708709,29.717655,14.157590,138.941118,0.557254,21.270474,16.389268,200.766788,140.380698,192.436858,139.466371,76.845409,139.071271,-0.000695,-1.915780,32.000000,-235.850933,139.806887,-0.349930,19.587040,0.601757,142349.232887,0.926646,39.825125,23.271408,8.382458,0.020573,0.036006,236.413439,32.000000,242.793977,228.182742,227.938040,220.212468,32.000000,212.226916,68.335635,57.179469,99.356084,99.442053,34.175938,34.100606,34.584040,17.581759,30.771678,59.538344,31.641407
16.830890,29.875831,139.329930,207.770006,35.882395,31.712496,29.514009,14.156734,139.033094,0.557245,21.238658,16.542240,200.679040,140.383430,192.372127,139.644139,76.846622,139.145179,-0.000695,-1.917537,32.000000,-235.853920,139.833604,-0.349863,19.625068,0.602092,142382.161712,0.924944,39.798160,23.273148,8.365335,0.012104,0.019455,235.932573,32.000000,243.037780,228.291974,226.134797,220.291473,32.000000,212.635802,68.331320,57.179310,99.336809,99.442053,34.170819,34.100606,34.501860,17.581759,30.899341,59.539406,31.734804
16.855973,29.925320,139.434587,207.770852,35.892665,31.713897,29.545795,14.155164,139.058655,0.557222,21.023411,16.593462,200.648121,140.497517,192.369790,139.611440,76.873307,139.122225,-0.000695,-1.918093,32.000000,-235.852540,139.877066,-0.349602,19.644580,0.601477,142386.367925,0.922547,39.842351,23.259159,8.374338,0.025461,0.028187,235.681656,32.000000,243.286955,227.614198,224.774451,220.760688,32.000000,211.657724,68.348199,57.190939,99.350785,99.442053,34.243851,34.100606,34.453242,17.581759,31.070000,59.544294,31.594012
16.927165,29.869816,139.469148,207.764649,35.702674,31.711293,29.659871,14.152595,139.147938,0.557211,20.825432,16.534690,200.706024,140.621698,192.351519,139.783096,76.864494,139.285835,-0.000696,-1.918067,32.000000,-235.860026,140.017588,-0.349636,19.614367,0.596517,142336.016014,0.917637,39.394651,23.293090,8.278227,0.017413,0.027263,235.848054,32.000000,243.199558,227.655847,226.228019,220.949514,32.000000,211.379669,68.334036,57.197653,99.318527,99.442053,34.230297,34.100606,34.421597,17.581759,31.069240,59.544087,31.599881
16.884781,29.869816,139.548913,207.764649,35.387499,31.701027,29.767646,14.146174,139.212284,0.557210,20.648534,16.583985,200.647528,140.558998,192.323574,139.799328,76.821304,139.207098,-0.000696,-1.919227,32.000000,-235.865136,140.041677,-0.349294,19.606683,0.595738,142336.150479,0.915383,39.383840,23.255491,8.272117,0.000289,0.017058,236.321579,32.000000,242.451110,227.576088,228.309913,220.944011,32.000000,211.160671,68.330473,57.181401,99.309723,99.442053,34.300089,34.100606,34.417267,17.581759,30.875285,59.540881,31.642434
16.876402,29.767284,139.480165,207.758165,35.060085,31.693371,29.660246,14.154023,139.203626,0.557394,20.577177,16.607752,200.658046,140.682829,192.427967,139.818585,76.828823,139.295098,-0.000695,-1.920417,32.000000,-235.856796,140.040062,-0.349169,19.661627,0.595180,142280.685935,0.907698,39.157569,23.342064,8.239368,0.018572,0.023429,236.528863,32.000000,242.334888,227.925702,229.611449,220.793670,32.000000,211.801770,68.367912,57.177630,99.317052,99.442053,34.296912,34.100606,34.430135,17.581759,30.517424,59.550322,31.633337
16.838712,29.692368,139.588934,207.754218,34.788237,31.685689,29.653485,14.153737,139.308431,0.557546,20.545474,16.558411,200.649870,140.649592,192.356590,139.801024,76.769255,139.331705,-0.000695,-1.921597,32.000000,-235.849705,140.151541,-0.349226,19.688220,0.596236,142274.639688,0.906470,39.259167,23.347840,8.264775,0.022627,0.025787,236.630429,32.000000,242.435643,228.115003,229.217371,220.332221,32.000000,212.246066,68.357276,57.151681,99.301111,99.442053,34.327019,34.100606,34.429646,17.581759,30.254805,59.540222,31.619250
16.835310,29.667214,139.604630,207.738429,34.507699,31.681890,29.797452,14.157876,139.213036,0.557615,20.576950,16.517879,200.655193,140.713598,192.389327,139.887793,76.793216,139.307929,-0.000695,-1.923340,32.000000,-235.843927,140.020584,-0.349434,19.643085,0.594303,142201.835913,0.909784,39.176743,23.382135,8.264805,0.058333,0.019703,235.820580,32.000000,242.958254,228.310473,226.678821,220.277349,32.000000,212.387940,68.353826,57.165460,99.308018,99.442053,34.380780,34.100606,34.436306,17.581759,30.251675,59.543035,31.691223
16.812478,29.667214,139.618139,207.738429,34.245110,31.677902,29.705687,14.156877,139.233938,0.557678,20.615716,16.518179,200.689968,140.710152,192.366719,139.819321,76.735163,139.369941,-0.000695,-1.925079,32.000000,-235.849352,140.210807,-0.349318,19.691446,0.594230,142186.878074,0.911722,39.192378,23.459091,8.289763,0.068707,0.027473,235.792102,32.000000,243.151679,228.124775,225.582883,220.548481,32.000000,212.051648,68.354263,57.160004,99.318828,99.442053,34.353217,34.100606,34.431600,17.581759,30.160992,59.535973,31.685061
16.781796,29.622648,139.459997,207.732509,34.006842,31.674069,29.718978,14.154879,139.163950,0.557667,20.548230,16.523491,200.671908,140.684991,192.442668,139.788475,76.746340,139.296934,-0.000696,-1.926851,32.000000,-235.852170,140.092477,-0.349342,19.733591,0.595590,142148.776978,0.907345,39.175403,23.423838,8.292370,0.022670,0.005214,235.698694,32.000000,243.283375,227.526376,225.284516,220.765580,32.000000,211.482616,68.348076,57.168060,99.311269,99.442053,34.342871,34.100606,34.432262,17.581759,30.002636,59.547716,31.610299
16.745536,29.603236,139.624196,207.731945,33.783859,31.670221,29.763075,14.154451,139.132469,0.557646,20.510609,16.379956,200.702583,140.696634,192.521754,139.766371,76.757736,139.368331,-0.000697,-1.928486,32.000000,-235.856368,140.038696,-0.349579,19.736135,0.594540,142171.670621,0.911314,39.230342,23.511342,8.304435,0.024510,0.000000,236.334763,32.000000,242.740089,227.600519,227.566558,220.920553,32.000000,211.122663,68.358772,57.185642,99.321974,99.442053,34.366572,34.100606,34.462278,17.581759,29.931360,59.544067,31.592911
16.771697,29.596674,139.486126,207.732509,33.593493,31.670226,29.717444,14.154451,139.098801,0.557602,20.589362,16.459550,200.633375,140.610014,192.531549,139.698735,76.706570,139.285568,-0.000697,-1.929052,32.000000,-235.856204,140.048975,-0.349525,19.673507,0.593411,142143.885929,0.912426,39.259701,23.465490,8.310195,0.032524,0.000317,236.539382,32.000000,242.458029,227.715744,228.842512,220.935758,32.000000,211.351092,68.346650,57.155659,99.313024,99.442053,34.327631,34.100606,34.467678,17.581759,29.927323,59.537114,31.659896
16.759660,29.596674,139.521357,207.732509,33.385202,31.668090,29.616183,14.153166,139.156027,0.557662,20.614227,16.282508,200.498479,140.577735,192.435010,139.816425,76.675722,139.144550,-0.000696,-1.929656,32.000000,-235.855685,139.979653,-0.349368,19.696114,0.594308,142128.048039,0.912966,39.327785,23.488004,8.337995,0.039970,0.000000,236.668962,32.000000,242.265012,228.106782,229.777090,220.279095,32.000000,211.835497,68.337687,57.151211,99.347141,99.442053,34.341698,34.100606,34.445436,17.581759,29.900446,59.542779,31.554980
16.722424,29.626475,139.408144,207.731945,33.187294,31.663072,29.710401,14.156877,139.075894,0.557593,20.735518,16.455478,200.435142,140.636093,192.427379,139.786399,76.691495,139.122958,-0.000696,-1.929639,32.000000,-235.852139,139.895910,-0.349134,19.691341,0.595375,142142.475615,0.912877,39.258081,23.499861,8.316757,0.018106,0.006106,236.444704,32.000000,242.642467,228.315091,227.769807,220.158120,32.000000,212.180078,68.310700,57.161362,99.350480,99.442053,34.315205,34.100606,34.459579,17.581759,29.999972,59.540094,31.641480
16.739211,29.660378,139.527766,207.732227,32.989501,31.655483,29.708180,14.162157,139.062542,0.557347,20.763634,16.503317,200.497887,140.592435,192.467985,139.682157,76.722991,139.289357,-0.000695,-1.929622,32.000000,-235.848334,140.035307,-0.348990,19.675789,0.594967,142153.839878,0.916618,39.287125,23.463691,8.324832,0.017594,0.023485,236.062411,32.000000,243.034294,228.458137,226.244952,220.148379,32.000000,212.263822,68.339086,57.198135,99.385586,99.442053,34.348514,34.100606,34.460706,17.581759,30.113948,59.544687,31.673248
16.794737,29.657371,139.498669,207.721796,32.855058,31.647819,29.656700,14.158018,139.167416,0.557297,20.692081,16.457595,200.511783,140.627284,192.508628,139.749404,76.689570,139.195762,-0.000693,-1.929627,32.000000,-235.846899,140.005063,-0.348827,19.542272,0.595569,142148.763932,0.915736,39.406873,23.437651,8.336599,0.011830,0.011842,235.836100,32.000000,243.200045,227.650327,224.681236,220.581395,32.000000,211.718376,68.313465,57.169220,99.351411,99.442053,34.338306,34.100606,34.432177,17.581759,30.110492,59.549093,31.676843
16.756595,29.657371,139.575594,207.721796,32.725322,31.640220,29.687752,14.149741,139.061240,0.557584,20.660750,16.439572,200.545453,140.627490,192.495486,139.846411,76.701138,139.201687,-0.000692,-1.929652,32.000000,-235.859274,140.035129,-0.348881,19.518669,0.595861,142104.215503,0.914706,39.400206,23.485240,8.335385,0.026233,0.021027,236.016711,32.000000,243.260276,227.626438,226.324299,220.975435,32.000000,211.357739,68.329674,57.182277,99.360679,99.442053,34.385455,34.100606,34.432185,17.581759,30.096569,59.547962,31.556961
16.719805,29.658738,139.403935,207.721232,32.669490,31.636447,29.710118,14.150455,139.167534,0.557899,20.527199,16.390904,200.531124,140.565073,192.507684,139.786822,76.673385,139.271452,-0.000692,-1.929628,32.000000,-235.858396,139.929463,-0.349040,19.569128,0.598599,142063.970297,0.912929,39.263232,23.474187,8.306094,0.015459,0.022224,236.151448,32.000000,242.397337,227.532972,228.232175,221.041527,32.000000,211.093623,68.288691,57.149591,99.338045,99.442053,34.334345,34.100606,34.422840,17.581759,30.097836,59.537488,31.698340
16.746296,29.666667,139.498074,207.715875,32.645154,31.635166,29.653528,14.158161,139.176221,0.558139,20.645637,16.428824,200.645657,140.584198,192.498681,139.750198,76.662991,139.218922,-0.000691,-1.929635,32.000000,-235.849543,140.073896,-0.348989,19.597216,0.600112,142039.021660,0.913905,39.355219,23.465436,8.329592,0.000000,0.006484,236.075137,32.000000,242.276880,227.921465,229.686323,220.515054,32.000000,211.467181,68.300468,57.140036,99.373644,99.442053,34.362999,34.100606,34.437825,17.581759,30.121908,59.542809,31.595406
16.742823,29.671862,139.548697,207.709391,32.588749,31.637698,29.668907,14.156163,139.093976,0.558387,20.655520,16.490014,200.549116,140.559036,192.442981,139.743637,76.659977,139.321725,-0.000691,-1.929655,32.000000,-235.849902,140.019034,-0.348707,19.591970,0.598875,142052.642675,0.915192,39.445468,23.526340,8.337653,0.019471,0.014040,236.227465,32.000000,242.254494,228.260202,229.180155,220.197545,32.000000,211.830085,68.258624,57.140189,99.358673,99.442053,34.332106,34.100606,34.438660,17.581759,30.118517,59.544775,31.657181
16.745951,29.671862,139.574473,207.709391,32.537507,31.637705,29.700958,14.156734,139.079837,0.558065,20.803595,16.421061,200.639159,140.615396,192.424622,139.759039,76.673479,139.328335,-0.000690,-1.929665,32.000000,-235.848020,140.062190,-0.348603,19.630365,0.597666,142044.500894,0.915416,39.389382,23.511773,8.330085,0.011223,0.020398,235.537042,32.000000,242.884538,228.397429,226.871739,219.990047,32.000000,212.253166,68.285521,57.180931,99.386271,99.442053,34.405237,34.100606,34.428603,17.581759,30.133207,59.542868,31.712867
16.685423,29.672135,139.459587,207.703470,32.489330,31.641519,29.635534,14.159017,139.154523,0.557729,20.791921,16.231993,200.548872,140.520946,192.468279,139.788213,76.700319,139.261404,-0.000690,-1.929674,32.000000,-235.847867,140.011120,-0.348683,19.692862,0.598062,142061.226661,0.915222,39.402965,23.563630,8.334837,0.067697,0.012933,235.555389,32.000000,243.106119,228.279128,225.481728,220.436572,32.000000,212.053279,68.276223,57.154653,99.401195,99.442053,34.346672,34.100606,34.459767,17.581759,30.130819,59.550234,31.660042
16.631645,29.677057,139.445713,207.699805,32.452392,31.645335,29.646088,14.151168,139.091269,0.557779,20.789397,16.358643,200.465076,140.541644,192.493307,139.789491,76.713987,139.175527,-0.000690,-1.929652,32.000000,-235.857355,139.917776,-0.348822,19.714603,0.596883,142052.870158,0.914058,39.395410,23.553268,8.334819,0.065746,0.005285,235.538945,32.000000,243.272429,227.627075,225.229454,220.850848,32.000000,211.339015,68.286861,57.145208,99.394460,99.442053,34.369755,34.100606,34.486857,17.581759,30.144580,59.543959,31.673982
16.693988,29.659285,139.403147,207.700087,32.397865,31.647933,29.704485,14.156306,139.049827,0.557848,20.731718,16.376938,200.566139,140.503390,192.508306,139.761218,76.694492,139.124836,-0.000689,-1.929657,32.000000,-235.852545,139.828281,-0.348982,19.611981,0.596035,142079.528974,0.919629,39.542074,23.494632,8.358169,0.072222,0.003481,236.139955,32.000000,242.588721,227.639699,227.501379,220.958177,32.000000,211.111095,68.274846,57.156207,99.418781,99.442053,34.329540,34.100606,34.471795,17.581759,30.141294,59.542307,31.658208
16.646481,29.659285,139.447197,207.700087,32.353409,31.647906,29.675464,14.157447,139.019752,0.557899,20.820683,16.335033,200.543234,140.591641,192.445811,139.622035,76.636523,139.082392,-0.000688,-1.929658,32.000000,-235.851568,139.868581,-0.348924,19.639859,0.596513,142112.415347,0.922502,39.677409,23.440151,8.384361,0.023316,0.000000,236.385864,32.000000,242.350916,227.626069,228.970602,220.953364,32.000000,210.981016,68.272659,57.127866,99.426870,99.442053,34.376516,34.100606,34.482059,17.581759,30.076150,59.550509,31.471415
16.622920,29.644521,139.287236,207.712210,32.295722,31.647942,29.719286,14.154736,138.977325,0.558037,20.875606,16.287976,200.623958,140.382248,192.391417,139.692012,76.671943,139.081640,-0.000689,-1.929664,32.000000,-235.853296,139.828996,-0.349012,19.600782,0.598304,142102.769672,0.917165,39.508480,23.435548,8.350500,0.042643,0.002144,236.649589,32.000000,242.059093,228.190181,229.664395,220.091088,32.000000,211.816803,68.289269,57.138800,99.450956,99.442053,34.367574,34.100606,34.500956,17.581759,30.021343,59.542513,31.563344
16.595025,29.650536,139.342747,207.718694,32.235108,31.650479,29.554684,14.150740,139.044751,0.558173,21.042215,16.282356,200.607533,140.398154,192.377782,139.606039,76.714926,139.128575,-0.000687,-1.929697,32.000000,-235.856144,139.844416,-0.348947,19.550376,0.598506,142152.957737,0.920775,39.623628,23.473334,8.376978,0.018511,0.013319,236.403591,32.000000,242.595894,228.376501,227.595315,220.112804,32.000000,212.096809,68.274981,57.149181,99.474790,99.442053,34.350515,34.100606,34.505989,17.581759,30.038622,59.545592,31.520204
16.574145,29.706038,139.183769,207.720386,32.154927,31.652991,29.597107,14.156020,138.925983,0.558434,21.111522,16.268469,200.564752,140.374397,192.345610,139.485010,76.703856,139.013057,-0.000686,-1.929699,32.000000,-235.849389,139.868623,-0.349119,19.458585,0.599818,142137.992223,0.920736,39.666066,23.437555,8.379228,0.004272,0.027690,235.952636,32.000000,242.885112,228.499819,226.148588,220.203882,32.000000,212.214687,68.278658,57.154593,99.476436,99.442053,34.334696,34.100606,34.474400,17.581759,30.035066,59.542041,31.506925
16.576072,29.706038,139.306381,207.720386,32.104117,31.655562,29.663479,14.161586,138.907196,0.558438,21.091462,16.210196,200.567235,140.401496,192.388987,139.468248,76.700541,139.108894,-0.000686,-1.929704,32.000000,-235.848741,139.879083,-0.349148,19.444528,0.602109,142139.855040,0.927563,39.739885,23.416892,8.396658,0.000000,0.027092,235.707031,32.000000,243.077760,227.672917,224.973716,220.668529,32.000000,211.456522,68.301467,57.160011,99.496068,99.442053,34.340741,34.100606,34.523518,17.581759,30.224699,59.546339,31.453660
16.589458,29.774666,139.165019,207.727434,32.048542,31.658130,29.687947,14.152025,138.825886,0.558469,21.064154,16.216554,200.602737,140.296016,192.418930,139.468954,76.699435,138.976576,-0.000686,-1.929685,32.000000,-235.854860,139.726105,-0.348991,19.451032,0.605163,142185.670275,0.927634,39.846204,23.373019,8.397644,0.000000,0.026490,236.008935,32.000000,243.128275,227.702501,226.573592,220.782617,32.000000,211.253360,68.281947,57.146549,99.472931,99.442053,34.310792,34.100606,34.539391,17.581759,30.460347,59.540891,31.434364
16.544780,29.793258,139.222645,207.736738,31.998149,31.656039,29.618845,14.155307,138.751045,0.558496,21.105587,16.218699,200.666446,140.297993,192.457963,139.436707,76.735291,139.027688,-0.000684,-1.929678,32.000000,-235.854364,139.615829,-0.348875,19.422786,0.605876,142198.680490,0.925522,39.841513,23.421918,8.404065,0.005814,0.021400,236.369695,32.000000,242.372976,227.564560,228.206467,221.214499,32.000000,211.202795,68.312283,57.153696,99.529526,99.442053,34.315896,34.100606,34.544893,17.581759,30.522643,59.545326,31.520571
16.527837,29.830170,139.022852,207.750271,31.935256,31.652235,29.508312,14.151739,138.768070,0.558473,21.208336,16.214644,200.747805,140.135540,192.457863,139.281732,76.688326,138.826599,-0.000682,-1.929719,32.000000,-235.855965,139.647014,-0.348972,19.488194,0.605244,142230.261502,0.924209,39.877559,23.360082,8.388762,0.005650,0.048560,236.503452,32.000000,242.265557,228.053231,229.614494,220.530216,32.000000,211.559215,68.311754,57.134619,99.523469,99.442053,34.273522,34.100606,34.543034,17.581759,30.520539,59.545670,31.506558
16.514182,29.830170,139.059194,207.750271,31.860342,31.648496,29.713675,14.157590,138.711488,0.558451,21.319576,16.249247,200.672826,140.012684,192.418414,139.274871,76.708255,138.856283,-0.000682,-1.928545,32.000000,-235.850769,139.522827,-0.348908,19.494987,0.607156,142226.694447,0.928934,40.004974,23.348545,8.414899,0.000000,0.005420,236.663007,32.000000,242.258218,228.347052,228.785703,220.315602,32.000000,211.863307,68.296327,57.161544,99.522433,99.442053,34.258576,34.100606,34.567999,17.581759,30.646914,59.546654,31.522699
16.529071,29.855598,139.061864,207.760984,31.827772,31.644668,29.648549,14.156448,138.707405,0.558445,21.434018,16.125952,200.584140,140.178584,192.313693,139.292309,76.710231,138.785601,-0.000681,-1.928548,32.000000,-235.853222,139.583196,-0.349127,19.496849,0.605018,142254.809176,0.933370,40.083211,23.299794,8.411437,0.011631,0.013375,235.912407,32.000000,242.715701,228.581140,226.657110,219.904845,32.000000,211.979188,68.287201,57.163672,99.532379,99.442053,34.234383,34.100606,34.573883,17.581759,30.733607,59.542474,31.245076
16.553504,29.872276,139.030875,207.773671,31.757309,31.638363,29.676585,14.153737,138.682302,0.558453,21.495573,16.164337,200.557995,140.118126,192.380768,139.284708,76.710381,138.833004,-0.000682,-1.928560,32.000000,-235.859048,139.458279,-0.349053,19.502487,0.605095,142232.947495,0.927603,40.116544,23.294001,8.420592,0.000000,0.012345,235.836649,32.000000,242.996803,228.227515,225.578124,220.345108,32.000000,211.978718,68.295431,57.169062,99.558192,99.442053,34.249697,34.100606,34.554283,17.581759,30.790078,59.545484,31.508685
16.510570,29.909189,138.905791,207.777336,31.660416,31.626894,29.597993,14.158732,138.533993,0.558480,21.451549,16.173880,200.535546,140.002244,192.403395,139.242113,76.723097,138.684553,-0.000682,-1.929188,32.000000,-235.848480,139.461969,-0.349157,19.530182,0.604700,142217.714083,0.928716,40.105628,23.258361,8.413169,0.000000,0.022128,235.747018,32.000000,243.372805,227.676049,225.459634,220.702637,32.000000,211.496640,68.321209,57.172855,99.539702,99.442053,34.197109,34.100606,34.587586,17.581759,30.788778,59.548424,31.430256
16.508027,29.909189,138.920411,207.777336,31.569907,31.612936,29.658645,14.156877,138.589831,0.558601,21.466340,16.200289,200.592623,140.046880,192.450703,139.160725,76.692214,138.692982,-0.000682,-1.930975,32.000000,-235.848041,139.490787,-0.348974,19.489033,0.603860,142185.869780,0.926272,40.062725,23.280789,8.398879,0.009518,0.027636,236.204396,32.000000,242.713444,227.524366,227.660208,221.021491,32.000000,211.517880,68.301516,57.152476,99.532872,99.442053,34.210057,34.100606,34.585530,17.581759,30.915959,59.543851,31.491958
16.505084,29.974537,138.843412,207.785230,31.479915,31.596461,29.638794,14.151311,138.530168,0.558633,21.510590,16.171170,200.596455,139.985199,192.437414,139.090782,76.701939,138.647096,-0.000682,-1.932743,32.000000,-235.862621,139.407069,-0.349149,19.390581,0.603449,142157.861711,0.930974,40.204383,23.197348,8.413143,0.009500,0.015199,236.473980,32.000000,242.506785,227.559577,228.878036,221.168231,32.000000,211.496550,68.307164,57.118169,99.537534,99.442053,34.203882,34.100606,34.614429,17.581759,31.142272,59.532659,31.514775
16.502806,30.032504,138.911075,207.800736,31.428303,31.574913,29.688517,14.155164,138.514081,0.558696,21.633228,16.133439,200.562726,139.921843,192.298312,139.113541,76.660645,138.723265,-0.000683,-1.934467,32.000000,-235.852540,139.271258,-0.349384,19.392390,0.604541,142112.837590,0.928808,40.210594,23.232247,8.415325,0.000000,0.005213,236.594658,32.000000,242.292712,228.123492,229.821318,220.202298,32.000000,211.836307,68.304189,57.142965,99.524170,99.442053,34.207464,34.100606,34.595549,17.581759,31.343384,59.542592,31.454760
16.518498,30.088283,138.785526,207.810886,31.350165,31.555890,29.715463,14.155021,138.451996,0.558434,21.710401,16.151977,200.584756,139.951553,192.267232,139.050815,76.699036,138.574736,-0.000682,-1.937380,32.000000,-235.852355,139.346658,-0.349521,19.329658,0.607283,142058.876764,0.929258,40.283132,23.200653,8.412160,0.019135,0.028985,236.440251,32.000000,242.525709,228.430636,227.603852,220.100748,32.000000,211.913301,68.294977,57.142057,99.516659,99.442053,34.158940,34.100606,34.595018,17.581759,31.343715,59.542907,31.329816
16.473221,30.088283,138.798284,207.810886,31.288604,31.534674,29.688895,14.156591,138.442779,0.558677,21.791480,16.187496,200.589538,139.806309,192.304900,139.106167,76.625464,138.558676,-0.000680,-1.939141,32.000000,-235.853735,139.321796,-0.349672,19.398632,0.607088,142006.715881,0.927325,40.346661,23.278249,8.417421,0.072039,0.027020,235.953181,32.000000,242.841606,228.448724,226.139186,220.039572,32.000000,212.307683,68.297974,57.131610,99.461818,99.442053,34.161677,34.100606,34.622873,17.581759,31.538198,59.550027,31.511620
16.467542,30.120001,138.798998,207.826392,31.267246,31.511899,29.588998,14.157305,138.349842,0.558709,21.800694,16.114300,200.541843,139.796582,192.365948,139.045601,76.685629,138.479075,-0.000681,-1.940888,32.000000,-235.855480,139.244193,-0.349622,19.471776,0.608178,141914.325886,0.925135,40.364120,23.169053,8.401825,0.051075,0.000000,235.808142,32.000000,243.081408,227.732500,224.891265,220.679719,32.000000,211.455247,68.331765,57.143523,99.491563,99.442053,34.121926,34.100606,34.633783,17.581759,31.649390,59.547323,31.404064
16.478499,30.124923,138.709057,207.841053,31.275675,31.491641,29.742120,14.154165,138.408155,0.558990,21.745548,16.156156,200.612048,139.804698,192.359341,139.064789,76.682876,138.503033,-0.000682,-1.941473,32.000000,-235.854358,139.241217,-0.349433,19.462256,0.606571,141876.777986,0.927973,40.474773,23.234967,8.425692,0.056364,0.000000,236.046441,32.000000,243.106351,227.624053,226.720598,220.909712,32.000000,211.552953,68.335880,57.149379,99.453587,99.442053,34.125795,34.100606,34.629744,17.581759,31.667709,59.540615,31.442288
16.493045,30.130118,138.606402,207.858533,31.296269,31.476410,29.704191,14.156877,138.368700,0.559022,21.773865,16.156918,200.575672,139.821439,192.386177,138.970203,76.660259,138.490237,-0.000681,-1.941477,32.000000,-235.852302,139.145870,-0.349101,19.476104,0.604017,141755.680945,0.930834,40.520387,23.136829,8.428641,0.025037,0.001196,236.447552,32.000000,242.555908,227.495751,228.453058,221.109037,32.000000,211.533343,68.326123,57.112522,99.432350,99.442053,34.095548,34.100606,34.626730,17.581759,31.668980,59.544530,31.510299
16.534540,30.130118,138.700556,207.858533,31.309923,31.461167,29.682497,14.157590,138.346532,0.559360,21.814877,16.174688,200.653248,139.801435,192.405248,138.850638,76.599427,138.507274,-0.000681,-1.942666,32.000000,-235.852900,139.155557,-0.348880,19.517357,0.603512,141663.556586,0.924820,40.498502,23.151011,8.417578,0.033539,0.000000,236.655498,32.000000,242.352458,227.909178,229.787053,220.742177,32.000000,211.835933,68.295464,57.097039,99.434844,99.442053,34.116503,34.100606,34.608975,17.581759,31.688334,59.544451,31.491664
16.443904,30.109884,138.490987,207.878269,31.331446,31.446991,29.795480,14.154451,138.283411,0.559318,21.913062,16.160340,200.579062,139.719179,192.385214,138.929640,76.630952,138.433615,-0.000681,-1.943159,32.000000,-235.850139,139.133001,-0.348724,19.444554,0.602280,141603.037889,0.924719,40.468131,23.167525,8.403930,0.023307,0.010236,236.728028,32.000000,242.492513,228.312913,228.878091,220.380181,32.000000,211.935172,68.288854,57.114360,99.461149,99.442053,34.105439,34.100606,34.635405,17.581759,31.619298,59.540133,31.495112
16.495851,30.117267,138.662075,207.884189,31.368858,31.435346,29.677548,14.161158,138.294204,0.559405,21.968952,16.082742,200.581752,139.735674,192.305446,138.905544,76.653351,138.346295,-0.000681,-1.943184,32.000000,-235.849005,139.087335,-0.348901,19.394646,0.600070,141550.555310,0.922544,40.366805,23.236484,8.388534,0.010335,0.009773,235.996654,32.000000,242.900238,228.510529,226.457503,220.063370,32.000000,212.204041,68.286954,57.093893,99.446877,99.442053,34.096595,34.100606,34.639943,17.581759,31.646063,59.541107,31.380806
16.475607,30.117814,138.485112,207.890110,31.350392,31.420150,29.676656,14.157305,138.263384,0.559783,22.049213,16.239865,200.646467,139.653194,192.327614,138.788421,76.667522,138.389456,-0.000680,-1.943207,32.000000,-235.853350,139.046445,-0.348669,19.307654,0.603430,141498.634775,0.923830,40.568151,23.169812,8.422026,0.002450,0.016839,235.937083,32.000000,243.101836,228.308379,225.408275,220.412276,32.000000,212.145672,68.309714,57.108111,99.455471,99.442053,34.069738,34.100606,34.641646,17.581759,31.647256,59.547913,31.476257
16.456949,30.117814,138.543640,207.890110,31.333786,31.404930,29.624262,14.156448,138.276747,0.559939,21.994561,16.142520,200.663884,139.582683,192.351739,138.879322,76.654522,138.326894,-0.000680,-1.943219,32.000000,-235.851747,139.042978,-0.348680,19.344606,0.604067,141415.676711,0.924152,40.448422,23.105728,8.405876,0.013756,0.014770,235.885234,32.000000,243.241733,227.756575,225.352126,220.926307,32.000000,211.372411,68.290215,57.103941,99.461253,99.442053,34.049772,34.100606,34.665086,17.581759,31.650352,59.546310,31.338473
16.459001,30.155001,138.472038,207.898568,31.355184,31.387098,29.632308,14.153452,138.140222,0.559723,21.883743,16.119706,200.710893,139.671689,192.430874,138.779841,76.639446,138.343976,-0.000680,-1.944368,32.000000,-235.851466,138.920549,-0.348530,19.378753,0.606530,141348.188566,0.924909,40.498467,23.112164,8.405464,0.001988,0.030044,236.279487,32.000000,242.444756,227.617412,227.824690,221.033948,32.000000,211.265362,68.245244,57.072270,99.433729,99.442053,34.015571,34.100606,34.674464,17.581759,31.781387,59.542140,31.482200
16.474102,30.203126,138.503304,207.903079,31.355778,31.371826,29.763266,14.158161,138.123848,0.559331,21.995046,16.153329,200.735779,139.527953,192.465082,138.785529,76.649218,138.254659,-0.000680,-1.944971,32.000000,-235.853149,138.963274,-0.348297,19.440594,0.605590,141293.908185,0.927182,40.544129,23.095293,8.418549,0.002448,0.010997,236.630204,32.000000,242.433501,227.799151,229.084487,221.151613,32.000000,211.607473,68.282974,57.098287,99.492181,99.442053,34.005893,34.100606,34.687518,17.581759,31.950309,59.545562,31.348231
16.488388,30.263555,138.461846,207.900542,31.346328,31.354040,29.744614,14.158874,138.151855,0.558857,22.078328,16.159728,200.617808,139.589187,192.420983,138.755276,76.600799,138.240844,-0.000679,-1.945560,32.000000,-235.848993,139.023704,-0.348257,19.511089,0.604036,141234.808807,0.926364,40.576292,23.118527,8.413150,0.017542,0.000000,236.743387,32.000000,242.281076,228.122681,229.937731,220.276591,32.000000,212.149541,68.238548,57.038091,99.471877,99.442053,34.002046,34.100606,34.670891,17.581759,32.162303,59.540733,31.299662
