OSU 80 Ton Compressor Load Stand
16.463151,30.297462,138.492458,207.907590,31.352840,31.336270,29.600429,14.155307,138.060848,0.558714,22.147493,16.126922,200.676847,139.538802,192.362617,138.766540,76.637413,138.243969,-0.000679,-1.946134,32.000000,-235.852397,138.935783,-0.348261,19.466085,0.601650,141172.050730,0.921067,40.587459,23.066097,8.407335,0.011368,0.018029,236.438597,32.000000,242.703210,228.389989,227.480747,220.259880,32.000000,212.429126,68.233586,57.069304,99.451802,99.442053,33.980635,34.100606,34.682986,17.581759,32.164985,59.533879,31.489170
16.486244,30.297462,138.393531,207.907590,31.336534,31.321030,29.700266,14.158304,138.042272,0.558817,22.220914,16.133980,200.565021,139.452079,192.423978,138.748838,76.668178,138.195055,-0.000678,-1.946697,32.000000,-235.848417,138.910880,-0.348268,19.398580,0.598839,141134.304309,0.920425,40.612951,23.107915,8.397537,0.013454,0.000000,236.055676,32.000000,243.036395,228.571610,226.000565,220.263009,32.000000,212.661254,68.261920,57.077370,99.429638,99.442053,33.967965,34.100606,34.681707,17.581759,32.285685,59.544294,31.490123
16.449446,30.333009,138.335485,207.901670,31.317191,31.310898,29.714338,14.157305,138.060722,0.558827,22.132010,16.125833,200.505018,139.428079,192.444154,138.616968,76.659401,138.101499,-0.000678,-1.946670,32.000000,-235.850891,138.905802,-0.348325,19.371173,0.600517,141057.349699,0.925923,40.708594,23.072793,8.412269,0.003577,0.021774,235.760105,32.000000,243.148418,227.838915,224.945817,220.736958,32.000000,211.638110,68.249565,57.049256,99.393811,99.442053,33.941748,34.100606,34.707321,17.581759,32.411192,59.548050,31.504944
16.465415,30.361994,138.376029,207.902515,31.306104,31.288083,29.721964,14.150883,138.073095,0.558750,22.117079,16.152549,200.426914,139.491802,192.455215,138.602397,76.672855,138.181432,-0.000677,-1.946690,32.000000,-235.856985,138.789085,-0.348110,19.310224,0.601627,140962.949195,0.921025,40.652101,23.018657,8.394485,0.000000,0.017628,236.009787,32.000000,243.047426,227.809504,226.644585,220.968515,32.000000,211.262873,68.260921,57.054023,99.366009,99.442053,33.955731,34.100606,34.696724,17.581759,32.516401,59.544953,31.490564
16.440414,30.381135,138.284231,207.909846,31.321580,31.274029,29.637930,14.158304,138.069729,0.558785,22.097339,16.112700,200.503494,139.448327,192.457215,138.601832,76.636483,138.080134,-0.000677,-1.947243,32.000000,-235.852351,138.751310,-0.348143,19.364040,0.602963,140949.402933,0.922497,40.777699,22.982715,8.409735,0.004186,0.016955,236.509438,32.000000,242.357857,227.570481,228.400823,221.037268,32.000000,211.328259,68.267358,57.021775,99.304489,99.442053,33.917611,34.100606,34.700891,17.581759,32.520084,59.543969,31.320938
16.436506,30.381135,138.299520,207.909846,31.325849,31.262572,29.640264,14.149741,137.997916,0.558737,22.195954,16.041924,200.655223,139.473369,192.482778,138.570615,76.602166,138.215223,-0.000677,-1.947835,32.000000,-235.858782,138.892691,-0.348235,19.388142,0.604226,140844.073330,0.920725,40.767586,23.007469,8.404041,0.005634,0.032978,236.755788,32.000000,242.274516,228.016324,229.736903,220.564960,32.000000,212.035267,68.267795,57.013790,99.295117,99.442053,33.912795,34.100606,34.728200,17.581759,32.590391,59.545021,31.464665
16.499104,30.396722,138.281061,207.928172,31.326287,31.251090,29.722317,14.153166,137.977970,0.558454,22.250872,16.120558,200.636321,139.407628,192.462267,138.586101,76.659062,138.189755,-0.000676,-1.947837,32.000000,-235.859291,138.733773,-0.348224,19.467449,0.602622,140816.971036,0.924414,40.847954,22.995416,8.411238,0.003808,0.046430,236.751301,32.000000,242.419085,228.243926,228.881227,220.379068,32.000000,212.602514,68.284341,57.009067,99.299617,99.442053,33.915071,34.100606,34.729743,17.581759,32.648468,59.538088,31.455714
16.521078,30.412308,138.325651,207.938040,31.304770,31.239634,29.660866,14.152881,137.888121,0.558167,22.251193,16.218222,200.560935,139.404569,192.388111,138.643021,76.636727,138.060509,-0.000677,-1.947816,32.000000,-235.858101,138.876251,-0.348256,19.461942,0.601765,140785.650697,0.924230,40.857530,23.094305,8.414168,0.021215,0.001574,235.930473,32.000000,242.999211,228.369249,226.549330,220.357883,32.000000,212.779682,68.285502,57.007293,99.259396,99.442053,33.910938,34.100606,34.691113,17.581759,32.706650,59.544205,31.236199
16.498109,30.406019,138.264599,207.940013,31.315435,31.229451,29.715971,14.150598,137.952683,0.557725,22.293097,16.145116,200.582585,139.335731,192.411026,138.691261,76.641383,137.981666,-0.000677,-1.947825,32.000000,-235.856123,138.800873,-0.348236,19.438915,0.597797,140684.216290,0.917756,40.719925,23.025240,8.381126,0.069936,0.034244,235.916882,32.000000,243.212761,228.298343,225.298621,220.614992,32.000000,212.132270,68.316183,57.012263,99.290812,99.442053,33.923668,34.100606,34.708085,17.581759,32.710845,59.549093,31.397681
16.477392,30.406019,138.251002,207.940013,31.313487,31.219279,29.753950,14.160730,138.012500,0.557574,22.227449,16.134781,200.467820,139.319925,192.442429,138.675805,76.670244,138.179362,-0.000678,-1.947796,32.000000,-235.844352,138.700057,-0.348498,19.437892,0.597416,140641.028764,0.918088,40.681847,22.985788,8.372677,0.068907,0.015720,235.842090,32.000000,243.364757,227.780732,225.351169,220.922144,32.000000,211.568355,68.314542,57.006385,99.284039,99.442053,33.867400,34.100606,34.730283,17.581759,32.693150,59.540635,31.513674
16.499181,30.401370,138.196582,207.946216,31.349958,31.209109,29.631520,14.155735,137.904213,0.557572,22.118878,16.149117,200.530106,139.322271,192.446448,138.606923,76.649037,137.913672,-0.000678,-1.948105,32.000000,-235.853772,138.799158,-0.348771,19.389794,0.598259,140599.249831,0.917394,40.731654,22.943418,8.380633,0.025212,0.000000,236.282403,32.000000,242.484566,227.592977,227.759938,220.951746,32.000000,211.425322,68.291679,56.987004,99.253742,99.442053,33.879045,34.100606,34.721930,17.581759,32.681116,59.544372,31.320351
16.519473,30.423793,138.171009,207.952419,31.406099,31.201465,29.698273,14.155735,137.904377,0.557607,22.171461,16.154802,200.603233,139.465660,192.477452,138.507180,76.644033,138.094216,-0.000677,-1.948396,32.000000,-235.849838,138.790510,-0.348767,19.339099,0.598489,140547.071656,0.917116,40.782305,23.009090,8.390345,0.013575,0.000000,236.534841,32.000000,242.437963,227.798008,229.254690,221.043752,32.000000,211.799243,68.308710,56.981930,99.286976,99.442053,33.827860,34.100606,34.710567,17.581759,32.763094,59.545356,31.322626
16.469667,30.447856,138.234343,207.958621,31.470115,31.193807,29.781776,14.148742,137.933831,0.557554,22.220102,16.178510,200.628478,139.269603,192.437211,138.549570,76.627070,138.012296,-0.000679,-1.948942,32.000000,-235.860109,138.696391,-0.348608,19.344764,0.599208,140501.118097,0.919337,40.724385,22.903228,8.375966,0.040594,0.002510,236.607802,32.000000,242.411790,228.179266,229.906671,220.286212,32.000000,212.336295,68.297787,56.972964,99.307752,99.442053,33.869986,34.100606,34.731563,17.581759,32.767406,59.539573,31.498487
16.508846,30.447856,138.155889,207.958621,31.501388,31.188675,29.711604,14.159303,137.852539,0.557557,22.315751,16.156583,200.656780,139.330733,192.452600,138.601527,76.669815,138.035915,-0.000679,-1.949532,32.000000,-235.847090,138.892626,-0.348551,19.408047,0.600194,140470.218643,0.915928,40.697246,22.994599,8.364129,0.021234,0.001056,236.177204,32.000000,242.881170,228.362911,227.672274,220.244005,32.000000,212.689421,68.312409,56.983151,99.312904,99.442053,33.807763,34.100606,34.727693,17.581759,32.855475,59.546182,31.506191
16.486812,30.442661,138.211007,207.958903,31.501015,31.184875,29.681812,14.156020,138.053227,0.557550,22.292004,16.141605,200.668765,139.353388,192.415780,138.535009,76.637057,138.042754,-0.000679,-1.947766,32.000000,-235.852667,138.766648,-0.348215,19.451582,0.601063,140473.060389,0.916044,40.843042,22.972383,8.393269,0.011013,0.021937,235.917054,32.000000,243.140290,228.390434,225.933779,220.404838,32.000000,212.695818,68.330746,56.975187,99.299834,99.442053,33.873675,34.100606,34.754486,17.581759,32.841966,59.541992,31.518297
16.490891,30.442934,138.241331,207.963414,31.527685,31.178509,29.663180,14.156591,137.922884,0.557507,22.336316,16.040652,200.617852,139.254941,192.459709,138.592296,76.658813,138.001862,-0.000679,-1.945978,32.000000,-235.852916,138.724798,-0.348170,19.459057,0.598036,140411.825755,0.915802,40.747260,22.940937,8.368597,0.001355,0.005431,235.587073,32.000000,243.367652,227.664462,224.894687,220.852161,32.000000,211.880437,68.345455,56.975346,99.339087,99.442053,33.828008,34.100606,34.745721,17.581759,32.847420,59.546388,31.349478
16.490681,30.444575,138.167606,207.966234,31.584183,31.174708,29.662196,14.156020,137.935715,0.557517,22.212937,16.189362,200.539888,139.343600,192.469078,138.510399,76.667628,137.973377,-0.000679,-1.944193,32.000000,-235.850044,138.754085,-0.348177,19.437420,0.597182,140419.074798,0.917866,40.795908,22.976966,8.383125,0.006233,0.021598,235.924878,32.000000,243.227970,227.704434,226.543661,220.998733,32.000000,211.753146,68.343241,56.976051,99.306762,99.442053,33.852231,34.100606,34.745986,17.581759,32.851926,59.541353,31.360410
16.472546,30.444575,138.190141,207.966234,31.597224,31.170875,29.677187,14.157162,137.990464,0.557419,22.168650,16.130239,200.594162,139.335117,192.458457,138.537780,76.630260,138.029367,-0.000679,-1.942425,32.000000,-235.848247,138.733037,-0.348205,19.410670,0.596812,140377.043713,0.918021,40.786211,22.935650,8.382890,0.004643,0.034879,236.327140,32.000000,242.542399,227.579714,228.470146,221.063983,32.000000,211.546017,68.360659,56.970529,99.320889,99.442053,33.798293,34.100606,34.761570,17.581759,32.862144,59.538412,31.508979
16.440271,30.493795,138.151616,207.960877,31.617141,31.168315,29.680955,14.153309,137.930552,0.557340,22.264966,16.130934,200.546791,139.253453,192.464723,138.467432,76.620531,138.085097,-0.000679,-1.941248,32.000000,-235.857181,138.721352,-0.348196,19.296534,0.597253,140355.798545,0.917955,40.788365,22.913208,8.378527,0.000000,0.013824,236.589935,32.000000,242.261285,228.114680,229.727066,220.520171,32.000000,212.097337,68.334121,56.960485,99.345505,99.442053,33.791195,34.100606,34.782170,17.581759,33.037823,59.539720,31.286969
16.491917,30.547118,138.146925,207.968207,31.643132,31.168281,29.627437,14.161158,137.839521,0.557289,22.318207,16.146580,200.628907,139.122155,192.465742,138.447574,76.656497,138.040056,-0.000679,-1.940108,32.000000,-235.846874,138.633427,-0.348332,19.253340,0.598420,140365.841683,0.918424,40.832715,22.977360,8.389118,0.003016,0.011067,236.655724,32.000000,242.394549,228.280621,228.734847,220.327739,32.000000,212.307143,68.349834,56.976834,99.338034,99.442053,33.764070,34.100606,34.767721,17.581759,33.228086,59.543684,31.233631
16.494400,30.594152,138.192400,207.977793,31.665434,31.164451,29.710860,14.152167,137.944283,0.557238,22.384977,16.185509,200.606464,139.222785,192.428890,138.587546,76.629527,137.992051,-0.000680,-1.938337,32.000000,-235.852586,138.715479,-0.348033,19.257143,0.602565,140390.608073,0.920202,40.960965,23.013742,8.403245,0.009448,0.011026,235.804525,32.000000,242.912251,228.433253,226.618388,220.164258,32.000000,212.692638,68.329467,56.976419,99.329401,99.442053,33.774440,34.100606,34.784210,17.581759,33.233653,59.536406,31.515875
16.489726,30.594152,138.152521,207.977793,31.722199,31.162832,29.691655,14.152738,137.812797,0.556955,22.398784,16.104373,200.650597,139.307856,192.429217,138.530097,76.687870,138.003232,-0.000681,-1.936538,32.000000,-235.854474,138.771850,-0.347866,19.329474,0.602917,140370.053679,0.918989,40.887887,22.956235,8.376644,0.000056,0.026201,235.822352,32.000000,243.238635,228.226603,225.403563,220.575524,32.000000,212.170300,68.342313,56.989019,99.365799,99.442053,33.755549,34.100606,34.773195,17.581759,33.402931,59.551198,31.232237
16.494563,30.611927,138.173431,207.980895,31.760640,31.162310,29.670104,14.159017,137.837054,0.556896,22.318325,16.177739,200.637295,139.172867,192.470912,138.464013,76.656197,137.888223,-0.000683,-1.934792,32.000000,-235.850490,138.823651,-0.347746,19.441223,0.602838,140383.237772,0.916252,40.928851,22.960243,8.378140,0.023500,0.034412,235.813938,32.000000,243.481063,227.772630,225.540449,220.911860,32.000000,211.756661,68.324543,56.979435,99.356193,99.442053,33.757598,34.100606,34.789548,17.581759,33.470784,59.550637,31.429229
16.457929,30.630522,138.095155,207.978357,31.793970,31.162352,29.698471,14.162870,137.862971,0.556610,22.247272,16.268496,200.562389,139.170848,192.488836,138.467215,76.658949,137.961780,-0.000681,-1.934198,32.000000,-235.846637,138.833704,-0.347995,19.442954,0.600560,140346.731120,0.917066,40.940277,22.907250,8.378097,0.016855,0.048451,236.328439,32.000000,242.717049,227.497237,227.757947,221.231464,32.000000,211.436216,68.299645,56.965997,99.337616,99.442053,33.717609,34.100606,34.803825,17.581759,33.541607,59.549958,31.325560
16.553072,30.666345,138.154071,207.973000,31.808568,31.158521,29.670150,14.162157,137.820581,0.556575,22.260742,16.130685,200.613766,139.149906,192.559223,138.431461,76.656874,137.822312,-0.000681,-1.934196,32.000000,-235.849973,138.664773,-0.348297,19.428294,0.597071,140365.386618,0.917476,40.946229,22.883887,8.376908,0.000877,0.004396,236.475917,32.000000,242.615928,227.907758,229.036817,221.058091,32.000000,211.472289,68.339516,56.978597,99.375705,99.442053,33.702334,34.100606,34.791041,17.581759,33.548023,59.548473,31.255421
16.534943,30.666345,138.189087,207.973000,31.849493,31.154715,29.627434,14.154879,137.911692,0.556303,22.366048,16.307937,200.682557,139.118975,192.476391,138.469165,76.672125,137.898450,-0.000682,-1.934182,32.000000,-235.852170,138.738585,-0.348440,19.437840,0.597623,140385.788026,0.918752,41.054437,22.916337,8.390798,0.059557,0.023765,236.718207,32.000000,242.342525,228.383547,229.753005,220.415700,32.000000,211.858729,68.333695,56.980283,99.400996,99.442053,33.740278,34.100606,34.764651,17.581759,33.679127,59.540773,31.516682
16.525295,30.640913,138.228191,207.964542,31.855943,31.154737,29.710357,14.157590,137.979452,0.556247,22.391647,16.320557,200.656494,139.323637,192.424942,138.577975,76.642424,138.009880,-0.000682,-1.933692,32.000000,-235.854375,138.677012,-0.348592,19.433014,0.596241,140344.297831,0.914123,40.857844,22.851654,8.346129,0.064660,0.000846,236.210380,32.000000,242.787252,228.631261,227.538257,220.112701,32.000000,211.885542,68.275492,56.960480,99.399329,99.442053,33.708176,34.100606,34.781448,17.581759,33.597473,59.542848,31.336052
16.584067,30.630795,138.248240,207.960313,31.859236,31.152188,29.561237,14.155878,137.873466,0.556160,22.405889,16.189544,200.605481,139.311158,192.463297,138.544645,76.659605,137.981886,-0.000682,-1.933676,32.000000,-235.854777,138.807785,-0.348753,19.456880,0.596320,140326.549539,0.916367,40.902049,22.872853,8.357397,0.028739,0.003047,235.984075,32.000000,243.098818,228.605091,226.120545,220.273945,32.000000,212.269464,68.314619,56.967267,99.408049,99.442053,33.746972,34.100606,34.746176,17.581759,33.568846,59.550293,31.420204
16.602895,30.596613,138.167696,207.956930,31.912884,31.152121,29.579238,14.158446,138.037348,0.555765,22.309909,16.272519,200.559023,139.316827,192.499309,138.594314,76.694335,138.095621,-0.000684,-1.933663,32.000000,-235.853519,138.773806,-0.348776,19.373875,0.596709,140337.439495,0.914309,40.900157,22.955874,8.364643,0.045121,0.004919,235.750573,32.000000,243.388672,227.874277,224.967084,220.799574,32.000000,211.556694,68.312826,56.967979,99.415419,99.442053,33.747698,34.100606,34.754557,17.581759,33.575264,59.538058,31.464812
16.558479,30.596613,138.243551,207.956930,31.949586,31.154601,29.653420,14.159303,137.945535,0.555615,22.231387,16.311223,200.613470,139.337421,192.550897,138.718219,76.700723,137.946133,-0.000685,-1.933612,32.000000,-235.849221,138.851020,-0.348921,19.385204,0.594769,140289.673387,0.915455,40.746808,22.925301,8.336209,0.032055,0.021844,236.126656,32.000000,243.391228,227.811790,226.765469,221.150095,32.000000,211.661889,68.312567,56.962659,99.417232,99.442053,33.730627,34.100606,34.766332,17.581759,33.462705,59.547155,31.469140
16.558138,30.531258,138.153318,207.964260,31.975081,31.152079,29.690028,14.161158,138.095628,0.555541,22.195849,16.181179,200.651454,139.357383,192.510726,138.655209,76.628000,138.049524,-0.000686,-1.932439,32.000000,-235.845399,138.757428,-0.348935,19.418826,0.596710,140251.363889,0.913750,40.666824,22.944969,8.321904,0.020523,0.013896,236.514492,32.000000,242.765395,227.548671,228.406956,221.317313,32.000000,211.548617,68.311698,56.945340,99.406131,99.442053,33.784675,34.100606,34.759388,17.581759,33.241515,59.539357,31.559162
16.559574,30.506374,138.349185,207.965952,31.977430,31.154328,29.732842,14.155021,137.933082,0.555756,22.225920,16.167408,200.637541,139.386156,192.537207,138.520809,76.652745,138.106725,-0.000686,-1.932436,32.000000,-235.852846,138.816881,-0.349116,19.435506,0.597473,140276.157692,0.914067,40.774937,22.867076,8.348807,0.011352,0.033905,236.701677,32.000000,242.573973,228.181434,229.735466,220.675961,32.000000,211.826219,68.345612,56.929986,99.429440,99.442053,33.761077,34.100606,34.765976,17.581759,33.160476,59.547146,31.496873
16.569137,30.490787,138.290389,207.965388,31.993500,31.158043,29.647753,14.160159,137.935768,0.555797,22.203708,16.254739,200.577174,139.494390,192.498992,138.644105,76.665895,138.126880,-0.000686,-1.931266,32.000000,-235.850004,138.800971,-0.349110,19.494514,0.596113,140280.165276,0.912748,40.710413,22.989261,8.343530,0.014135,0.016315,236.676380,32.000000,242.678260,228.496601,228.713269,220.437343,32.000000,211.937182,68.306644,56.930944,99.433430,99.442053,33.790059,34.100606,34.745443,17.581759,33.165628,59.549427,31.464738
16.577803,30.490787,138.383849,207.965388,31.984283,31.161700,29.708290,14.160302,138.176327,0.555851,22.280650,16.400426,200.604255,139.474957,192.385791,138.634143,76.704522,138.207664,-0.000686,-1.931237,32.000000,-235.847730,138.922341,-0.349127,19.443321,0.595999,140267.601009,0.911365,40.682028,22.991869,8.354634,0.000000,0.014986,235.933883,32.000000,243.037575,228.761186,226.548211,220.173083,32.000000,212.120943,68.299905,56.945609,99.422137,99.442053,33.759658,34.100606,34.765484,17.581759,33.116528,59.540350,31.481906
16.553002,30.470279,138.237353,207.962850,32.037177,31.161700,29.735910,14.149171,138.098513,0.555571,22.236639,16.210289,200.586170,139.391235,192.477041,138.599218,76.706104,138.168129,-0.000686,-1.930071,32.000000,-235.858861,138.808093,-0.349515,19.487801,0.593924,140268.008715,0.913511,40.643148,22.988354,8.346264,0.000000,0.010075,235.942259,32.000000,243.210220,228.278093,225.291080,220.573970,32.000000,211.938582,68.356055,56.962911,99.467798,99.442053,33.743202,34.100606,34.781415,17.581759,33.050206,59.539288,31.338547
16.569018,30.469732,138.309925,207.957776,32.072510,31.164271,29.668399,14.162728,138.013518,0.555704,22.248414,16.221084,200.592537,139.398919,192.447331,138.571378,76.720535,138.006855,-0.000686,-1.930088,32.000000,-235.843337,138.872393,-0.349693,19.465482,0.595580,140260.767195,0.911263,40.622046,22.988338,8.347538,0.020417,0.039151,235.777507,32.000000,243.420864,227.825539,225.830848,220.910291,32.000000,211.628850,68.342994,56.971165,99.470630,99.442053,33.720868,34.100606,34.775029,17.581759,33.053092,59.549929,31.464592
16.559806,30.473560,138.362210,207.956930,32.106984,31.170327,29.675295,14.160302,137.993931,0.555746,22.094635,16.195755,200.622682,139.433033,192.493040,138.522503,76.701842,138.129472,-0.000686,-1.930095,32.000000,-235.846911,138.801603,-0.349690,19.388561,0.594384,140262.138746,0.911785,40.661949,22.967863,8.351195,0.000000,0.021277,236.407879,32.000000,242.637556,227.669686,228.087723,221.329082,32.000000,211.668791,68.319403,56.936714,99.446398,99.442053,33.733921,34.100606,34.780991,17.581759,33.057871,59.548965,31.395333
16.512732,30.473560,138.317214,207.956930,32.132599,31.171316,29.695402,14.155878,138.079561,0.555709,22.165241,16.223818,200.618093,139.423390,192.475643,138.679102,76.652967,138.231318,-0.000688,-1.930097,32.000000,-235.851662,138.970454,-0.349749,19.320505,0.594945,140258.913892,0.913020,40.622382,22.876318,8.347503,0.000000,0.019930,236.636914,32.000000,242.662144,227.830048,229.201907,221.245638,32.000000,211.606525,68.324944,56.907347,99.462145,99.442053,33.716629,34.100606,34.805974,17.581759,33.075975,59.539022,31.398854
16.491375,30.501725,138.259905,207.970745,32.148436,31.171347,29.600116,14.154879,137.997007,0.555697,22.245119,16.127956,200.634217,139.330713,192.521086,138.614053,76.670495,138.013372,-0.000688,-1.928928,32.000000,-235.852006,138.926218,-0.349613,19.290738,0.597726,140301.666057,0.913519,40.648651,22.953646,8.355304,0.002753,0.022152,236.835477,32.000000,242.514345,228.361870,229.745831,220.431604,32.000000,212.104557,68.343459,56.947191,99.482834,99.442053,33.742888,34.100606,34.807233,17.581759,33.178733,59.544805,31.350652
16.570491,30.497077,138.317677,207.975820,32.155802,31.171303,29.696557,14.157447,138.130162,0.555722,22.362268,16.194525,200.647331,139.407505,192.486136,138.697785,76.700654,138.124985,-0.000687,-1.928955,32.000000,-235.852387,138.811475,-0.349875,19.343190,0.600716,140351.149903,0.915623,40.763475,23.051194,8.376398,0.004324,0.021181,236.481663,32.000000,242.807702,228.604589,227.225673,220.264185,32.000000,212.220208,68.344798,56.967094,99.510214,99.442053,33.704863,34.100606,34.782366,17.581759,33.167689,59.545759,31.498194
16.550488,30.515398,138.246402,207.975820,32.189052,31.171252,29.679531,14.158589,138.071485,0.555734,22.382737,16.092519,200.560627,139.370964,192.538876,138.666005,76.669805,137.994881,-0.000687,-1.928946,32.000000,-235.846984,138.905781,-0.349646,19.396114,0.601997,140359.869759,0.919862,40.843818,22.929473,8.383771,0.004963,0.022655,236.185976,32.000000,243.136558,228.714324,226.000134,220.424526,32.000000,212.474844,68.335873,56.948773,99.501813,99.442053,33.715110,34.100606,34.800513,17.581759,33.172747,59.537734,31.516096
16.517736,30.515398,138.292605,207.975820,32.211375,31.171287,29.746989,14.155735,138.043462,0.555864,22.317852,16.235533,200.517501,139.353102,192.512930,138.581824,76.708024,138.218769,-0.000687,-1.928962,32.000000,-235.847871,138.933601,-0.349530,19.434404,0.598864,140311.005692,0.912334,40.646140,22.952690,8.347229,0.014483,0.039927,235.904200,32.000000,243.275261,227.907248,225.049060,220.924176,32.000000,211.525572,68.337908,56.931870,99.484910,99.442053,33.686419,34.100606,34.813727,17.581759,33.241575,59.541668,31.493132
16.500448,30.511296,138.230832,207.973000,32.251527,31.171294,29.646327,14.158018,138.073203,0.555873,22.331661,16.144415,200.501531,139.440701,192.524934,138.524946,76.712444,138.120169,-0.000684,-1.928961,32.000000,-235.850833,138.986952,-0.349532,19.523809,0.597511,140341.282494,0.914036,40.713198,22.921318,8.353011,0.062818,0.021927,236.290848,32.000000,243.117702,227.923461,227.179842,221.056099,32.000000,211.741766,68.332876,56.947421,99.479190,99.442053,33.689118,34.100606,34.847823,17.581759,33.232556,59.537655,31.403917
16.500039,30.513210,138.328593,207.977793,32.277113,31.171249,29.776452,14.154593,138.038561,0.555932,22.329716,16.083812,200.442051,139.429283,192.485430,138.594862,76.677265,138.030553,-0.000684,-1.928970,32.000000,-235.855569,138.922180,-0.349275,19.505923,0.597096,140335.025100,0.913836,40.793094,22.990142,8.372370,0.058005,0.018939,236.656586,32.000000,242.595216,227.745318,228.689349,221.359958,32.000000,211.586243,68.335679,56.938882,99.465366,99.442053,33.685383,34.100606,34.836299,17.581759,33.244408,59.546713,31.342875
16.536368,30.535360,138.216028,207.974410,32.262495,31.171256,29.727095,14.155878,138.019906,0.555639,22.384350,16.211960,200.474129,139.380161,192.488563,138.564528,76.698497,138.167164,-0.000684,-1.928380,32.000000,-235.850843,138.797342,-0.349292,19.467764,0.594577,140337.647842,0.917925,40.831215,22.938597,8.377399,0.037082,0.000000,236.819691,32.000000,242.376950,228.124921,229.936436,220.611260,32.000000,212.135680,68.348394,56.942922,99.501695,99.442053,33.684508,34.100606,34.822198,17.581759,33.249629,59.545415,31.506191
16.475980,30.535360,138.336859,207.974410,32.252994,31.168779,29.722819,14.153024,137.927325,0.555687,22.427829,16.282690,200.487927,139.446799,192.518522,138.618554,76.706296,138.140966,-0.000684,-1.928374,32.000000,-235.857303,138.809010,-0.349502,19.459004,0.595339,140356.759924,0.913939,40.834130,22.930922,8.383531,0.037967,0.000000,236.805630,32.000000,242.572490,228.420344,228.549367,220.494030,32.000000,212.368510,68.346775,56.960668,99.508894,99.442053,33.677125,34.100606,34.856532,17.581759,33.331947,59.542464,31.519764
16.533464,30.564072,138.268974,207.977793,32.263233,31.168802,29.813584,14.156448,138.012305,0.555790,22.561458,16.294562,200.472286,139.400307,192.407517,138.650500,76.709674,138.198750,-0.000684,-1.927209,32.000000,-235.849780,138.853550,-0.349623,19.434090,0.595560,140339.569828,0.913422,40.767588,22.975009,8.358306,0.043447,0.000000,236.001515,32.000000,243.030319,228.637920,226.609542,220.384956,32.000000,212.603424,68.342952,56.968594,99.486919,99.442053,33.646616,34.100606,34.839320,17.581759,33.437236,59.542179,31.395333
16.570869,30.598527,138.401110,207.989353,32.275805,31.168776,29.801519,14.158874,137.962595,0.555899,22.558074,16.262226,200.539199,139.437316,192.480426,138.541285,76.729932,138.097682,-0.000685,-1.927240,32.000000,-235.848665,138.847003,-0.349789,19.393151,0.597265,140348.294134,0.916946,40.915098,22.954687,8.396275,0.023049,0.004736,236.082385,32.000000,243.168943,228.366056,225.521731,220.799854,32.000000,212.121348,68.361990,56.995058,99.531123,99.442053,33.687746,34.100606,34.813304,17.581759,33.562670,59.550460,31.483814
16.542259,30.647476,138.283845,208.009935,32.271545,31.171357,29.602723,14.153737,137.931471,0.555914,22.489784,16.335546,200.575962,139.401674,192.470403,138.649907,76.734460,138.193427,-0.000684,-1.927247,32.000000,-235.853967,138.788349,-0.349854,19.405792,0.596759,140334.355003,0.910927,40.803385,22.978926,8.362977,0.014430,0.036393,236.011076,32.000000,243.348222,227.924908,225.821625,220.995658,32.000000,211.581139,68.349324,56.998655,99.519091,99.442053,33.634913,34.100606,34.807458,17.581759,33.568760,59.548208,31.495406
16.616217,30.647476,138.356810,208.009935,32.284954,31.176452,29.661586,14.158589,137.911807,0.555884,22.388754,16.310835,200.554331,139.397391,192.521584,138.603584,76.727771,138.216236,-0.000683,-1.927256,32.000000,-235.850426,138.757306,-0.349738,19.394987,0.597590,140320.907884,0.909238,40.746670,22.910358,8.352073,0.009160,0.025600,236.527622,32.000000,242.546935,227.714482,228.157255,221.179223,32.000000,211.635670,68.352758,56.994550,99.483697,99.442053,33.661800,34.100606,34.789069,17.581759,33.745225,59.547647,31.439133
16.566746,30.681932,138.262548,208.025160,32.302453,31.176473,29.720729,14.150883,137.870269,0.555935,22.472294,16.204854,200.530763,139.468964,192.575190,138.590825,76.739313,138.081528,-0.000683,-1.927252,32.000000,-235.861083,138.832648,-0.349911,19.435558,0.597651,140359.596679,0.917162,40.865337,22.951597,8.359429,0.014770,0.027188,236.762877,32.000000,242.641791,227.928278,229.480168,221.069482,32.000000,211.862111,68.352304,57.005469,99.484115,99.442053,33.671692,34.100606,34.814262,17.581759,33.871625,59.544648,31.423359
16.568296,30.689862,138.382899,208.040385,32.306083,31.179001,29.748116,14.157876,138.125033,0.556028,22.446017,16.291441,200.579264,139.466985,192.495624,138.708480,76.674113,138.161979,-0.000683,-1.927245,32.000000,-235.850320,138.844046,-0.349948,19.476471,0.596735,140356.750197,0.911275,40.685306,22.969185,8.326613,0.003957,0.043375,236.966338,32.000000,242.525624,228.262977,229.602202,220.429567,32.000000,212.549081,68.324843,56.978053,99.470316,99.442053,33.660899,34.100606,34.819250,17.581759,33.906113,59.542081,31.470754
16.564721,30.663336,138.311350,208.054764,32.299023,31.182780,29.692873,14.152595,138.033295,0.556125,22.487591,16.294283,200.692992,139.386830,192.488004,138.515449,76.695753,138.064958,-0.000683,-1.926078,32.000000,-235.855764,138.834687,-0.349739,19.514053,0.596337,140382.475770,0.912346,40.840115,22.893254,8.345788,0.010148,0.038862,236.377750,32.000000,243.012956,228.499464,227.525213,220.504643,32.000000,212.700987,68.302024,57.005075,99.464129,99.442053,33.633201,34.100606,34.826956,17.581759,33.913132,59.546664,31.520498
16.542724,30.663336,138.285744,208.054764,32.315765,31.184054,29.707563,14.155021,138.077561,0.556117,22.455429,16.207855,200.714165,139.354510,192.481247,138.580948,76.720885,138.134802,-0.000684,-1.926090,32.000000,-235.854322,138.945777,-0.349853,19.511168,0.595369,140431.262110,0.911508,40.844269,22.996914,8.352271,0.011460,0.015103,236.170557,32.000000,243.264457,228.655028,226.082392,220.516783,32.000000,212.567737,68.324676,57.001907,99.444100,99.442053,33.613106,34.100606,34.838790,17.581759,33.827824,59.538570,31.526367
16.544194,30.659235,138.282147,208.062941,32.341261,31.185301,29.711703,14.161015,138.128990,0.556116,22.368638,16.216448,200.613590,139.450386,192.565978,138.666475,76.728084,138.169526,-0.000685,-1.926102,32.000000,-235.848000,138.903801,-0.349945,19.487591,0.594178,140428.162647,0.913463,40.826452,22.928888,8.349754,0.015707,0.017988,236.008796,32.000000,243.350397,227.960353,224.934959,220.975818,32.000000,211.707814,68.306884,57.015059,99.429054,99.442053,33.627652,34.100606,34.874234,17.581759,33.820310,59.547372,31.489757
16.564715,30.640093,138.381063,208.077884,32.326765,31.189660,29.652928,14.156163,138.073636,0.556123,22.290420,16.167250,200.690938,139.462010,192.545047,138.669609,76.735990,138.190466,-0.000685,-1.926107,32.000000,-235.850721,138.857018,-0.349999,19.467397,0.594682,140429.410337,0.914305,40.880063,22.937151,8.359309,0.029028,0.016810,236.227702,32.000000,243.018348,227.956187,227.153846,221.174028,32.000000,211.441421,68.292596,57.038928,99.386621,99.442053,33.637599,34.100606,34.832997,17.581759,33.760520,59.542513,31.482933
16.545416,30.634350,138.460325,208.080703,32.333228,31.192247,29.677789,14.155878,138.038211,0.556385,22.264891,16.193930,200.671331,139.434482,192.515434,138.600872,76.707311,138.148554,-0.000684,-1.926124,32.000000,-235.852646,138.848085,-0.349933,19.353759,0.595381,140429.330146,0.914121,40.872377,22.946551,8.358349,0.062516,0.012305,236.669225,32.000000,242.535564,227.916600,228.839291,221.277549,32.000000,211.589212,68.307915,57.018212,99.351051,99.442053,33.653482,34.100606,34.838359,17.581759,33.767033,59.542740,31.463785
16.538649,30.634350,138.238817,208.080703,32.357489,31.192263,29.722550,14.155307,138.081768,0.556508,22.314031,16.140567,200.709538,139.523794,192.484611,138.615622,76.716756,138.240378,-0.000684,-1.926132,32.000000,-235.856659,138.977225,-0.349981,19.357378,0.595848,140429.567389,0.914846,40.803222,22.948653,8.353966,0.057703,0.015265,236.918811,32.000000,242.531462,228.335704,230.259854,220.730167,32.000000,212.345064,68.316036,57.016329,99.333782,99.442053,33.572848,34.100606,34.855822,17.581759,33.753557,59.542543,31.505824
16.629879,30.603723,138.460496,208.086342,32.342539,31.193527,29.658713,14.154451,138.091536,0.556764,22.339522,16.318554,200.702839,139.517881,192.466546,138.665941,76.732641,138.218627,-0.000684,-1.926130,32.000000,-235.851614,138.942432,-0.349792,19.419980,0.599954,140461.859432,0.915247,40.844514,22.957299,8.368501,0.042337,0.006227,236.884618,32.000000,242.659238,228.472760,228.780260,220.572777,32.000000,212.674995,68.289217,57.011480,99.287888,99.442053,33.610437,34.100606,34.837693,17.581759,33.653512,59.540969,31.501789
16.651703,30.612200,138.410619,208.094237,32.331920,31.197323,29.646950,14.154736,138.081034,0.556756,22.308012,16.310880,200.681191,139.530401,192.392177,138.727017,76.727526,138.298247,-0.000682,-1.926146,32.000000,-235.851329,138.977470,-0.349905,19.500704,0.599503,140460.008005,0.914256,40.861015,22.991734,8.358531,0.043045,0.009813,236.078927,32.000000,243.137972,228.701618,226.553327,220.445541,32.000000,212.796265,68.290134,57.051604,99.268863,99.442053,33.629798,34.100606,34.790903,17.581759,33.689104,59.543497,31.491958
16.655733,30.573370,138.508549,208.096774,32.343912,31.202419,29.589161,14.154308,138.154807,0.556784,22.238174,16.273254,200.583492,139.567492,192.464854,138.750710,76.790694,138.201017,-0.000682,-1.926134,32.000000,-235.855363,139.093864,-0.349572,19.554389,0.596174,140409.784789,0.910995,40.608365,22.965458,8.326007,0.030113,0.011065,236.021486,32.000000,243.386450,228.293529,225.163708,220.879140,32.000000,212.322021,68.292278,57.059677,99.269857,99.442053,33.643797,34.100606,34.771939,17.581759,33.695333,59.543566,31.677871
16.678332,30.573370,138.572837,208.096774,32.354806,31.210003,29.711401,14.156877,138.178132,0.557066,22.145264,16.321305,200.661091,139.686533,192.526642,138.759960,76.753434,138.264148,-0.000681,-1.926133,32.000000,-235.851155,139.085175,-0.349616,19.596560,0.593245,140424.326226,0.910248,40.563873,23.008609,8.312100,0.015654,0.027689,235.945771,32.000000,243.432101,228.013041,225.807175,221.268198,32.000000,211.689880,68.310292,57.059392,99.232335,99.442053,33.682427,34.100606,34.774165,17.581759,33.566404,59.544657,31.462244
16.628643,30.523055,138.608486,208.091699,32.339265,31.216397,29.670222,14.154165,138.297672,0.557041,21.986868,16.364401,200.673744,139.549405,192.475172,138.780392,76.725862,138.212955,-0.000681,-1.926149,32.000000,-235.851900,139.192758,-0.349641,19.566767,0.591787,140397.496224,0.911865,40.515267,22.898990,8.315968,0.000000,0.001643,236.438908,32.000000,242.608634,227.845556,228.277321,221.160934,32.000000,211.694691,68.336048,57.069063,99.201849,99.442053,33.647888,34.100606,34.794455,17.581759,33.397277,59.542513,31.439133
16.637633,30.502546,138.465948,208.082113,32.317098,31.221926,29.711555,14.158304,138.294619,0.557003,21.949259,16.396641,200.696995,139.622057,192.511378,138.829675,76.717047,138.493786,-0.000680,-1.926142,32.000000,-235.846778,139.106833,-0.349653,19.570832,0.590341,140442.560300,0.907060,40.460484,22.966412,8.308555,0.005781,0.027685,236.648038,32.000000,242.513964,228.162079,229.462566,221.227111,32.000000,212.057205,68.317015,57.050614,99.208502,99.442053,33.632581,34.100606,34.801050,17.581759,33.331353,59.543054,31.519544
16.612744,30.507468,138.643526,208.074500,32.354948,31.228448,29.669643,14.154165,138.227394,0.556884,22.032151,16.262715,200.692138,139.681538,192.497360,138.784955,76.727530,138.402314,-0.000680,-1.926141,32.000000,-235.851900,139.209074,-0.349533,19.506631,0.592361,140487.099143,0.911209,40.530699,22.969526,8.335526,0.004858,0.017661,236.807242,32.000000,242.501425,228.431522,230.103494,220.651899,32.000000,212.427866,68.330978,57.065188,99.206684,99.442053,33.667313,34.100606,34.808606,17.581759,33.336466,59.539799,31.509713
16.640503,30.507468,138.566659,208.074500,32.386692,31.232402,29.602009,14.154879,138.306067,0.556726,22.132173,16.328566,200.744783,139.747013,192.485470,138.939684,76.755457,138.515990,-0.000680,-1.926129,32.000000,-235.852497,139.136203,-0.349630,19.505634,0.591829,140506.734505,0.909551,40.488361,23.112428,8.322455,0.000000,0.011630,236.191982,32.000000,242.971709,228.564119,227.484851,220.491444,32.000000,212.722095,68.352770,57.092755,99.208631,99.442053,33.664259,34.100606,34.799840,17.581759,33.358712,59.545729,31.443168
16.600498,30.522234,138.698343,208.070553,32.406652,31.232676,29.716019,14.157590,138.247980,0.556703,22.109573,16.201003,200.679335,139.762774,192.460737,138.836622,76.747252,138.398230,-0.000680,-1.926115,32.000000,-235.846836,139.012630,-0.349645,19.418616,0.594788,140541.744650,0.912449,40.553738,23.058294,8.345613,0.012134,0.041210,235.998107,32.000000,243.341357,228.696456,226.194392,220.508319,32.000000,212.661335,68.326669,57.087370,99.211063,99.442053,33.677373,34.100606,34.829559,17.581759,33.415222,59.550312,31.502082
16.621801,30.558330,138.545284,208.076756,32.427629,31.235211,29.628325,14.151454,138.233508,0.556776,22.040405,16.267476,200.545126,139.690898,192.557919,138.952231,76.725871,138.323532,-0.000681,-1.926119,32.000000,-235.861659,139.114015,-0.349517,19.409385,0.594171,140534.227862,0.913070,40.486319,23.084611,8.327072,0.002083,0.035770,235.684381,32.000000,243.435326,227.847969,225.273938,221.049891,32.000000,211.904033,68.339693,57.063487,99.191827,99.442053,33.652166,34.100606,34.810408,17.581759,33.545929,59.538530,31.495699
16.612090,30.576651,138.579340,208.075910,32.435861,31.237693,29.506066,14.159445,138.334986,0.556804,21.985576,16.373904,200.575179,139.740323,192.583096,138.862924,76.755509,138.458688,-0.000680,-1.926114,32.000000,-235.852192,139.137996,-0.349243,19.418564,0.597954,140560.597647,0.911875,40.598273,23.036623,8.355071,0.054588,0.030482,236.062413,32.000000,243.160945,227.810927,227.298320,221.263044,32.000000,211.680380,68.362975,57.099306,99.187017,99.442053,33.651412,34.100606,34.810537,17.581759,33.551610,59.539612,31.537812
16.576756,30.576651,138.545405,208.075910,32.444176,31.237703,29.557944,14.155878,138.216848,0.556780,21.982457,16.220245,200.610606,139.635291,192.614418,138.858541,76.693290,138.359951,-0.000681,-1.926122,32.000000,-235.848548,139.051218,-0.349146,19.428949,0.597579,140587.816942,0.913511,40.582591,23.022339,8.335155,0.062745,0.030215,236.465197,32.000000,242.588823,227.884920,228.757807,221.384746,32.000000,211.632758,68.369147,57.055835,99.189758,99.442053,33.644876,34.100606,34.838312,17.581759,33.621062,59.539140,31.531796
16.581930,30.599348,138.647331,208.078448,32.446799,31.242081,29.578557,14.159445,138.273206,0.557011,22.050101,16.338818,200.668483,139.662023,192.627136,138.947510,76.709111,138.451506,-0.000681,-1.926101,32.000000,-235.850062,139.217291,-0.349051,19.465063,0.597637,140594.275656,0.917963,40.624511,23.057220,8.342077,0.061689,0.006671,236.705518,32.000000,242.393456,228.392646,230.235171,220.592838,32.000000,212.139707,68.381976,57.082746,99.211197,99.442053,33.699152,34.100606,34.827216,17.581759,33.705852,59.550106,31.472002
16.606742,30.617122,138.640393,208.071681,32.463525,31.245871,29.749477,14.153737,138.333854,0.557263,22.040550,16.229962,200.685119,139.736573,192.606320,138.897308,76.703370,138.414618,-0.000680,-1.926108,32.000000,-235.852000,139.229857,-0.348934,19.499288,0.597962,140641.165305,0.918374,40.710459,23.072309,8.357812,0.062246,0.000000,236.670076,32.000000,242.531359,228.577746,228.720536,220.492352,32.000000,212.496552,68.341211,57.067553,99.178320,99.442053,33.677580,34.100606,34.821354,17.581759,33.773698,59.540851,31.462024
16.601219,30.629154,138.744703,208.064350,32.478710,31.249769,29.692221,14.147886,138.230594,0.557323,22.161662,16.230933,200.685406,139.751276,192.554796,138.844031,76.697329,138.356530,-0.000680,-1.926083,32.000000,-235.858670,139.148953,-0.348825,19.558113,0.597085,140659.086740,0.917614,40.720561,23.100190,8.361351,0.048920,0.011295,235.940391,32.000000,243.058525,228.649143,226.695132,220.436476,32.000000,212.696496,68.362744,57.088958,99.162000,99.442053,33.676061,34.100606,34.815880,17.581759,33.779977,59.545513,31.525193
16.568250,30.629154,138.554242,208.064350,32.466975,31.253601,29.667865,14.154879,138.300673,0.557272,22.127128,16.154595,200.673900,139.753864,192.630771,138.906925,76.766325,138.377235,-0.000680,-1.926087,32.000000,-235.852661,139.201467,-0.348690,19.564984,0.595617,140675.801611,0.911079,40.677980,23.088327,8.348440,0.036994,0.021640,236.017548,32.000000,243.396211,228.160218,225.245220,220.949565,32.000000,212.263583,68.402747,57.116021,99.161452,99.442053,33.641619,34.100606,34.843735,17.581759,33.828136,59.541127,31.516682
16.584743,30.638725,138.829271,208.062941,32.444812,31.257414,29.680610,14.155735,138.294175,0.557462,22.075921,16.181442,200.686666,139.759288,192.633784,138.947548,76.726535,138.554391,-0.000679,-1.926078,32.000000,-235.852625,139.200039,-0.348682,19.511116,0.594250,140702.978959,0.913290,40.703442,23.066638,8.357501,0.012377,0.041843,235.980424,32.000000,243.471319,227.845522,226.112291,221.216029,32.000000,212.032053,68.360865,57.095060,99.132694,99.442053,33.675550,34.100606,34.856908,17.581759,33.867818,59.540822,31.387042
16.610705,30.613567,138.614266,208.056174,32.414331,31.261206,29.666532,14.157733,138.302710,0.557401,22.014833,16.238343,200.699779,139.824089,192.687498,138.986216,76.751898,138.479993,-0.000681,-1.926073,32.000000,-235.850463,139.211663,-0.348457,19.497426,0.594374,140696.548747,0.916035,40.783675,23.007527,8.362636,0.000000,0.011940,236.525031,32.000000,242.615482,227.801558,228.130800,221.361026,32.000000,211.626411,68.380497,57.085883,99.107266,99.442053,33.656995,34.100606,34.828415,17.581759,33.786921,59.535403,31.459896
16.606129,30.600168,138.744301,208.062377,32.403159,31.265068,29.683290,14.158304,138.350515,0.557503,22.029407,16.273676,200.828389,139.774580,192.677012,138.941316,76.748396,138.459995,-0.000682,-1.926050,32.000000,-235.850384,139.236871,-0.348381,19.434903,0.596351,140732.580046,0.914831,40.753091,23.131853,8.370903,0.002249,0.022025,236.845751,32.000000,242.570278,228.059239,229.582000,221.141451,32.000000,211.841790,68.389751,57.083885,99.081382,99.442053,33.669493,34.100606,34.830390,17.581759,33.793164,59.540497,31.238033
16.575574,30.600168,138.651203,208.062377,32.414385,31.268894,29.694817,14.155450,138.284900,0.557619,22.080091,16.252791,200.783656,139.830125,192.610035,138.909451,76.713604,138.446204,-0.000682,-1.926039,32.000000,-235.853074,139.074121,-0.348485,19.388220,0.595826,140716.202818,0.913842,40.664791,23.070996,8.344875,0.018975,0.042070,237.062843,32.000000,242.387213,228.492381,229.867717,220.431671,32.000000,212.227934,68.383693,57.107243,99.069532,99.442053,33.669024,34.100606,34.846436,17.581759,33.752768,59.541019,31.513014
16.583542,30.584034,138.661836,208.062377,32.429017,31.273904,29.703219,14.155878,138.387150,0.557753,22.140440,16.264428,200.791432,139.691733,192.577007,138.863268,76.736936,138.409087,-0.000683,-1.926021,32.000000,-235.852810,139.143402,-0.348666,19.363332,0.598168,140732.307016,0.913671,40.662516,23.064957,8.355005,0.008963,0.035044,236.349324,32.000000,242.883151,228.656892,227.453532,220.272009,32.000000,212.512651,68.378073,57.102810,99.020051,99.442053,33.643549,34.100606,34.859655,17.581759,33.702772,59.542572,31.463271
16.614641,30.596340,138.628555,208.065196,32.425908,31.278953,29.690835,14.160587,138.370939,0.557754,22.133985,16.271573,200.754761,139.768381,192.574709,138.927790,76.750998,138.493947,-0.000684,-1.926038,32.000000,-235.850723,139.174054,-0.348566,19.346442,0.600103,140780.224647,0.915171,40.736854,23.093168,8.364790,0.002910,0.029976,236.174829,32.000000,243.264811,228.555005,226.160320,220.452372,32.000000,212.673445,68.362982,57.101420,98.985207,99.442053,33.649553,34.100606,34.837015,17.581759,33.751462,59.547037,31.508392
16.578362,30.610286,138.796956,208.069707,32.435059,31.282845,29.711987,14.155878,138.318016,0.557696,22.089877,16.206112,200.699578,139.805106,192.614689,138.911998,76.768134,138.482382,-0.000685,-1.926020,32.000000,-235.854613,139.280129,-0.348615,19.343767,0.600807,140781.204064,0.914570,40.701324,23.052121,8.361413,0.000000,0.028357,236.080565,32.000000,243.429982,227.785258,225.232359,221.149024,32.000000,211.975629,68.379434,57.122309,98.946134,99.442053,33.671570,34.100606,34.840080,17.581759,33.757530,59.544117,31.390270
16.561667,30.610286,138.616967,208.069707,32.444770,31.286629,29.712004,14.158589,138.309123,0.557651,21.986808,16.207037,200.693103,139.826740,192.631880,138.952521,76.750912,138.363969,-0.000684,-1.926014,32.000000,-235.851901,139.274356,-0.348572,19.391525,0.600743,140788.803465,0.913352,40.637998,23.078555,8.343758,0.008687,0.029967,236.436402,32.000000,243.123116,227.722390,227.564269,221.350775,32.000000,211.769198,68.383640,57.106346,98.934559,99.442053,33.642186,34.100606,34.868454,17.581759,33.812140,59.549624,31.511327
16.591454,30.614114,138.683372,208.073373,32.458449,31.287855,29.692550,14.156020,138.373237,0.557770,22.040336,16.163859,200.756421,139.809164,192.599734,138.967065,76.776841,138.542760,-0.000685,-1.926014,32.000000,-235.854306,139.124292,-0.348800,19.527586,0.602021,140816.635475,0.914912,40.740184,23.055901,8.372175,0.012171,0.024513,236.762239,32.000000,242.626251,227.834034,228.863514,221.513871,32.000000,211.677629,68.398563,57.124843,98.909276,99.442053,33.655031,34.100606,34.846732,17.581759,33.831662,59.543605,31.495259
16.595253,30.627787,138.598296,208.069425,32.447297,31.291635,29.696329,14.155164,138.370583,0.557886,22.022884,16.265338,200.770845,139.785470,192.594569,138.959689,76.747165,138.451142,-0.000685,-1.926014,32.000000,-235.854835,139.287084,-0.348928,19.508100,0.600567,140849.198330,0.915977,40.780843,23.016606,8.369747,0.008116,0.047842,236.914908,32.000000,242.463954,228.369928,230.157774,220.587762,32.000000,211.992274,68.418453,57.129413,98.903214,99.442053,33.632408,34.100606,34.849678,17.581759,33.885409,59.540458,31.513528
16.579292,30.647749,138.743091,208.069143,32.444986,31.294239,29.634807,14.158446,138.378115,0.557882,22.067530,16.199747,200.713364,139.760042,192.536999,138.974543,76.748644,138.387169,-0.000687,-1.926018,32.000000,-235.849585,139.204382,-0.348789,19.521081,0.595949,140830.940336,0.914918,40.712153,23.075999,8.358723,0.027202,0.024456,236.909149,32.000000,242.651830,228.617612,228.338353,220.449569,32.000000,212.330188,68.398175,57.135406,98.864121,99.442053,33.652721,34.100606,34.846875,17.581759,33.891796,59.550637,31.406778
16.557183,30.647749,138.634204,208.069143,32.473261,31.294264,29.711522,14.157876,138.309554,0.557753,22.144301,16.183582,200.611440,139.798295,192.485358,138.912040,76.781333,138.461526,-0.000687,-1.926030,32.000000,-235.849501,139.181458,-0.348674,19.530864,0.596375,140866.968479,0.914724,40.716584,23.061963,8.351683,0.051091,0.009724,236.074268,32.000000,243.012772,228.655507,226.741510,220.298735,32.000000,212.655653,68.380498,57.156256,98.811715,99.442053,33.640303,34.100606,34.875887,17.581759,33.967666,59.546064,31.475670
16.610964,30.674548,138.676482,208.073091,32.480355,31.295639,29.687403,14.156877,138.343367,0.557799,22.087506,16.239761,200.602431,139.808552,192.516418,138.885617,76.808693,138.362256,-0.000687,-1.926009,32.000000,-235.848696,139.273623,-0.348574,19.516675,0.596692,140891.375720,0.917655,40.775383,23.029951,8.368457,0.072322,0.000000,236.110265,32.000000,243.308600,228.132321,225.332803,220.838602,32.000000,212.157162,68.411727,57.148721,98.796254,99.442053,33.636871,34.100606,34.868910,17.581759,34.067445,59.548100,31.505017
16.571378,30.696698,138.705087,208.071963,32.444475,31.302024,29.795330,14.153024,138.305846,0.557854,21.998458,16.234771,200.654187,139.796705,192.543036,138.924464,76.823251,138.519032,-0.000688,-1.926002,32.000000,-235.857467,139.255575,-0.348519,19.522707,0.596609,140883.198006,0.916552,40.829230,23.032750,8.373055,0.046463,0.011595,236.125500,32.000000,243.456784,227.873594,226.408493,221.223631,32.000000,211.982713,68.405885,57.138164,98.742618,99.442053,33.667891,34.100606,34.862723,17.581759,34.151256,59.541579,31.516976
16.577591,30.677830,138.814430,208.070553,32.439937,31.302000,29.657566,14.156877,138.305777,0.557812,21.918397,16.208573,200.631551,139.758798,192.553794,138.933207,76.817096,138.517988,-0.000686,-1.926029,32.000000,-235.850827,139.260081,-0.348299,19.487040,0.596106,140862.845543,0.914319,40.725144,22.958007,8.348491,0.032018,0.000000,236.623492,32.000000,242.627947,227.627413,228.415295,221.377980,32.000000,211.711644,68.407332,57.153958,98.723367,99.442053,33.633367,34.100606,34.855644,17.581759,34.158344,59.547313,31.417783
