OSU 80 Ton Compressor Load Stand
16.617983,30.677830,138.698363,208.070553,32.467168,31.301970,29.714900,14.157733,138.333600,0.557788,21.983208,16.264333,200.646165,139.842359,192.626171,138.901630,76.819530,138.515579,-0.000686,-1.925995,32.000000,-235.852102,139.235484,-0.348439,19.445603,0.596938,140908.262803,0.913493,40.843601,23.018270,8.370160,0.023954,0.000000,236.854471,32.000000,242.542364,228.010125,229.395906,221.158564,32.000000,211.959790,68.421618,57.167595,98.718918,99.442053,33.654945,34.100606,34.850048,17.581759,34.099757,59.543467,31.459456
16.653867,30.634350,138.718906,208.074782,32.469224,31.305784,29.835811,14.159588,138.277108,0.557726,22.056115,16.275285,200.701201,139.868031,192.552837,138.925324,76.826333,138.575222,-0.000686,-1.925994,32.000000,-235.847788,139.263445,-0.348218,19.452133,0.598110,140901.971509,0.917340,40.809605,23.023927,8.373619,0.041190,0.025294,237.056140,32.000000,242.542127,228.469164,229.647487,220.581612,32.000000,212.256006,68.419961,57.178556,98.704680,99.442053,33.629552,34.100606,34.852364,17.581759,33.955462,59.542612,31.469361
16.582996,30.602629,138.657217,208.077602,32.489080,31.309584,29.732725,14.153594,138.454655,0.557438,22.142710,16.289109,200.742759,139.777375,192.527948,138.996746,76.857198,138.408762,-0.000686,-1.925977,32.000000,-235.854110,139.240809,-0.348084,19.427638,0.598316,140884.508488,0.913266,40.711369,23.020342,8.346281,0.013743,0.000000,236.353615,32.000000,242.919243,228.666195,227.173052,220.422683,32.000000,212.436435,68.416549,57.180575,98.687419,99.442053,33.637283,34.100606,34.867684,17.581759,33.851721,59.546359,31.496800
16.607304,30.596887,138.749533,208.084650,32.504830,31.308294,29.706332,14.157019,138.415586,0.557560,22.142941,16.202381,200.688384,139.755678,192.586624,138.949484,76.841779,138.447774,-0.000687,-1.925970,32.000000,-235.850193,139.274092,-0.348036,19.381139,0.597443,140867.988439,0.907555,40.580774,23.041988,8.329531,0.008895,0.032646,236.250548,32.000000,243.169474,228.629941,226.014036,220.494727,32.000000,212.404334,68.422704,57.183864,98.664751,99.442053,33.654999,34.100606,34.867305,17.581759,33.857852,59.538806,31.500908
16.618270,30.596887,138.679839,208.084650,32.494814,31.304479,29.582547,14.153594,138.362639,0.557573,22.029365,16.255159,200.650332,139.835448,192.592424,139.069108,76.856594,138.546864,-0.000686,-1.925970,32.000000,-235.851815,139.298730,-0.348162,19.429421,0.599529,140884.568758,0.914775,40.721247,22.931703,8.361409,0.011017,0.030520,236.012047,32.000000,243.389808,227.904783,225.363837,220.996048,32.000000,211.821437,68.415593,57.188456,98.673984,99.442053,33.644568,34.100606,34.846793,17.581759,33.843996,59.541373,31.486235
16.621956,30.588136,138.803292,208.100439,32.479886,31.300709,29.712927,14.159017,138.303995,0.557635,21.955314,16.211039,200.670705,139.792911,192.647983,139.026941,76.840480,138.542982,-0.000687,-1.925973,32.000000,-235.849015,139.277558,-0.348179,19.534667,0.600638,140875.415133,0.914151,40.656380,22.965742,8.354730,0.000885,0.000000,236.428547,32.000000,243.172803,227.752551,227.582052,221.313885,32.000000,211.760688,68.411966,57.182672,98.622537,99.442053,33.656326,34.100606,34.829279,17.581759,33.819641,59.541687,31.466426
16.640790,30.559971,138.660018,208.114255,32.510120,31.296912,29.763376,14.150740,138.349652,0.557483,21.955318,16.160203,200.746065,139.861957,192.641472,138.996499,76.840896,138.607510,-0.000686,-1.925959,32.000000,-235.861881,139.351677,-0.348311,19.534667,0.598700,140846.218490,0.917237,40.629727,22.998202,8.345022,0.010562,0.013753,236.647308,32.000000,242.747834,227.605178,228.968816,221.468711,32.000000,211.812099,68.448197,57.203805,98.680750,99.442053,33.634471,34.100606,34.833701,17.581759,33.727779,59.551561,31.491004
16.609218,30.574190,138.796644,208.126097,32.540338,31.293540,29.635291,14.152738,138.420130,0.557492,22.027148,16.277044,200.796615,139.916807,192.660677,138.885227,76.803878,138.598734,-0.000685,-1.925971,32.000000,-235.854966,139.311416,-0.348597,19.530418,0.595580,140833.240285,0.912874,40.612023,23.012464,8.350599,0.017785,0.038783,236.855864,32.000000,242.475801,228.222465,230.006295,220.600539,32.000000,212.299084,68.420609,57.162359,98.692813,99.442053,33.662121,34.100606,34.873655,17.581759,33.733477,59.550381,31.490931
16.606710,30.574190,138.712587,208.126097,32.540146,31.290119,29.674708,14.161015,138.440175,0.557473,22.084251,16.340875,200.771910,139.810080,192.596007,138.989987,76.800676,138.521310,-0.000685,-1.925983,32.000000,-235.848984,139.227835,-0.348551,19.573035,0.594780,140798.309063,0.910090,40.538123,23.042823,8.332538,0.017404,0.006691,236.647754,32.000000,242.676475,228.605078,228.444599,220.603857,32.000000,212.442557,68.423417,57.188801,98.695711,99.442053,33.647191,34.100606,34.860697,17.581759,33.788669,59.540133,31.497974
16.615866,30.598254,138.790038,208.124969,32.520004,31.288798,29.715218,14.158304,138.460181,0.557468,22.166832,16.314123,200.788026,139.912096,192.593642,139.031117,76.843386,138.570019,-0.000687,-1.925963,32.000000,-235.845630,139.332808,-0.348528,19.537761,0.595796,140820.687192,0.915753,40.629028,23.075655,8.356603,0.046592,0.028502,236.076298,32.000000,243.034153,228.721675,226.533766,220.377473,32.000000,212.530675,68.423633,57.208823,98.698032,99.442053,33.646305,34.100606,34.838376,17.581759,33.878188,59.540242,31.514775
16.586797,30.647203,138.719402,208.120740,32.525110,31.287618,29.687872,14.150740,138.337558,0.557474,22.171029,16.209584,200.648494,139.920356,192.583639,138.868398,76.888919,138.620896,-0.000688,-1.925988,32.000000,-235.857455,139.257697,-0.348468,19.484549,0.594304,140807.703989,0.914580,40.635127,23.041931,8.352804,0.075176,0.037031,235.983083,32.000000,243.120368,228.148589,225.286375,220.671730,32.000000,211.752392,68.436763,57.184210,98.739636,99.442053,33.648954,34.100606,34.869606,17.581759,34.054319,59.540222,31.395920
16.585806,30.671540,138.769909,208.124405,32.498273,31.291421,29.675507,14.151454,138.380928,0.557448,22.053635,16.253669,200.665821,139.836080,192.593439,138.995909,76.862672,138.544723,-0.000688,-1.926010,32.000000,-235.855267,139.306053,-0.348406,19.406500,0.595366,140784.375016,0.912824,40.636937,23.022453,8.352862,0.070975,0.000000,236.168279,32.000000,243.312447,227.978503,226.451921,221.048858,32.000000,211.883272,68.416750,57.168560,98.734506,99.442053,33.665578,34.100606,34.872371,17.581759,34.060904,59.541737,31.465986
16.580628,30.671540,138.705634,208.124405,32.477628,31.295217,29.690004,14.154308,138.378062,0.557366,22.029909,16.261558,200.724297,139.836977,192.639601,139.018646,76.866573,138.618750,-0.000689,-1.926017,32.000000,-235.854543,139.317065,-0.348467,19.377205,0.597477,140784.451101,0.915391,40.756572,23.001181,8.363242,0.025284,0.016791,236.554752,32.000000,242.567579,227.715572,228.528493,221.284884,32.000000,211.883481,68.451470,57.207964,98.770823,99.442053,33.639383,34.100606,34.878615,17.581759,34.152201,59.541284,31.406925
16.662862,30.697245,138.827245,208.131172,32.474862,31.297787,29.616165,14.155307,138.381840,0.557369,22.057669,16.167694,200.812577,139.884956,192.653779,139.146931,76.860726,138.558861,-0.000689,-1.926030,32.000000,-235.851905,139.295874,-0.348453,19.443033,0.600116,140824.587863,0.915992,40.783321,22.991104,8.366787,0.032408,0.002793,236.848539,32.000000,242.556970,228.041881,229.682616,221.265194,32.000000,212.290227,68.427715,57.157342,98.773148,99.442053,33.668624,34.100606,34.854468,17.581759,34.248418,59.543467,31.504724
16.624941,30.696972,138.711821,208.137657,32.471640,31.295269,29.591585,14.154593,138.470363,0.557214,22.151317,16.267854,200.769442,139.957487,192.621615,139.027732,76.866573,138.468365,-0.000689,-1.926047,32.000000,-235.851635,139.335951,-0.348740,19.503484,0.601065,140841.926594,0.915952,40.795921,23.022504,8.365523,0.014233,0.019749,237.005169,32.000000,242.514839,228.463120,229.587770,220.610758,32.000000,212.433380,68.430976,57.174131,98.787682,99.442053,33.639532,34.100606,34.854165,17.581759,34.254562,59.544195,31.623505
16.592532,30.706269,138.845445,208.135119,32.464020,31.295321,29.709597,14.162442,138.425585,0.557050,22.227833,16.331094,200.829178,139.902369,192.552658,139.026780,76.879270,138.559793,-0.000689,-1.926053,32.000000,-235.845590,139.276088,-0.349040,19.538522,0.597705,140833.171456,0.913675,40.621853,22.999793,8.331536,0.008759,0.029429,236.334171,32.000000,243.046130,228.715416,226.981329,220.409610,32.000000,212.644010,68.426409,57.192255,98.759526,99.442053,33.663385,34.100606,34.850266,17.581759,34.261654,59.547883,31.491517
16.648259,30.706269,138.814779,208.135119,32.441305,31.297864,29.654813,14.156734,138.500288,0.556923,22.215215,16.331558,200.800143,139.891767,192.580678,139.118533,76.890792,138.542168,-0.000690,-1.926053,32.000000,-235.852281,139.346575,-0.349051,19.566085,0.596325,140833.213675,0.916518,40.713609,22.950774,8.343598,0.000000,0.000000,236.283246,32.000000,243.218919,228.615302,225.985195,220.526251,32.000000,212.216376,68.456254,57.171942,98.766751,99.442053,33.674469,34.100606,34.844650,17.581759,34.301108,59.543389,31.455934
16.691036,30.741819,138.851446,208.132018,32.487885,31.301698,29.641105,14.163156,138.469282,0.556814,22.124801,16.343178,200.817331,139.911239,192.703810,139.129844,76.895816,138.580258,-0.000691,-1.926048,32.000000,-235.844220,139.437350,-0.349174,19.589322,0.596210,140843.538046,0.914744,40.801683,22.981693,8.367948,0.016375,0.034057,236.073630,32.000000,243.558526,227.948005,225.441529,221.021382,32.000000,211.807172,68.460611,57.183522,98.768039,99.442053,33.680204,34.100606,34.829265,17.581759,34.431911,59.540989,31.384621
16.693275,30.773541,138.805154,208.137657,32.538146,31.308013,29.685597,14.155592,138.425926,0.556576,22.019333,16.442336,200.790124,139.927329,192.663256,139.119673,76.924059,138.658396,-0.000691,-1.926034,32.000000,-235.851784,139.283433,-0.349280,19.564486,0.594230,140826.519039,0.913334,40.666298,22.961765,8.338096,0.020534,0.028070,236.583438,32.000000,242.958131,227.837923,227.894864,221.173887,32.000000,211.690179,68.449738,57.180507,98.722534,99.442053,33.670501,34.100606,34.815875,17.581759,34.549657,59.542209,31.488509
16.681745,30.774908,138.837662,208.137657,32.589427,31.311853,29.640233,14.157733,138.481511,0.556663,21.978130,16.413938,200.759452,139.885914,192.641100,139.130452,76.885922,138.714243,-0.000691,-1.926039,32.000000,-235.852266,139.318369,-0.349403,19.497766,0.592866,140837.184794,0.911518,40.598162,22.974907,8.318923,0.012667,0.025793,236.885479,32.000000,242.754177,227.768301,229.211595,221.459165,32.000000,211.833310,68.431145,57.138485,98.723467,99.442053,33.704619,34.100606,34.833466,17.581759,34.557528,59.540969,31.678531
16.682846,30.774908,138.840321,208.137657,32.614041,31.315621,29.641642,14.154736,138.465439,0.556712,22.027238,16.345967,200.693582,140.086499,192.633092,139.195091,76.852936,138.717613,-0.000690,-1.926066,32.000000,-235.863294,139.338377,-0.349468,19.470754,0.593640,140861.640916,0.910276,40.624464,22.983918,8.315034,0.000000,0.020342,237.124806,32.000000,242.684434,228.299576,230.249552,220.676370,32.000000,212.353957,68.459434,57.161682,98.760734,99.442053,33.685318,34.100606,34.815610,17.581759,34.570157,59.547647,31.497240
16.674593,30.753578,138.878360,208.131454,32.630532,31.320728,29.673010,14.161300,138.552905,0.556500,22.030357,16.304287,200.745315,139.980343,192.588175,139.169060,76.887572,138.649576,-0.000691,-1.926073,32.000000,-235.848206,139.370721,-0.349352,19.430051,0.596048,140904.574228,0.912436,40.653755,23.048672,8.322730,0.000000,0.030660,236.993947,32.000000,242.880147,228.605784,228.265713,220.536241,32.000000,212.637135,68.447751,57.161217,98.749160,99.442053,33.699427,34.100606,34.823508,17.581759,34.503871,59.544471,31.517563
16.704012,30.681385,138.841744,208.125251,32.635079,31.325834,29.584448,14.157019,138.603049,0.556661,22.059881,16.397306,200.715022,139.895315,192.605078,139.196071,76.921251,138.683820,-0.000692,-1.926093,32.000000,-235.847734,139.382429,-0.349164,19.416649,0.596930,140938.638014,0.912440,40.651087,23.083265,8.322340,0.000000,0.007507,236.372106,32.000000,243.187663,228.613711,226.457826,220.596535,32.000000,212.576373,68.451628,57.176102,98.786025,99.442053,33.685013,34.100606,34.801726,17.581759,34.260744,59.538698,31.646323
16.668624,30.631342,138.922136,208.115101,32.653616,31.329719,29.583746,14.156020,138.562007,0.556421,22.059400,16.365931,200.802499,140.154176,192.633405,139.312905,76.940548,138.766890,-0.000690,-1.926088,32.000000,-235.849717,139.409657,-0.349406,19.524360,0.598498,140938.310716,0.912047,40.649753,23.016200,8.328741,0.070468,0.033943,236.160639,32.000000,243.287042,228.165652,225.154252,220.942225,32.000000,212.040035,68.456881,57.165415,98.783174,99.442053,33.751713,34.100606,34.834925,17.581759,34.267677,59.550588,31.486969
16.651161,30.631342,138.915916,208.115101,32.667249,31.333528,29.520094,14.158161,138.560879,0.556402,21.933996,16.241371,200.764836,140.095634,192.651999,139.207806,76.950360,138.648069,-0.000689,-1.926073,32.000000,-235.854296,139.422566,-0.349144,19.579251,0.598231,140905.297076,0.913105,40.506320,22.998844,8.311880,0.067840,0.024330,236.329521,32.000000,243.440026,228.055723,226.671568,221.122619,32.000000,211.716666,68.463101,57.155707,98.781506,99.442053,33.713179,34.100606,34.830223,17.581759,34.100427,59.545464,31.417710
16.713639,30.626693,138.956401,208.116229,32.702024,31.337342,29.732374,14.159303,138.595362,0.556407,21.908526,16.273213,200.713584,140.034298,192.628440,139.218563,76.951791,138.624561,-0.000689,-1.926099,32.000000,-235.852007,139.477061,-0.349163,19.611850,0.595819,140908.374879,0.915142,40.541982,23.019130,8.334349,0.050215,0.000000,236.793179,32.000000,242.591302,227.742771,228.609399,221.402560,32.000000,211.584377,68.472009,57.165579,98.809794,99.442053,33.709436,34.100606,34.825514,17.581759,34.090686,59.539160,31.528788
16.683810,30.599621,138.890194,208.117356,32.708827,31.341173,29.617329,14.155307,138.458165,0.556427,21.929236,16.245014,200.765147,140.035359,192.678946,139.267372,76.925285,138.755729,-0.000688,-1.926099,32.000000,-235.855675,139.427543,-0.348948,19.604506,0.594556,140926.818554,0.918222,40.584329,22.952695,8.342717,0.046414,0.005156,236.940469,32.000000,242.475880,228.067318,229.958008,221.021878,32.000000,212.043945,68.478422,57.155226,98.817654,99.442053,33.702760,34.100606,34.811482,17.581759,34.003016,59.543133,31.658502
16.680015,30.606184,138.970749,208.116511,32.707748,31.342457,29.606333,14.154593,138.591633,0.556127,21.952030,16.238290,200.738494,140.096308,192.648071,139.222166,76.935315,138.746037,-0.000689,-1.925520,32.000000,-235.855897,139.431725,-0.349124,19.573009,0.592466,140916.570052,0.908240,40.428338,22.940056,8.313953,0.053063,0.003816,237.236123,32.000000,242.597424,228.320777,229.375271,220.655009,32.000000,212.606588,68.488556,57.162970,98.853927,99.442053,33.728431,34.100606,34.808135,17.581759,34.009117,59.548631,31.595699
16.657284,30.606184,138.903999,208.116511,32.720041,31.346263,29.688557,14.156448,138.618985,0.555996,22.064010,16.331923,200.807883,140.005996,192.636642,139.185395,76.991404,138.687820,-0.000688,-1.924948,32.000000,-235.848961,139.529354,-0.349109,19.492862,0.593179,140950.254025,0.913510,40.473464,23.029077,8.324849,0.037596,0.020241,236.430573,32.000000,243.156344,228.586962,227.030370,220.604123,32.000000,212.749190,68.488005,57.207918,98.857665,99.442053,33.706402,34.100606,34.827435,17.581759,34.038061,59.545385,31.616462
16.662288,30.603723,138.927028,208.120176,32.713490,31.353933,29.595452,14.161158,138.632029,0.556055,22.014404,16.336145,200.857650,140.051161,192.630250,139.218137,77.001694,138.764681,-0.000688,-1.924943,32.000000,-235.846546,139.534879,-0.349124,19.361181,0.594414,140954.502844,0.914116,40.489221,23.014430,8.331572,0.002057,0.028889,236.336811,32.000000,243.417995,228.559134,225.780463,220.756159,32.000000,212.531794,68.467420,57.184103,98.884559,99.442053,33.763360,34.100606,34.825172,17.581759,34.035671,59.537301,31.433190
16.687135,30.588683,138.881634,208.121022,32.725833,31.358995,29.663463,14.158304,138.575568,0.556272,21.973106,16.209026,200.821394,140.068861,192.680907,139.265154,76.967174,138.709264,-0.000688,-1.924950,32.000000,-235.851203,139.470188,-0.349129,19.393806,0.597248,140950.599166,0.912983,40.544321,22.930599,8.338935,0.000000,0.005865,236.212519,32.000000,243.474764,227.894989,225.468141,221.183616,32.000000,211.691740,68.472344,57.180246,98.877376,99.442053,33.701762,34.100606,34.805463,17.581759,33.989566,59.544480,31.508906
17.135269,30.575557,139.025274,208.125533,32.752059,31.362827,29.713855,14.155021,138.840486,0.556348,21.936802,16.881321,200.840698,140.141922,192.667892,139.325433,76.992102,138.756586,-0.000687,-1.924931,32.000000,-235.849732,139.808886,-0.348968,19.879696,0.601401,140976.937343,0.915789,40.529725,22.956933,8.337812,0.057666,0.034384,236.647468,32.000000,242.979394,227.961307,227.823023,221.227904,32.000000,211.524446,68.473726,57.214091,98.889249,99.442053,33.755945,34.100606,34.728271,17.581759,33.995556,59.541323,31.627467
17.121674,30.575557,139.104257,208.125533,32.814591,31.375470,29.713286,14.157162,138.892149,0.556368,21.789482,16.882000,200.763440,140.255641,192.653146,139.420472,76.989440,139.010770,-0.000687,-1.924916,32.000000,-235.850870,139.810701,-0.349039,19.872274,0.599864,141002.434984,0.912396,40.454475,22.965047,8.322677,0.024281,0.032287,236.895508,32.000000,242.796575,227.977803,229.154491,221.320959,32.000000,211.856387,68.477295,57.195376,98.913542,99.442053,33.787301,34.100606,34.544141,17.581759,33.955859,59.543910,31.786381
17.093868,30.573917,139.373793,208.135119,32.849427,31.398286,29.609535,14.158304,139.016195,0.556294,21.617275,16.704948,200.857735,140.546332,192.681415,139.661029,76.942704,139.182335,-0.000688,-1.923166,32.000000,-235.849564,139.978264,-0.348904,19.818039,0.576810,140824.891370,0.886268,39.367366,22.962668,8.113399,0.049371,0.003983,237.184871,32.000000,242.662491,228.354090,230.140196,220.624843,32.000000,212.547187,68.468349,57.203585,98.953038,99.442053,33.900051,34.100606,34.529101,17.581759,33.956010,59.547500,31.812426
17.008471,30.462075,139.404131,208.134273,32.880872,31.421158,29.670138,14.156306,139.066824,0.556168,21.519018,16.671437,200.925885,140.641395,192.699757,139.781591,76.993859,139.248735,-0.000688,-1.921395,32.000000,-235.849759,140.015261,-0.349107,19.812138,0.577684,140889.405440,0.887372,39.399620,23.086347,8.124454,0.101668,0.000000,236.823453,32.000000,243.131168,228.562897,228.298828,220.687716,32.000000,212.784987,68.454745,57.197801,98.945543,99.442053,33.907552,34.100606,34.580367,17.581759,33.573322,59.539052,31.596139
16.934053,30.356525,139.547060,208.126097,32.920218,31.443997,29.588754,14.155878,139.191753,0.556315,21.437593,16.582480,200.836763,140.669024,192.637657,139.796971,76.975343,139.279976,-0.000686,-1.920250,32.000000,-235.849368,140.046976,-0.349058,19.730601,0.580785,141027.877632,0.892627,39.464009,23.214672,8.153438,0.049244,0.004119,236.337499,32.000000,243.435203,228.725705,226.364651,220.521401,32.000000,212.695645,68.465467,57.222994,98.972029,99.442053,33.979837,34.100606,34.580994,17.581759,33.578023,59.546457,31.850944
16.955153,30.356525,139.850139,208.126097,32.937227,31.464411,29.627269,14.153309,139.218439,0.556205,21.336824,16.593719,200.790178,140.677385,192.695052,139.802878,76.996983,139.352008,-0.000686,-1.920262,32.000000,-235.850789,140.081118,-0.349246,19.711115,0.582950,141095.710608,0.895859,39.555494,23.195073,8.196159,0.026339,0.015085,236.152966,32.000000,243.561042,228.068666,225.111613,221.002246,32.000000,211.766010,68.469338,57.221861,99.003969,99.442053,34.089430,34.100606,34.587296,17.581759,33.215336,59.543595,31.744488
16.900526,30.317150,139.482038,208.107770,32.987465,31.483446,29.572221,14.160444,139.226065,0.556196,21.253778,16.498356,200.775665,140.684520,192.798263,139.857929,77.001638,139.351634,-0.000686,-1.919650,32.000000,-235.845129,140.114195,-0.349138,19.615154,0.587394,141198.615428,0.902848,39.627788,23.228431,8.240618,0.014471,0.032406,236.317097,32.000000,243.462732,228.059623,226.603957,220.982476,32.000000,211.694085,68.488838,57.221823,98.985234,99.442053,34.019950,34.100606,34.606330,17.581759,33.082042,59.549093,31.644782
16.865810,30.304845,139.582921,208.087470,33.022141,31.502423,29.484969,14.155592,139.200620,0.555967,21.204584,16.524692,200.821315,140.687172,192.763279,139.795219,77.032930,139.308421,-0.000687,-1.917881,32.000000,-235.853751,140.160738,-0.349097,19.599891,0.588578,141270.579098,0.901097,39.577299,23.241006,8.248238,0.000000,0.012771,236.767971,32.000000,242.702764,227.934473,228.706602,221.358826,32.000000,211.538836,68.481398,57.247990,99.007727,99.442053,34.002522,34.100606,34.622494,17.581759,33.042523,59.543045,31.672955
16.821671,30.263008,139.575096,208.076474,33.040763,31.521505,29.641651,14.155021,139.177821,0.555957,21.245915,16.404730,200.839683,140.746795,192.742025,139.940514,76.955944,139.341967,-0.000687,-1.916138,32.000000,-235.852519,140.153641,-0.348868,19.608099,0.592068,141360.691999,0.906262,39.668733,23.236173,8.253118,0.018920,0.026990,236.907652,32.000000,242.761330,228.258954,230.006015,220.930444,32.000000,212.040352,68.480459,57.205747,99.001665,99.442053,34.017763,34.100606,34.625822,17.581759,33.045625,59.555082,31.648303
16.819814,30.263008,139.567583,208.076474,33.069540,31.538000,29.565955,14.157590,139.213731,0.556166,21.306729,16.447583,200.848869,140.742513,192.699478,139.841547,76.973899,139.362982,-0.000687,-1.914404,32.000000,-235.849130,140.122925,-0.348419,19.651740,0.593772,141438.071776,0.911405,39.739736,23.184358,8.276088,0.027487,0.047407,237.081622,32.000000,242.712805,228.482064,229.563610,220.697082,32.000000,212.420332,68.462741,57.244669,99.005532,99.442053,34.005951,34.100606,34.642353,17.581759,32.903107,59.537498,31.645295
16.795348,30.239493,139.588770,208.072245,33.079504,31.549449,29.785709,14.157876,139.234119,0.556178,21.404807,16.506183,200.794814,140.723712,192.722343,139.881599,77.042701,139.365553,-0.000687,-1.913228,32.000000,-235.845239,140.179337,-0.348673,19.727821,0.594688,141567.500414,0.909514,39.804011,23.277277,8.297339,0.010401,0.018906,236.181105,32.000000,243.262724,228.571627,226.956615,220.551673,32.000000,212.549834,68.461359,57.230206,99.027289,99.442053,34.042404,34.100606,34.617213,17.581759,32.824011,59.545120,31.637592
16.795792,30.228555,139.619794,208.065760,33.096982,31.558370,29.670557,14.161729,139.267064,0.556398,21.403728,16.476574,200.854986,140.804072,192.782984,139.925382,77.001359,139.469636,-0.000685,-1.913260,32.000000,-235.849090,140.232464,-0.348741,19.681323,0.593700,141632.769253,0.912424,39.808481,23.269301,8.297808,0.014607,0.014155,236.182693,32.000000,243.408338,228.593895,225.840459,220.679424,32.000000,212.321192,68.464776,57.251787,99.044752,99.442053,34.042490,34.100606,34.640153,17.581759,32.788452,59.550686,31.581539
16.784272,30.235118,139.574167,208.061531,33.123733,31.569737,29.747099,14.156306,139.194142,0.556361,21.285003,16.459293,200.844531,140.796691,192.743262,139.912136,77.001102,139.370186,-0.000684,-1.913239,32.000000,-235.851234,140.194247,-0.348704,19.726090,0.592124,141648.037378,0.907339,39.843879,23.201721,8.311157,0.011713,0.000000,236.074288,32.000000,243.619920,228.075967,225.511999,220.986467,32.000000,211.519510,68.458590,57.235405,99.040087,99.442053,34.057835,34.100606,34.645528,17.581759,32.790778,59.542012,31.682493
16.772952,30.235118,139.652713,208.061531,33.136103,31.579895,29.735546,14.151739,139.192190,0.556351,21.222841,16.433935,200.861868,140.654772,192.764019,139.880026,77.037832,139.355336,-0.000685,-1.913229,32.000000,-235.857604,140.109732,-0.348688,19.646573,0.593731,141706.639093,0.911070,39.831872,23.292473,8.312784,0.082029,0.031875,236.576594,32.000000,243.073067,227.940861,227.954653,221.241841,32.000000,211.363464,68.454805,57.249265,99.043807,99.442053,34.068792,34.100606,34.644150,17.581759,32.815945,59.542366,31.642654
16.806259,30.224727,139.601198,208.058993,33.155638,31.591360,29.667684,14.151739,139.150023,0.556310,21.256354,16.526199,200.840224,140.714150,192.752056,139.921912,77.001192,139.384229,-0.000684,-1.913203,32.000000,-235.856293,140.100595,-0.348614,19.584129,0.592743,141764.514113,0.909713,39.866202,23.245520,8.315771,0.070072,0.020252,236.832167,32.000000,242.749769,227.933250,229.199365,221.228852,32.000000,211.513566,68.456554,57.253987,99.046194,99.442053,34.063060,34.100606,34.612230,17.581759,32.782206,59.542494,31.688876
16.805359,30.254258,139.669779,208.054200,33.197136,31.602754,29.670104,14.160444,139.230968,0.556323,21.297842,16.599879,200.876216,140.633462,192.756225,139.872923,77.013643,139.392281,-0.000684,-1.913162,32.000000,-235.848079,140.164285,-0.348641,19.633119,0.595725,141794.713008,0.910995,39.893497,23.201737,8.326067,0.056488,0.000000,237.115172,32.000000,242.619909,228.399385,230.112705,220.456559,32.000000,212.105316,68.475439,57.274391,99.084016,99.442053,34.085431,34.100606,34.621877,17.581759,32.887082,59.542032,31.570681
16.901369,30.292540,139.624673,208.054200,33.291693,31.622999,29.720584,14.153452,139.232311,0.556148,21.225341,16.643567,200.864807,140.824179,192.678692,139.881576,77.017976,139.454340,-0.000685,-1.913140,32.000000,-235.854416,140.260245,-0.348348,19.781637,0.597046,141848.966699,0.911514,39.802832,23.252097,8.306501,0.069400,0.003143,236.328935,32.000000,243.386267,228.707982,226.533503,220.446256,32.000000,212.494215,68.451113,57.285127,99.075402,99.442053,34.081951,34.100606,34.554248,17.581759,33.023518,59.547519,31.812059
16.989876,30.258907,139.841767,208.060121,33.353852,31.639454,29.715563,14.159445,139.366276,0.556288,21.042995,16.710475,200.615490,140.861330,192.684283,140.100256,77.013604,139.486942,-0.000685,-1.913136,32.000000,-235.848095,140.289244,-0.348068,19.842429,0.595976,141904.715910,0.911882,39.834532,23.243470,8.311026,0.037895,0.000000,236.240562,32.000000,243.589161,228.091489,225.091598,220.895357,32.000000,211.614513,68.449585,57.247345,99.077559,99.442053,34.100816,34.100606,34.525221,17.581759,33.026495,59.544225,31.729888
16.990825,30.258907,139.666696,208.060121,33.416900,31.655936,29.722178,14.154165,139.453011,0.556518,20.920346,16.627063,200.631058,140.877582,192.751047,140.129854,77.044655,139.614703,-0.000686,-1.913142,32.000000,-235.854686,140.371254,-0.348112,19.864616,0.589813,141946.279194,0.904843,39.638342,23.269732,8.260471,0.052161,0.012602,236.378046,32.000000,243.556710,227.988603,226.830586,221.060796,32.000000,211.474299,68.430878,57.268832,99.054474,99.442053,34.112260,34.100606,34.486972,17.581759,32.912405,59.540596,31.836124
16.928191,30.187813,139.841238,208.059557,33.433745,31.672447,29.782806,14.154736,139.449005,0.556517,20.846073,16.568019,200.763838,140.898707,192.838146,140.164161,77.064211,139.625231,-0.000686,-1.913123,32.000000,-235.851984,140.362362,-0.347996,19.780903,0.587100,141998.087609,0.901301,39.396706,23.288442,8.230888,0.026682,0.026519,236.772897,32.000000,242.694125,227.814675,228.639192,221.243338,32.000000,211.310807,68.456134,57.278840,99.071540,99.442053,34.168509,34.100606,34.484999,17.581759,32.667824,59.541343,31.847789
16.962206,30.129572,139.866601,208.057866,33.418252,31.686550,29.706285,14.163869,139.529561,0.556700,20.830641,16.705153,200.788313,140.948622,192.818304,140.193993,77.043879,139.612164,-0.000686,-1.913146,32.000000,-235.845638,140.376390,-0.347920,19.771330,0.586365,142055.341913,0.901517,39.394442,23.317998,8.220125,0.013542,0.027616,237.097444,32.000000,242.727482,228.217627,230.051243,220.846523,32.000000,211.965106,68.464286,57.264772,99.116312,99.442053,34.201462,34.100606,34.488108,17.581759,32.467409,59.544333,31.723065
16.927958,30.129572,139.844988,208.057866,33.406185,31.696693,29.858373,14.158732,139.512819,0.556666,20.830641,16.609213,200.788313,140.930271,192.818304,140.209390,77.043879,139.593477,-0.000687,-1.913140,32.000000,-235.852742,140.378595,-0.348023,19.748960,0.590655,142117.317168,0.903453,39.473110,23.303436,8.260850,0.011851,0.042482,237.097444,32.000000,242.727482,228.217627,230.051243,220.846523,32.000000,211.965106,68.464286,57.264772,99.116312,99.442053,34.203833,34.100606,34.494702,17.581759,32.468288,59.549781,31.853292
16.907598,30.087190,139.813856,208.049689,33.437903,31.719552,29.789821,14.155878,139.534154,0.556577,20.853711,16.585079,200.803959,141.047804,192.711859,140.142323,77.057024,139.719583,-0.000686,-1.911977,32.000000,-235.853465,140.404620,-0.347792,19.658873,0.590502,142156.423731,0.904179,39.333481,23.317570,8.245779,0.020218,0.022467,236.435309,32.000000,243.415307,228.615441,226.925452,220.386166,32.000000,212.564152,68.454401,57.278348,99.141568,99.442053,34.204778,34.100606,34.495336,17.581759,32.322526,59.544864,31.726733
16.859280,30.063675,139.989454,208.039539,33.430114,31.733519,29.635136,14.154308,139.400690,0.556548,20.820620,16.466879,200.710944,140.972012,192.735962,140.118425,77.048405,139.673775,-0.000686,-1.910262,32.000000,-235.853560,140.405497,-0.347940,19.647989,0.591994,142215.377791,0.901748,39.415428,23.308709,8.261185,0.069142,0.036958,236.411799,32.000000,243.529369,228.424801,225.680540,220.716656,32.000000,212.080185,68.411194,57.258574,99.106682,99.442053,34.215014,34.100606,34.506434,17.581759,32.241644,59.545729,31.690050
16.808263,30.048363,139.881638,208.025442,33.438598,31.747462,29.652488,14.152595,139.524334,0.556401,20.793404,16.572863,200.758938,141.029678,192.792717,140.200809,77.049039,139.598604,-0.000686,-1.909693,32.000000,-235.858059,140.445064,-0.348084,19.689348,0.595417,142303.756975,0.905514,39.421823,23.355353,8.269292,0.076374,0.047344,236.265893,32.000000,243.542785,227.908011,225.674668,221.120595,32.000000,211.410136,68.443857,57.279037,99.115727,99.442053,34.247682,34.100606,34.539456,17.581759,32.189099,59.545071,31.660482
16.822131,30.030043,139.789363,208.022058,33.432708,31.758854,29.743198,14.153024,139.575101,0.556432,20.682352,16.508316,200.809724,141.009715,192.859214,139.974208,77.055686,139.678204,-0.000686,-1.909701,32.000000,-235.855008,140.415308,-0.347968,19.776576,0.597312,142381.511039,0.913295,39.514249,23.342258,8.303406,0.053349,0.000000,236.760006,32.000000,242.923683,227.765198,227.795616,221.148769,32.000000,211.152639,68.424023,57.271996,99.128227,99.442053,34.239154,34.100606,34.521032,17.581759,32.189591,59.543261,31.711840
16.822948,30.030043,139.913626,208.022058,33.421093,31.770239,29.624951,14.164297,139.379136,0.556506,20.825875,16.390614,200.862857,140.930127,192.820830,140.085225,77.010990,139.463226,-0.000687,-1.909710,32.000000,-235.840128,140.413529,-0.348286,19.782004,0.597095,142458.234374,0.916000,39.621643,23.305981,8.322195,0.068515,0.000000,236.994978,32.000000,242.866195,227.866150,229.355600,221.174886,32.000000,211.568178,68.437649,57.249994,99.116337,99.442053,34.278020,34.100606,34.519972,17.581759,32.126318,59.545071,31.617929
16.767815,30.028949,139.830636,208.022340,33.439247,31.781694,29.651176,14.156306,139.447470,0.556542,20.894880,16.427131,200.743433,140.845466,192.775997,139.983358,77.046528,139.477436,-0.000687,-1.909690,32.000000,-235.850579,140.365400,-0.348328,19.703720,0.594174,142493.681103,0.912715,39.569937,23.337078,8.309848,0.059064,0.001845,237.180776,32.000000,242.729546,228.215826,230.022614,220.428372,32.000000,212.256870,68.448085,57.251723,99.134944,99.442053,34.214091,34.100606,34.527794,17.581759,32.122820,59.549309,31.612280
16.777401,30.073792,139.827486,208.027697,33.463951,31.793154,29.751509,14.159303,139.344396,0.556543,21.016090,16.570636,200.814274,140.913714,192.686866,140.061488,77.014937,139.582621,-0.000686,-1.909675,32.000000,-235.849549,140.211601,-0.348572,19.616020,0.594471,142567.778232,0.916641,39.567973,23.279801,8.316832,0.022060,0.000000,236.794395,32.000000,243.113087,228.377040,228.031952,220.526595,32.000000,212.405605,68.430496,57.234318,99.131420,99.442053,34.263002,34.100606,34.537096,17.581759,32.278894,59.539180,31.697900
16.797180,30.095393,139.829203,208.022340,33.482170,31.804589,29.719827,14.152167,139.314379,0.556554,21.016453,16.479521,200.778516,140.921097,192.710661,140.019149,77.057246,139.522433,-0.000686,-1.910240,32.000000,-235.858159,140.256514,-0.348435,19.601123,0.597981,142621.717847,0.919278,39.699721,23.251007,8.339228,0.017373,0.031626,236.356485,32.000000,243.395550,228.604984,226.389240,220.472088,32.000000,212.443895,68.454283,57.256741,99.147001,99.442053,34.212969,34.100606,34.511639,17.581759,32.279645,59.545454,31.696432
16.814092,30.095393,139.750700,208.022340,33.504501,31.816020,29.632558,14.156163,139.485081,0.556573,20.932994,16.503496,200.687629,140.893446,192.759894,140.034716,77.046725,139.557281,-0.000686,-1.910814,32.000000,-235.855147,140.321205,-0.348402,19.602067,0.600735,142703.620005,0.916061,39.721441,23.332501,8.334276,0.008146,0.011822,236.180326,32.000000,243.487526,227.931611,225.084117,220.952241,32.000000,211.498274,68.446363,57.250399,99.151987,99.442053,34.250266,34.100606,34.508044,17.581759,32.355582,59.548650,31.694965
16.798220,30.098400,139.803021,208.016702,33.534670,31.823655,29.636531,14.154879,139.453071,0.556691,20.853103,16.602111,200.737970,140.929517,192.743861,140.130730,77.051512,139.609866,-0.000685,-1.910825,32.000000,-235.851186,140.454852,-0.348555,19.690607,0.601039,142731.869867,0.916295,39.695365,23.261640,8.324564,0.006421,0.029752,236.293642,32.000000,243.403362,227.869705,226.954402,221.076376,32.000000,211.469924,68.459272,57.268117,99.153044,99.442053,34.290804,34.100606,34.477506,17.581759,32.367012,59.539720,31.584180
16.827408,30.091291,139.781000,208.009653,33.542551,31.833836,29.684552,14.157447,139.494374,0.556687,20.788983,16.647563,200.786598,141.069276,192.769881,140.091250,77.046511,139.601987,-0.000684,-1.910835,32.000000,-235.851240,140.403905,-0.348751,19.760342,0.600716,142782.099181,0.918366,39.654637,23.288695,8.311522,0.003825,0.024832,236.860302,32.000000,242.749827,227.729941,228.636165,221.265544,32.000000,211.443326,68.483517,57.236655,99.171437,99.442053,34.281235,34.100606,34.486262,17.581759,32.343316,59.542936,31.702669
16.833671,30.056565,139.849485,208.015856,33.540973,31.845191,29.685385,14.153024,139.461512,0.556491,20.815309,16.545027,200.801135,140.965671,192.805324,140.069388,77.008006,139.777944,-0.000684,-1.910824,32.000000,-235.855992,140.271238,-0.348817,19.778359,0.598596,142821.626292,0.919368,39.695869,23.308848,8.322490,0.010849,0.031422,237.101239,32.000000,242.674876,228.095791,230.071163,220.699372,32.000000,211.995016,68.477346,57.243461,99.188856,99.442053,34.282485,34.100606,34.478593,17.581759,32.344245,59.539445,31.700908
16.861540,30.056565,139.832415,208.015856,33.508476,31.847711,29.727491,14.161158,139.514265,0.556536,20.882713,16.583212,200.818379,140.858474,192.807745,140.140595,77.046146,139.621695,-0.000686,-1.910834,32.000000,-235.845727,140.357526,-0.348722,19.708021,0.596033,142855.567733,0.916510,39.618490,23.310113,8.306746,0.052227,0.047045,237.150268,32.000000,242.730521,228.292828,229.183081,220.711211,32.000000,212.251061,68.485509,57.262268,99.217621,99.442053,34.316725,34.100606,34.457274,17.581759,32.224304,59.540999,31.798633
16.806305,30.019926,139.868902,208.026288,33.476014,31.841380,29.614217,14.154736,139.447044,0.556534,20.924811,16.556973,200.790561,141.008654,192.735569,140.034756,77.071500,139.588828,-0.000685,-1.912591,32.000000,-235.853132,140.367094,-0.348711,19.669101,0.595669,142912.584278,0.916384,39.568696,23.432027,8.307724,0.075335,0.018697,236.403067,32.000000,243.276089,228.431389,226.800257,220.411548,32.000000,212.508363,68.468115,57.277079,99.196609,99.442053,34.327852,34.100606,34.464926,17.581759,32.097473,59.540517,31.851091
16.788339,30.008169,139.797991,208.029671,33.446917,31.835045,29.545069,14.156734,139.445283,0.556510,20.923114,16.531032,200.795978,140.991566,192.757445,140.016545,77.070309,139.700851,-0.000686,-1.914368,32.000000,-235.853101,140.425544,-0.348435,19.660525,0.597246,142891.326124,0.913592,39.501711,23.319825,8.292980,0.054469,0.000000,236.340944,32.000000,243.578378,228.295189,225.604491,220.802539,32.000000,212.388933,68.491793,57.269058,99.228745,99.442053,34.320673,34.100606,34.489281,17.581759,32.056831,59.544746,31.662610
16.900362,30.041527,139.866159,208.029389,33.449786,31.827468,29.699566,14.158018,139.458171,0.556328,20.814719,16.664540,200.789499,140.972786,192.810745,140.091332,77.087678,139.580031,-0.000687,-1.915523,32.000000,-235.849194,140.356834,-0.348535,19.706237,0.599450,142857.522204,0.919947,39.597919,23.278883,8.322406,0.058386,0.000000,236.148553,32.000000,243.589954,227.831301,225.657697,221.054826,32.000000,211.536068,68.475209,57.259833,99.202355,99.442053,34.314120,34.100606,34.472165,17.581759,32.056915,59.539288,31.691590
16.936303,30.041527,139.785345,208.029389,33.468229,31.824909,29.519150,14.153309,139.503637,0.556317,20.684912,16.691506,200.808498,141.018972,192.834267,140.148392,77.081966,139.677837,-0.000687,-1.915507,32.000000,-235.858329,140.371377,-0.348240,19.699104,0.599787,142832.986293,0.922914,39.629448,23.333190,8.327089,0.043232,0.000000,236.746621,32.000000,242.982625,227.739992,228.069605,221.285609,32.000000,211.393258,68.514483,57.304273,99.249740,99.442053,34.337865,34.100606,34.387239,17.581759,32.173108,59.543654,31.842140
16.945826,30.063401,139.983274,208.031645,33.471760,31.828690,29.493274,14.156734,139.570313,0.556338,20.575568,16.653834,200.864033,141.010000,192.812896,140.299801,77.114098,139.743620,-0.000688,-1.916119,32.000000,-235.852937,140.450181,-0.348536,19.730759,0.596197,142756.516013,0.911663,39.393505,23.258532,8.275927,0.032995,0.014887,236.928500,32.000000,242.825618,227.838861,229.230847,221.246676,32.000000,211.641642,68.493040,57.263160,99.252590,99.442053,34.361769,34.100606,34.362374,17.581759,32.249594,59.541697,31.734510
16.914732,30.046995,139.905162,208.032490,33.487751,31.832539,29.628014,14.148457,139.614989,0.556330,20.473826,16.593090,200.781878,141.011673,192.830060,140.195204,77.097055,139.626951,-0.000688,-1.917875,32.000000,-235.860394,140.495257,-0.348518,19.744370,0.595476,142734.111844,0.915145,39.307402,23.310624,8.253592,0.022660,0.034762,237.100340,32.000000,242.590140,228.241283,230.064272,220.536919,32.000000,212.213141,68.498050,57.261918,99.267262,99.442053,34.398139,34.100606,34.386165,17.581759,32.193247,59.538039,31.803549
16.916592,29.989849,140.037428,208.020085,33.486750,31.836334,29.755356,14.153594,139.644969,0.556349,20.458847,16.584745,200.760900,141.042095,192.801260,140.267000,77.117887,139.778678,-0.000690,-1.919619,32.000000,-235.856240,140.584585,-0.348615,19.840488,0.594850,142738.177910,0.915570,39.306488,23.309671,8.260634,0.025521,0.039709,236.648074,32.000000,243.121141,228.411706,227.970088,220.482131,32.000000,212.556855,68.532988,57.300700,99.310841,99.442053,34.408607,34.100606,34.372062,17.581759,32.193725,59.542150,31.756227
16.926002,29.989849,139.962423,208.020085,33.443634,31.842697,29.634796,14.158874,139.583894,0.556120,20.428361,16.587589,200.771860,141.087668,192.757947,140.257612,77.138893,139.740047,-0.000691,-1.921350,32.000000,-235.846371,140.569307,-0.348742,19.850454,0.594944,142770.608210,0.913218,39.364530,23.271407,8.271202,0.009055,0.024831,236.283596,32.000000,243.526306,228.634847,226.360729,220.443435,32.000000,212.636499,68.499433,57.280171,99.302844,99.442053,34.441024,34.100606,34.361594,17.581759,31.995294,59.545926,31.848743
16.895144,29.933523,140.443065,208.001759,33.392040,31.854078,29.695337,14.159160,139.664264,0.556108,20.339681,16.625235,200.765936,141.086974,192.836977,140.395614,77.138718,139.742944,-0.000692,-1.922533,32.000000,-235.852150,140.553113,-0.348780,19.741669,0.592290,142754.860737,0.909194,39.302929,23.322494,8.278111,0.006457,0.005148,235.992259,32.000000,243.605206,227.855241,225.150075,220.972185,32.000000,211.754714,68.537523,57.253476,99.309492,99.442053,34.459967,34.100606,34.365599,17.581759,31.799329,59.544785,31.838325
16.851406,29.856691,139.983866,207.979767,33.315283,31.863015,29.705107,14.153024,139.555652,0.556059,20.283877,16.574428,200.798324,141.084427,192.856481,140.326894,77.177799,139.824631,-0.000692,-1.922520,32.000000,-235.855172,140.573408,-0.348823,19.695039,0.591770,142768.116263,0.912549,39.280387,23.283182,8.269077,0.009588,0.026438,236.291875,32.000000,243.408822,227.838099,226.967369,221.117509,32.000000,211.434642,68.538964,57.292854,99.328746,99.442053,34.472673,34.100606,34.388245,17.581759,31.531745,59.541530,31.633116
16.836818,29.804468,140.019611,207.955520,33.202690,31.870645,29.670584,14.155450,139.635874,0.556244,20.287551,16.480041,200.818939,141.007737,192.852085,140.206923,77.183322,139.844851,-0.000693,-1.922535,32.000000,-235.854057,140.516771,-0.349045,19.590974,0.596794,142810.493437,0.912619,39.298015,23.284731,8.312629,0.021821,0.034685,236.580331,32.000000,242.753983,227.785082,228.729434,221.239189,32.000000,211.419256,68.521069,57.274295,99.368228,99.442053,34.476834,34.100606,34.388100,17.581759,31.530287,59.543822,31.696286
16.854829,29.804468,139.937348,207.955520,33.125309,31.876974,29.689208,14.153594,139.565212,0.556264,20.349317,16.506288,200.794154,141.038670,192.820542,140.251680,77.132590,139.764640,-0.000692,-1.922518,32.000000,-235.855749,140.500884,-0.349141,19.613712,0.598169,142818.504907,0.914865,39.326184,23.284353,8.306955,0.007339,0.019697,236.859680,32.000000,242.744310,228.046546,230.100019,220.689316,32.000000,211.995998,68.520044,57.242921,99.358472,99.442053,34.476736,34.100606,34.373436,17.581759,31.347055,59.542651,31.620717
16.780712,29.749511,139.953909,207.947062,33.016591,31.880807,29.717307,14.156877,139.589087,0.556317,20.449007,16.369549,200.801812,140.985510,192.785578,140.238338,77.159201,139.739192,-0.000693,-1.922527,32.000000,-235.851975,140.404640,-0.349201,19.617121,0.601786,142836.190698,0.916860,39.309030,23.288406,8.316275,0.047994,0.029696,237.055436,32.000000,242.719414,228.329670,229.147119,220.545104,32.000000,212.361527,68.503481,57.264474,99.371182,99.442053,34.452874,34.100606,34.384375,17.581759,31.153964,59.544608,31.651678
16.735615,29.731193,139.919470,207.938322,32.874696,31.882092,29.646907,14.159445,139.515494,0.556310,20.566466,16.409153,200.799640,141.012874,192.759312,140.222001,77.224805,139.717927,-0.000694,-1.922529,32.000000,-235.849734,140.406066,-0.349445,19.680116,0.600667,142884.622505,0.915453,39.265737,23.301140,8.302508,0.055871,0.019860,236.268088,32.000000,243.354382,228.383738,226.909709,220.480311,32.000000,212.671833,68.503481,57.282169,99.375787,99.442053,34.487463,34.100606,34.433550,17.581759,31.087777,59.539799,31.575743
16.756674,29.755253,139.884698,207.938604,32.747941,31.882121,29.718688,14.155164,139.531806,0.556385,20.666772,16.360364,200.829343,140.951662,192.753858,140.131668,77.228160,139.593991,-0.000693,-1.922531,32.000000,-235.852376,140.423648,-0.349488,19.740751,0.602089,142896.614647,0.918765,39.389178,23.262469,8.340165,0.069647,0.000000,236.055640,32.000000,243.462001,228.350580,225.558310,220.725926,32.000000,212.000259,68.480225,57.264074,99.359403,99.442053,34.443809,34.100606,34.420206,17.581759,31.085042,59.546457,31.675523
16.759031,29.755253,139.824023,207.938604,32.630272,31.882159,29.693611,14.159160,139.441662,0.556422,20.617617,16.434858,200.757191,140.856313,192.740976,140.094104,77.206444,139.573011,-0.000692,-1.922522,32.000000,-235.850511,140.417854,-0.349500,19.741380,0.600999,142878.058739,0.923515,39.479710,23.186787,8.360581,0.051701,0.000000,236.142827,32.000000,243.616691,227.886681,225.591642,220.900997,32.000000,211.447686,68.500048,57.250882,99.332210,99.442053,34.470084,34.100606,34.413868,17.581759,31.166055,59.537390,31.764517
16.703054,29.793805,139.803204,207.946498,32.518986,31.877132,29.607859,14.155307,139.422609,0.556153,20.686383,16.352385,200.812334,140.933208,192.784873,140.059774,77.243791,139.515125,-0.000691,-1.922543,32.000000,-235.853872,140.216416,-0.349693,19.657273,0.598690,142876.380588,0.920138,39.452910,23.124671,8.347999,0.054318,0.000000,236.614390,32.000000,242.785163,227.807453,228.150484,221.104118,32.000000,211.275143,68.477321,57.281775,99.325709,99.442053,34.469464,34.100606,34.442516,17.581759,31.297621,59.545956,31.695552
16.698452,29.852864,139.645754,207.958057,32.419581,31.869572,29.698173,14.150312,139.362699,0.556090,20.774317,16.317664,200.849638,140.850402,192.794377,140.000344,77.215734,139.451363,-0.000691,-1.922548,32.000000,-235.859195,140.231816,-0.349760,19.641197,0.598498,142887.304139,0.920782,39.447220,23.136436,8.343204,0.041798,0.012298,236.871655,32.000000,242.763667,227.909832,229.219778,221.217749,32.000000,211.690294,68.479421,57.267472,99.354908,99.442053,34.422068,34.100606,34.441099,17.581759,31.500688,59.550608,31.646323
16.679601,29.916844,139.681865,207.978639,32.371335,31.856848,29.565590,14.157162,139.268708,0.556097,20.860432,16.357814,200.857240,140.840939,192.744397,139.873389,77.229981,139.492820,-0.000690,-1.922550,32.000000,-235.848903,140.207177,-0.349721,19.513581,0.602109,142881.364207,0.926591,39.621058,23.071629,8.369919,0.011220,0.029086,237.061776,32.000000,242.606963,228.288711,230.056204,220.442660,32.000000,212.088090,68.469028,57.260310,99.346739,99.442053,34.438050,34.100606,34.456699,17.581759,31.499191,59.539966,31.662317
16.721605,29.916844,139.610819,207.978639,32.303311,31.849209,29.554169,14.161729,139.257258,0.556095,21.064072,16.308451,200.866952,140.697061,192.689246,139.966779,77.233859,139.417399,-0.000691,-1.922546,32.000000,-235.847778,140.126085,-0.349881,19.485073,0.602304,142886.401089,0.923944,39.691254,23.069426,8.362796,0.021594,0.028249,236.723881,32.000000,243.124834,228.428877,227.564594,220.420408,32.000000,212.516209,68.480597,57.289730,99.335678,99.442053,34.423680,34.100606,34.425520,17.581759,31.720392,59.540763,31.612427
16.842528,29.977271,139.680486,207.997529,32.217071,31.838586,29.575318,14.154308,139.359994,0.556095,21.080897,16.454534,200.803491,140.710520,192.702996,139.908183,77.278951,139.477560,-0.000691,-1.923120,32.000000,-235.857494,140.264691,-0.350095,19.665508,0.606553,142853.316499,0.928940,39.800886,23.074855,8.374413,0.023433,0.038341,236.330123,32.000000,243.388657,228.610732,226.374105,220.384272,32.000000,212.497385,68.515385,57.297604,99.346760,99.442053,34.433234,34.100606,34.400977,17.581759,31.929669,59.535777,31.683300
16.808949,30.021566,139.608536,208.015856,32.150639,31.830475,29.708620,14.159445,139.362026,0.556153,20.934432,16.560545,200.774991,140.916956,192.708568,139.932552,77.303544,139.469965,-0.000690,-1.924871,32.000000,-235.844161,140.173402,-0.350087,19.702435,0.606285,142799.545601,0.926659,39.699224,23.035179,8.349128,0.005380,0.017045,236.135472,32.000000,243.694079,227.825027,225.029747,220.912979,32.000000,211.558039,68.480997,57.292663,99.290516,99.442053,34.435519,34.100606,34.370226,17.581759,32.083315,59.537006,31.753219
16.848772,30.005708,139.740869,208.022904,32.120763,31.827926,29.719228,14.155307,139.366387,0.556260,20.781566,16.575574,200.829922,140.683787,192.729999,139.913745,77.283454,139.506963,-0.000690,-1.926005,32.000000,-235.853053,140.376475,-0.350077,19.793596,0.598315,142701.373564,0.918934,39.468105,23.018641,8.293321,0.033604,0.022360,236.345557,32.000000,243.437799,227.959048,227.147154,221.094384,32.000000,211.461540,68.461352,57.262220,99.256480,99.442053,34.446322,34.100606,34.306337,17.581759,32.083535,59.544785,31.829961
