OSU 80 Ton Compressor Load Stand
16.882571,30.005708,139.657355,208.022904,32.098442,31.830470,29.684072,14.157733,139.366034,0.556330,20.718336,16.638102,200.873647,140.767614,192.741962,140.024063,77.276419,139.482944,-0.000690,-1.925998,32.000000,-235.850299,140.254248,-0.350276,19.802959,0.597624,142681.770174,0.916564,39.593193,22.990445,8.305608,0.043885,0.029074,236.771089,32.000000,242.876784,227.826648,228.631718,221.250399,32.000000,211.454236,68.431334,57.273508,99.217524,99.442053,34.467734,34.100606,34.316784,17.581759,32.028554,59.544618,31.807951
16.885751,29.946921,139.828006,208.020931,32.099821,31.834268,29.742706,14.157733,139.404769,0.556278,20.678797,16.620721,200.829616,140.700895,192.784048,139.983970,77.262956,139.600314,-0.000689,-1.925999,32.000000,-235.852266,140.321958,-0.349926,19.747648,0.594286,142659.231563,0.913887,39.481531,23.028092,8.293831,0.081186,0.023289,237.006377,32.000000,242.678330,228.244962,229.954620,220.623182,32.000000,211.890644,68.479707,57.250488,99.239698,99.442053,34.493039,34.100606,34.284507,17.581759,31.824193,59.549811,31.661656
16.877419,29.898798,139.639406,208.015010,32.077981,31.838066,29.635583,14.161300,139.377120,0.556242,20.596615,16.637609,200.814069,140.846872,192.748680,140.041810,77.204310,139.442926,-0.000689,-1.925987,32.000000,-235.844273,140.273968,-0.349753,19.675081,0.593203,142660.927693,0.913145,39.400362,23.023730,8.272280,0.063264,0.000000,237.120597,32.000000,242.842713,228.323992,228.837571,220.535117,32.000000,212.245020,68.411552,57.248404,99.178487,99.442053,34.478531,34.100606,34.302177,17.581759,31.656479,59.540163,31.665105
16.835991,29.853957,139.719037,208.013318,32.023268,31.841885,29.693093,14.161015,139.348233,0.556236,20.703270,16.467576,200.777775,140.891120,192.775582,140.139963,77.325129,139.555277,-0.000691,-1.925996,32.000000,-235.850131,140.230935,-0.349836,19.567869,0.595150,142662.311445,0.911152,39.333945,23.092873,8.280828,0.056413,0.000000,236.247333,32.000000,243.456029,228.654541,226.761782,220.349372,32.000000,212.426768,68.463824,57.290426,99.188008,99.442053,34.496954,34.100606,34.322739,17.581759,31.655449,59.540320,31.627687
16.865601,29.853957,139.707570,208.013318,31.996106,31.845700,29.701159,14.155450,139.313739,0.556295,20.666781,16.554925,200.796829,140.793388,192.785664,140.038240,77.277528,139.554772,-0.000691,-1.925993,32.000000,-235.851107,140.212969,-0.349705,19.577048,0.597111,142696.120737,0.914920,39.305817,23.076845,8.273742,0.036012,0.003144,236.194744,32.000000,243.666719,228.328437,225.602380,220.760214,32.000000,212.110088,68.428754,57.271735,99.168056,99.442053,34.521662,34.100606,34.292807,17.581759,31.498341,59.544775,31.618957
16.805767,29.808296,139.687007,208.009371,31.934817,31.848234,29.760727,14.161443,139.417468,0.556316,20.605010,16.479050,200.864485,140.866101,192.776871,140.072266,77.320823,139.425765,-0.000691,-1.925987,32.000000,-235.847900,140.088273,-0.349692,19.672720,0.601398,142647.905151,0.915490,39.360508,23.009340,8.298831,0.014590,0.006700,236.278427,32.000000,243.807875,227.877722,225.796321,221.062385,32.000000,211.657376,68.461552,57.275483,99.133255,99.442053,34.505534,34.100606,34.279055,17.581759,31.338077,59.545090,31.675523
16.772219,29.786149,139.708011,208.000067,31.828181,31.850774,29.646287,14.161300,139.437102,0.556149,20.584203,16.359678,200.863206,140.725832,192.721589,140.086955,77.285147,139.590496,-0.000691,-1.925983,32.000000,-235.848534,140.285063,-0.349743,19.709175,0.600566,142678.920954,0.913687,39.289349,23.056700,8.283581,0.000000,0.020814,236.747293,32.000000,242.955372,227.701076,228.005239,221.312987,32.000000,211.369936,68.460499,57.274416,99.100057,99.442053,34.534014,34.100606,34.337620,17.581759,31.259190,59.548847,31.658648
16.757155,29.795992,139.692667,207.988789,31.691735,31.850796,29.663270,14.152595,139.295685,0.556051,20.698204,16.317998,200.764991,140.752689,192.787142,139.981603,77.305541,139.497232,-0.000692,-1.925947,32.000000,-235.854453,140.191515,-0.349443,19.682293,0.598786,142673.354071,0.915197,39.387585,22.952187,8.311849,0.000564,0.023179,236.939872,32.000000,242.742501,227.998744,229.352042,221.189088,32.000000,211.380207,68.484895,57.264173,99.115939,99.442053,34.504258,34.100606,34.344274,17.581759,31.257015,59.547411,31.634437
16.712756,29.795992,139.732138,207.988789,31.571838,31.850792,29.717627,14.159731,139.251828,0.556006,20.788084,16.512749,200.774597,140.867977,192.707076,139.900567,77.293309,139.380141,-0.000692,-1.925941,32.000000,-235.847481,140.232914,-0.349463,19.650218,0.598416,142710.155318,0.920659,39.446296,23.066027,8.329727,0.007719,0.032946,237.236188,32.000000,242.581416,228.316954,229.968257,220.406317,32.000000,212.046465,68.454771,57.250916,99.111630,99.442053,34.555766,34.100606,34.367543,17.581759,31.289099,59.550558,31.597240
16.759085,29.837552,139.614231,207.989635,31.458775,31.844510,29.670522,14.151739,139.186960,0.556003,20.926757,16.359701,200.754225,140.623289,192.715732,139.892087,77.285194,139.346684,-0.000690,-1.925976,32.000000,-235.855473,140.171569,-0.349712,19.647360,0.599521,142708.535789,0.921011,39.492490,23.001388,8.336300,0.015338,0.025823,236.709417,32.000000,243.141115,228.408591,227.743095,220.456930,32.000000,212.487045,68.459646,57.289982,99.120566,99.442053,34.482462,34.100606,34.330158,17.581759,31.431540,59.544362,31.680365
16.696071,29.898252,139.684067,207.986252,31.375908,31.840671,29.810970,14.155307,139.166339,0.555964,21.028260,16.425969,200.791649,140.651652,192.745786,139.828833,77.337014,139.304707,-0.000689,-1.925989,32.000000,-235.852069,140.102042,-0.349949,19.608231,0.601483,142732.687966,0.921855,39.599774,22.958040,8.360808,0.005635,0.044126,236.347390,32.000000,243.453050,228.498476,226.412851,220.706485,32.000000,212.615785,68.489732,57.287192,99.124975,99.442053,34.556035,34.100606,34.363961,17.581759,31.640752,59.549034,31.589243
16.703414,29.964420,139.526292,207.985688,31.249152,31.834372,29.671510,14.157733,139.254897,0.555985,20.988690,16.259785,200.730599,140.596331,192.756863,139.846742,77.372042,139.292442,-0.000690,-1.925971,32.000000,-235.848988,140.005267,-0.350128,19.507287,0.600321,142705.571257,0.920583,39.529390,22.950267,8.330660,0.000000,0.009319,236.209774,32.000000,243.657988,227.805085,225.100158,221.108138,32.000000,211.575116,68.470762,57.271757,99.150319,99.442053,34.485205,34.100606,34.366252,17.581759,31.639717,59.544903,31.656080
16.692176,29.964420,139.452087,207.985688,31.098655,31.828921,29.713319,14.159017,139.109414,0.556019,21.002585,16.306390,200.779072,140.600714,192.817018,139.734431,77.346088,139.296991,-0.000692,-1.925957,32.000000,-235.851145,140.063657,-0.350077,19.467266,0.602962,142708.280978,0.919845,39.742405,22.878510,8.366284,0.013428,0.029538,236.559512,32.000000,243.396943,227.843750,227.015851,221.248747,32.000000,211.360744,68.483605,57.288566,99.129414,99.442053,34.481565,34.100606,34.362686,17.581759,31.868995,59.544362,31.454760
16.680486,29.985474,139.339792,207.991045,30.966961,31.821263,29.730756,14.159588,139.135645,0.556024,21.065020,16.278859,200.825639,140.641904,192.822722,139.812416,77.316607,139.366613,-0.000691,-1.925948,32.000000,-235.845985,140.034533,-0.350120,19.471357,0.605572,142682.691327,0.923707,39.790801,22.837655,8.353160,0.004305,0.017696,236.893152,32.000000,242.772397,227.801249,228.539178,221.317328,32.000000,211.026318,68.467242,57.257657,99.135562,99.442053,34.501872,34.100606,34.355035,17.581759,31.941843,59.551227,31.417270
16.662469,30.011450,139.483965,207.998939,30.830978,31.808585,29.711918,14.160159,139.145858,0.556005,21.207269,16.293237,200.866694,140.574940,192.865554,139.726934,77.327948,139.229408,-0.000691,-1.925946,32.000000,-235.849512,139.998556,-0.350138,19.511561,0.606783,142676.974720,0.922892,39.818006,22.865771,8.354338,0.034702,0.041609,237.171691,32.000000,242.729997,228.284520,230.206635,220.662996,32.000000,211.841481,68.507736,57.271314,99.180326,99.442053,34.501553,34.100606,34.379785,17.581759,32.031933,59.540429,31.431283
16.663273,30.022113,139.348339,208.001759,30.717580,31.793390,29.611838,14.159160,139.023589,0.555997,21.220059,16.307182,200.871494,140.525819,192.812025,139.661722,77.306710,139.304806,-0.000692,-1.925979,32.000000,-235.850019,139.906189,-0.350296,19.585834,0.606535,142671.440917,0.922843,39.867370,22.928317,8.353461,0.091850,0.022607,237.180943,32.000000,242.915384,228.436069,228.888469,220.559684,32.000000,212.193416,68.483319,57.297123,99.140351,99.442053,34.482245,34.100606,34.377558,17.581759,32.032049,59.541687,31.562684
16.647505,30.022113,139.438369,208.001759,30.606299,31.778167,29.625101,14.156734,139.012991,0.555996,21.343813,16.359822,200.874851,140.484406,192.787318,139.667282,77.326106,139.173583,-0.000692,-1.925983,32.000000,-235.849823,139.920568,-0.350672,19.621081,0.605760,142625.045906,0.924149,39.937012,22.851800,8.371146,0.061632,0.013301,236.349665,32.000000,243.294739,228.599082,226.755089,220.570419,32.000000,212.295629,68.488836,57.306085,99.109118,99.442053,34.497288,34.100606,34.382588,17.581759,32.069283,59.544854,31.440454
16.657600,30.043441,139.378803,208.015010,30.514319,31.762987,29.728218,14.156306,139.007823,0.556099,21.354450,16.503152,200.782697,140.461629,192.805350,139.572326,77.360007,139.122224,-0.000691,-1.926002,32.000000,-235.852545,139.847371,-0.350870,19.627585,0.602885,142572.234380,0.926806,39.945726,22.908860,8.362603,0.055442,0.000000,236.352625,32.000000,243.444998,228.137490,225.519791,220.911044,32.000000,211.845481,68.519359,57.289835,99.089228,99.442053,34.472524,34.100606,34.367701,17.581759,32.143670,59.540360,31.558502
16.660699,30.040706,139.354444,208.023468,30.434374,31.747804,29.636309,14.155307,138.984597,0.556212,21.282525,16.339878,200.752034,140.394401,192.762046,139.534657,77.351717,139.016914,-0.000689,-1.926004,32.000000,-235.856003,139.881288,-0.350582,19.613187,0.602029,142499.322663,0.926856,39.983971,22.827109,8.375932,0.025437,0.004078,236.320962,32.000000,243.610509,227.889968,225.811423,221.242231,32.000000,211.481148,68.524471,57.261733,99.051447,99.442053,34.473752,34.100606,34.376078,17.581759,32.134613,59.543340,31.648524
16.651415,30.055198,139.245581,208.034746,30.445621,31.733854,29.659502,14.154023,138.883943,0.556145,21.222813,16.246491,200.763506,140.354945,192.819937,139.546411,77.340158,139.061990,-0.000689,-1.926565,32.000000,-235.859582,139.848025,-0.350603,19.557772,0.601238,142416.683383,0.922666,39.980811,22.768790,8.367280,0.032685,0.018277,236.745801,32.000000,242.781167,227.614522,228.140076,221.338704,32.000000,211.200367,68.538474,57.306260,99.041374,99.442053,34.462182,34.100606,34.381685,17.581759,32.135027,59.540792,31.655420
16.655808,30.055198,139.317997,208.034746,30.478503,31.722437,29.713872,14.154023,138.893258,0.555880,21.254035,16.316502,200.744474,140.398663,192.819364,139.647621,77.314941,139.146549,-0.000689,-1.927115,32.000000,-235.858763,139.828282,-0.350271,19.535768,0.601274,142350.423514,0.924901,39.970562,22.726993,8.364262,0.002821,0.026387,236.933502,32.000000,242.711870,228.039172,229.328136,221.282031,32.000000,211.489005,68.539068,57.268523,99.011554,99.442053,34.468385,34.100606,34.377220,17.581759,32.185883,59.540822,31.459016
16.663155,30.059300,139.201135,208.039257,30.507319,31.711051,29.590485,14.150027,138.869487,0.555864,21.384407,16.307470,200.714595,140.287330,192.825735,139.547631,77.310978,138.973109,-0.000688,-1.928862,32.000000,-235.858825,139.645138,-0.350507,19.425435,0.602690,142303.367480,0.924336,40.007568,22.759994,8.362387,0.011714,0.022712,237.134749,32.000000,242.546566,228.371137,229.852543,220.595385,32.000000,211.802756,68.539262,57.281360,99.015312,99.442053,34.427086,34.100606,34.380265,17.581759,32.200707,59.543035,31.509199
16.636364,30.075979,139.288248,208.044614,30.527360,31.699658,29.649302,14.153166,138.851053,0.555859,21.465034,16.254731,200.723664,140.456858,192.778330,139.518011,77.324204,139.020487,-0.000685,-1.930626,32.000000,-235.854210,139.731162,-0.350563,19.411483,0.603215,142264.483602,0.922061,39.996914,22.825422,8.364529,0.008507,0.040300,236.589987,32.000000,242.916344,228.550864,227.538448,220.402646,32.000000,212.116974,68.505615,57.274219,98.986884,99.442053,34.461886,34.100606,34.390068,17.581759,32.259252,59.545533,31.437739
16.646984,30.091018,139.145078,208.045178,30.553842,31.689512,29.644509,14.152738,138.808458,0.555630,21.532478,16.300598,200.641749,140.325440,192.791004,139.463963,77.368580,138.971576,-0.000685,-1.931792,32.000000,-235.854310,139.714418,-0.350266,19.447622,0.606029,142213.401781,0.925160,39.983199,22.746889,8.353828,0.013215,0.020679,236.368724,32.000000,243.186738,228.612775,226.294349,220.543280,32.000000,212.337828,68.541254,57.304022,99.014530,99.442053,34.422685,34.100606,34.381698,17.581759,32.260025,59.550834,31.436565
16.655280,30.091018,139.251544,208.045178,30.563443,31.681952,29.725276,14.158018,138.696716,0.555619,21.440586,16.279563,200.609356,140.193041,192.792657,139.382050,77.345942,138.899154,-0.000685,-1.931813,32.000000,-235.851325,139.675809,-0.350179,19.500546,0.607007,142172.418200,0.924567,40.064874,22.756206,8.372517,0.004053,0.027934,236.253867,32.000000,243.478077,227.713364,225.147904,221.057161,32.000000,211.656054,68.519861,57.286552,98.992844,99.442053,34.457179,34.100606,34.374188,17.581759,32.313144,59.539061,31.514115
16.660377,30.108244,139.037015,208.048279,30.565884,31.670499,29.662776,14.159017,138.765869,0.555460,21.439597,16.306877,200.719818,140.215899,192.848874,139.363981,77.368040,138.912559,-0.000686,-1.931835,32.000000,-235.846228,139.681539,-0.350439,19.618773,0.605184,142103.916426,0.923842,40.054139,22.688558,8.358576,0.006680,0.015542,236.504515,32.000000,243.312144,227.812328,227.200642,221.385724,32.000000,211.747781,68.549416,57.302184,98.995545,99.442053,34.423455,34.100606,34.378837,17.581759,32.373971,59.542572,31.510446
16.629154,30.142150,139.178023,208.052227,30.576852,31.659020,29.703033,14.153594,138.737238,0.555496,21.397911,16.349861,200.661130,140.236739,192.872182,139.421141,77.309748,138.863224,-0.000686,-1.931819,32.000000,-235.854601,139.663717,-0.350442,19.662440,0.603454,142078.690588,0.920637,40.034013,22.676726,8.360805,0.006523,0.018230,236.826568,32.000000,242.628640,227.734234,228.640455,221.543326,32.000000,211.470993,68.561011,57.316886,99.020934,99.442053,34.434145,34.100606,34.388346,17.581759,32.492858,59.541845,31.636638
16.674838,30.155821,139.075281,208.053918,30.585686,31.654375,29.672678,14.157447,138.783421,0.555490,21.448056,16.292800,200.771263,140.233252,192.822647,139.450093,77.315982,138.896787,-0.000686,-1.931811,32.000000,-235.848781,139.652233,-0.350400,19.633355,0.599067,142019.831833,0.921988,40.038880,22.661009,8.345370,0.023354,0.026524,236.991606,32.000000,242.467064,228.303074,230.005235,220.608011,32.000000,211.653394,68.530755,57.294645,99.035442,99.442053,34.439780,34.100606,34.382355,17.581759,32.494304,59.545916,31.502376
16.669706,30.155821,139.116025,208.053918,30.599777,31.650553,29.659227,14.156020,138.735905,0.555505,21.511583,16.386236,200.781362,140.215023,192.879151,139.378748,77.369818,138.952005,-0.000686,-1.932968,32.000000,-235.850372,139.597126,-0.350373,19.609699,0.598500,142024.775329,0.922267,40.148552,22.695813,8.369519,0.000000,0.018436,236.971913,32.000000,242.632447,228.575736,228.767651,220.523070,32.000000,211.991274,68.555651,57.313138,99.072317,99.442053,34.413941,34.100606,34.367236,17.581759,32.543337,59.543526,31.681025
16.689542,30.163751,139.038381,208.062095,30.603899,31.644200,29.695144,14.156448,138.778663,0.555288,21.524940,16.277993,200.697241,140.183641,192.773957,139.347722,77.342952,138.860528,-0.000686,-1.932958,32.000000,-235.851911,139.613381,-0.350567,19.558742,0.598174,141987.272086,0.920486,40.051403,22.705559,8.340428,0.023028,0.021224,236.250611,32.000000,243.094536,228.708203,226.761015,220.410176,32.000000,212.420616,68.513934,57.305401,99.059748,99.442053,34.435560,34.100606,34.373746,17.581759,32.572496,59.549014,31.431943
16.637633,30.170040,139.106013,208.068016,30.595335,31.640446,29.621527,14.158304,138.654345,0.555284,21.533058,16.252559,200.770445,140.235087,192.760535,139.372068,77.351443,138.878871,-0.000685,-1.932945,32.000000,-235.848417,139.647541,-0.350214,19.576890,0.599012,141943.457513,0.921085,40.063839,22.678007,8.345440,0.031588,0.022931,236.145468,32.000000,243.285608,228.249411,225.775104,220.925467,32.000000,212.184462,68.537713,57.308017,99.055593,99.442053,34.412535,34.100606,34.385978,17.581759,32.596010,59.540281,31.483667
16.617538,30.170313,138.992688,208.080985,30.610833,31.635050,29.524216,14.155878,138.691797,0.555252,21.481680,16.394540,200.794700,140.168878,192.772574,139.249364,77.362959,138.868936,-0.000686,-1.932947,32.000000,-235.852810,139.516220,-0.350502,19.541616,0.599894,141923.962712,0.918672,40.023714,22.661325,8.330869,0.077905,0.020754,236.197451,32.000000,243.517443,227.883049,226.134996,221.195438,32.000000,211.767847,68.524828,57.304225,99.008243,99.442053,34.414389,34.100606,34.392375,17.581759,32.597740,59.538560,31.514848
16.646512,30.170313,139.016698,208.080985,30.599159,31.628742,29.769025,14.157019,138.621354,0.555260,21.363718,16.307316,200.879312,140.148324,192.816985,139.231763,77.315292,138.819963,-0.000686,-1.932900,32.000000,-235.844292,139.593883,-0.350519,19.518118,0.600476,141925.951025,0.923834,40.155855,22.661568,8.360926,0.067558,0.000000,236.644175,32.000000,242.749987,227.779622,228.118418,221.478014,32.000000,211.354175,68.530123,57.292741,99.014706,99.442053,34.385854,34.100606,34.376224,17.581759,32.600422,59.547175,31.684620
16.647950,30.189727,138.980376,208.076756,30.542508,31.617365,29.706113,14.151311,138.618097,0.554920,21.457386,16.273506,200.788659,140.147510,192.823760,139.240234,77.349884,138.838904,-0.000685,-1.932921,32.000000,-235.857376,139.502843,-0.350273,19.500074,0.601623,141903.667799,0.927881,40.204934,22.645321,8.364217,0.045323,0.000000,236.917691,32.000000,242.720771,228.019539,229.323713,221.144556,32.000000,211.664194,68.542415,57.314889,99.045645,99.442053,34.424592,34.100606,34.352609,17.581759,32.669663,59.545670,31.621451
16.643237,30.200391,138.934073,208.080139,30.510638,31.605949,29.683663,14.157876,138.640842,0.554689,21.505011,16.291766,200.842945,140.117371,192.734003,139.304167,77.329473,138.805637,-0.000685,-1.932926,32.000000,-235.852451,139.568145,-0.350126,19.484286,0.601690,141889.315000,0.918410,40.134581,22.669668,8.351101,0.049611,0.000000,237.106660,32.000000,242.549700,228.426274,229.654434,220.540570,32.000000,212.087773,68.536995,57.317400,99.044592,99.442053,34.353130,34.100606,34.383241,17.581759,32.708639,59.544894,31.522845
16.667230,30.200118,138.980798,208.088880,30.490990,31.594508,29.565782,14.157019,138.632140,0.554674,21.556184,16.240229,200.869045,140.083889,192.726379,139.178306,77.336272,138.762828,-0.000686,-1.932922,32.000000,-235.851832,139.494519,-0.350299,19.527087,0.601948,141826.159912,0.919982,40.150505,22.644096,8.348198,0.041377,0.025175,236.466156,32.000000,243.003910,228.709805,227.508267,220.345587,32.000000,212.403246,68.515840,57.326291,99.015111,99.442053,34.402374,34.100606,34.378532,17.581759,32.710678,59.546221,31.510373
16.666002,30.200118,138.957143,208.088880,30.499628,31.583073,29.570099,14.158446,138.542696,0.554657,21.588765,16.305981,200.851689,140.100161,192.763245,139.269208,77.358825,138.779110,-0.000685,-1.932925,32.000000,-235.850405,139.476204,-0.350651,19.543898,0.602229,141791.794931,0.920638,40.172604,22.648663,8.347779,0.028167,0.027068,236.229395,32.000000,243.207332,228.617359,226.393493,220.581347,32.000000,212.416304,68.551193,57.328841,99.014643,99.442053,34.366314,34.100606,34.365559,17.581759,32.711765,59.549968,31.553586
16.630147,30.205313,138.973030,208.104669,30.495573,31.570345,29.768976,14.153309,138.486730,0.554612,21.499627,16.193473,200.814347,140.104974,192.722328,139.266026,77.346597,138.661337,-0.000684,-1.932928,32.000000,-235.851936,139.471720,-0.350839,19.594095,0.600304,141726.819753,0.922597,40.114137,22.621471,8.338566,0.000000,0.016204,236.133251,32.000000,243.415271,227.858424,225.413781,220.998510,32.000000,211.778380,68.532007,57.285382,98.963387,99.442053,34.379073,34.100606,34.376076,17.581759,32.731867,59.542209,31.489023
16.612350,30.190001,138.958362,208.117638,30.488147,31.555114,29.692761,14.156591,138.562088,0.554585,21.457046,16.211049,200.843326,140.043495,192.761748,139.245840,77.320360,138.655804,-0.000683,-1.932940,32.000000,-235.851932,139.459502,-0.350925,19.565508,0.599547,141664.017518,0.922199,40.117116,22.606675,8.337761,0.008060,0.030529,236.500327,32.000000,243.204647,227.780558,227.318537,221.343112,32.000000,211.647794,68.517481,57.296357,98.923741,99.442053,34.367180,34.100606,34.397058,17.581759,32.680762,59.550204,31.492031
16.626855,30.200938,138.883757,208.123277,30.525846,31.542431,29.726730,14.147886,138.520695,0.554565,21.506711,16.161410,200.936377,140.025328,192.799348,139.241209,77.290772,138.727087,-0.000683,-1.932943,32.000000,-235.861457,139.464991,-0.350878,19.584103,0.598538,141629.416787,0.917724,40.209305,22.562782,8.356693,0.000644,0.040787,236.785446,32.000000,242.764831,227.772014,228.777516,221.412758,32.000000,211.606855,68.539538,57.277005,98.928983,99.442053,34.394510,34.100606,34.380584,17.581759,32.682695,59.543566,31.429522
16.635500,30.200938,138.900574,208.123277,30.588879,31.529693,29.699770,14.153024,138.512921,0.554542,21.566316,16.276843,200.988898,140.035197,192.753054,139.219292,77.244660,138.719981,-0.000683,-1.932945,32.000000,-235.851074,139.472413,-0.351114,19.549143,0.599431,141576.628830,0.920623,40.237227,22.586382,8.364762,0.005799,0.028915,237.043414,32.000000,242.597791,228.174775,229.901480,220.727971,32.000000,212.078322,68.527112,57.277049,98.938573,99.442053,34.348504,34.100606,34.381709,17.581759,32.722698,59.547569,31.524533
16.620089,30.221446,138.873398,208.121022,30.649992,31.519522,29.692005,14.161871,138.511309,0.554436,21.589917,16.300635,201.024311,139.951878,192.716515,139.186743,77.253384,138.674470,-0.000682,-1.932965,32.000000,-235.852225,139.406860,-0.351240,19.441695,0.598182,141534.164913,0.918394,40.212924,22.649944,8.352978,0.000000,0.037929,237.022428,32.000000,242.810192,228.455114,228.772160,220.522628,32.000000,212.269718,68.527047,57.268978,98.923406,99.442053,34.354804,34.100606,34.386304,17.581759,32.796055,59.548001,31.399148
16.602894,30.252891,138.823284,208.119330,30.708124,31.511897,29.650125,14.160444,138.461178,0.554340,21.694125,16.235694,201.051531,140.068554,192.692877,139.241707,77.308651,138.653617,-0.000682,-1.932948,32.000000,-235.846932,139.445081,-0.351330,19.423966,0.598872,141498.290288,0.918362,40.191932,22.692670,8.349648,0.009407,0.012989,236.174606,32.000000,243.146971,228.686692,226.678223,220.521264,32.000000,212.463310,68.530043,57.303613,98.905894,99.442053,34.317283,34.100606,34.403981,17.581759,32.907547,59.541402,31.496286
16.609803,30.256719,138.863227,208.130326,30.754362,31.504266,29.743743,14.151454,138.517399,0.554322,21.721188,16.213709,200.958800,139.907204,192.766131,139.211529,77.308719,138.583575,-0.000681,-1.932917,32.000000,-235.853136,139.413085,-0.351153,19.399314,0.602273,141461.563155,0.919231,40.249867,22.662256,8.355755,0.004476,0.023872,236.121978,32.000000,243.318571,228.248844,225.671431,220.710354,32.000000,211.952662,68.535776,57.332173,98.876664,99.442053,34.347952,34.100606,34.397888,17.581759,32.910120,59.540891,31.491738
16.624478,30.256719,138.822077,208.130326,30.790880,31.496645,29.718323,14.156163,138.503966,0.554296,21.646791,16.197139,200.961014,139.993150,192.796818,139.167997,77.251177,138.563798,-0.000680,-1.932928,32.000000,-235.851869,139.427094,-0.351175,19.412951,0.602966,141416.067600,0.921361,40.323107,22.597049,8.361391,0.070859,0.028417,236.211230,32.000000,243.509002,227.910571,226.102347,221.288913,32.000000,211.730490,68.531252,57.306103,98.846605,99.442053,34.317108,34.100606,34.392093,17.581759,32.926017,59.540645,31.499294
16.614759,30.278321,138.805496,208.133427,30.875597,31.489802,29.668378,14.152738,138.405911,0.554288,21.591776,16.223440,200.964652,139.971944,192.823467,139.165061,77.214829,138.730143,-0.000678,-1.932937,32.000000,-235.854638,139.346822,-0.351096,19.430733,0.603535,141380.246669,0.917851,40.310137,22.563585,8.360318,0.067350,0.004018,236.659890,32.000000,242.730197,227.536377,228.362147,221.423377,32.000000,211.693950,68.541250,57.289273,98.797893,99.442053,34.370975,34.100606,34.382576,17.581759,33.003745,59.545218,31.417637
16.600564,30.279688,138.762432,208.133146,30.937852,31.485538,29.697111,14.155164,138.404088,0.554292,21.639118,16.314232,200.991737,139.853493,192.796775,139.130980,77.220481,138.587938,-0.000679,-1.932945,32.000000,-235.852704,139.364911,-0.351148,19.466872,0.602576,141370.958563,0.917575,40.274479,22.611695,8.350462,0.053942,0.000387,236.791805,32.000000,242.762560,227.924626,229.489941,221.429293,32.000000,212.106499,68.531204,57.275298,98.784543,99.442053,34.294235,34.100606,34.406013,17.581759,33.011327,59.548208,31.515949
16.598969,30.308126,138.795950,208.136811,31.003044,31.479195,29.740889,14.160159,138.445039,0.554067,21.678367,16.240282,201.047442,139.893887,192.773759,139.130433,77.253864,138.480133,-0.000679,-1.934117,32.000000,-235.851151,139.324874,-0.351147,19.516675,0.602091,141372.207028,0.919522,40.319695,22.727343,8.354349,0.065553,0.000000,237.011956,32.000000,242.669831,228.263233,229.773728,220.744405,32.000000,212.404205,68.504147,57.282001,98.776980,99.442053,34.330812,34.100606,34.419328,17.581759,33.014172,59.537232,31.411694
16.591337,30.308126,138.778645,208.136811,31.073895,31.475377,29.709676,14.154165,138.444275,0.554109,21.793910,16.200502,200.977894,139.905674,192.678847,139.119224,77.184110,138.490953,-0.000678,-1.935303,32.000000,-235.852227,139.278254,-0.351169,19.564381,0.601088,141355.635689,0.919324,40.355568,22.653905,8.358899,0.022342,0.000000,236.405781,32.000000,242.996792,228.516333,227.414732,220.657565,32.000000,212.357595,68.480389,57.268032,98.759891,99.442053,34.300168,34.100606,34.411671,17.581759,33.116002,59.542927,31.476771
16.653961,30.339025,138.742852,208.140476,31.135076,31.471577,29.676012,14.161158,138.428713,0.553859,21.818952,16.340206,200.860791,139.864055,192.724262,139.074064,77.253024,138.613031,-0.000677,-1.935300,32.000000,-235.846874,139.415610,-0.350867,19.583080,0.599578,141320.054439,0.917937,40.387883,22.569098,8.361721,0.028704,0.022889,236.304123,32.000000,243.223741,228.621242,226.306728,220.618708,32.000000,212.297312,68.504283,57.301939,98.785793,99.442053,34.340165,34.100606,34.399035,17.581759,33.226582,59.546182,31.482200
16.582181,30.355978,138.784520,208.145269,31.196254,31.467726,29.725078,14.159303,138.433232,0.553800,21.734093,16.300015,200.831470,139.907875,192.750895,139.137237,77.190932,138.630112,-0.000678,-1.935310,32.000000,-235.848565,139.345065,-0.350623,19.540358,0.598161,141343.478494,0.919228,40.406450,22.644016,8.364525,0.001561,0.032667,235.982045,32.000000,243.381214,227.811550,225.369645,221.131358,32.000000,211.552621,68.473938,57.248012,98.742464,99.442053,34.297349,34.100606,34.422762,17.581759,33.288926,59.545484,31.527174
16.587357,30.368010,138.830228,208.150908,31.255519,31.463887,29.665878,14.160872,138.424179,0.553530,21.698650,16.278031,200.855911,139.827392,192.748165,139.056340,77.254931,138.589728,-0.000678,-1.935313,32.000000,-235.848471,139.243192,-0.350935,19.503798,0.596220,141276.151107,0.916643,40.285221,22.633326,8.330922,0.000000,0.032904,236.429016,32.000000,243.081507,227.867004,227.668930,221.332590,32.000000,211.806442,68.479142,57.280672,98.737079,99.442053,34.324206,34.100606,34.411547,17.581759,33.292548,59.546910,31.405164
16.568337,30.368010,138.677604,208.150908,31.312154,31.460028,29.701641,14.149884,138.444080,0.553405,21.681078,16.197845,200.864792,139.938912,192.782287,138.998250,77.228455,138.505608,-0.000680,-1.935339,32.000000,-235.860442,139.268751,-0.350903,19.485493,0.599021,141327.219985,0.919155,40.476581,22.703562,8.369498,0.006952,0.028243,236.633952,32.000000,242.765565,227.731727,228.899470,221.669872,32.000000,211.739578,68.463982,57.277526,98.761417,99.442053,34.258451,34.100606,34.429293,17.581759,33.338048,59.540114,31.405164
16.621232,30.348869,138.703342,208.152882,31.335691,31.456251,29.781783,14.153737,138.306560,0.553400,21.759667,16.286490,200.909489,139.944722,192.766046,139.052138,77.229085,138.592224,-0.000680,-1.934224,32.000000,-235.856589,139.362179,-0.350879,19.431310,0.600079,141277.898446,0.920605,40.476017,22.620308,8.369642,0.000000,0.027912,236.888314,32.000000,242.640784,228.144738,230.205101,220.849673,32.000000,212.453612,68.469586,57.253713,98.762835,99.442053,34.300255,34.100606,34.395118,17.581759,33.275233,59.547805,31.481246
16.637761,30.319611,138.714183,208.154292,31.355899,31.449874,29.674917,14.157447,138.356523,0.553424,21.729445,16.254302,200.848583,139.989051,192.725092,139.067420,77.219037,138.477585,-0.000681,-1.933078,32.000000,-235.847798,139.283983,-0.350640,19.404848,0.600629,141282.211058,0.920476,40.522320,22.606662,8.370038,0.000000,0.000000,236.927831,32.000000,242.713958,228.432327,228.545090,220.787209,32.000000,212.440508,68.446199,57.249812,98.749417,99.442053,34.266413,34.100606,34.395445,17.581759,33.177142,59.542740,31.516096
16.647779,30.301837,138.749144,208.152318,31.387635,31.446019,29.612387,14.156877,138.338791,0.553315,21.821020,16.286706,200.818636,139.897129,192.707315,139.011110,77.205205,138.560594,-0.000681,-1.931323,32.000000,-235.849680,139.237728,-0.350606,19.391630,0.601180,141236.894568,0.914825,40.374513,22.647344,8.344949,0.000000,0.020509,236.151603,32.000000,243.126368,228.564402,226.690263,220.656494,32.000000,212.490190,68.457537,57.249085,98.751976,99.442053,34.294420,34.100606,34.389295,17.581759,33.180394,59.549044,31.399735
16.641046,30.301837,138.759518,208.152318,31.412051,31.442163,29.842927,14.151882,138.356351,0.553425,21.792568,16.325894,200.788059,139.880226,192.753477,139.031214,77.190657,138.522951,-0.000681,-1.929596,32.000000,-235.857133,139.315128,-0.350841,19.437788,0.601521,141195.691461,0.916927,40.305116,22.602710,8.337311,0.007453,0.035798,236.103705,32.000000,243.359063,228.238929,225.375869,220.955475,32.000000,211.876637,68.457759,57.240461,98.749823,99.442053,34.282936,34.100606,34.389885,17.581759,33.121781,59.549309,31.450872
16.628184,30.282696,138.676542,208.143014,31.471273,31.439601,29.670921,14.149313,138.394968,0.553398,21.750965,16.368970,200.769098,139.867707,192.786173,139.062545,77.217983,138.454596,-0.000682,-1.930157,32.000000,-235.858391,139.234733,-0.350790,19.424124,0.601704,141175.501730,0.918141,40.263030,22.656140,8.334394,0.003974,0.030035,236.248917,32.000000,243.546875,227.996677,226.363532,221.241425,32.000000,211.841461,68.466331,57.238617,98.760832,99.442053,34.303359,34.100606,34.395773,17.581759,33.058294,59.545051,31.416389
16.621683,30.272852,138.770390,208.135119,31.521783,31.439595,29.676116,14.149599,138.402118,0.553382,21.701226,16.233783,200.724019,139.787734,192.802035,139.123784,77.188258,138.463696,-0.000683,-1.931894,32.000000,-235.855974,139.306156,-0.350767,19.471462,0.600360,141168.590895,0.911318,40.279367,22.652732,8.338389,0.011604,0.008327,236.675130,32.000000,242.718117,227.725426,228.507588,221.431707,32.000000,211.685496,68.475261,57.247246,98.758720,99.442053,34.285091,34.100606,34.399712,17.581759,33.026973,59.544441,31.521598
16.757820,30.284337,138.776880,208.133427,31.575113,31.440853,29.622290,14.154736,138.364598,0.553361,21.612601,16.458861,200.796098,139.914238,192.762673,139.053626,77.194604,138.678435,-0.000682,-1.931921,32.000000,-235.852148,139.406251,-0.350688,19.687617,0.600790,141140.418097,0.917219,40.291454,22.592795,8.339849,0.052442,0.038626,236.911895,32.000000,242.783215,227.978424,229.688816,221.402666,32.000000,212.056714,68.502739,57.194623,98.795418,99.442053,34.314543,34.100606,34.353006,17.581759,33.029749,59.538265,31.588069
16.826808,30.284337,138.783754,208.133427,31.632339,31.442876,29.728898,14.152881,138.429752,0.553314,21.557127,16.481696,200.788233,139.951370,192.727386,139.132771,77.160289,138.616344,-0.000683,-1.931918,32.000000,-235.856298,139.395586,-0.350655,19.694252,0.599647,141155.161712,0.917409,40.297400,22.626861,8.348757,0.072872,0.016248,237.130771,32.000000,242.729231,228.297534,229.661440,220.826958,32.000000,212.365147,68.487057,57.220019,98.793645,99.442053,34.285829,34.100606,34.283467,17.581759,33.072500,59.540153,31.664811
16.843648,30.292266,138.828088,208.139630,31.665838,31.449162,29.664605,14.150740,138.591376,0.553273,21.598329,16.534622,200.818284,140.052488,192.766426,139.166160,77.245701,138.666277,-0.000683,-1.931322,32.000000,-235.859750,139.445819,-0.350737,19.710460,0.590391,141108.089195,0.911407,39.979227,22.722926,8.281321,0.043767,0.007857,236.418328,32.000000,243.244185,228.536956,227.445280,220.735257,32.000000,212.641533,68.504106,57.238563,98.851696,99.442053,34.335685,34.100606,34.273633,17.581759,33.102967,59.542081,31.683813
16.827556,30.246876,138.926040,208.138503,31.715284,31.460522,29.661746,14.154023,138.488261,0.553315,21.481003,16.397233,200.715016,139.947128,192.716716,139.257939,77.195735,138.750037,-0.000685,-1.930753,32.000000,-235.850075,139.510612,-0.350478,19.722681,0.588873,141107.709551,0.904342,39.812977,22.727642,8.247777,0.039790,0.016505,236.294545,32.000000,243.424170,228.554073,226.081109,220.772413,32.000000,212.434923,68.490696,57.171038,98.810168,99.442053,34.338398,34.100606,34.271166,17.581759,32.948256,59.539799,31.604797
16.800759,30.223360,138.928723,208.124123,31.803137,31.466827,29.677128,14.158304,138.623945,0.553328,21.413832,16.568500,200.784387,140.046512,192.772761,139.165900,77.191514,138.726241,-0.000685,-1.930166,32.000000,-235.847269,139.408514,-0.350510,19.605896,0.588278,141086.530596,0.905561,39.780407,22.666033,8.242163,0.022031,0.023172,236.222103,32.000000,243.528149,227.920064,225.313582,221.167219,32.000000,211.719316,68.506335,57.193633,98.842975,99.442053,34.374838,34.100606,34.272526,17.581759,32.950768,59.544087,31.487849
16.793701,30.223360,139.002162,208.124123,31.835055,31.473166,29.651426,14.158589,138.635508,0.553298,21.309294,16.425353,200.706482,140.168490,192.779622,139.331772,77.188613,138.698449,-0.000685,-1.929580,32.000000,-235.848131,139.575058,-0.350199,19.551713,0.588585,141154.318730,0.906777,39.773716,22.755916,8.255866,0.020680,0.021732,236.572207,32.000000,243.075761,227.923077,227.496491,221.316782,32.000000,211.583946,68.484639,57.219253,98.841750,99.442053,34.364815,34.100606,34.284999,17.581759,32.871429,59.531666,31.669140
16.771758,30.184532,138.935570,208.114819,31.878257,31.476928,29.672366,14.153594,138.715501,0.553179,21.299967,16.338165,200.740706,139.978999,192.750996,139.286195,77.148538,138.880854,-0.000682,-1.928623,32.000000,-235.856732,139.548690,-0.350520,19.447439,0.592717,141186.837655,0.907937,39.814711,22.748798,8.269193,0.008208,0.016946,236.811154,32.000000,242.697431,227.878501,228.969780,221.355531,32.000000,211.514352,68.504398,57.175236,98.844794,99.442053,34.410920,34.100606,34.268113,17.581759,32.738685,59.547333,31.631429
16.710914,30.155274,139.079665,208.111154,31.939494,31.480701,29.723804,14.153594,138.514473,0.553203,21.380973,16.449597,200.880918,140.147835,192.759505,139.269408,77.097941,138.652481,-0.000682,-1.928648,32.000000,-235.858043,139.623416,-0.350531,19.452553,0.594779,141219.516781,0.909302,39.831715,22.738455,8.277041,0.017039,0.017586,236.932968,32.000000,242.598430,228.306239,230.262204,220.774166,32.000000,212.301216,68.491647,57.219194,98.897775,99.442053,34.400236,34.100606,34.317034,17.581759,32.638924,59.541510,31.491371
16.705570,30.167852,138.897334,208.109180,31.962932,31.484454,29.739451,14.153594,138.602402,0.553315,21.444690,16.513760,200.892158,140.019292,192.786520,139.322214,77.113707,138.907952,-0.000683,-1.928653,32.000000,-235.861158,139.517363,-0.350838,19.503169,0.598285,141252.935392,0.909919,39.845791,22.865417,8.283900,0.008650,0.011666,236.985382,32.000000,242.902650,228.493175,228.651527,220.810739,32.000000,212.647676,68.499567,57.200255,98.908339,99.442053,34.370471,34.100606,34.318189,17.581759,32.640504,59.548975,31.688509
16.767022,30.167852,139.050937,208.109180,31.998681,31.488259,29.569121,14.157447,138.585662,0.553309,21.444921,16.448415,200.811266,140.198995,192.806779,139.316940,77.113926,138.843244,-0.000682,-1.928653,32.000000,-235.853371,139.607038,-0.350747,19.598055,0.599697,141309.765592,0.911817,39.963511,22.807217,8.322685,0.003140,0.004923,236.231374,32.000000,243.248335,228.583926,226.562184,220.720627,32.000000,212.586311,68.482745,57.206378,98.888887,99.442053,34.391143,34.100606,34.281195,17.581759,32.685864,59.547785,31.667746
16.782505,30.174141,139.008849,208.107770,31.998749,31.488252,29.755179,14.157162,138.723645,0.553273,21.365763,16.540394,200.707024,140.058095,192.831239,139.269554,77.143224,138.939924,-0.000682,-1.928653,32.000000,-235.852673,139.567757,-0.350489,19.710853,0.597946,141325.890398,0.911774,39.989016,22.913149,8.314432,0.037145,0.011516,236.212484,32.000000,243.449564,228.263390,225.459928,220.960877,32.000000,211.909689,68.498147,57.188282,98.923489,99.442053,34.427286,34.100606,34.261639,17.581759,32.709441,59.537173,31.677284
16.789488,30.180704,139.035898,208.106360,32.028925,31.490798,29.663158,14.157162,138.645031,0.553506,21.238777,16.494262,200.707833,140.246506,192.797034,139.401403,77.114187,138.736526,-0.000683,-1.928632,32.000000,-235.851198,139.700569,-0.350483,19.691000,0.594215,141317.977220,0.913657,39.840536,22.882122,8.293121,0.038305,0.032247,236.226328,32.000000,243.481690,228.044169,226.334600,221.168974,32.000000,211.444575,68.485774,57.181218,98.906399,99.442053,34.387772,34.100606,34.261355,17.581759,32.734010,59.540527,31.623432
16.812303,30.137228,139.098755,208.100721,32.093063,31.498407,29.653980,14.159160,138.589009,0.553505,21.082661,16.533945,200.749010,140.237411,192.835608,139.284264,77.072052,138.932780,-0.000682,-1.928590,32.000000,-235.851494,139.602550,-0.350231,19.742193,0.590426,141298.665222,0.907089,39.809482,22.898849,8.282962,0.028349,0.053995,236.757119,32.000000,242.712155,227.944333,228.455601,221.358783,32.000000,211.457017,68.478600,57.173524,98.912252,99.442053,34.425580,34.100606,34.230248,17.581759,32.735849,59.542297,31.587335
16.806832,30.137228,139.213305,208.100721,32.141771,31.508568,29.700177,14.162442,138.817998,0.553295,21.164715,16.422384,200.724886,140.283432,192.858722,139.518649,77.043817,138.941286,-0.000682,-1.928603,32.000000,-235.846901,139.613827,-0.350495,19.735584,0.590997,141324.741524,0.909599,39.799213,22.831025,8.281128,0.079165,0.020372,236.959451,32.000000,242.786423,228.078919,229.705831,221.021453,32.000000,211.986155,68.492468,57.182526,98.948922,99.442053,34.458023,34.100606,34.241492,17.581759,32.586360,59.543477,31.610739
16.799257,30.113713,139.040906,208.096492,32.169981,31.519923,29.657480,14.159588,138.769218,0.553285,21.132899,16.414007,200.762062,140.173078,192.851313,139.536494,77.048326,139.038499,-0.000684,-1.928645,32.000000,-235.844838,139.645563,-0.350471,19.658480,0.589225,141357.069173,0.908729,39.700779,22.966622,8.273629,0.067001,0.000000,237.009279,32.000000,242.825903,228.397129,229.481930,220.801595,32.000000,212.501944,68.476127,57.193350,98.980608,99.442053,34.449481,34.100606,34.228415,17.581759,32.505986,59.553538,31.592984
16.775152,30.113439,139.085920,208.091981,32.226736,31.531327,29.690852,14.152595,138.618727,0.553306,21.200276,16.410263,200.721365,140.183214,192.819424,139.456976,77.075351,138.971760,-0.000683,-1.928683,32.000000,-235.853141,139.624538,-0.350457,19.667974,0.589962,141420.081597,0.907915,39.713952,22.998904,8.283138,0.052921,0.000000,236.366320,32.000000,243.203390,228.541616,227.255694,220.633911,32.000000,212.469240,68.468472,57.201181,98.997738,99.442053,34.414653,34.100606,34.249621,17.581759,32.506194,59.550804,31.636932
16.745552,30.104689,139.069594,208.081267,32.271289,31.538966,29.673404,14.155450,138.707223,0.553382,21.243027,16.403858,200.600177,140.270241,192.849072,139.416152,77.046204,139.014935,-0.000684,-1.928684,32.000000,-235.849796,139.631635,-0.350139,19.615757,0.592243,141463.344764,0.909925,39.708681,23.040652,8.276610,0.035965,0.000000,236.158104,32.000000,243.435684,228.649498,226.188420,220.821149,32.000000,212.332774,68.488539,57.213094,99.010642,99.442053,34.453849,34.100606,34.253109,17.581759,32.507348,59.543881,31.599294
16.748342,30.104689,139.166752,208.081267,32.299749,31.546607,29.677321,14.153880,138.782795,0.553375,21.144892,16.288257,200.579656,140.197385,192.875820,139.454023,77.044019,138.886037,-0.000686,-1.928689,32.000000,-235.857102,139.684723,-0.350074,19.546967,0.592748,141509.225510,0.910583,39.766512,22.981875,8.291187,0.041541,0.005864,236.012219,32.000000,243.660676,227.899057,225.428627,221.077441,32.000000,211.465617,68.485764,57.179523,98.996873,99.442053,34.450128,34.100606,34.256231,17.581759,32.478046,59.548168,31.633777
16.755778,30.105783,139.100026,208.075346,32.350217,31.554210,29.651741,14.155021,138.786552,0.553365,21.099845,16.350963,200.618229,140.160681,192.864341,139.422243,77.049607,138.893055,-0.000686,-1.928693,32.000000,-235.849240,139.579322,-0.349833,19.503562,0.595016,141567.971238,0.912989,39.829202,23.031563,8.304868,0.023191,0.024726,236.293070,32.000000,243.267305,227.881860,227.664334,221.273911,32.000000,211.462524,68.480582,57.186489,99.001922,99.442053,34.460487,34.100606,34.251060,17.581759,32.482915,59.545120,31.670167
16.714061,30.082268,139.111566,208.066606,32.388113,31.561859,29.652382,14.158446,138.698125,0.553364,21.142328,16.288438,200.636638,140.220222,192.871216,139.326903,76.998395,138.833633,-0.000687,-1.928700,32.000000,-235.849258,139.589926,-0.349849,19.541092,0.597405,141601.760118,0.912932,39.822463,22.972403,8.309285,0.020748,0.025078,236.610003,32.000000,242.780113,227.933553,228.954114,221.544234,32.000000,211.340268,68.493819,57.180524,99.043065,99.442053,34.430469,34.100606,34.274572,17.581759,32.402302,59.541107,31.647423
16.685004,30.079807,139.079367,208.066888,32.429609,31.569455,29.741829,14.155878,138.710756,0.553334,21.221418,16.278722,200.692492,140.234292,192.843956,139.396370,76.989172,138.888361,-0.000686,-1.928714,32.000000,-235.851990,139.521278,-0.349874,19.530156,0.598587,141630.468677,0.913522,39.805604,22.970157,8.301616,0.000000,0.015306,236.835954,32.000000,242.652687,228.338514,230.193123,220.640123,32.000000,212.212071,68.466913,57.153672,99.068980,99.442053,34.430277,34.100606,34.292179,17.581759,32.403139,59.549565,31.645075
16.703997,30.079807,138.987577,208.066888,32.472281,31.574594,29.749186,14.153594,138.681015,0.553538,21.301945,16.325495,200.741085,140.086010,192.826162,139.268594,77.016285,138.830250,-0.000686,-1.927557,32.000000,-235.850012,139.703038,-0.349971,19.565561,0.598419,141700.069717,0.916036,39.882890,22.993075,8.323026,0.000000,0.011173,236.743939,32.000000,242.958455,228.518187,228.586407,220.698573,32.000000,212.352665,68.453703,57.173570,99.082581,99.442053,34.390963,34.100606,34.272233,17.581759,32.395410,59.542582,31.435245
16.675574,30.106056,138.916882,208.066606,32.481848,31.578397,29.710208,14.153594,138.719423,0.553408,21.404356,16.264906,200.785058,140.135111,192.802621,139.368662,77.041451,138.851145,-0.000686,-1.927518,32.000000,-235.856404,139.604653,-0.349642,19.621737,0.599413,141750.012983,0.915143,39.950759,23.028357,8.335591,0.001792,0.032713,236.121380,32.000000,243.358177,228.718781,226.691958,220.591297,32.000000,212.480797,68.497544,57.183879,99.127185,99.442053,34.441960,34.100606,34.291027,17.581759,32.487499,59.548857,31.669580
16.598161,30.142423,138.954425,208.066324,32.477405,31.582168,29.743543,14.153024,138.567346,0.553480,21.428700,16.224050,200.749642,140.110724,192.723153,139.335007,77.014258,138.726184,-0.000686,-1.927517,32.000000,-235.857631,139.688598,-0.349709,19.586411,0.597844,141750.811910,0.913988,39.904778,22.973574,8.320618,0.005747,0.018503,235.992430,32.000000,243.603691,228.127421,225.328246,221.123957,32.000000,211.940683,68.482235,57.210496,99.141591,99.442053,34.380438,34.100606,34.329973,17.581759,32.614913,59.551512,31.408759
16.645457,30.183438,138.901900,208.062095,32.496791,31.585960,29.707927,14.158161,138.664989,0.553631,21.428560,16.257614,200.789868,140.034624,192.764786,139.293532,76.996021,138.742749,-0.000686,-1.927519,32.000000,-235.848887,139.591435,-0.349520,19.570282,0.596665,141775.404609,0.916969,39.999854,22.958358,8.330561,0.008357,0.026883,236.067139,32.000000,243.655675,228.026608,226.303911,221.212844,32.000000,211.577044,68.485609,57.162089,99.106555,99.442053,34.404165,34.100606,34.310296,17.581759,32.616362,59.541333,31.443242
16.648511,30.183438,138.896030,208.062095,32.509732,31.589746,29.674001,14.152167,138.629413,0.553614,21.347086,16.202565,200.848512,140.120308,192.824249,139.341485,76.991045,138.684681,-0.000685,-1.927538,32.000000,-235.854717,139.481510,-0.349379,19.488351,0.599518,141851.232829,0.920551,40.224146,22.926028,8.371676,0.023599,0.039446,236.550711,32.000000,242.811379,227.840715,228.330463,221.363057,32.000000,211.370938,68.493091,57.193691,99.131393,99.442053,34.359476,34.100606,34.302399,17.581759,32.760573,59.544569,31.502376
16.614859,30.197383,138.844620,208.058711,32.521883,31.589742,29.743413,14.155592,138.567626,0.553794,21.460306,16.240751,200.865930,140.083930,192.843261,139.264398,76.951132,138.702471,-0.000684,-1.927516,32.000000,-235.849817,139.404171,-0.349328,19.426956,0.599067,141874.348457,0.919142,40.150265,22.952156,8.344733,0.007179,0.026112,236.820701,32.000000,242.654059,228.184337,229.749313,220.996243,32.000000,211.726610,68.482332,57.173516,99.148646,99.442053,34.390330,34.100606,34.318227,17.581759,32.810931,59.551876,31.488509
16.604797,30.236485,138.939136,208.063786,32.515208,31.589640,29.720326,14.153594,138.416410,0.553810,21.512171,16.359444,200.871778,140.060236,192.820701,139.091762,76.977925,138.612323,-0.000683,-1.927462,32.000000,-235.854273,139.401031,-0.349688,19.409673,0.601584,141892.562866,0.920128,40.142855,22.929462,8.342850,0.075417,0.031500,237.063997,32.000000,242.664875,228.512398,229.571314,220.582790,32.000000,212.234969,68.466601,57.179481,99.153506,99.442053,34.357013,34.100606,34.321363,17.581759,32.949577,59.549477,31.513161
16.656302,30.256172,138.839331,208.067170,32.534041,31.590891,29.660121,14.152025,138.594458,0.553828,21.645397,16.200148,200.874805,139.850028,192.813173,139.238666,76.970930,138.709841,-0.000683,-1.927458,32.000000,-235.853221,139.352635,-0.349681,19.453838,0.604084,141932.831444,0.919935,40.238513,22.977853,8.356653,0.047884,0.005625,236.467881,32.000000,243.220585,228.598255,227.125199,220.584532,32.000000,212.687905,68.475897,57.200280,99.166746,99.442053,34.377611,34.100606,34.326131,17.581759,32.951181,59.537586,31.487115
16.648274,30.293087,138.923168,208.074500,32.578591,31.593442,29.582599,14.162585,138.432428,0.553812,21.675622,16.422364,200.856316,140.059765,192.814239,139.122266,76.998674,138.748805,-0.000685,-1.927441,32.000000,-235.842660,139.545606,-0.349693,19.571409,0.605085,141936.067405,0.921308,40.302073,22.908089,8.367410,0.026141,0.000000,236.377781,32.000000,243.472705,228.619112,226.121490,220.767790,32.000000,212.556766,68.471293,57.206990,99.166115,99.442053,34.317319,34.100606,34.290133,17.581759,33.022983,59.545051,31.508098
