OSU 80 Ton Compressor Load Stand
16.644784,30.293087,138.796034,208.074500,32.635668,31.597232,29.703748,14.151882,138.529921,0.553923,21.577303,16.324595,200.774848,140.050204,192.835014,139.231352,77.003268,138.612896,-0.000684,-1.927401,32.000000,-235.860739,139.406987,-0.349425,19.622838,0.602498,141932.497725,0.920301,40.196691,22.961567,8.335544,0.040642,0.002927,236.195211,32.000000,243.617633,227.850854,225.330350,221.308527,32.000000,211.662409,68.475428,57.190114,99.137294,99.442053,34.321335,34.100606,34.304983,17.581759,33.154077,59.546113,31.493498
16.605435,30.293634,138.867809,208.076192,32.648112,31.597232,29.658694,14.157019,138.381754,0.553692,21.478721,16.337529,200.775403,139.940827,192.807848,139.038307,76.933558,138.607913,-0.000683,-1.927406,32.000000,-235.852815,139.413593,-0.349454,19.570334,0.599319,141946.014078,0.923327,40.253078,22.952390,8.344599,0.026917,0.004395,236.645264,32.000000,243.064292,227.986084,227.737804,221.402901,32.000000,211.549574,68.462348,57.205507,99.124689,99.442053,34.348127,34.100606,34.326566,17.581759,33.157965,59.550450,31.623285
16.710098,30.283790,138.827249,208.086060,32.652387,31.594698,29.718621,14.154451,138.463683,0.553669,21.467835,16.441844,200.746117,140.060603,192.851661,139.180138,76.961950,138.508542,-0.000682,-1.925686,32.000000,-235.850959,139.303502,-0.349505,19.608152,0.597620,141961.394713,0.919871,40.261548,22.883017,8.338711,0.026933,0.022921,236.848887,32.000000,242.742756,227.969297,228.949192,221.358638,32.000000,211.365762,68.463222,57.184904,99.108640,99.442053,34.330457,34.100606,34.300763,17.581759,33.160952,59.549260,31.680438
16.739643,30.260547,138.921607,208.105515,32.661691,31.597243,29.719334,14.151311,138.504998,0.553679,21.483193,16.433994,200.750598,140.022555,192.849610,139.246590,76.958770,138.617549,-0.000682,-1.925085,32.000000,-235.854262,139.532211,-0.349741,19.556959,0.600177,142015.096823,0.923529,40.357670,22.950351,8.362793,0.014780,0.019175,237.134349,32.000000,242.621602,228.523407,230.137714,220.517005,32.000000,212.132146,68.468783,57.204867,99.123193,99.442053,34.374715,34.100606,34.251809,17.581759,33.130639,59.545562,31.425267
16.705052,30.260547,138.950994,208.105515,32.648866,31.597242,29.671975,14.154879,138.536023,0.553713,21.450032,16.424567,200.771251,139.990561,192.816798,139.224407,76.960763,138.760361,-0.000683,-1.925104,32.000000,-235.853153,139.399052,-0.349691,19.544842,0.596753,141942.283108,0.915597,40.093999,22.874565,8.307985,0.019009,0.039285,236.993199,32.000000,242.906436,228.546494,228.325907,220.649497,32.000000,212.382441,68.424740,57.212894,99.094643,99.442053,34.378754,34.100606,34.265066,17.581759,33.052627,59.542336,31.672441
16.732822,30.233751,138.936359,208.102695,32.651593,31.593468,29.664838,14.155735,138.564827,0.553724,21.530177,16.315453,200.704893,139.966948,192.815230,139.169688,76.917583,138.701308,-0.000682,-1.925141,32.000000,-235.854100,139.426666,-0.349601,19.483526,0.597933,141935.285025,0.913926,39.999333,22.929735,8.298959,0.017701,0.025858,236.325077,32.000000,243.277562,228.693739,226.730950,220.610209,32.000000,212.689036,68.447480,57.230465,99.088649,99.442053,34.342312,34.100606,34.260152,17.581759,32.962096,59.547490,31.516096
16.734968,30.196290,138.995668,208.099030,32.635391,31.589708,29.657978,14.154308,138.613085,0.553698,21.432782,16.377051,200.678502,140.098632,192.877282,139.242416,76.964625,138.719796,-0.000681,-1.925140,32.000000,-235.851757,139.478919,-0.349906,19.485755,0.599068,141948.546415,0.917348,40.082966,22.995805,8.317903,0.014415,0.024510,236.169600,32.000000,243.505962,228.049302,225.459052,221.100865,32.000000,211.941070,68.468308,57.234301,99.075136,99.442053,34.396436,34.100606,34.242624,17.581759,32.834339,59.539976,31.526807
16.688039,30.188087,139.045240,208.090853,32.620262,31.583394,29.701088,14.145603,138.582643,0.553603,21.347131,16.407006,200.741059,140.079813,192.868452,139.326608,76.956524,138.767083,-0.000680,-1.925752,32.000000,-235.863904,139.532377,-0.349836,19.527192,0.600248,141933.723441,0.915825,39.989015,23.010848,8.303223,0.000000,0.000000,236.335836,32.000000,243.538326,227.878738,226.656536,221.286776,32.000000,211.920526,68.460740,57.235056,99.055600,99.442053,34.345443,34.100606,34.235756,17.581759,32.836336,59.540606,31.520424
16.678756,30.188087,138.987571,208.090853,32.629344,31.579624,29.702527,14.158874,138.662107,0.553552,21.255657,16.412806,200.773297,140.138760,192.851690,139.371172,76.900133,138.807453,-0.000679,-1.926352,32.000000,-235.847026,139.567349,-0.349891,19.572248,0.600139,141876.655093,0.915727,39.946368,22.972617,8.305702,0.010878,0.023890,236.914099,32.000000,242.761399,227.802494,228.459120,221.381882,32.000000,211.457718,68.472816,57.236763,99.037526,99.442053,34.393350,34.100606,34.271509,17.581759,32.809781,59.543054,31.407585
16.736706,30.192188,139.013741,208.091981,32.645753,31.579643,29.672620,14.154308,138.666693,0.553633,21.263338,16.290147,200.924538,140.074163,192.900865,139.284464,76.874469,138.715552,-0.000679,-1.927337,32.000000,-235.858149,139.528356,-0.349726,19.608362,0.599790,141868.773405,0.916860,40.051689,23.003246,8.332030,0.002140,0.015504,237.010500,32.000000,242.713941,228.226198,229.590892,220.964011,32.000000,212.015025,68.478971,57.246794,99.030559,99.442053,34.382320,34.100606,34.259355,17.581759,32.825957,59.543625,31.586528
16.667159,30.165391,138.999989,208.097620,32.660950,31.577125,29.729839,14.150883,138.662451,0.553737,21.337469,16.266905,200.855575,140.124081,192.880613,139.201669,76.889785,138.769914,-0.000681,-1.927319,32.000000,-235.852887,139.412841,-0.349670,19.594121,0.598404,141886.078241,0.917234,40.074173,23.078869,8.333210,0.006006,0.027512,237.074106,32.000000,242.608044,228.579325,229.591565,220.688597,32.000000,212.221113,68.477508,57.241519,99.023825,99.442053,34.400181,34.100606,34.273468,17.581759,32.734823,59.546270,31.499074
16.673993,30.165391,138.928194,208.097620,32.668183,31.574589,29.678130,14.161586,138.619383,0.553785,21.401756,16.350380,200.871390,140.062518,192.865544,139.137727,76.949297,138.723810,-0.000680,-1.927310,32.000000,-235.846938,139.552113,-0.349387,19.548960,0.596194,141877.861965,0.914877,39.938069,23.060749,8.305920,0.000000,0.028059,236.452931,32.000000,243.097130,228.761367,227.175277,220.395379,32.000000,212.450155,68.479457,57.262033,99.005215,99.442053,34.371641,34.100606,34.272276,17.581759,32.735945,59.545179,31.425340
16.696304,30.174141,138.977392,208.089444,32.671568,31.569503,29.679265,14.153737,138.505136,0.553888,21.430754,16.361374,200.868443,139.949127,192.906711,139.136887,76.906747,138.761995,-0.000680,-1.927323,32.000000,-235.856098,139.483569,-0.349642,19.451451,0.597917,141876.595577,0.916931,40.079585,23.071336,8.339753,0.043488,0.027558,236.396250,32.000000,243.339625,228.679859,226.101255,220.668471,32.000000,212.495085,68.448637,57.244277,98.978166,99.442053,34.390106,34.100606,34.260043,17.581759,32.768644,59.552525,31.591664
16.721377,30.175235,138.994484,208.077602,32.692701,31.569505,29.686571,14.157305,138.480102,0.553812,21.362845,16.419683,200.877624,140.139637,192.892618,139.155774,76.896892,138.760665,-0.000678,-1.927320,32.000000,-235.852202,139.539021,-0.349479,19.535427,0.598956,141830.121468,0.918065,40.063019,22.989856,8.332029,0.077499,0.015599,236.259302,32.000000,243.641678,227.959030,225.567394,221.214233,32.000000,211.958899,68.469157,57.229684,98.958523,99.442053,34.376800,34.100606,34.237394,17.581759,32.774219,59.548867,31.654907
16.719894,30.171134,139.034607,208.074782,32.701946,31.566995,29.751223,14.153166,138.542483,0.553493,21.279529,16.378184,200.924093,140.075468,192.973002,139.114966,76.940382,138.780850,-0.000678,-1.927325,32.000000,-235.852243,139.509756,-0.349121,19.595642,0.601525,141824.531953,0.916631,40.017732,23.050601,8.323842,0.055338,0.010936,236.690409,32.000000,243.169723,227.861198,227.677273,221.448374,32.000000,211.862228,68.439799,57.251752,98.964016,99.442053,34.416786,34.100606,34.236543,17.581759,32.761754,59.540832,31.546249
16.693092,30.170313,138.920009,208.075064,32.692967,31.564442,29.619548,14.151311,138.489145,0.553492,21.270156,16.430096,200.922875,140.104281,192.932018,139.046941,76.870624,138.755977,-0.000680,-1.927374,32.000000,-235.856721,139.464011,-0.349423,19.639204,0.598471,141820.382455,0.914985,39.958165,23.059822,8.312382,0.022862,0.000000,236.878747,32.000000,242.801553,227.898319,229.047880,221.460449,32.000000,211.794445,68.441311,57.237695,98.934110,99.442053,34.355211,34.100606,34.265294,17.581759,32.763495,59.538176,31.488803
16.699579,30.170313,139.006502,208.075064,32.677412,31.561881,29.711761,14.155307,138.577474,0.553724,21.370783,16.196932,200.941415,140.036990,192.910942,139.193217,76.839374,138.579592,-0.000680,-1.927411,32.000000,-235.853381,139.563292,-0.349451,19.603457,0.596693,141784.795699,0.912999,39.957649,23.025948,8.315520,0.060447,0.012183,237.110783,32.000000,242.663739,228.533164,230.144986,220.648532,32.000000,212.082175,68.440987,57.229783,98.961424,99.442053,34.405175,34.100606,34.247551,17.581759,32.762381,59.548582,31.424313
16.710349,30.179337,138.944677,208.077038,32.690988,31.554282,29.631840,14.151882,138.476641,0.553748,21.409930,16.375762,200.906061,140.038622,192.865099,139.182784,76.886656,138.732389,-0.000679,-1.927381,32.000000,-235.856805,139.398503,-0.349627,19.593518,0.595617,141821.186699,0.918507,40.021681,23.083856,8.322006,0.028086,0.000000,236.861532,32.000000,242.975962,228.721817,228.460611,220.465526,32.000000,212.286403,68.462324,57.260677,98.982250,99.442053,34.353266,34.100606,34.240762,17.581759,32.795491,59.538452,31.703769
16.699093,30.194102,138.952919,208.074500,32.689567,31.546666,29.550303,14.159017,138.503061,0.553492,21.416303,16.374126,200.856014,140.121938,192.858803,139.213225,76.907904,138.792414,-0.000679,-1.927360,32.000000,-235.847048,139.455728,-0.349560,19.544396,0.596707,141823.341596,0.915213,40.005976,23.031032,8.323953,0.000000,0.034181,236.366334,32.000000,243.334107,228.888435,226.670033,220.466053,32.000000,212.506981,68.446419,57.271522,99.004977,99.442053,34.382949,34.100606,34.248112,17.581759,32.848610,59.540684,31.591224
16.659422,30.172501,138.917425,208.077320,32.692334,31.540319,29.676190,14.155735,138.488502,0.553574,21.379452,16.250153,200.810901,140.067108,192.924965,139.205380,76.940154,138.722529,-0.000679,-1.927361,32.000000,-235.852133,139.482303,-0.349729,19.480405,0.596531,141763.219819,0.916868,39.988939,23.056585,8.314888,0.014344,0.026610,236.201749,32.000000,243.464812,228.085775,225.471861,220.914157,32.000000,212.145464,68.460710,57.261569,99.018370,99.442053,34.375220,34.100606,34.242415,17.581759,32.850585,59.541491,31.421745
16.657285,30.172501,138.926714,208.077320,32.691866,31.536520,29.646852,14.154451,138.479209,0.553637,21.352135,16.447205,200.758184,139.956365,192.936410,139.190894,76.941912,138.712104,-0.000679,-1.927352,32.000000,-235.850139,139.498967,-0.349970,19.452028,0.598153,141727.799944,0.919849,40.030942,23.063934,8.320986,0.015778,0.021665,236.311072,32.000000,243.604766,227.962308,226.700895,221.232112,32.000000,212.106339,68.459619,57.244454,99.020083,99.442053,34.378427,34.100606,34.262021,17.581759,32.777372,59.536603,31.391958
16.673545,30.168126,138.849413,208.084368,32.664717,31.532716,29.523582,14.152025,138.483648,0.553628,21.331372,16.356250,200.888028,140.000430,192.988091,139.179667,76.914475,138.684539,-0.000678,-1.927359,32.000000,-235.854532,139.399298,-0.349956,19.503982,0.600695,141689.540147,0.917974,40.105452,22.998389,8.338670,0.028189,0.017298,236.758884,32.000000,242.839758,227.787392,228.555374,221.379144,32.000000,211.732541,68.459074,57.262861,99.020213,99.442053,34.356266,34.100606,34.244163,17.581759,32.763914,59.545592,31.525193
16.666200,30.181524,138.955973,208.087188,32.662287,31.528909,29.647250,14.158874,138.518282,0.553636,21.337859,16.290815,200.809101,139.952307,192.952332,138.972852,76.853117,138.633601,-0.000677,-1.927365,32.000000,-235.846207,139.525743,-0.349933,19.546022,0.601561,141672.317485,0.918894,40.110632,22.991663,8.340297,0.016220,0.023511,236.914713,32.000000,242.767316,228.181923,229.681927,221.091638,32.000000,212.161207,68.410004,57.252733,99.020572,99.442053,34.384936,34.100606,34.261173,17.581759,32.812169,59.551522,31.488363
16.619620,30.197657,138.882848,208.092827,32.663098,31.525131,29.780536,14.157305,138.423062,0.553442,21.410610,16.468739,200.907679,139.965418,192.904667,139.112422,76.860961,138.646397,-0.000679,-1.927358,32.000000,-235.846793,139.347636,-0.350167,19.580457,0.599386,141661.906113,0.921679,40.066839,23.005964,8.327528,0.008969,0.010065,237.094448,32.000000,242.730069,228.500592,229.335939,220.646701,32.000000,212.351312,68.412634,57.280256,99.044272,99.442053,34.338799,34.100606,34.263598,17.581759,32.814016,59.550371,31.484254
16.637703,30.197657,138.833131,208.092827,32.653023,31.521284,29.715305,14.154308,138.396694,0.553444,21.506546,16.199994,200.839975,139.924739,192.915961,139.080089,76.905949,138.626096,-0.000678,-1.927373,32.000000,-235.855199,139.432908,-0.350030,19.556801,0.598421,141685.400208,0.918170,40.098040,23.043040,8.337592,0.020540,0.025040,236.272300,32.000000,243.157969,228.703829,227.184193,220.422143,32.000000,212.497529,68.422180,57.296249,99.048415,99.442053,34.342017,34.100606,34.271619,17.581759,32.872016,59.543566,31.512574
16.656177,30.194922,138.820329,208.098466,32.653788,31.518745,29.699797,14.153309,138.397330,0.553534,21.528824,16.357210,200.862461,140.001878,192.969623,139.117390,76.926592,138.579553,-0.000678,-1.926777,32.000000,-235.856362,139.349024,-0.350409,19.488037,0.598108,141689.030979,0.916638,40.227218,23.041295,8.356560,0.023347,0.007202,236.273764,32.000000,243.236495,228.565227,226.291684,220.713901,32.000000,212.388891,68.447172,57.278183,99.047679,99.442053,34.332327,34.100606,34.264648,17.581759,32.864519,59.552860,31.418810
16.648631,30.161563,138.822610,208.099312,32.653336,31.516168,29.696419,14.152025,138.469755,0.553606,21.456273,16.199823,200.875243,139.961443,192.947851,139.183742,76.894238,138.423353,-0.000680,-1.926176,32.000000,-235.855351,139.285087,-0.350482,19.453654,0.598286,141640.117342,0.917504,40.183303,22.986631,8.344489,0.001829,0.025249,236.218754,32.000000,243.586389,227.984362,225.621126,220.993210,32.000000,211.826465,68.417370,57.275786,99.038600,99.442053,34.335650,34.100606,34.266192,17.581759,32.750616,59.543330,31.517489
16.654322,30.173048,138.842104,208.101567,32.650130,31.512370,29.711875,14.158732,138.464368,0.553308,21.406360,16.301718,200.976311,139.898985,192.977842,139.017203,76.896862,138.662189,-0.000680,-1.926158,32.000000,-235.845366,139.240399,-0.350773,19.395328,0.599940,141609.115436,0.916850,40.135743,22.943794,8.334466,0.042573,0.043297,236.657490,32.000000,243.127536,227.810695,227.981868,221.368790,32.000000,211.635675,68.434090,57.276722,99.027114,99.442053,34.328719,34.100606,34.264228,17.581759,32.752260,59.543782,31.481466
16.670298,30.173048,138.849108,208.101567,32.662351,31.511108,29.671311,14.151597,138.436150,0.553279,21.460976,16.257385,200.987899,139.953837,192.942101,139.034840,76.906913,138.691456,-0.000681,-1.926125,32.000000,-235.856599,139.329201,-0.350784,19.424098,0.601063,141604.883842,0.917239,40.120690,22.901628,8.338380,0.065241,0.003667,236.785785,32.000000,242.773240,227.887340,229.161276,221.510927,32.000000,211.867576,68.430355,57.269145,99.033304,99.442053,34.345032,34.100606,34.252014,17.581759,32.793877,59.546733,31.543168
16.609159,30.210235,138.767257,208.104669,32.656893,31.514889,29.622319,14.149171,138.434377,0.553272,21.539424,16.292320,200.990569,139.915360,192.948440,139.015302,76.895048,138.556968,-0.000681,-1.926724,32.000000,-235.861976,139.354675,-0.350765,19.585283,0.602737,141589.369018,0.916351,40.118368,23.012925,8.336701,0.073209,0.000658,237.069119,32.000000,242.648314,228.388885,229.991370,220.651326,32.000000,212.337334,68.457948,57.267197,99.061460,99.442053,34.315611,34.100606,34.276095,17.581759,32.924949,59.540684,31.515802
16.661335,30.235118,138.912101,208.109744,32.672707,31.518771,29.740946,14.151026,138.439338,0.553280,21.598223,16.245119,200.953044,139.909386,192.988316,139.135968,76.904123,138.519156,-0.000682,-1.927330,32.000000,-235.858973,139.404825,-0.350692,19.591839,0.601513,141572.015642,0.916657,40.079631,23.016821,8.329132,0.034711,0.002960,236.631735,32.000000,243.018171,228.660618,228.191160,220.708167,32.000000,212.527537,68.448107,57.302302,99.079938,99.442053,34.366862,34.100606,34.257195,17.581759,33.013529,59.544235,31.509126
16.659856,30.224180,138.850598,208.117074,32.681529,31.518838,29.624702,14.152595,138.374715,0.553241,21.615162,16.256922,200.942947,139.774745,192.888775,139.149435,76.894620,138.567739,-0.000683,-1.927327,32.000000,-235.856092,139.329711,-0.350907,19.552264,0.597749,141633.184472,0.921862,40.265219,22.964568,8.354864,0.020872,0.000000,236.158667,32.000000,243.184350,228.802622,226.587245,220.589245,32.000000,212.560075,68.434016,57.280017,99.055424,99.442053,34.316539,34.100606,34.263056,17.581759,33.015921,59.535846,31.503183
16.684900,30.224180,138.723534,208.117074,32.690069,31.518804,29.682345,14.152167,138.413839,0.553349,21.571239,16.315459,200.956475,139.857022,192.891101,139.146237,76.944869,138.621344,-0.000683,-1.927347,32.000000,-235.858979,139.283761,-0.351009,19.539571,0.596908,141633.790827,0.915374,40.163430,22.937456,8.337393,0.040530,0.015326,236.024173,32.000000,243.309688,228.272377,225.462203,220.895567,32.000000,211.653815,68.416713,57.281861,99.069113,99.442053,34.294040,34.100606,34.243942,17.581759,32.980243,59.547805,31.541261
16.616666,30.203399,138.799707,208.119894,32.667237,31.516309,29.769397,14.158874,138.413518,0.553327,21.567828,16.350917,200.880830,139.927674,192.888553,139.047986,76.930536,138.609768,-0.000683,-1.927377,32.000000,-235.845551,139.213620,-0.351002,19.533434,0.598002,141635.918690,0.919029,40.156078,22.970132,8.334442,0.013993,0.009584,236.131017,32.000000,243.364238,228.123952,226.907311,221.129360,32.000000,211.898803,68.425033,57.294506,99.090044,99.442053,34.302738,34.100606,34.258366,17.581759,32.910262,59.545051,31.491077
16.610732,30.223633,138.868533,208.131454,32.655401,31.516326,29.671291,14.151597,138.389733,0.553576,21.563656,16.282725,200.982889,139.879289,192.921004,139.044130,76.926592,138.526910,-0.000684,-1.927360,32.000000,-235.853813,139.303259,-0.350949,19.450638,0.597612,141598.926437,0.915817,40.095384,22.945445,8.314316,0.000000,0.009558,236.527663,32.000000,242.766453,227.855004,228.698932,221.511842,32.000000,211.819376,68.443724,57.294069,99.109471,99.442053,34.346637,34.100606,34.284160,17.581759,32.982624,59.539730,31.497680
16.623436,30.238399,138.873280,208.144424,32.673267,31.517617,29.615124,14.153024,138.273485,0.553574,21.597665,16.257513,200.994664,139.775010,192.886910,138.983788,76.883843,138.580737,-0.000685,-1.927346,32.000000,-235.853697,139.338786,-0.351026,19.431100,0.599269,141615.147160,0.916905,40.240138,22.954259,8.353042,0.000000,0.030818,236.780497,32.000000,242.802050,228.161566,229.950783,221.083252,32.000000,212.340574,68.450597,57.289238,99.109116,99.442053,34.296452,34.100606,34.275035,17.581759,32.984899,59.548768,31.527614
16.678191,30.238399,138.720012,208.144424,32.656973,31.518899,29.621334,14.159588,138.240498,0.553565,21.663590,16.197965,200.877295,139.837853,192.860916,139.067279,76.923112,138.470421,-0.000685,-1.927347,32.000000,-235.849591,139.244845,-0.350636,19.388561,0.602119,141626.914183,0.920321,40.274792,22.918686,8.360169,0.008699,0.009183,237.016188,32.000000,242.747169,228.389220,229.385373,220.828147,32.000000,212.578137,68.446332,57.297555,99.112898,99.442053,34.285153,34.100606,34.253223,17.581759,33.038569,59.548572,31.488950
16.619966,30.273946,138.656543,208.144987,32.653627,31.515111,29.737026,14.161158,138.327219,0.553572,21.765092,16.350439,200.848323,139.897822,192.842663,139.037882,76.935936,138.447178,-0.000684,-1.927321,32.000000,-235.847038,139.317389,-0.350645,19.524884,0.602519,141656.200372,0.921406,40.258688,22.987108,8.354066,0.004719,0.017330,236.098745,32.000000,243.247342,228.652905,227.170362,220.684745,32.000000,212.620766,68.417632,57.309756,99.121792,99.442053,34.299567,34.100606,34.285531,17.581759,33.164603,59.543989,31.411987
16.602188,30.326720,138.721655,208.144424,32.656757,31.511294,29.666626,14.159017,138.345344,0.553588,21.771604,16.298755,200.799552,139.758165,192.893102,138.979025,76.971306,138.508538,-0.000683,-1.927321,32.000000,-235.847211,139.366806,-0.350637,19.554756,0.602419,141618.463963,0.918119,40.125855,22.895217,8.317449,0.007623,0.031888,236.147555,32.000000,243.461469,228.699985,225.889760,220.741039,32.000000,212.354940,68.416914,57.328408,99.149059,99.442053,34.282688,34.100606,34.295743,17.581759,33.350723,59.545120,31.395626
16.650554,30.352150,138.692815,208.145833,32.652090,31.503625,29.719120,14.156734,138.209860,0.553585,21.713848,16.397508,200.798884,139.773174,192.915775,139.058883,76.949220,138.594242,-0.000685,-1.927303,32.000000,-235.850642,139.312638,-0.350455,19.467213,0.599235,141630.854576,0.917829,40.302668,22.871300,8.342770,0.000000,0.003389,235.937604,32.000000,243.577351,228.042044,225.834106,221.009970,32.000000,211.787422,68.448158,57.299826,99.092214,99.442053,34.252697,34.100606,34.265286,17.581759,33.354047,59.546919,31.522699
16.655521,30.352150,138.741052,208.145833,32.657188,31.498533,29.669484,14.160587,138.314227,0.553352,21.693112,16.292203,200.812120,139.835263,192.983094,139.015473,76.918097,138.410368,-0.000685,-1.927287,32.000000,-235.844494,139.292181,-0.350385,19.410880,0.598824,141621.681614,0.921028,40.398651,22.865207,8.355625,0.022129,0.013581,236.491971,32.000000,243.084730,227.933219,228.012081,221.379614,32.000000,211.834850,68.460446,57.331238,99.147328,99.442053,34.286156,34.100606,34.265397,17.581759,33.445886,59.542563,31.506118
16.695709,30.365002,138.674484,208.151190,32.648345,31.495955,29.688071,14.154879,138.396611,0.553492,21.628640,16.409947,200.760771,139.819278,192.951053,138.992489,76.897483,138.493299,-0.000686,-1.927284,32.000000,-235.857251,139.118908,-0.350483,19.393334,0.600360,141589.348517,0.916468,40.306611,22.928172,8.329622,0.020117,0.032742,236.725429,32.000000,242.869418,227.873657,229.256064,221.418583,32.000000,212.013608,68.470488,57.322878,99.141674,99.442053,34.276867,34.100606,34.253352,17.581759,33.494159,59.544303,31.407438
16.673956,30.344220,138.747015,208.145269,32.631483,31.493393,29.631921,14.148600,138.406349,0.553545,21.694195,16.427059,200.862056,139.682334,192.979428,139.005115,76.861921,138.566192,-0.000687,-1.927290,32.000000,-235.860907,139.274320,-0.350293,19.467764,0.602006,141580.495166,0.917569,40.294562,22.871572,8.330034,0.040525,0.016604,236.908534,32.000000,242.804463,228.443307,230.295990,220.727099,32.000000,212.484251,68.491602,57.346382,99.166783,99.442053,34.289738,34.100606,34.245416,17.581759,33.425679,59.546497,31.639133
16.714236,30.328361,138.807446,208.144424,32.610288,31.490846,29.658490,14.156163,138.389560,0.553536,21.711246,16.369160,200.804104,139.880756,192.903890,139.065972,76.899438,138.595303,-0.000687,-1.927295,32.000000,-235.853180,139.331320,-0.350329,19.546311,0.601555,141568.914834,0.914662,40.210034,22.931760,8.305996,0.069325,0.020047,236.676891,32.000000,243.161151,228.646966,228.227710,220.626458,32.000000,212.569955,68.457893,57.321067,99.166047,99.442053,34.245037,34.100606,34.229781,17.581759,33.429181,59.538737,31.439353
16.707188,30.328361,138.743603,208.144424,32.589097,31.490880,29.717394,14.158589,138.318276,0.553509,21.658411,16.326429,200.807137,139.902268,192.886154,139.145976,76.914513,138.595281,-0.000685,-1.927294,32.000000,-235.846164,139.293446,-0.350281,19.578648,0.599775,141577.904226,0.917514,40.241938,23.002093,8.321181,0.076374,0.006361,236.157383,32.000000,243.483942,228.854551,226.586164,220.553640,32.000000,212.772170,68.472599,57.349452,99.169512,99.442053,34.281281,34.100606,34.228933,17.581759,33.377481,59.543340,31.512574
16.664413,30.312501,138.776551,208.144142,32.576458,31.490845,29.637112,14.155021,138.336119,0.553535,21.666642,16.339105,200.840309,139.840790,192.979035,139.041036,76.935049,138.398273,-0.000685,-1.927292,32.000000,-235.854649,139.316310,-0.350221,19.621868,0.596610,141524.401625,0.914297,40.128560,22.978460,8.304743,0.051679,0.000000,235.939909,32.000000,243.662626,228.050976,225.299826,220.926818,32.000000,211.977903,68.471201,57.350563,99.193948,99.442053,34.268132,34.100606,34.248318,17.581759,33.325673,59.550519,31.463711
16.658481,30.308126,138.794839,208.142450,32.590741,31.490844,29.687998,14.153024,138.431693,0.553550,21.597216,16.420437,200.919282,139.895397,193.009371,139.036430,76.941440,138.546620,-0.000687,-1.927287,32.000000,-235.852877,139.328997,-0.350118,19.560552,0.595632,141519.256347,0.912885,40.145610,22.963374,8.304426,0.028891,0.000000,236.203548,32.000000,243.445505,228.175838,227.046670,221.318127,32.000000,212.025625,68.505774,57.398237,99.209005,99.442053,34.299726,34.100606,34.250939,17.581759,33.313654,59.546339,31.523946
16.666945,30.300743,138.758445,208.140758,32.558013,31.490860,29.548050,14.149456,138.365856,0.553722,21.527051,16.342636,200.809625,139.983833,193.011948,139.139288,76.915863,138.515464,-0.000687,-1.927326,32.000000,-235.856117,139.288555,-0.350052,19.471121,0.595227,141518.604465,0.917756,40.233351,22.848845,8.327719,0.032569,0.008284,236.682479,32.000000,242.780376,227.922503,228.741644,221.396576,32.000000,211.657599,68.487927,57.353611,99.228199,99.442053,34.284511,34.100606,34.225285,17.581759,33.316789,59.541953,31.502449
16.661854,30.300743,138.797024,208.140758,32.533750,31.490895,29.637304,14.154593,138.401556,0.553454,21.641333,16.359144,200.827574,139.749663,192.981888,139.018443,76.921003,138.479955,-0.000687,-1.927350,32.000000,-235.855569,139.284066,-0.349720,19.460866,0.597247,141516.524476,0.916511,40.243360,22.913239,8.331782,0.005708,0.015306,236.890481,32.000000,242.756085,228.310213,230.047314,220.863199,32.000000,212.152192,68.515605,57.373236,99.237623,99.442053,34.297067,34.100606,34.248252,17.581759,33.294227,59.544264,31.662977
16.679624,30.298282,138.761026,208.141604,32.533557,31.487047,29.632674,14.157447,138.487109,0.553310,21.664683,16.419988,200.822319,139.889870,192.967109,138.962951,76.936078,138.487380,-0.000687,-1.927314,32.000000,-235.853535,139.365236,-0.349877,19.483290,0.599729,141524.067323,0.920352,40.215455,22.923955,8.325368,0.012940,0.028597,237.103061,32.000000,242.801431,228.468873,229.356168,220.536480,32.000000,212.553886,68.501672,57.391131,99.244698,99.442053,34.264927,34.100606,34.254099,17.581759,33.288729,59.542976,31.477064
16.691296,30.311681,138.799970,208.150344,32.546276,31.485777,29.685192,14.155450,138.393750,0.553321,21.730282,16.335634,200.848481,139.840729,192.909212,138.992896,76.925662,138.666579,-0.000687,-1.927287,32.000000,-235.849796,139.321796,-0.349453,19.489427,0.600231,141523.422502,0.917872,40.227798,22.901874,8.330227,0.009410,0.029227,236.295096,32.000000,243.349365,228.715870,226.951698,220.588010,32.000000,213.006662,68.511762,57.419891,99.235345,99.442053,34.293593,34.100606,34.232854,17.581759,33.338310,59.548444,31.534878
16.725138,30.309767,138.688384,208.159649,32.551489,31.484489,29.658455,14.157590,138.409292,0.553460,21.690536,16.326404,200.897297,139.920518,192.882532,139.154430,76.942409,138.680963,-0.000688,-1.927295,32.000000,-235.855195,139.319368,-0.349455,19.576890,0.599027,141489.989642,0.916886,40.182266,22.890341,8.319194,0.005864,0.023994,236.245118,32.000000,243.530363,228.541753,226.077264,220.795592,32.000000,212.647471,68.524173,57.399190,99.228404,99.442053,34.287265,34.100606,34.225106,17.581759,33.341481,59.549536,31.686601
16.750253,30.309767,138.823934,208.159649,32.567187,31.483250,29.694987,14.153594,138.536537,0.553583,21.529246,16.422145,200.777915,139.988624,192.855979,138.993160,76.941804,138.649216,-0.000690,-1.927288,32.000000,-235.852470,139.425668,-0.349384,19.632018,0.598680,141490.844834,0.914592,40.167396,22.986216,8.315709,0.001219,0.037559,236.120966,32.000000,243.768571,228.037004,225.689109,221.067508,32.000000,211.928602,68.513452,57.398435,99.196923,99.442053,34.302875,34.100606,34.190978,17.581759,33.337990,59.544382,31.560336
16.767678,30.293360,138.798256,208.163032,32.587759,31.484508,29.607890,14.150169,138.501895,0.553551,21.439295,16.420670,200.809152,139.975574,192.933780,139.199325,76.964607,138.694273,-0.000690,-1.927311,32.000000,-235.861796,139.487343,-0.349068,19.669127,0.595059,141461.890159,0.913458,40.083605,22.976325,8.292212,0.028421,0.012313,236.609611,32.000000,242.978679,227.940071,227.988874,221.200145,32.000000,211.635966,68.542668,57.422567,99.220761,99.442053,34.318358,34.100606,34.197860,17.581759,33.284091,59.542415,31.646029
16.828545,30.269024,138.937472,208.163878,32.631667,31.488348,29.662784,14.150455,138.482078,0.553541,21.358421,16.651129,200.789223,139.960036,192.919536,139.231392,76.907938,138.647219,-0.000689,-1.927328,32.000000,-235.853479,139.539350,-0.348984,19.610670,0.593149,141446.494403,0.910882,40.022925,22.961797,8.287871,0.010702,0.031274,236.865645,32.000000,242.740200,227.978379,229.438373,221.299844,32.000000,211.784542,68.529761,57.396850,99.208035,99.442053,34.345290,34.100606,34.138310,17.581759,33.202534,59.542661,31.648817
16.837352,30.244141,138.935017,208.159367,32.682487,31.494655,29.667618,14.157590,138.631731,0.553525,21.280009,16.525390,200.857739,140.179399,192.957205,139.206746,76.877876,138.710019,-0.000691,-1.927324,32.000000,-235.852409,139.589396,-0.349176,19.543295,0.591625,141426.961483,0.912580,39.964464,22.960470,8.277727,0.066843,0.033983,237.046048,32.000000,242.575955,228.335115,230.347858,220.495424,32.000000,212.461300,68.511585,57.410866,99.201194,99.442053,34.351479,34.100606,34.099416,17.581759,33.205272,59.549467,31.551312
16.859963,30.244141,138.988908,208.159367,32.719491,31.500995,29.687338,14.157876,138.641332,0.553763,21.328083,16.538346,200.808682,140.143797,192.970512,139.268474,76.945109,138.808086,-0.000689,-1.927319,32.000000,-235.848025,139.529313,-0.349097,19.510670,0.592507,141441.211753,0.907539,39.793485,22.994712,8.256060,0.068461,0.000000,236.898057,32.000000,242.959569,228.698515,228.352460,220.486904,32.000000,212.876593,68.518020,57.435922,99.237456,99.442053,34.362923,34.100606,34.111610,17.581759,33.121399,59.538098,31.604577
16.793987,30.193555,139.028176,208.150626,32.751249,31.509871,29.711140,14.156448,138.628955,0.553778,21.307523,16.409243,200.774179,140.112028,192.924439,139.286931,76.911281,138.858243,-0.000689,-1.927298,32.000000,-235.848961,139.556112,-0.349124,19.584208,0.594454,141473.292460,0.907029,39.747420,23.054705,8.251595,0.057267,0.000000,236.254022,32.000000,243.488633,228.717586,226.322519,220.558421,32.000000,213.034190,68.503342,57.431999,99.217313,99.442053,34.403806,34.100606,34.137729,17.581759,32.947980,59.540114,31.645002
16.811589,30.185626,139.066879,208.137657,32.781810,31.521302,29.684545,14.153594,138.706512,0.553801,21.246601,16.549659,200.763248,140.138537,192.986741,139.396532,76.928199,138.839228,-0.000689,-1.927287,32.000000,-235.850995,139.550974,-0.348901,19.648304,0.595229,141457.042662,0.905349,39.693076,23.034193,8.243726,0.040682,0.000000,236.011699,32.000000,243.620445,228.234906,225.048564,220.926169,32.000000,212.032818,68.502431,57.462246,99.225383,99.442053,34.396814,34.100606,34.125498,17.581759,32.922403,59.537547,31.560923
16.824818,30.177969,139.104854,208.128352,32.785789,31.530188,29.729033,14.152595,138.722674,0.553816,21.187276,16.485634,200.763977,140.167227,193.020667,139.310784,76.956095,138.827782,-0.000688,-1.926117,32.000000,-235.852322,139.663860,-0.348662,19.668288,0.594489,141522.747277,0.908455,39.801223,23.091907,8.278450,0.021907,0.026830,236.275765,32.000000,243.614547,228.035163,226.571677,221.212201,32.000000,211.668921,68.499527,57.442455,99.226101,99.442053,34.410589,34.100606,34.112202,17.581759,32.924291,59.538304,31.676623
16.810212,30.177969,139.065895,208.128352,32.816977,31.539157,29.682798,14.153594,138.649145,0.554039,21.064723,16.491019,200.786484,140.184865,193.034588,139.310968,76.899163,138.846900,-0.000687,-1.926147,32.000000,-235.855093,139.581648,-0.348376,19.660211,0.592488,141554.998036,0.908595,39.750896,23.065935,8.272084,0.019987,0.023394,236.721948,32.000000,242.742354,227.875524,228.705654,221.225216,32.000000,211.632196,68.509158,57.461481,99.243210,99.442053,34.399734,34.100606,34.115957,17.581759,32.899531,59.543890,31.618736
16.744379,30.148439,139.079397,208.111999,32.824524,31.548062,29.659991,14.149884,138.674036,0.554095,21.135425,16.434029,200.843685,140.233518,193.103524,139.411564,76.916163,138.885959,-0.000687,-1.926143,32.000000,-235.863721,139.674690,-0.348258,19.602618,0.591854,141571.756818,0.906736,39.711400,23.032589,8.267837,0.024205,0.027205,236.975161,32.000000,242.655672,228.161572,230.153780,220.951283,32.000000,212.174629,68.509579,57.437056,99.267004,99.442053,34.430601,34.100606,34.152392,17.581759,32.798654,59.542986,31.389390
16.756705,30.110431,139.014136,208.086060,32.835953,31.551929,29.691345,14.157162,138.685891,0.553919,21.203333,16.466485,200.808265,140.218122,193.062734,139.302475,76.909541,138.863527,-0.000687,-1.926138,32.000000,-235.851853,139.665000,-0.348406,19.543846,0.592477,141648.549820,0.909225,39.746554,23.098625,8.272703,0.008118,0.036697,237.106399,32.000000,242.602368,228.508898,229.426894,220.583892,32.000000,212.693352,68.485950,57.456077,99.224843,99.442053,34.381968,34.100606,34.141935,17.581759,32.668130,59.547569,31.603183
16.747275,30.099767,139.096441,208.073936,32.884838,31.555722,29.677193,14.154879,138.748655,0.553930,21.265873,16.457541,200.783791,140.144552,192.993214,139.336536,76.896617,138.878548,-0.000687,-1.924982,32.000000,-235.856923,139.669569,-0.348312,19.485571,0.595692,141694.970953,0.913824,39.875783,23.100223,8.306035,0.001230,0.002015,236.238697,32.000000,243.230288,228.592170,227.137509,220.436408,32.000000,212.847616,68.491101,57.446975,99.191382,99.442053,34.412183,34.100606,34.122203,17.581759,32.669254,59.538481,31.489023
16.779929,30.099767,139.112115,208.073936,32.897804,31.562054,29.682936,14.155307,138.746632,0.553908,21.262366,16.500528,200.844612,140.260311,193.014373,139.311051,76.962434,138.805844,-0.000687,-1.925027,32.000000,-235.855675,139.655313,-0.348163,19.528503,0.597116,141696.801708,0.912196,39.808013,23.096164,8.296030,0.020191,0.018876,236.158246,32.000000,243.409930,228.486636,225.493060,220.690653,32.000000,212.401314,68.505656,57.444875,99.185744,99.442053,34.422349,34.100606,34.121039,17.581759,32.633260,59.538845,31.455274
16.735601,30.103596,139.134067,208.067734,32.907991,31.569715,29.543160,14.154023,138.777218,0.553906,21.184872,16.301233,200.859153,140.194591,193.054555,139.340406,76.971105,138.851246,-0.000686,-1.925002,32.000000,-235.852862,139.633144,-0.347916,19.540935,0.599327,141720.575034,0.913250,39.820117,23.116239,8.305616,0.004522,0.036008,235.957694,32.000000,243.579729,227.974080,225.368426,221.112705,32.000000,211.699500,68.496582,57.464743,99.178953,99.442053,34.406134,34.100606,34.134874,17.581759,32.647586,59.551080,31.658135
16.730161,30.133673,139.019752,208.067734,32.929371,31.577338,29.855706,14.156877,138.674982,0.553932,21.143034,16.409021,200.871522,140.245731,193.098018,139.344890,76.938988,138.915642,-0.000686,-1.924993,32.000000,-235.852958,139.601246,-0.348223,19.605005,0.597505,141700.358077,0.911416,39.741320,23.015801,8.290388,0.057470,0.029175,236.448698,32.000000,243.029278,227.787943,227.918804,221.202586,32.000000,211.397408,68.492911,57.455969,99.170105,99.442053,34.391457,34.100606,34.142533,17.581759,32.753127,59.544225,31.693645
16.739394,30.142696,139.154057,208.068579,32.953493,31.581163,29.689109,14.151882,138.630599,0.553670,21.144759,16.377712,200.865330,140.206153,193.101991,139.298010,76.921689,138.894323,-0.000685,-1.925033,32.000000,-235.856150,139.641936,-0.348264,19.630497,0.598213,141749.440594,0.918471,39.852146,23.028753,8.313658,0.079300,0.013409,236.826474,32.000000,242.769975,227.976692,229.300695,221.381365,32.000000,211.564078,68.477903,57.460559,99.166077,99.442053,34.393191,34.100606,34.140290,17.581759,32.754487,59.540763,31.677357
16.722531,30.142696,139.063636,208.068579,32.960995,31.584965,29.619295,14.158589,138.691894,0.553696,21.320262,16.458166,200.917329,140.146305,193.046793,139.303576,76.907681,138.838346,-0.000685,-1.925049,32.000000,-235.853377,139.616827,-0.348062,19.658821,0.596314,141814.482272,0.909445,39.895369,23.091528,8.309529,0.066622,0.000000,236.977754,32.000000,242.506996,228.342414,230.414436,220.505618,32.000000,212.233948,68.478174,57.462939,99.161245,99.442053,34.411060,34.100606,34.141477,17.581759,32.787255,59.545041,31.662757
16.667988,30.147892,139.127839,208.069707,32.992802,31.588781,29.749949,14.157876,138.709322,0.553577,21.398925,16.357390,200.938459,140.187189,193.010093,139.355342,76.895185,138.829307,-0.000684,-1.925042,32.000000,-235.849009,139.623129,-0.348077,19.650691,0.595721,141840.457151,0.914156,39.882083,23.098679,8.312969,0.056407,0.004210,236.769811,32.000000,242.884089,228.597048,228.113421,220.380458,32.000000,212.528305,68.471680,57.490477,99.145051,99.442053,34.406216,34.100606,34.152067,17.581759,32.806772,59.550548,31.650138
16.695201,30.139142,139.073245,208.071963,32.994971,31.592626,29.697664,14.158732,138.699064,0.553448,21.424599,16.317637,200.851510,140.160803,192.941445,139.314965,76.916155,138.883054,-0.000684,-1.925064,32.000000,-235.848480,139.633448,-0.348090,19.599419,0.595081,141871.619593,0.917378,39.922838,23.086034,8.315944,0.053257,0.011920,236.170726,32.000000,243.310505,228.569445,226.337344,220.470114,32.000000,212.629320,68.468683,57.465117,99.118954,99.442053,34.418921,34.100606,34.152479,17.581759,32.777881,59.540556,31.602376
16.708748,30.154181,139.137907,208.071117,33.005795,31.596493,29.685723,14.160444,138.635565,0.553720,21.434433,16.365320,200.809891,140.088945,192.994344,139.353347,76.960424,138.859790,-0.000684,-1.925058,32.000000,-235.846112,139.625045,-0.348537,19.474373,0.596644,141919.306180,0.916565,40.060074,23.094224,8.347009,0.022126,0.000000,235.886392,32.000000,243.611503,228.000606,224.932415,220.842345,32.000000,211.751500,68.484907,57.488295,99.147274,99.442053,34.401809,34.100606,34.158981,17.581759,32.779296,59.541058,31.537666
16.666046,30.154181,139.031424,208.071117,33.018782,31.600390,29.727317,14.158589,138.645151,0.553742,21.381724,16.330327,200.843806,140.137007,192.943166,139.227954,76.932426,138.750033,-0.000683,-1.925058,32.000000,-235.847804,139.620253,-0.349014,19.438601,0.597600,141911.411582,0.916722,39.985401,23.098847,8.330133,0.015594,0.033758,236.191640,32.000000,243.477456,227.878265,226.763329,221.130160,32.000000,211.601982,68.450691,57.511330,99.111147,99.442053,34.402852,34.100606,34.171418,17.581759,32.833058,59.545592,31.655420
16.644103,30.186719,139.039674,208.079293,33.017885,31.604211,29.755170,14.156020,138.554162,0.553849,21.408061,16.337830,200.885458,140.051407,192.940272,139.228808,76.929743,138.815862,-0.000684,-1.925075,32.000000,-235.852503,139.542794,-0.349376,19.499183,0.601393,141904.894572,0.916465,39.967655,23.043502,8.327249,0.007133,0.042919,236.718547,32.000000,242.682619,227.781098,228.673853,221.243718,32.000000,211.435661,68.462358,57.466289,99.104518,99.442053,34.380115,34.100606,34.165490,17.581759,32.947774,59.545798,31.667672
16.635086,30.211602,138.981617,208.084932,33.041002,31.608042,29.642061,14.153166,138.606223,0.553980,21.507045,16.418144,200.903143,140.039091,192.901920,139.199878,76.909712,138.697923,-0.000686,-1.925057,32.000000,-235.855849,139.672752,-0.349788,19.548645,0.603218,141954.221932,0.917724,40.071070,23.019223,8.342196,0.005578,0.029865,236.979838,32.000000,242.395621,228.161845,230.031909,220.664788,32.000000,211.694476,68.450244,57.427056,99.126314,99.442053,34.389037,34.100606,34.183690,17.581759,33.036114,59.546241,31.515949
16.625818,30.215430,139.045321,208.094519,33.054500,31.608073,29.733678,14.157733,138.556692,0.553970,21.585421,16.231684,200.802366,140.009238,192.914541,139.179019,76.936464,138.798475,-0.000686,-1.925045,32.000000,-235.848988,139.566044,-0.349600,19.570622,0.601928,141994.110132,0.918297,40.156832,23.053264,8.353690,0.011090,0.027025,237.004061,32.000000,242.587536,228.577313,229.277671,220.445650,32.000000,212.223015,68.440516,57.453845,99.128325,99.442053,34.396891,34.100606,34.180796,17.581759,33.038267,59.544520,31.506778
16.619952,30.215430,138.906293,208.094519,33.072764,31.605549,29.768007,14.160587,138.552682,0.554092,21.672724,16.314294,200.825515,139.999858,192.883516,139.116519,76.955199,138.661595,-0.000686,-1.925040,32.000000,-235.843675,139.524029,-0.349594,19.579015,0.600572,142034.351908,0.922483,40.203602,23.017105,8.354728,0.008705,0.028562,236.299234,32.000000,243.089572,228.690456,227.003760,220.259538,32.000000,212.588965,68.452134,57.465196,99.160635,99.442053,34.360422,34.100606,34.196285,17.581759,33.053745,59.551119,31.516756
16.606874,30.262735,138.931656,208.103541,33.087877,31.601765,29.738964,14.153737,138.524095,0.554089,21.695456,16.282104,200.800354,139.946190,192.878225,139.201752,76.936772,138.693760,-0.000687,-1.925062,32.000000,-235.853311,139.467253,-0.349850,19.527402,0.600228,142025.602523,0.920181,40.229934,23.038261,8.363217,0.000000,0.039129,236.238199,32.000000,243.385258,228.500543,225.546338,220.527794,32.000000,212.430107,68.460238,57.437604,99.163532,99.442053,34.358545,34.100606,34.197646,17.581759,33.220430,59.549565,31.530769
16.649701,30.303204,138.873359,208.108334,33.117214,31.597999,29.804482,14.161586,138.543711,0.554060,21.710262,16.384492,200.905232,139.958281,192.907307,139.132349,76.941714,138.723646,-0.000688,-1.925053,32.000000,-235.849068,139.453565,-0.349847,19.512899,0.599747,142006.043628,0.919382,40.244185,22.954303,8.357803,0.028066,0.025186,236.007428,32.000000,243.568128,227.869670,225.726961,221.052864,32.000000,211.757151,68.453473,57.435383,99.174368,99.442053,34.349390,34.100606,34.179306,17.581759,33.363690,59.548208,31.441334
16.718305,30.325353,138.940627,208.109462,33.118906,31.595257,29.713183,14.154593,138.530508,0.554058,21.584015,16.415997,200.867272,139.974778,192.905167,139.165286,76.932666,138.766605,-0.000687,-1.925065,32.000000,-235.851963,139.406925,-0.349858,19.459083,0.601648,142022.017562,0.921020,40.323274,22.988060,8.365913,0.013297,0.006101,236.679261,32.000000,242.791842,227.790518,227.820936,221.220826,32.000000,211.429074,68.433158,57.436702,99.180792,99.442053,34.348121,34.100606,34.143895,17.581759,33.366775,59.540340,31.529302
16.737076,30.325353,138.905876,208.109462,33.139722,31.592505,29.684121,14.154023,138.542195,0.554031,21.547488,16.452137,200.815874,139.966867,192.928517,139.177265,76.928594,138.680660,-0.000686,-1.925070,32.000000,-235.855484,139.468517,-0.350173,19.490004,0.601084,142000.184431,0.916525,40.259734,22.997361,8.340892,0.050161,0.047738,236.971022,32.000000,242.613483,227.875222,229.322979,221.233448,32.000000,211.443955,68.415704,57.411013,99.170402,99.442053,34.367284,34.100606,34.117978,17.581759,33.446953,59.540507,31.477358
16.743751,30.344220,139.050777,208.121586,33.199034,31.592456,29.574863,14.160730,138.530270,0.554194,21.531269,16.387859,200.741155,140.040456,192.904296,139.194729,76.881580,138.787433,-0.000686,-1.925057,32.000000,-235.848122,139.400008,-0.350322,19.533932,0.601469,141973.592413,0.915403,40.115712,23.026877,8.310688,0.071971,0.019313,237.129581,32.000000,242.398642,228.438545,230.176166,220.327280,32.000000,212.091972,68.397246,57.416742,99.155859,99.442053,34.373914,34.100606,34.118247,17.581759,33.515871,59.547382,31.662390
16.772479,30.319337,138.930260,208.129198,33.244586,31.595007,29.708341,14.146316,138.564725,0.554433,21.596491,16.446055,200.789171,140.114294,192.900516,139.170700,76.939932,138.826237,-0.000685,-1.925048,32.000000,-235.859093,139.581549,-0.350419,19.576156,0.600008,141955.528463,0.915156,40.070339,22.989996,8.299292,0.039230,0.000000,236.833964,32.000000,242.781631,228.609670,228.076543,220.335863,32.000000,212.505625,68.422869,57.425856,99.156983,99.442053,34.378543,34.100606,34.090564,17.581759,33.432931,59.538540,31.659896
16.762880,30.286524,139.048770,208.127507,33.265563,31.598832,29.671463,14.152453,138.635255,0.554420,21.589525,16.432699,200.683559,140.182745,192.902440,139.246917,76.946927,138.841351,-0.000685,-1.925051,32.000000,-235.857054,139.518179,-0.350427,19.668682,0.598860,141985.479759,0.918196,40.073082,23.087885,8.304637,0.052858,0.006222,236.407714,32.000000,243.272944,228.627920,226.180964,220.399445,32.000000,212.761687,68.424646,57.434396,99.138126,99.442053,34.381822,34.100606,34.093657,17.581759,33.436181,59.542474,31.665912
16.778812,30.286524,138.973034,208.127507,33.280258,31.602677,29.642224,14.152453,138.626757,0.554663,21.506505,16.389003,200.768260,140.088294,192.941091,139.208617,76.979155,138.739489,-0.000683,-1.925061,32.000000,-235.856890,139.455200,-0.350697,19.720662,0.596744,141944.871605,0.912471,39.978858,23.048016,8.283227,0.045390,0.001844,236.150742,32.000000,243.441719,227.828271,224.982656,221.050000,32.000000,211.929599,68.433360,57.427219,99.104151,99.442053,34.391820,34.100606,34.085642,17.581759,33.325218,59.551021,31.588216
16.753655,30.260274,139.055846,208.126379,33.279568,31.609045,29.693087,14.159160,138.707174,0.554705,21.366664,16.490249,200.850435,140.127790,192.932702,139.235044,76.962636,138.761867,-0.000682,-1.925067,32.000000,-235.848052,139.571387,-0.351000,19.672275,0.594409,141949.863261,0.914188,39.969203,23.048219,8.295041,0.020055,0.020970,236.416205,32.000000,243.388830,227.834472,226.673826,221.299878,32.000000,211.721823,68.413822,57.433959,99.070388,99.442053,34.436158,34.100606,34.085208,17.581759,33.236853,59.546536,31.694598
16.745629,30.226641,138.944420,208.124969,33.292212,31.612835,29.668883,14.158018,138.513667,0.554701,21.324681,16.415036,200.931316,140.046227,192.971527,139.214345,76.912679,138.796965,-0.000679,-1.925069,32.000000,-235.850669,139.503187,-0.351282,19.561706,0.592435,141943.041873,0.914301,39.930770,22.967470,8.282650,0.026620,0.031942,236.927259,32.000000,242.733380,227.764931,228.665120,221.355850,32.000000,211.428592,68.423983,57.406344,99.100719,99.442053,34.382423,34.100606,34.098777,17.581759,33.122663,59.543389,31.526440
16.744875,30.200118,139.072844,208.130608,33.291299,31.612781,29.646786,14.153166,138.660975,0.554673,21.405131,16.450631,200.932712,140.102221,192.971475,139.187980,76.947960,138.783625,-0.000679,-1.925041,32.000000,-235.855521,139.581056,-0.351305,19.448357,0.594655,141980.950547,0.914283,39.965219,22.994651,8.300031,0.000000,0.000000,237.221289,32.000000,242.484960,228.270623,230.063208,220.704519,32.000000,211.844239,68.439306,57.412182,99.121078,99.442053,34.410340,34.100606,34.117564,17.581759,33.124969,59.545031,31.682713
16.758728,30.200118,139.002283,208.130608,33.275302,31.610235,29.662919,14.155021,138.664137,0.554688,21.403094,16.489522,200.920067,140.011257,192.971135,139.202548,76.919289,138.750709,-0.000677,-1.925039,32.000000,-235.853010,139.568227,-0.351287,19.407995,0.597965,142015.810501,0.915521,39.950967,23.061328,8.297355,0.009180,0.018230,237.172270,32.000000,242.604610,228.561360,229.160337,220.462685,32.000000,212.442669,68.423121,57.410103,99.113183,99.442053,34.408163,34.100606,34.083044,17.581759,33.034955,59.538275,31.493205
