OSU 80 Ton Compressor Load Stand
16.741675,30.193555,139.009236,208.119330,33.254465,31.608932,29.679129,14.153737,138.670208,0.554698,21.493693,16.426511,200.959902,140.127098,192.960941,139.246897,76.923018,138.780931,-0.000677,-1.925019,32.000000,-235.853311,139.508206,-0.351227,19.532175,0.601700,141987.096805,0.916188,39.926265,23.019691,8.305398,0.008696,0.032812,236.390470,32.000000,243.152463,228.692250,226.906806,220.331466,32.000000,212.716548,68.410671,57.416444,99.099967,99.442053,34.398700,34.100606,34.094432,17.581759,33.014172,59.541009,31.581613
16.728813,30.230743,139.179958,208.113409,33.223402,31.605101,29.653653,14.156020,138.570343,0.554639,21.411309,16.411251,200.908240,140.144552,192.977090,139.257329,76.939396,138.694901,-0.000677,-1.925012,32.000000,-235.856273,139.733527,-0.351214,19.574819,0.602468,141985.383272,0.914833,39.892818,23.032682,8.294322,0.013821,0.027838,236.195833,32.000000,243.334466,228.348373,225.471757,220.723348,32.000000,212.340346,68.399975,57.402237,99.123159,99.442053,34.474006,34.100606,34.098091,17.581759,33.145327,59.538855,31.643975
16.729297,30.222266,139.106567,208.108898,33.200326,31.601255,29.696772,14.154308,138.553431,0.554638,21.322018,16.359346,200.894496,140.126853,192.995702,139.262462,76.901933,138.962046,-0.000677,-1.925008,32.000000,-235.854871,139.544671,-0.351501,19.620872,0.598964,141982.098067,0.915246,39.927430,23.043350,8.303185,0.009444,0.025636,236.045130,32.000000,243.541620,227.802850,225.704666,221.061428,32.000000,211.757178,68.424515,57.393824,99.105890,99.442053,34.446838,34.100606,34.072043,17.581759,33.147675,59.538678,31.626733
16.789931,30.222266,139.009080,208.108898,33.224261,31.597386,29.687160,14.156163,138.729020,0.554623,21.218800,16.498298,200.998833,140.231315,193.048317,139.348088,76.957073,138.703205,-0.000677,-1.926170,32.000000,-235.852360,139.587153,-0.351771,19.607575,0.598264,141974.671935,0.916729,39.995696,22.985980,8.319775,0.006233,0.029665,236.534361,32.000000,242.963074,227.849647,228.153418,221.354968,32.000000,211.603088,68.409657,57.432266,99.108698,99.442053,34.414959,34.100606,34.056013,17.581759,33.120518,59.543458,31.580806
16.709946,30.194649,139.066582,208.104105,33.227784,31.593619,29.552538,14.159445,138.591582,0.554910,21.231181,16.349052,200.925080,140.108011,193.041109,139.388855,76.880299,138.929311,-0.000676,-1.926153,32.000000,-235.849734,139.480956,-0.352147,19.632411,0.596608,141975.231692,0.915241,39.986050,23.150669,8.315147,0.017526,0.021270,236.808015,32.000000,242.804430,227.869755,229.427372,221.355983,32.000000,211.693766,68.437608,57.388977,99.155011,99.442053,34.452585,34.100606,34.099039,17.581759,33.026747,59.546487,31.675743
16.721747,30.167579,139.035051,208.111154,33.221084,31.587251,29.709291,14.154593,138.722874,0.554917,21.271000,16.565602,200.912854,140.156827,193.016388,139.272363,76.863191,138.706696,-0.000676,-1.926133,32.000000,-235.859175,139.560620,-0.352507,19.597399,0.595513,141902.821985,0.912002,39.839706,22.972262,8.279312,0.008176,0.012285,236.981224,32.000000,242.468205,228.448466,230.131005,220.430165,32.000000,212.110994,68.389892,57.358319,99.144349,99.442053,34.427983,34.100606,34.088865,17.581759,32.934688,59.544461,31.467673
16.765225,30.158009,138.945044,208.107488,33.235349,31.587220,29.640319,14.156306,138.656269,0.555051,21.374308,16.444024,200.942765,140.187250,192.923975,139.416519,76.947227,138.686371,-0.000674,-1.926145,32.000000,-235.855824,139.611607,-0.352604,19.559581,0.596382,141950.056213,0.920530,40.005225,23.156724,8.322384,0.067290,0.024603,236.553348,32.000000,242.969608,228.697363,227.902948,220.310989,32.000000,212.431127,68.395561,57.430200,99.191378,99.442053,34.435826,34.100606,34.072563,17.581759,32.936393,59.545543,31.682493
16.765094,30.158009,139.059107,208.107488,33.224621,31.587228,29.585375,14.158732,138.508496,0.555123,21.450699,16.313089,200.942197,140.174179,192.909906,139.257107,76.893497,138.946064,-0.000674,-1.926140,32.000000,-235.847497,139.567695,-0.352789,19.531572,0.596980,141915.026526,0.914762,39.949615,23.067806,8.314624,0.044833,0.000000,236.181593,32.000000,243.243745,228.713235,226.449536,220.330532,32.000000,212.713816,68.398234,57.411425,99.185532,99.442053,34.437522,34.100606,34.060513,17.581759,32.904787,59.540743,31.580072
16.709099,30.152540,139.045400,208.102977,33.212778,31.587204,29.666679,14.158304,138.609236,0.555181,21.382886,16.300641,200.906612,140.181092,192.956117,139.216586,76.949983,138.845243,-0.000673,-1.926082,32.000000,-235.850220,139.585052,-0.352981,19.500599,0.597051,141848.538642,0.914407,39.835029,22.974084,8.287693,0.046676,0.000834,236.040834,32.000000,243.482814,228.005348,225.174337,220.973766,32.000000,211.864237,68.401015,57.388968,99.189251,99.442053,34.447598,34.100606,34.079222,17.581759,32.887378,59.545208,31.681832
16.651950,30.151446,139.068128,208.111435,33.195736,31.587141,29.645641,14.153737,138.564300,0.555210,21.346678,16.452664,200.982398,140.147815,192.981422,139.335394,76.988190,138.700126,-0.000670,-1.926104,32.000000,-235.856425,139.666470,-0.353125,19.495406,0.598155,141878.547690,0.916113,39.835346,23.151499,8.294562,0.038147,0.002878,236.302106,32.000000,243.523428,227.804936,226.992228,221.330993,32.000000,211.925305,68.394936,57.412295,99.177558,99.442053,34.448917,34.100606,34.111918,17.581759,32.885131,59.545867,31.552632
16.693125,30.157462,139.045440,208.119612,33.204678,31.585541,29.632252,14.158589,138.629134,0.555213,21.360822,16.420642,200.895857,140.179746,192.956586,139.176942,76.883458,138.771907,-0.000669,-1.926110,32.000000,-235.848623,139.548137,-0.353269,19.492731,0.600202,141867.921371,0.916761,39.965165,23.047015,8.321538,0.027984,0.008278,236.723294,32.000000,242.780675,227.731461,228.764211,221.384789,32.000000,211.683725,68.398640,57.398778,99.213858,99.442053,34.440334,34.100606,34.098850,17.581759,32.886672,59.540684,31.667086
16.719381,30.157462,138.925080,208.119612,33.195740,31.581765,29.689046,14.153309,138.598194,0.555513,21.437237,16.325210,200.908912,140.110031,192.929254,139.338715,76.921102,138.745079,-0.000668,-1.926099,32.000000,-235.853575,139.573041,-0.353403,19.522130,0.601570,141869.257755,0.920667,40.102522,22.939677,8.351462,0.012018,0.020440,237.017283,32.000000,242.581732,228.226057,230.335340,220.803772,32.000000,212.091241,68.401578,57.385326,99.235714,99.442053,34.398932,34.100606,34.070173,17.581759,32.909151,59.537832,31.709125
16.657343,30.160743,138.974058,208.116511,33.176541,31.581782,29.787356,14.152738,138.562157,0.555500,21.509658,16.400335,200.895618,140.072920,192.871355,139.107204,76.887081,138.737326,-0.000669,-1.926072,32.000000,-235.852507,139.446185,-0.353557,19.512873,0.600742,141904.298281,0.918697,40.008749,23.078611,8.329503,0.005415,0.012451,237.068991,32.000000,242.632803,228.656329,229.205094,220.466845,32.000000,212.249021,68.384647,57.366484,99.233838,99.442053,34.429198,34.100606,34.089428,17.581759,32.922163,59.543576,31.528935
16.661985,30.181798,138.953749,208.117920,33.144489,31.579162,29.772223,14.157019,138.474423,0.555498,21.588233,16.446362,200.863933,140.133806,192.862406,139.200634,76.875340,138.703572,-0.000669,-1.926066,32.000000,-235.851176,139.514262,-0.353662,19.540436,0.598977,141856.451742,0.915339,39.945218,23.028185,8.309224,0.011752,0.033574,236.306233,32.000000,243.238081,228.895863,226.907569,220.173475,32.000000,212.622013,68.398144,57.385638,99.250474,99.442053,34.407563,34.100606,34.105102,17.581759,32.996940,59.539701,31.533337
16.695142,30.231563,138.978844,208.113691,33.149827,31.576630,29.627601,14.162442,138.645899,0.555746,21.539457,16.336454,200.799409,140.038253,192.928705,139.335625,76.900840,138.780331,-0.000668,-1.926059,32.000000,-235.845754,139.530616,-0.353734,19.619665,0.600633,141900.968043,0.915844,40.098734,23.058513,8.343111,0.016836,0.037736,236.148522,32.000000,243.533143,228.523712,225.389891,220.584215,32.000000,212.258269,68.405941,57.401542,99.264502,99.442053,34.463951,34.100606,34.123195,17.581759,32.998790,59.548385,31.429008
16.708577,30.231563,138.921774,208.113691,33.185449,31.576616,29.630872,14.158732,138.645947,0.555442,21.487779,16.363770,200.823019,140.120347,192.925138,139.227119,76.947468,138.781191,-0.000668,-1.926038,32.000000,-235.852414,139.568185,-0.353580,19.603825,0.599627,141901.429296,0.916014,40.108533,23.054169,8.339568,0.000000,0.006678,236.048171,32.000000,243.654288,227.897891,225.976297,221.102235,32.000000,212.030645,68.404786,57.395316,99.278668,99.442053,34.397249,34.100606,34.078044,17.581759,33.173858,59.543389,31.634804
16.719430,30.236758,138.984659,208.109744,33.191085,31.574053,29.669273,14.159160,138.572175,0.555428,21.362306,16.338370,200.935120,140.010502,192.988492,139.252809,76.923541,138.868953,-0.000666,-1.926053,32.000000,-235.849364,139.610382,-0.353332,19.571278,0.596609,141881.532979,0.918625,40.077967,23.065243,8.324508,0.015372,0.027390,236.624077,32.000000,242.959010,227.734826,228.112177,221.410930,32.000000,211.739492,68.408814,57.384233,99.258953,99.442053,34.433647,34.100606,34.079404,17.581759,33.194280,59.540232,31.523652
16.690978,30.223633,138.967017,208.105515,33.222358,31.574076,29.629707,14.155164,138.528464,0.555405,21.394372,16.421116,200.932954,140.125589,192.964788,139.187370,76.918042,138.833615,-0.000665,-1.926047,32.000000,-235.850245,139.576691,-0.353341,19.589138,0.596702,141851.064237,0.917758,40.045453,23.019024,8.314399,0.002712,0.030346,236.916038,32.000000,242.847337,227.854485,229.658288,221.353787,32.000000,211.678642,68.421707,57.354329,99.270039,99.442053,34.416653,34.100606,34.082492,17.581759,33.151094,59.538855,31.470021
16.704832,30.226915,138.936905,208.104387,33.227191,31.574073,29.703767,14.157019,138.525906,0.555401,21.422291,16.469428,200.793415,140.130380,192.986498,139.186944,76.880642,138.671577,-0.000663,-1.926040,32.000000,-235.849045,139.637283,-0.353286,19.583762,0.597565,141850.340090,0.915891,40.024397,23.084748,8.312763,0.035213,0.009420,237.128781,32.000000,242.591716,228.534530,229.802479,220.422146,32.000000,212.129803,68.381182,57.371398,99.258050,99.442053,34.419776,34.100606,34.056927,17.581759,33.153369,59.543369,31.502669
16.730109,30.226915,138.969513,208.104387,33.254675,31.574043,29.765829,14.159873,138.563572,0.555445,21.547811,16.236423,200.818160,139.945639,192.902733,139.205933,76.881988,138.791801,-0.000662,-1.926050,32.000000,-235.849634,139.443531,-0.353294,19.557352,0.597538,141859.844625,0.918706,40.080119,23.073419,8.325876,0.011562,0.029691,236.537708,32.000000,243.123509,228.813150,227.941011,220.216527,32.000000,212.440669,68.378834,57.385449,99.214832,99.442053,34.415942,34.100606,34.060328,17.581759,33.167065,59.542209,31.599074
16.656603,30.242774,139.039848,208.102131,33.243437,31.575288,29.686567,14.158161,138.632955,0.555358,21.550401,16.311381,200.816495,140.101996,192.886829,139.209762,76.943692,138.933414,-0.000662,-1.926013,32.000000,-235.847084,139.430234,-0.353319,19.489269,0.597365,141875.014071,0.915635,40.049866,23.033619,8.317169,0.046159,0.037423,236.261315,32.000000,243.383804,228.915405,226.287733,220.175007,32.000000,212.642903,68.406024,57.406680,99.194350,99.442053,34.427139,34.100606,34.077277,17.581759,33.224522,59.546457,31.467453
16.725300,30.238126,138.986629,208.106924,33.259074,31.579073,29.696792,14.154736,138.553859,0.555279,21.487684,16.528871,200.719842,139.926962,192.938267,139.392458,76.951493,138.648235,-0.000663,-1.925988,32.000000,-235.853787,139.623253,-0.353079,19.553339,0.597731,141864.542100,0.912296,39.988736,23.089558,8.306551,0.072204,0.006409,236.051607,32.000000,243.618857,227.963144,225.197256,220.879369,32.000000,211.736462,68.379007,57.387309,99.149398,99.442053,34.428712,34.100606,34.053347,17.581759,33.210844,59.546310,31.653879
17.047463,30.233477,139.197814,208.112281,33.300978,31.584163,29.747504,14.154451,138.754438,0.555319,21.252183,16.950274,200.807243,140.057178,192.962497,139.414827,76.924420,138.867998,-0.000663,-1.926000,32.000000,-235.855712,139.664083,-0.353091,19.729841,0.601510,141872.768485,0.918981,40.182562,23.095284,8.347431,0.054767,0.000000,236.293685,32.000000,243.457297,227.849357,227.420621,221.252607,32.000000,211.718626,68.405377,57.406025,99.114174,99.442053,34.471324,34.100606,33.970674,17.581759,33.213267,59.539553,31.773101
17.448801,30.233477,139.148959,208.112281,33.485374,31.596861,29.605838,14.155021,139.023536,0.555238,20.250787,17.204735,200.895437,140.415322,193.014522,139.481893,76.926456,139.128938,-0.000661,-1.926013,32.000000,-235.851207,139.768260,-0.353158,19.930916,0.598096,141855.180078,0.914858,40.011573,22.951641,8.309963,0.066264,0.000000,236.781394,32.000000,242.886731,227.676845,228.910723,221.429096,32.000000,211.487046,68.414372,57.418930,99.141036,99.442053,34.491821,34.100606,33.631000,17.581759,33.199510,59.548513,31.987334
17.289185,30.098400,139.584778,208.126661,34.072679,31.623570,29.684848,14.153024,139.206059,0.555240,19.001312,16.902227,200.973438,140.629630,193.071964,139.726970,76.917472,139.380290,-0.000662,-1.925410,32.000000,-235.858778,140.109874,-0.353056,19.981322,0.586893,141763.584552,0.895561,39.233958,23.083414,8.165309,0.090915,0.009457,236.848855,32.000000,242.704947,228.253513,230.156969,220.655986,32.000000,211.989305,68.427465,57.424194,99.149127,99.442053,34.645132,34.100606,33.654915,17.581759,32.732182,59.546487,31.948083
17.202425,29.537344,139.575204,208.133991,34.675284,31.655357,29.724143,14.154023,139.276356,0.555229,18.602127,16.905825,200.947739,140.684950,193.055187,139.868782,76.947061,139.401041,-0.000663,-1.923647,32.000000,-235.853845,140.194247,-0.352954,19.961758,0.573405,141663.230405,0.878752,38.286974,23.205534,7.974700,0.049627,0.011372,236.726652,32.000000,242.855554,228.710260,228.969645,220.363842,32.000000,212.428436,68.402937,57.429670,99.145077,99.442053,34.660311,34.100606,33.730433,17.581759,30.784120,59.542297,31.949183
17.133701,29.143925,139.849234,208.093955,35.260209,31.683234,29.678156,14.153880,139.504208,0.555265,18.436036,16.810494,200.919723,140.876481,193.042276,140.078882,76.931339,139.577525,-0.000661,-1.921891,32.000000,-235.853660,140.377006,-0.352599,19.918931,0.576194,141800.738871,0.885274,38.526447,23.333947,8.073532,0.016694,0.020178,235.890017,32.000000,243.265015,228.814630,226.848501,220.309499,32.000000,212.564368,68.419400,57.446350,99.118513,99.442053,34.721456,34.100606,33.726197,17.581759,30.779413,59.547873,31.828274
17.069896,29.143925,139.851241,208.093955,35.789652,31.703618,29.701525,14.154165,139.434869,0.555284,18.297741,16.750840,200.780776,140.953436,193.125122,140.049831,76.952933,139.549080,-0.000659,-1.920129,32.000000,-235.851572,140.419223,-0.352688,19.881034,0.578203,141752.870949,0.888460,38.170123,23.314211,8.113694,0.020328,0.021094,235.829405,32.000000,243.557291,228.512460,225.449844,220.575378,32.000000,212.088780,68.421127,57.454840,99.153210,99.442053,34.782735,34.100606,33.769692,17.581759,29.405331,59.543861,31.800467
16.950784,28.965131,139.981822,208.036438,36.288395,31.721382,29.671834,14.156020,139.511906,0.555246,18.194045,16.739700,200.771994,141.056103,193.152379,140.224933,76.949517,139.697036,-0.000660,-1.918352,32.000000,-235.851520,140.517342,-0.352680,19.747255,0.581307,141767.790939,0.893505,37.939453,23.413682,8.162232,0.015581,0.023920,235.766759,32.000000,243.758819,227.859142,226.235725,221.130847,32.000000,211.690177,68.411042,57.454731,99.107751,99.442053,34.789342,34.100606,33.782789,17.581759,28.774900,59.547588,31.842067
16.925962,28.834457,139.921031,207.987379,36.746526,31.736289,29.706019,14.154736,139.511765,0.555087,18.131709,16.620811,200.805990,141.027088,193.190638,140.185185,76.901111,139.704240,-0.000660,-1.916581,32.000000,-235.850345,140.524052,-0.352678,19.719193,0.584034,141872.437821,0.896839,38.091013,23.378595,8.192858,0.011827,0.039383,236.344382,32.000000,243.050324,227.665294,228.381388,221.269541,32.000000,211.549576,68.413084,57.448375,99.085829,99.442053,34.827589,34.100606,33.829829,17.581759,28.310417,59.543497,31.565252
16.914472,28.783336,139.948400,207.944242,37.095639,31.747742,29.800404,14.156163,139.560589,0.555093,18.328478,16.572695,200.782446,140.967832,193.182236,140.119628,76.914395,139.791858,-0.000661,-1.914799,32.000000,-235.854655,140.403437,-0.352797,19.728398,0.590690,141935.363737,0.904406,38.196356,23.452173,8.258133,0.010250,0.048088,236.680525,32.000000,242.883493,227.891798,229.665175,221.144126,32.000000,211.656946,68.410574,57.445410,99.109214,99.442053,34.844170,34.100606,33.822566,17.581759,28.298558,59.546320,31.833703
16.931552,28.783336,140.004063,207.944242,37.391421,31.759165,29.629841,14.158589,139.667452,0.555082,18.364579,16.670309,200.730696,141.046274,193.116976,140.196209,76.898192,139.663854,-0.000661,-1.912955,32.000000,-235.849934,140.421036,-0.352655,19.718852,0.591986,141989.788588,0.904888,38.125092,23.503994,8.266652,0.065918,0.005638,236.968607,32.000000,242.604706,228.386831,229.895051,220.447479,32.000000,212.121981,68.400618,57.466493,99.104650,99.442053,34.881172,34.100606,33.806384,17.581759,28.108763,59.544235,31.830621
16.925744,28.764747,139.985878,207.912101,37.687350,31.770663,29.708934,14.152453,139.571752,0.555100,18.397029,16.692924,200.759470,140.946830,193.159821,140.331538,76.929577,139.735257,-0.000663,-1.911071,32.000000,-235.855415,140.543306,-0.352983,19.726064,0.592136,142019.648123,0.902875,38.101494,23.532230,8.273885,0.079134,0.035192,236.297384,32.000000,243.105996,228.630381,227.788526,220.211491,32.000000,212.156393,68.419941,57.495759,99.117598,99.442053,34.874784,34.100606,33.787804,17.581759,28.031743,59.546546,31.733630
16.947355,28.704879,140.002467,207.881934,38.072145,31.782100,29.806772,14.154165,139.680516,0.555075,18.083347,16.620565,200.770298,141.145762,193.112378,140.349060,76.933349,139.783820,-0.000665,-1.909220,32.000000,-235.853211,140.490850,-0.352945,19.796350,0.592415,142072.298463,0.907450,38.060585,23.487768,8.268826,0.056424,0.000000,235.956024,32.000000,243.463201,228.818009,226.292828,220.169805,32.000000,212.224462,68.413668,57.482243,99.132510,99.442053,34.899210,34.100606,33.783069,17.581759,27.811197,59.553558,31.777283
16.958742,28.539766,140.003257,207.863326,38.637145,31.794833,29.715648,14.151882,139.698826,0.555225,17.695809,16.659541,200.693779,141.080186,193.136316,140.242144,76.917515,139.799004,-0.000664,-1.909156,32.000000,-235.855986,140.540125,-0.353016,19.772143,0.590095,142120.677501,0.901677,37.944306,23.509469,8.261022,0.076981,0.000000,235.674429,32.000000,243.789825,227.880300,225.235450,220.836587,32.000000,211.570333,68.407281,57.493041,99.106238,99.442053,34.946814,34.100606,33.742336,17.581759,27.798020,59.547706,31.877063
16.998506,28.539766,140.186471,207.863326,39.225305,31.810088,29.655979,14.163584,139.817742,0.555283,17.598484,16.630958,200.717312,141.206403,193.165126,140.467348,76.969542,139.908976,-0.000664,-1.909142,32.000000,-235.843628,140.661306,-0.352791,19.747465,0.590095,142120.677501,0.901677,37.944306,23.509469,8.261022,0.044254,0.006448,236.053668,32.000000,243.540828,227.726002,227.315975,221.126427,32.000000,211.356831,68.426820,57.485038,99.111228,99.442053,34.985882,34.100606,33.741188,17.581759,27.210135,59.544402,31.833189
16.863579,28.373291,140.067947,207.839643,39.755779,31.824065,29.725809,14.160016,139.753213,0.555355,17.709833,16.463329,200.653903,141.183912,193.154134,140.353607,76.906435,139.891043,-0.000663,-1.908841,32.000000,-235.848835,140.618091,-0.352660,19.755831,0.590595,142120.135358,0.903827,37.751957,23.532496,8.255521,0.025637,0.009637,236.438476,32.000000,242.865816,227.704126,228.976138,221.392158,32.000000,211.332853,68.440896,57.480767,99.128335,99.442053,35.001246,34.100606,33.772789,17.581759,26.616392,59.547274,31.729081
16.903041,28.346229,140.127807,207.819626,40.244785,31.835550,29.681450,14.151026,139.706632,0.555151,17.832052,16.590786,200.777168,141.150779,193.126958,140.358470,76.870853,139.901152,-0.000663,-1.907357,32.000000,-235.855859,140.650053,-0.352290,19.772537,0.591214,142144.473523,0.903883,37.656964,23.532554,8.246988,0.001756,0.020752,236.691474,32.000000,242.630550,228.198026,230.198998,220.574163,32.000000,211.711088,68.442343,57.470439,99.118517,99.442053,34.995254,34.100606,33.767293,17.581759,26.505830,59.540271,31.845808
16.791108,28.405000,140.053279,207.810886,40.689147,31.849462,29.640872,14.155307,139.654200,0.555165,18.009466,16.458782,200.754249,141.126676,193.070315,140.405940,76.872434,139.778269,-0.000662,-1.906166,32.000000,-235.854036,140.578629,-0.351959,19.732857,0.593416,142233.359939,0.909286,37.813541,23.587170,8.305944,0.009646,0.025171,236.693877,32.000000,242.722791,228.549785,228.935713,220.279117,32.000000,211.947026,68.454685,57.494738,99.146540,99.442053,35.007258,34.100606,33.833349,17.581759,26.489003,59.548493,31.603696
16.796588,28.405000,140.033359,207.810886,41.085643,31.858347,29.699338,14.151739,139.628568,0.555289,18.280614,16.392513,200.686117,141.186565,193.071703,140.412314,76.905119,139.798045,-0.000662,-1.904982,32.000000,-235.856784,140.444534,-0.351539,19.722471,0.592429,142277.992376,0.908712,37.691786,23.627539,8.290095,0.000000,0.014992,235.924545,32.000000,243.200230,228.765327,226.679816,220.033428,32.000000,212.255619,68.439639,57.486654,99.149119,99.442053,34.980779,34.100606,33.819955,17.581759,26.676741,59.542641,31.701275
16.742254,28.518444,140.011453,207.795662,41.424785,31.862153,29.684709,14.156020,139.643963,0.555694,18.423608,16.457709,200.592880,141.236032,193.116738,140.192337,76.944734,139.738009,-0.000661,-1.904954,32.000000,-235.852667,140.452894,-0.351292,19.638836,0.596048,142406.057719,0.916769,38.019605,23.567752,8.340920,0.000000,0.013997,235.678345,32.000000,243.440058,228.377857,225.347147,220.554820,32.000000,211.695542,68.448153,57.490647,99.180923,99.442053,35.003297,34.100606,33.824737,17.581759,27.054991,59.544677,31.655567
16.756850,28.646925,140.004469,207.797353,41.777464,31.865935,29.627243,14.155307,139.521816,0.556113,18.476816,16.160709,200.569726,141.220474,193.145203,140.139307,76.908026,139.807489,-0.000661,-1.904972,32.000000,-235.851250,140.544039,-0.351454,19.592390,0.596373,142425.907893,0.914910,38.006400,23.544438,8.337012,0.000000,0.026324,235.730627,32.000000,243.536242,227.723832,226.094562,220.939623,32.000000,211.564815,68.467713,57.504148,99.180038,99.442053,34.991448,34.100606,33.835163,17.581759,27.486249,59.540232,31.629595
16.698651,28.752172,139.981238,207.816525,42.176052,31.871080,29.662407,14.158018,139.583201,0.556437,18.529634,16.507788,200.544292,141.084691,193.105362,140.190097,76.874244,139.971156,-0.000663,-1.904956,32.000000,-235.850669,140.450813,-0.351449,19.555333,0.600203,142485.526245,0.918792,38.250922,23.476376,8.362760,0.000000,0.003614,236.272986,32.000000,242.859317,227.459112,228.254530,221.090697,32.000000,211.169408,68.436433,57.486354,99.175186,99.442053,34.994142,34.100606,33.868848,17.581759,27.833512,59.543438,31.663270
16.743035,28.752172,140.089281,207.816525,42.358636,31.871396,29.660633,14.159588,139.581666,0.556406,18.700930,16.414657,200.579837,141.091318,193.134964,140.191341,76.908056,139.825809,-0.000662,-1.904977,32.000000,-235.849919,140.482404,-0.351400,19.541485,0.601571,142564.594785,0.920127,38.344157,23.546005,8.355059,0.014422,0.033084,236.611917,32.000000,242.666603,227.781508,229.754928,220.985537,32.000000,211.542960,68.456873,57.483056,99.193307,99.442053,35.045758,34.100606,33.836592,17.581759,27.825048,59.548355,31.683153
16.700213,28.845939,139.922851,207.834287,42.680596,31.879005,29.695337,14.155450,139.584228,0.556881,18.779820,16.334985,200.697012,141.007573,193.087056,140.258913,76.901322,139.685528,-0.000663,-1.904975,32.000000,-235.853893,140.400765,-0.351150,19.536476,0.604094,142669.630926,0.922730,38.590079,23.657288,8.382787,0.026077,0.034024,236.764865,32.000000,242.466925,228.268993,229.902356,220.206397,32.000000,211.722463,68.456722,57.501857,99.197573,99.442053,34.997694,34.100606,33.856730,17.581759,28.134495,59.548277,31.674789
16.663188,28.899247,139.920559,207.861634,42.911139,31.885313,29.691195,14.154879,139.470395,0.556983,19.017517,16.321419,200.666507,140.958065,193.012923,140.253127,76.878839,139.671897,-0.000664,-1.904967,32.000000,-235.853645,140.561395,-0.351203,19.604166,0.603855,142633.928404,0.920260,38.482761,23.554654,8.367018,0.024783,0.028606,236.186644,32.000000,242.932605,228.628113,227.363160,219.924392,32.000000,212.072720,68.440402,57.504696,99.217378,99.442053,35.022401,34.100606,33.863713,17.581759,28.308122,59.540084,31.694011
16.709913,28.938614,139.733639,207.881652,43.112702,31.889163,29.687954,14.154593,139.505249,0.557103,19.146012,16.364504,200.696712,140.974907,193.011256,140.179338,76.904078,139.636189,-0.000664,-1.904970,32.000000,-235.853602,140.396483,-0.351287,19.626982,0.604768,142717.686007,0.923032,38.677649,23.495386,8.378066,0.058186,0.008423,235.916630,32.000000,243.186236,228.709462,225.994906,220.065800,32.000000,211.925433,68.435176,57.524252,99.181003,99.442053,34.947654,34.100606,33.846908,17.581759,28.433679,59.542297,31.700394
16.651894,29.032383,139.846527,207.892084,43.306477,31.892943,29.656826,14.158304,139.547367,0.557247,19.196234,16.302427,200.658697,140.891671,193.027669,140.053970,76.929612,139.630105,-0.000664,-1.904936,32.000000,-235.851695,140.245192,-0.351210,19.665639,0.603667,142799.011075,0.924596,38.823065,23.510935,8.396986,0.071524,0.027349,235.810898,32.000000,243.323828,227.819563,225.165007,220.683330,32.000000,211.229669,68.440580,57.520461,99.140101,99.442053,35.016526,34.100606,33.869943,17.581759,28.422879,59.544707,31.656961
16.595325,29.032383,139.770043,207.892084,43.448903,31.896726,29.625378,14.156448,139.419175,0.557421,19.265131,16.413304,200.640482,140.855886,193.052721,140.049344,76.982217,139.646859,-0.000666,-1.904935,32.000000,-235.853714,140.243990,-0.351130,19.642036,0.601744,142797.983129,0.922214,38.749271,23.468765,8.362320,0.051466,0.000000,236.117880,32.000000,243.061956,227.666108,227.377074,221.030982,32.000000,211.044953,68.452091,57.535914,99.136828,99.442053,34.977735,34.100606,33.912058,17.581759,28.738465,59.544284,31.554100
16.559483,29.095535,139.720198,207.894057,43.575851,31.899209,29.708407,14.154308,139.355908,0.557787,19.416850,16.236380,200.655289,140.758316,193.038824,140.007111,76.926106,139.586931,-0.000667,-1.904922,32.000000,-235.853068,140.256044,-0.351322,19.537132,0.602187,142859.791632,0.926826,38.983594,23.440346,8.398236,0.026994,0.014056,236.586940,32.000000,242.670858,227.589497,228.986014,221.051765,32.000000,211.335346,68.455789,57.519023,99.129460,99.442053,34.994054,34.100606,33.915837,17.581759,28.948219,59.545710,31.399295
16.602942,29.154861,139.640689,207.897159,43.686874,31.899221,29.620390,14.159017,139.299329,0.557872,19.608848,16.262532,200.717165,140.738393,193.005601,139.937828,76.885783,139.432644,-0.000667,-1.904904,32.000000,-235.850162,140.192390,-0.351277,19.487591,0.603975,142871.279280,0.931196,39.121006,23.395684,8.422254,0.027041,0.006988,236.730544,32.000000,242.443906,228.153420,230.189059,220.450616,32.000000,211.807492,68.460740,57.513931,99.143908,99.442053,34.943580,34.100606,33.914402,17.581759,29.145107,59.550568,31.528348
16.627345,29.224302,139.649071,207.904489,43.782768,31.899198,29.506075,14.154736,139.255005,0.558165,19.800273,16.403957,200.606153,140.659074,192.964888,139.847331,76.900512,139.346416,-0.000667,-1.904898,32.000000,-235.849198,140.100982,-0.350955,19.539282,0.607989,142950.843714,0.930883,39.271411,23.423377,8.437473,0.014219,0.020952,236.722396,32.000000,242.481722,228.540967,228.602470,220.189788,32.000000,211.914778,68.439696,57.508193,99.122560,99.442053,34.962476,34.100606,33.914842,17.581759,29.136508,59.544756,31.504357
16.623587,29.224302,139.502570,207.904489,43.861933,31.899227,29.709537,14.152453,139.222323,0.558396,19.959526,16.363501,200.609623,140.642762,192.931544,139.857434,76.931833,139.408613,-0.000668,-1.904897,32.000000,-235.857546,140.219436,-0.350758,19.506972,0.608552,142976.653556,0.931247,39.224959,23.390492,8.410599,0.008215,0.039423,236.114562,32.000000,242.931034,228.744569,226.330433,220.059154,32.000000,211.868903,68.457399,57.547609,99.073253,99.442053,34.907818,34.100606,33.902007,17.581759,29.369613,59.544746,31.674202
16.654981,29.281441,139.618916,207.921687,43.961031,31.899210,29.816298,14.157162,139.161657,0.558528,19.941531,16.371134,200.704960,140.539155,192.948441,139.783914,76.934195,139.422627,-0.000667,-1.905488,32.000000,-235.847428,140.071428,-0.350827,19.513371,0.606559,142984.331722,0.933584,39.235098,23.334822,8.398759,0.008892,0.032483,235.975716,32.000000,243.187826,228.326131,225.148897,220.491362,32.000000,211.577084,68.471668,57.536375,99.058302,99.442053,34.928228,34.100606,33.903668,17.581759,29.560412,59.543271,31.567012
16.682730,29.338308,139.509697,207.942269,44.034037,31.899178,29.718033,14.153309,139.207489,0.558568,19.966413,16.329595,200.750176,140.585545,192.938555,139.856823,76.946149,139.240188,-0.000667,-1.907247,32.000000,-235.856034,140.117176,-0.350985,19.577231,0.607330,142969.149786,0.927409,39.244226,23.333034,8.391845,0.003965,0.022864,235.995758,32.000000,243.266605,227.870895,226.251036,220.983306,32.000000,211.265951,68.480770,57.546861,98.988502,99.442053,34.924092,34.100606,33.867447,17.581759,29.750650,59.544284,31.681172
16.670902,29.374123,139.592651,207.968207,44.081411,31.897880,29.644843,14.152167,139.231680,0.558562,19.916307,16.363865,200.775654,140.536607,192.968602,139.780875,76.943316,139.298303,-0.000666,-1.909013,32.000000,-235.856684,140.061539,-0.350996,19.682896,0.606818,142976.399425,0.922406,39.225162,23.337325,8.383013,0.024067,0.002899,236.655696,32.000000,242.566159,227.605891,228.362324,221.234713,32.000000,211.295292,68.453076,57.592926,98.948418,99.442053,34.929922,34.100606,33.852316,17.581759,29.743917,59.545936,31.664077
16.697317,29.374123,139.511023,207.968207,43.981505,31.889020,29.753350,14.150455,139.186657,0.558672,19.944356,16.358904,200.743341,140.650551,193.011547,139.806054,76.889950,139.394209,-0.000669,-1.910748,32.000000,-235.856921,140.160169,-0.350955,19.671147,0.604118,142979.027031,0.923983,39.214768,23.238722,8.362522,0.007445,0.018781,236.960524,32.000000,242.393206,227.936621,229.622706,220.934157,32.000000,211.623143,68.470011,57.538908,98.922458,99.442053,34.937958,34.100606,33.854814,17.581759,29.861847,59.543625,31.595112
16.686395,29.360179,139.557433,207.992454,43.478581,31.867790,29.668019,14.158874,139.222534,0.558845,20.034597,16.387791,200.753097,140.680993,192.940038,139.793775,76.918310,139.366715,-0.000668,-1.912500,32.000000,-235.854894,140.083583,-0.351194,19.610906,0.601318,142993.051630,0.926984,39.279242,23.269165,8.373431,0.023588,0.008477,236.983661,32.000000,242.372868,228.300758,229.646297,220.447669,32.000000,211.908862,68.447126,57.564156,98.921221,99.442053,34.969020,34.100606,33.853501,17.581759,29.806993,59.538894,31.623872
16.679074,29.364827,139.496524,208.004296,42.907422,31.838845,29.682746,14.156734,139.180514,0.559010,20.120894,16.393934,200.772594,140.563685,192.945823,139.838246,76.871355,139.208517,-0.000669,-1.914250,32.000000,-235.848511,140.040163,-0.351435,19.538050,0.600801,142971.971228,0.921834,39.215261,23.368078,8.355296,0.021034,0.017751,236.379041,32.000000,242.729164,228.686655,227.237772,220.095873,32.000000,212.210240,68.451640,57.577995,98.926798,99.442053,34.943110,34.100606,33.864834,17.581759,29.816629,59.545838,31.681172
16.641775,29.356899,139.525719,207.999503,42.337944,31.809652,29.700865,14.153594,139.242260,0.559048,20.134530,16.369191,200.735711,140.623839,192.929817,139.800555,76.859121,139.254676,-0.000669,-1.916017,32.000000,-235.852143,139.976002,-0.351506,19.482214,0.602546,142860.620218,0.924466,39.227764,23.326663,8.363546,0.004616,0.019606,236.294147,32.000000,243.121939,228.732752,225.739442,220.260134,32.000000,212.171681,68.445870,57.584362,98.922893,99.442053,34.939946,34.100606,33.867557,17.581759,29.810167,59.541599,31.676550
16.619634,29.356899,139.467141,207.999503,41.823389,31.785499,29.718723,14.160302,139.102036,0.559328,20.154588,16.320019,200.758725,140.604772,192.941697,139.711431,76.865294,139.270361,-0.000671,-1.917784,32.000000,-235.849369,140.107689,-0.351334,19.472799,0.604269,142760.378629,0.923598,39.250143,23.298464,8.363565,0.014976,0.017203,236.013502,32.000000,243.184581,227.979865,225.176443,220.945286,32.000000,211.340252,68.445691,57.577864,98.881958,99.442053,34.942315,34.100606,33.899052,17.581759,29.776107,59.544294,31.379926
16.570695,29.385332,139.493639,208.004578,41.351760,31.763877,29.679793,14.151882,139.040500,0.559533,20.163150,16.285122,200.803883,140.437467,192.944156,139.709531,76.868848,139.275327,-0.000671,-1.919546,32.000000,-235.855002,139.950306,-0.351496,19.556801,0.606262,142648.625280,0.924312,39.332659,23.332633,8.384065,0.003015,0.000000,236.432738,32.000000,242.919812,227.775072,227.445731,221.171859,32.000000,211.435648,68.476761,57.613973,98.861343,99.442053,34.911233,34.100606,33.915484,17.581759,29.868436,59.550706,31.387556
16.586271,29.436185,139.392350,208.012754,40.944981,31.742595,29.684042,14.160016,139.065795,0.559511,20.198881,16.197743,200.871562,140.488830,192.931011,139.642369,76.831377,139.298480,-0.000672,-1.921311,32.000000,-235.848343,139.999556,-0.351378,19.542692,0.606424,142545.824742,0.924328,39.386425,23.333912,8.391710,0.061385,0.041418,236.759611,32.000000,242.511697,227.643083,228.909859,221.413647,32.000000,211.348073,68.475498,57.556260,98.842057,99.442053,34.925546,34.100606,33.919431,17.581759,30.038839,59.546654,31.623579
16.569822,29.476922,139.407005,208.019803,40.596228,31.723520,29.707914,14.159303,138.961299,0.559927,20.323143,16.261517,200.883376,140.440646,192.935255,139.689897,76.757713,139.204556,-0.000672,-1.923101,32.000000,-235.846926,139.876310,-0.351335,19.594882,0.604508,142477.488568,0.927801,39.533898,23.332719,8.418092,0.053608,0.033549,237.037280,32.000000,242.238691,228.117280,230.079202,220.538447,32.000000,211.980594,68.469112,57.570005,98.860925,99.442053,34.920393,34.100606,33.934476,17.581759,30.033103,59.548690,31.508539
16.520461,29.476922,139.310115,208.019803,40.295757,31.704503,29.698832,14.156591,138.984737,0.560096,20.417950,16.242562,200.919122,140.370727,192.861118,139.614334,76.778489,139.073047,-0.000673,-1.924969,32.000000,-235.854391,139.801482,-0.351421,19.576418,0.604076,142415.041562,0.926254,39.546834,23.381189,8.404080,0.051338,0.000000,237.003753,32.000000,242.449501,228.416464,228.391365,220.615035,32.000000,212.438046,68.477739,57.597698,98.841853,99.442053,34.903209,34.100606,33.962089,17.581759,30.169159,59.547991,31.448011
16.515703,29.511644,139.325578,208.032772,40.017733,31.685429,29.742146,14.158161,138.950351,0.560054,20.592140,16.177045,200.860614,140.276868,192.860156,139.552831,76.793155,139.043601,-0.000672,-1.928601,32.000000,-235.854788,139.793263,-0.351265,19.508834,0.602532,142390.689611,0.925992,39.627614,23.410223,8.413307,0.037575,0.000000,236.248036,32.000000,243.004074,228.657663,226.307452,220.379923,32.000000,212.369726,68.491192,57.615539,98.838897,99.442053,34.882400,34.100606,33.951645,17.581759,30.284578,59.544913,31.665985
16.511862,29.556209,139.242042,208.040949,39.625136,31.663848,29.765168,14.156877,138.809981,0.560085,20.601156,16.175111,200.806625,140.372807,192.867400,139.506728,76.828831,139.000527,-0.000671,-1.932215,32.000000,-235.850172,139.778436,-0.351122,19.493990,0.603542,142313.755144,0.928584,39.747965,23.326923,8.432581,0.039465,0.000000,236.060010,32.000000,243.200031,228.243736,224.919151,220.722294,32.000000,211.785776,68.470765,57.603688,98.861247,99.442053,34.886782,34.100606,33.971488,17.581759,30.434425,59.545434,31.504137
16.504741,29.619093,139.229690,208.044614,39.064503,31.639703,29.707393,14.160016,138.837309,0.560290,20.601524,16.132118,200.802319,140.275134,192.868167,139.468634,76.767857,139.032724,-0.000672,-1.934047,32.000000,-235.846213,139.720881,-0.351314,19.406657,0.605451,142234.803657,0.927024,39.794303,23.298251,8.435946,0.013533,0.020389,236.171655,32.000000,243.210988,227.828716,225.986361,221.088508,32.000000,211.239669,68.465820,57.618050,98.821049,99.442053,34.859304,34.100606,33.960917,17.581759,30.429909,59.543123,31.501495
16.446216,29.619093,139.158143,208.044614,38.513271,31.612977,29.635495,14.158304,138.794247,0.560231,20.616206,16.178975,200.871422,140.272443,192.848066,139.398307,76.746327,138.875769,-0.000673,-1.935814,32.000000,-235.851367,139.628289,-0.351412,19.402330,0.605462,142136.659412,0.925995,39.848248,23.242082,8.432849,0.022551,0.025072,236.747093,32.000000,242.402419,227.611699,228.428933,221.227749,32.000000,211.221541,68.470349,57.609584,98.799651,99.442053,34.859166,34.100606,34.019158,17.581759,30.644274,59.542799,31.504870
16.472371,29.644794,139.125843,208.050253,37.960994,31.587559,29.715522,14.159445,138.743906,0.560205,20.722132,16.093212,200.960809,140.154665,192.851331,139.361964,76.670207,138.803453,-0.000673,-1.937892,32.000000,-235.849570,139.590272,-0.351578,19.360473,0.607937,142087.460610,0.927637,39.928525,23.318374,8.435739,0.005478,0.032322,236.984068,32.000000,242.437532,227.874322,229.780147,221.029441,32.000000,211.782665,68.468249,57.587662,98.805697,99.442053,34.839855,34.100606,34.007395,17.581759,30.729768,59.556253,31.339720
16.451446,29.663659,138.995132,208.049971,37.455346,31.564646,29.702753,14.154879,138.696846,0.560215,20.880235,16.113824,200.920755,140.101324,192.843429,139.228318,76.695251,138.839370,-0.000673,-1.941142,32.000000,-235.853317,139.558784,-0.351700,19.411981,0.608617,142002.196333,0.932525,40.071696,23.265208,8.461408,0.020496,0.039416,237.224429,32.000000,242.304516,228.187412,229.640088,220.447106,32.000000,212.414797,68.484603,57.618128,98.763489,99.442053,34.805247,34.100606,34.022206,17.581759,30.791690,59.544048,31.508098
16.461506,29.710960,138.992522,208.060403,37.006138,31.539252,29.686442,14.156448,138.566685,0.560239,20.985628,16.166886,200.865979,140.098489,192.853524,139.227769,76.708795,138.817923,-0.000673,-1.944103,32.000000,-235.846174,139.437822,-0.351697,19.437342,0.608866,141927.755038,0.927794,40.033363,23.306888,8.446012,0.018574,0.060536,236.481586,32.000000,242.888611,228.423469,227.042219,220.464434,32.000000,212.526494,68.484467,57.640732,98.749403,99.442053,34.932511,34.100606,34.003572,17.581759,30.788268,59.542533,31.500248
16.441117,29.710960,138.930312,208.060403,36.597080,31.516432,29.727971,14.152025,138.594622,0.560231,21.094166,16.102685,200.766571,140.055730,192.829227,139.218945,76.708860,138.702169,-0.000674,-1.947033,32.000000,-235.856007,139.485446,-0.351721,19.461915,0.606989,141826.862316,0.928781,40.103451,23.298952,8.448810,0.000000,0.018740,236.252668,32.000000,243.129310,228.415025,225.595267,220.501131,32.000000,212.499300,68.483799,57.630790,98.745451,99.442053,34.783849,34.100606,34.039788,17.581759,30.949485,59.547706,31.289244
16.436541,29.739122,138.904629,208.075910,36.226363,31.497420,29.762626,14.157447,138.549379,0.560070,21.023946,16.121753,200.774704,139.997371,192.801307,139.201714,76.708367,138.674617,-0.000674,-1.948814,32.000000,-235.848290,139.433926,-0.351728,19.458375,0.605562,141718.853346,0.928058,40.126119,23.275192,8.443488,0.008622,0.027169,236.060468,32.000000,243.334028,227.749959,224.949539,220.986534,32.000000,211.461473,68.488150,57.632671,98.745372,99.442053,34.774646,34.100606,34.046403,17.581759,31.044471,59.542651,31.295113
16.427420,29.787243,138.932547,208.083523,35.864091,31.478380,29.660238,14.155735,138.528544,0.559627,21.028184,16.166173,200.877610,139.888810,192.866340,139.098792,76.725542,138.515050,-0.000676,-1.950562,32.000000,-235.857050,139.346229,-0.351551,19.463489,0.604649,141623.971343,0.927280,40.176054,23.219981,8.450175,0.019735,0.045098,236.470942,32.000000,242.782158,227.707495,227.457742,221.131648,32.000000,211.178064,68.491173,57.650473,98.691876,99.442053,34.784626,34.100606,34.060120,17.581759,31.208986,59.541845,31.473689
16.432511,29.802828,138.885845,208.088598,35.557304,31.459348,29.681370,14.160302,138.406937,0.559460,21.105728,16.216709,200.920972,139.811487,192.846201,139.156489,76.675743,138.531860,-0.000675,-1.952321,32.000000,-235.848058,139.303153,-0.351297,19.360709,0.604474,141550.984103,0.925968,40.215430,23.207343,8.450965,0.000000,0.020450,236.905597,32.000000,242.395496,227.844510,228.894124,221.155258,32.000000,211.444373,68.496491,57.621749,98.682647,99.442053,34.701991,34.100606,34.047847,17.581759,31.206822,59.542159,31.355494
16.400858,29.802828,138.876033,208.088598,35.266000,31.442827,29.749246,14.151597,138.485181,0.559486,21.178910,16.090074,200.918025,139.924148,192.830099,139.022454,76.623059,138.643627,-0.000676,-1.954084,32.000000,-235.853977,139.327896,-0.351260,19.333303,0.604268,141477.137723,0.929240,40.285911,23.114078,8.457357,0.000000,0.013498,237.013011,32.000000,242.246162,228.183181,230.081453,220.554239,32.000000,212.113730,68.469412,57.610319,98.672616,99.442053,34.761302,34.100606,34.088737,17.581759,31.258903,59.533918,31.509786
16.396900,29.818413,138.686496,208.104387,35.027889,31.425010,29.672358,14.158161,138.419506,0.559462,21.291442,16.106060,200.941129,139.853065,192.781883,139.027715,76.663965,138.533311,-0.000676,-1.954098,32.000000,-235.849215,139.406087,-0.351228,19.237289,0.606923,141421.991797,0.927753,40.289014,23.171896,8.451894,0.002615,0.027982,236.928198,32.000000,242.550541,228.451871,228.340513,220.495163,32.000000,212.539876,68.457286,57.638463,98.697253,99.442053,34.660410,34.100606,34.092155,17.581759,31.311090,59.544333,31.229082
16.426716,29.843294,138.785364,208.114537,34.794733,31.407214,29.670961,14.154736,138.239569,0.559255,21.438333,16.095001,200.872360,139.797439,192.795022,138.904012,76.665740,138.531192,-0.000674,-1.955294,32.000000,-235.849690,139.258103,-0.351261,19.261942,0.608100,141389.250342,0.926998,40.366666,23.277878,8.467608,0.005865,0.000000,236.266802,32.000000,242.976444,228.532149,226.280501,220.404089,32.000000,212.638094,68.457292,57.654472,98.695773,99.442053,34.723257,34.100606,34.089239,17.581759,31.395678,59.548503,31.356301
16.434819,29.858605,138.640037,208.126661,34.595565,31.391995,29.628929,14.151168,138.295165,0.559166,21.391835,16.096144,200.757474,139.748522,192.839395,138.842261,76.694231,138.474081,-0.000673,-1.957055,32.000000,-235.857191,139.187314,-0.351522,19.266872,0.610485,141294.038201,0.929139,40.391971,23.184367,8.458093,0.000000,0.017462,236.150270,32.000000,243.250924,228.118120,224.800983,220.900806,32.000000,212.034863,68.450906,57.653477,98.746840,99.442053,34.674373,34.100606,34.093819,17.581759,31.394083,59.540625,31.225194
16.407712,29.858605,138.665573,208.126661,34.386994,31.374236,29.655175,14.154451,138.285863,0.559136,21.388215,16.098289,200.678251,139.717222,192.905117,138.893133,76.700688,138.455979,-0.000673,-1.958822,32.000000,-235.850795,139.220128,-0.351765,19.316072,0.608986,141210.110564,0.926965,40.343688,23.181581,8.448759,0.000000,0.020798,236.216895,32.000000,243.328507,227.907416,226.050306,221.208917,32.000000,211.613610,68.463448,57.667445,98.774411,99.442053,34.676035,34.100606,34.109834,17.581759,31.445784,59.547372,31.243096
16.392051,29.910282,138.601724,208.134837,34.201340,31.359030,29.689428,14.154165,138.185717,0.558841,21.285077,16.065841,200.791396,139.638309,192.916619,138.828797,76.672768,138.274823,-0.000672,-1.960583,32.000000,-235.855506,139.028131,-0.351980,19.374609,0.608076,141128.699748,0.927390,40.339135,23.125843,8.435751,0.005936,0.025473,236.706818,32.000000,242.379155,227.614681,228.212719,221.274492,32.000000,211.515835,68.464916,57.653352,98.772872,99.442053,34.641776,34.100606,34.132927,17.581759,31.624041,59.549683,31.499514
16.407417,29.956491,138.602903,208.148653,34.027404,31.346354,29.627737,14.152025,138.170338,0.558509,21.417949,16.084005,200.869992,139.643672,192.941101,138.788193,76.626713,138.244768,-0.000672,-1.962333,32.000000,-235.855024,139.073307,-0.351970,19.392705,0.606800,141056.375903,0.927628,40.405621,23.110748,8.451244,0.003146,0.018552,237.013319,32.000000,242.215558,228.053918,229.558674,221.025117,32.000000,211.787271,68.456652,57.628555,98.787368,99.442053,34.646573,34.100606,34.125361,17.581759,31.783654,59.546821,31.435612
16.375479,30.010629,138.488660,208.160495,33.867475,31.331068,29.681130,14.152738,138.067596,0.558647,21.474144,16.154567,200.912037,139.651400,192.891915,138.738872,76.645670,138.381624,-0.000672,-1.964102,32.000000,-235.854474,139.146136,-0.351849,19.455569,0.604936,141027.436704,0.927135,40.495748,23.052178,8.455423,0.007797,0.030225,237.117579,32.000000,242.159617,228.387668,229.517687,220.639782,32.000000,212.195597,68.439257,57.671575,98.814682,99.442053,34.615393,34.100606,34.122703,17.581759,31.783211,59.542533,31.219765
16.379685,30.010629,138.550553,208.160495,33.723601,31.318320,29.666134,14.154879,138.103404,0.558471,21.630840,16.115448,200.946231,139.642122,192.823506,138.666532,76.652624,138.292187,-0.000672,-1.965860,32.000000,-235.853481,139.012039,-0.351718,19.385099,0.603876,141005.792877,0.927889,40.504230,23.083874,8.447576,0.000000,0.006637,236.249991,32.000000,242.641026,228.605976,227.132222,220.459207,32.000000,212.535565,68.451506,57.657454,98.834709,99.442053,34.622262,34.100606,34.151776,17.581759,31.971208,59.547224,31.341848
16.403973,30.043441,138.471772,208.160777,33.607124,31.306839,29.640651,14.161300,138.085474,0.558370,21.675204,16.092469,200.944732,139.572038,192.875254,138.633024,76.686338,138.259431,-0.000672,-1.967612,32.000000,-235.847059,138.842902,-0.351891,19.353077,0.602126,140960.116868,0.927753,40.636815,23.130278,8.457075,0.005709,0.030112,236.152316,32.000000,243.059068,228.560622,225.587786,220.656603,32.000000,212.627543,68.477221,57.694452,98.877615,99.442053,34.564386,34.100606,34.168444,17.581759,32.085412,59.538403,31.274203
16.453457,30.054105,138.512426,208.170927,33.476503,31.292868,29.684712,14.157447,138.026869,0.558141,21.586714,16.097550,200.957001,139.617612,192.857706,138.700881,76.723686,138.194852,-0.000671,-1.969394,32.000000,-235.851568,138.926339,-0.352222,19.379802,0.604114,140897.039274,0.927598,40.626477,23.080616,8.458683,0.061511,0.058217,235.959023,32.000000,243.300283,227.818353,225.032983,221.214315,32.000000,211.882256,68.463875,57.674195,98.886340,99.442053,34.597207,34.100606,34.129075,17.581759,32.122899,59.545169,31.325634
16.657764,30.052464,138.457490,208.185024,33.371082,31.277667,29.627153,14.161158,138.174078,0.558123,21.519527,16.419962,201.003866,139.524425,192.933390,138.758048,76.699274,138.273980,-0.000671,-1.969406,32.000000,-235.848021,139.065961,-0.352111,19.534667,0.604264,140829.507266,0.926703,40.599633,23.031255,8.441356,0.066662,0.024123,236.299278,32.000000,242.763257,227.579405,227.318656,221.456672,32.000000,211.572603,68.430403,57.665976,98.863740,99.442053,34.537120,34.100606,34.068527,17.581759,32.123449,59.546762,31.418370
16.650634,30.052464,138.549908,208.185024,33.294135,31.264994,29.517822,14.152881,138.139487,0.558123,21.434002,16.417208,201.058236,139.692814,192.936753,138.794591,76.662881,138.238931,-0.000671,-1.969394,32.000000,-235.851873,139.015752,-0.352222,19.455385,0.602249,140730.528073,0.922059,40.488971,22.963051,8.418439,0.048084,0.000000,236.606748,32.000000,242.412897,227.634686,229.040336,221.437922,32.000000,211.557995,68.435900,57.653857,98.872001,99.442053,34.603240,34.100606,34.020914,17.581759,32.118289,59.542622,31.673248
16.598792,30.037972,138.622335,208.198840,33.212578,31.258567,29.702681,14.154736,138.237280,0.558194,21.397769,16.224138,200.993013,139.575098,192.950903,138.865549,76.663207,138.448429,-0.000672,-1.969379,32.000000,-235.851493,139.073408,-0.352557,19.440331,0.592925,140593.164332,0.911677,39.989436,23.025269,8.311889,0.038298,0.000000,236.980906,32.000000,242.089367,228.328637,229.826691,220.745471,32.000000,211.931398,68.467407,57.656296,98.893991,99.442053,34.599222,34.100606,34.026855,17.581759,32.068431,59.541078,31.506338
16.588008,29.969889,138.684975,208.207581,33.114014,31.252142,29.775148,14.155164,138.242285,0.558244,21.406392,16.272648,200.963470,139.657741,192.886478,138.811868,76.605497,138.338180,-0.000672,-1.968664,32.000000,-235.853851,139.150357,-0.352510,19.461968,0.595440,140558.364044,0.915089,40.006729,23.044918,8.320999,0.041274,0.008399,236.793735,32.000000,242.451631,228.670292,228.367006,220.283724,32.000000,212.378948,68.421836,57.650559,98.865818,99.442053,34.646786,34.100606,34.058537,17.581759,31.832301,59.543949,31.485721
16.552630,29.919579,138.646560,208.202506,33.019598,31.245714,29.578911,14.153880,138.286926,0.558097,21.413223,16.317334,200.884492,139.616817,192.904646,138.815962,76.668348,138.345221,-0.000671,-1.968696,32.000000,-235.853824,139.119541,-0.352435,19.471672,0.596965,140545.404356,0.912116,40.118162,23.144628,8.351351,0.025824,0.038795,236.127831,32.000000,242.844163,228.721001,226.271404,220.391388,32.000000,212.722406,68.437553,57.660585,98.897398,99.442053,34.547322,34.100606,34.046128,17.581759,31.831995,59.546447,31.412427
16.527721,29.919579,138.669942,208.202506,32.950817,31.241809,29.670338,14.157590,138.263996,0.558176,21.325788,16.158444,200.912721,139.640429,192.966649,138.821139,76.691488,138.445080,-0.000671,-1.968720,32.000000,-235.850605,139.040204,-0.352519,19.457693,0.596433,140526.252507,0.910178,40.076311,23.149707,8.360556,0.011405,0.014516,235.981777,32.000000,243.196482,228.005708,225.013046,220.886257,32.000000,212.168613,68.434637,57.669843,98.926381,99.442053,34.634480,34.100606,34.096943,17.581759,31.656574,59.551660,31.527761
16.549894,29.886221,138.628840,208.192919,32.893389,31.234117,29.717623,14.152881,138.268276,0.558050,21.193044,16.119623,200.824971,139.540943,192.999325,138.807303,76.619128,138.411314,-0.000670,-1.968715,32.000000,-235.852364,139.058500,-0.352690,19.469731,0.596575,140459.454234,0.917948,40.112156,23.090219,8.376105,0.018897,0.011842,236.140275,32.000000,243.182141,227.726991,226.210002,221.416567,32.000000,211.966045,68.407027,57.639348,98.896767,99.442053,34.558070,34.100606,34.097573,17.581759,31.539761,59.541284,31.504503
16.538572,29.876104,138.555355,208.185306,32.861809,31.226488,29.747723,14.157590,138.256642,0.557653,21.110471,16.204089,200.885197,139.538149,193.022441,138.888612,76.697924,138.330158,-0.000668,-1.968724,32.000000,-235.849622,139.130430,-0.352414,19.530287,0.597487,140439.991278,0.916433,40.172903,23.114748,8.390143,0.002523,0.032688,236.515151,32.000000,242.508131,227.655037,228.451739,221.461580,32.000000,211.579705,68.413420,57.676144,98.927439,99.442053,34.585459,34.100606,34.096804,17.581759,31.503459,59.550893,31.450872
16.526751,29.873370,138.468822,208.163878,32.787007,31.220140,29.578170,14.153309,138.062610,0.557772,21.164601,15.982791,200.943286,139.670731,193.044865,138.655835,76.636293,138.433126,-0.000667,-1.970472,32.000000,-235.853411,138.991054,-0.352618,19.486752,0.594451,140347.055351,0.912888,40.102956,23.053450,8.377710,0.009432,0.021305,236.838254,32.000000,242.336054,228.090967,229.668778,221.177633,32.000000,211.881491,68.411957,57.636341,98.914706,99.442053,34.525729,34.100606,34.100755,17.581759,31.502198,59.551060,31.456374
16.498863,29.873370,138.625196,208.163878,32.719857,31.213711,29.657883,14.160302,138.197247,0.557541,21.313418,16.192343,200.982015,139.540697,193.006933,138.827273,76.624639,138.217785,-0.000667,-1.972243,32.000000,-235.847238,139.088273,-0.352787,19.447098,0.594451,140347.055351,0.912888,40.102956,23.053450,8.377710,0.000000,0.000000,237.027696,32.000000,242.229721,228.463168,229.460672,220.507249,32.000000,212.307992,68.421519,57.642237,98.949896,99.442053,34.603348,34.100606,34.126045,17.581759,31.491420,59.549762,31.509052
16.447078,29.868175,138.514874,208.158239,32.675421,31.206036,29.633017,14.155592,138.119971,0.557381,21.395039,16.091471,200.984685,139.473837,192.977891,138.855811,76.686969,138.172265,-0.000667,-1.973416,32.000000,-235.854243,138.962337,-0.352830,19.360368,0.595709,140355.397931,0.918608,40.129061,23.164237,8.378466,0.009332,0.020568,236.339352,32.000000,242.737157,228.791223,226.925937,220.296246,32.000000,212.473981,68.412530,57.645765,98.926390,99.442053,34.515431,34.100606,34.164146,17.581759,31.472067,59.546379,31.354907
16.468589,29.864621,138.544379,208.148935,32.629244,31.198370,29.631543,14.152025,138.199103,0.557773,21.393936,16.114868,200.948016,139.526058,192.976319,138.705889,76.703626,138.276437,-0.000666,-1.972229,32.000000,-235.858958,138.909822,-0.352951,19.368603,0.597703,140343.068812,0.917553,40.197163,23.073057,8.402106,0.011734,0.021245,236.095062,32.000000,243.097870,228.628166,225.603411,220.552015,32.000000,212.411135,68.423625,57.673848,98.943032,99.442053,34.570158,34.100606,34.146873,17.581759,31.458378,59.540242,31.536712
16.400567,29.878018,138.486989,208.144705,32.580864,31.191624,29.694616,14.154879,138.082811,0.558044,21.397035,16.216809,201.017622,139.508032,192.961113,138.636707,76.692560,138.315367,-0.000667,-1.972217,32.000000,-235.851350,138.980713,-0.352972,19.309332,0.601047,140294.077562,0.921078,40.318666,22.988973,8.421853,0.019878,0.022185,235.966533,32.000000,243.223543,227.924189,225.263133,221.114457,32.000000,211.751111,68.412946,57.671874,98.951907,99.442053,34.545231,34.100606,34.178231,17.581759,31.457001,59.544402,31.397240
16.385117,29.878018,138.540355,208.144705,32.546253,31.184833,29.713511,14.157590,138.038126,0.557715,21.366461,16.019072,201.116849,139.489374,193.021357,138.793433,76.681773,138.290491,-0.000666,-1.971068,32.000000,-235.850933,138.983424,-0.352915,19.256120,0.600263,140241.261500,0.919645,40.262443,23.022090,8.412644,0.000000,0.017348,236.338430,32.000000,242.964721,227.733535,227.648994,221.452661,32.000000,211.596172,68.424656,57.669840,98.962658,99.442053,34.556618,34.100606,34.213270,17.581759,31.502256,59.543999,31.255421
16.408462,29.885401,138.414911,208.146679,32.528222,31.177248,29.707804,14.160872,138.035361,0.557776,21.415075,16.084081,201.032740,139.465740,192.979631,138.687519,76.669275,138.173465,-0.000666,-1.969894,32.000000,-235.849290,138.948854,-0.352965,19.250848,0.603274,140249.138497,0.921461,40.442572,23.051750,8.444037,0.023152,0.019548,236.732979,32.000000,242.562448,227.737967,229.042096,221.425113,32.000000,211.636888,68.415344,57.652827,98.982978,99.442053,34.482997,34.100606,34.198518,17.581759,31.526686,59.539750,31.308393
16.427200,29.908368,138.373956,208.157675,32.502370,31.172177,29.664801,14.155450,138.003298,0.557945,21.491349,16.144770,201.101410,139.408606,193.012363,138.612831,76.639295,138.266313,-0.000667,-1.969894,32.000000,-235.850943,138.890241,-0.352946,19.321370,0.605243,140230.427926,0.921573,40.480517,23.050658,8.455256,0.000000,0.015002,236.945773,32.000000,242.424331,228.258425,230.049616,220.657015,32.000000,212.296112,68.420641,57.662824,98.997090,99.442053,34.501342,34.100606,34.212784,17.581759,31.525909,59.549447,31.348524
16.425631,29.948835,138.399000,208.165570,32.478690,31.164566,29.218262,14.158732,137.916199,0.558039,21.643824,16.080966,201.029882,139.432442,192.903070,138.542773,76.706062,138.248210,-0.000667,-1.968730,32.000000,-235.851103,138.851428,-0.352906,19.382188,0.604518,140195.858087,0.920185,40.430575,23.007242,8.435581,0.058752,0.045708,236.167039,32.000000,242.983532,228.822068,226.396759,220.498864,32.000000,212.633900,68.386286,57.688665,99.015633,99.442053,34.494956,34.100606,34.208968,17.581759,31.745264,59.550942,31.487336
16.403682,29.986294,138.315165,208.169235,32.465971,31.158245,29.630989,14.159731,138.041574,0.558341,21.611794,16.076929,200.822707,139.395433,192.928107,138.659649,76.716528,138.144245,-0.000668,-1.966970,32.000000,-235.851251,138.881470,-0.353083,19.374819,0.601775,140190.164661,0.920330,40.407576,23.081585,8.423466,0.028141,0.012924,235.990151,32.000000,243.118189,228.224170,224.823297,220.938491,32.000000,211.804300,68.368674,57.651454,99.050314,99.442053,34.453636,34.100606,34.229124,17.581759,31.874874,59.543694,31.331503
16.458178,30.035238,138.401470,208.178822,32.438342,31.154412,29.735273,14.152595,137.950105,0.558325,21.564869,16.098220,200.808594,139.411625,192.959481,138.584552,76.691510,138.166494,-0.000668,-1.965376,32.000000,-235.853305,138.810213,-0.353166,19.430208,0.599883,140135.861707,0.934347,40.451891,23.006171,8.425795,0.034645,0.000000,236.218547,32.000000,243.205464,227.943368,226.512699,221.196347,32.000000,211.486884,68.371590,57.663251,99.026727,99.442053,34.470135,34.100606,34.209098,17.581759,31.874735,59.542769,31.235025
16.428025,30.035238,138.281252,208.178822,32.428729,31.150562,29.723658,14.151882,137.857049,0.558163,21.548369,16.024248,200.913457,139.294765,192.980523,138.515061,76.692788,138.186022,-0.000668,-1.963807,32.000000,-235.854347,138.810968,-0.353266,19.421239,0.600314,140123.903367,0.922501,40.543201,22.946023,8.431959,0.055853,0.000000,236.638228,32.000000,242.451115,227.676910,228.578933,221.505259,32.000000,211.498231,68.395989,57.652171,99.038004,99.442053,34.433736,34.100606,34.222576,17.581759,32.044953,59.540773,31.516609
16.395725,30.042347,138.381092,208.187280,32.424519,31.146693,29.629641,14.154593,137.849464,0.558037,21.585880,16.022248,200.947214,139.384749,192.975511,138.525270,76.659923,138.086545,-0.000668,-1.963211,32.000000,-235.852619,138.842069,-0.353463,19.455333,0.597665,140116.121577,0.916107,40.458545,22.981675,8.409283,0.031619,0.000000,236.861215,32.000000,242.442615,227.965758,229.962882,220.913662,32.000000,212.180812,68.389446,57.648490,99.056525,99.442053,34.415276,34.100606,34.229213,17.581759,32.070033,59.548936,31.280660
16.420289,30.045355,138.298488,208.201378,32.419970,31.142906,29.723968,14.159160,137.940489,0.557991,21.671651,16.058653,200.879606,139.381649,192.870540,138.592094,76.690387,138.127187,-0.000668,-1.962633,32.000000,-235.849364,138.815798,-0.353523,19.456697,0.598229,140110.274577,0.918092,40.532423,22.989730,8.417399,0.047849,0.006317,237.063753,32.000000,242.446626,228.465875,229.281818,220.753729,32.000000,212.555147,68.383302,57.651111,99.052918,99.442053,34.428242,34.100606,34.240935,17.581759,32.080912,59.536858,31.229303
16.403874,30.071331,138.271835,208.205043,32.409673,31.139033,29.761167,14.154023,137.870304,0.557855,21.754067,15.991139,200.911878,139.325779,192.830106,138.505957,76.702045,138.120581,-0.000668,-1.960861,32.000000,-235.854173,138.823224,-0.353574,19.391708,0.597987,140125.439680,0.922783,40.618789,22.975041,8.440072,0.033467,0.001621,236.175203,32.000000,242.895180,228.598727,227.088512,220.580737,32.000000,212.666886,68.359669,57.646123,99.036596,99.442053,34.393093,34.100606,34.237863,17.581759,32.081373,59.545139,31.312428
16.384621,30.071331,138.305562,208.205043,32.365213,31.135261,29.613927,14.154308,137.891836,0.557782,21.724121,16.030247,200.913999,139.443842,192.862520,138.522866,76.676200,138.101441,-0.000666,-1.959682,32.000000,-235.854543,138.716151,-0.353514,19.344554,0.597201,140083.633086,0.918326,40.561511,22.964010,8.422415,0.006796,0.000992,235.988050,32.000000,243.147657,228.675723,225.382473,220.777457,32.000000,212.443946,68.372083,57.632587,99.057144,99.442053,34.416750,34.100606,34.277147,17.581759,32.172249,59.538668,31.292692
