OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 18, 2019
7:49:43 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
21.390120,36.053925,141.727045,194.327541,50.865901,41.062769,29.643300,14.155878,141.489846,0.532488,25.372076,21.339951,190.350313,142.779393,185.029089,141.903631,84.522448,141.330116,-0.000683,-1.897199,32.000000,-235.851826,142.198550,-0.350265,21.140041,0.638542,179454.173533,0.934283,35.179229,16.714202,6.610888,0.042918,0.006195,224.591588,32.000000,232.390403,215.972629,218.575309,206.606101,32.000000,198.099643,68.420679,58.871837,98.368194,99.137989,41.662815,34.100606,46.039807,20.484860,35.285030,59.540212,33.120420
21.381219,36.436570,141.653415,194.384644,51.116183,41.064133,29.702001,14.156877,141.466166,0.532488,26.208505,21.289133,190.234590,142.681048,184.948385,141.961672,84.490463,141.249985,-0.000682,-1.897199,32.000000,-235.850991,142.236586,-0.350551,21.158504,0.639535,179534.495220,0.932211,35.347178,16.708219,6.637921,0.016336,0.000000,223.857440,32.000000,233.050046,216.062905,216.236513,206.511609,32.000000,198.436304,68.393391,58.862318,98.348350,99.137989,41.633129,34.100606,46.019608,20.467536,36.600922,59.544156,33.103105
21.333262,36.658832,141.717901,194.450749,51.268986,41.073017,29.690676,14.152881,141.354629,0.532497,26.703281,21.279777,190.265039,142.730395,184.999942,141.836584,84.548959,141.323528,-0.000682,-1.897196,32.000000,-235.860396,142.214317,-0.350257,21.169126,0.636437,179682.907216,0.935387,35.615451,16.649977,6.625818,0.031735,0.000717,223.601342,32.000000,233.144568,215.733272,214.731190,206.743015,32.000000,197.648436,68.429273,58.884735,98.385863,99.137989,41.713135,34.100606,46.029079,20.467536,36.564665,59.539720,33.158204
21.297666,36.658832,141.706489,194.450749,51.308911,41.079343,29.718307,14.156591,141.265997,0.532525,27.258899,21.183101,190.197598,142.717466,184.958597,141.889351,84.505835,141.303079,-0.000681,-1.897189,32.000000,-235.854719,142.034473,-0.350204,21.142349,0.636481,179902.743546,0.934817,36.015833,16.644300,6.625133,0.022427,0.000000,223.692302,32.000000,233.136113,215.265761,215.460936,206.876985,32.000000,197.141418,68.399541,58.863913,98.342201,99.137989,41.708746,34.100606,46.054958,20.467536,37.302037,59.549958,33.156810
21.177180,36.790222,141.957899,194.518823,51.233010,41.076860,29.691441,14.152025,141.266006,0.532653,27.808799,21.168788,190.264774,142.635741,184.951172,141.809162,84.569696,141.242847,-0.000680,-1.897790,32.000000,-235.856991,142.075102,-0.350152,21.041274,0.637706,180030.703843,0.938062,36.333758,16.620370,6.643049,0.030558,0.014671,224.218381,32.000000,232.376753,215.070967,217.701712,207.349787,32.000000,197.049563,68.425230,58.872656,98.373352,99.137989,41.730687,34.100606,46.075284,20.467536,37.724927,59.544421,33.119539
21.139519,37.008392,141.605643,194.578178,51.156360,41.066713,29.697507,14.158161,141.200230,0.532422,28.568812,21.085908,190.270578,142.606805,184.896009,141.720445,84.498494,141.178464,-0.000679,-1.898349,32.000000,-235.848559,142.088254,-0.350218,20.953968,0.639259,180105.010815,0.938970,36.404874,16.653883,6.653616,0.051969,0.000000,224.515432,32.000000,232.174825,215.280813,219.310914,207.014942,32.000000,197.358672,68.422270,58.862514,98.398019,98.904336,41.605428,34.100606,46.143532,20.467536,38.450170,59.544638,32.919833
21.032061,37.264894,141.424759,194.648505,51.089061,41.050215,29.717254,14.151739,141.115522,0.532894,29.224327,20.997618,190.256828,142.499408,184.850948,141.653558,84.513066,141.078831,-0.000679,-1.900116,32.000000,-235.858423,141.868094,-0.350149,20.831833,0.645411,180166.832986,0.945636,36.777666,16.561711,6.703343,0.049820,0.000000,224.586978,32.000000,232.249047,215.619171,219.401976,206.522108,32.000000,197.939869,68.430326,58.889585,98.411563,98.904336,41.622263,34.100606,46.178729,20.467536,38.419731,59.544392,32.923575
21.015350,37.264894,141.296023,194.648505,51.037582,41.028602,29.671238,14.153452,141.073433,0.533112,29.899589,20.970254,190.253449,142.362463,184.765230,141.543956,84.522426,140.968397,-0.000680,-1.901882,32.000000,-235.854252,141.856428,-0.350118,20.855830,0.648127,180296.731008,0.947451,37.071514,16.602641,6.698622,0.055127,0.002101,224.036056,32.000000,232.581650,215.830723,216.822927,206.251537,32.000000,198.032070,68.428562,58.886118,98.419171,98.904336,41.542458,34.100606,46.215947,20.467536,39.282101,59.541707,32.948446
20.962985,37.495673,141.199424,194.723896,51.005298,41.004464,29.722432,14.158161,140.942653,0.533314,30.460420,20.909988,190.208293,142.194910,184.802147,141.468154,84.548058,140.849860,-0.000680,-1.903646,32.000000,-235.850690,141.767810,-0.350235,20.876076,0.653697,180387.659146,0.952058,37.544530,16.541201,6.724246,0.065091,0.005272,223.732237,32.000000,232.928765,215.923074,215.208989,206.176395,32.000000,198.129151,68.416278,58.906491,98.405456,98.904336,41.565822,34.100606,46.232897,20.467536,40.056763,59.540497,32.976033
20.933720,37.706750,141.147287,194.797881,51.001231,40.977733,29.670237,14.155450,140.821776,0.533783,30.949863,20.873328,190.189286,142.285834,184.786344,141.270521,84.530949,140.883715,-0.000680,-1.905408,32.000000,-235.854713,141.685151,-0.350183,20.883472,0.652598,180292.963453,0.953824,37.578278,16.479863,6.723468,0.075555,0.000000,223.655593,32.000000,233.003905,215.181233,214.523210,206.876467,32.000000,197.322880,68.433738,58.904389,98.415917,98.904336,41.532569,34.100606,46.273099,20.467536,40.764544,59.542858,32.993421
20.906791,37.915643,141.048269,194.873837,50.991302,40.952298,29.697000,14.152453,140.768114,0.533794,31.264833,20.859285,190.224778,142.065552,184.763596,141.216186,84.577704,140.731516,-0.000680,-1.907173,32.000000,-235.853120,141.487995,-0.349897,20.911875,0.652722,180304.576488,0.954615,37.914946,16.398405,6.735655,0.091350,0.020820,224.085563,32.000000,232.584056,215.025344,216.839647,207.163450,32.000000,197.318885,68.437523,58.903171,98.411755,98.904336,41.564515,34.100606,46.288821,20.467536,40.741211,59.546172,32.901198
20.917438,37.915643,140.953173,194.873837,51.006347,40.929469,29.665501,14.155592,140.638052,0.533562,31.736914,20.857389,190.249266,141.929871,184.784912,141.128383,84.523973,140.602920,-0.000680,-1.908955,32.000000,-235.855062,141.347718,-0.349808,20.932829,0.652835,180315.832845,0.957536,38.185291,16.431463,6.742580,0.066793,0.005304,224.328670,32.000000,232.250119,214.982152,218.335688,207.140843,32.000000,197.489295,68.435444,58.872896,98.415875,98.904336,41.503499,34.100606,46.296408,20.467536,41.444973,59.536721,32.871264
20.866122,38.123175,140.700864,194.950074,51.015400,40.907895,29.682811,14.155450,140.542789,0.534029,32.164006,20.805104,190.229895,141.828590,184.780502,140.963143,84.491687,140.392033,-0.000681,-1.910738,32.000000,-235.854385,141.245275,-0.349853,20.905161,0.652148,180283.931598,0.957830,38.448778,16.312990,6.746529,0.073136,0.003797,224.575836,32.000000,232.066084,215.529400,219.340641,206.514479,32.000000,197.989535,68.433781,58.884249,98.440708,98.904336,41.533099,34.100606,46.317511,20.467536,42.145417,59.545877,32.962239
20.860267,38.301416,140.794597,195.025750,51.009669,40.888859,29.742470,14.158446,140.362735,0.534116,32.578762,20.821583,190.261983,141.772045,184.708023,140.924417,84.481940,140.419680,-0.000681,-1.912495,32.000000,-235.853028,141.203729,-0.349898,20.925198,0.650683,180216.284650,0.957804,38.427185,16.306081,6.738549,0.064721,0.014664,224.427263,32.000000,232.286670,215.882450,217.844878,206.248571,32.000000,198.243584,68.408336,58.871126,98.437136,98.904336,41.479978,34.100606,46.349219,20.467536,42.745518,59.542759,32.828931
20.862849,38.492806,140.532793,195.110430,50.984359,40.869814,29.714267,14.151882,140.295536,0.533879,32.898380,20.868136,190.247691,141.541508,184.664615,140.781277,84.536183,140.272238,-0.000682,-1.914851,32.000000,-235.858772,141.072185,-0.349852,20.855803,0.651891,180267.556555,0.959658,38.738865,16.238831,6.743029,0.036254,0.007032,223.755265,32.000000,232.531021,216.117002,215.801525,206.051283,32.000000,198.272079,68.422012,58.873185,98.445965,98.904336,41.481009,34.100606,46.334847,20.467536,42.728236,59.545838,32.816972
20.850986,38.492806,140.489076,195.110430,50.765519,40.845688,29.792044,14.157590,140.207758,0.533764,33.205648,20.794087,190.197888,141.504966,184.658639,140.687894,84.580491,140.121236,-0.000683,-1.917193,32.000000,-235.853392,141.034656,-0.349955,20.809357,0.651592,180280.233000,0.957965,38.929001,16.261633,6.749415,0.091196,0.000000,223.446330,32.000000,232.910131,215.315198,214.601452,206.669998,32.000000,198.029369,68.416084,58.862143,98.457865,98.904336,41.397292,34.100606,46.376293,20.467536,43.377124,59.537281,32.900171
20.837154,38.659285,140.285231,195.184139,50.292588,40.797472,29.625410,14.153166,140.073238,0.533764,33.395689,20.777480,190.253362,141.410986,184.672156,140.600026,84.556385,139.898559,-0.000683,-1.920120,32.000000,-235.856505,140.826284,-0.350095,20.793543,0.653044,180249.174783,0.958731,39.115146,16.137743,6.736031,0.088825,0.002101,223.531134,32.000000,232.989646,215.084165,215.538164,207.147072,32.000000,197.889533,68.436777,58.852799,98.467058,98.904336,41.402464,34.100606,46.393999,20.467536,43.940687,59.546182,32.696136
20.834770,38.804958,140.289126,195.243500,49.855286,40.733273,29.740873,14.152881,140.006106,0.533484,33.558970,20.823165,190.310994,141.390799,184.682333,140.511569,84.574696,139.858932,-0.000683,-1.923064,32.000000,-235.855807,140.710972,-0.350091,20.749876,0.654238,180115.914323,0.956231,39.139253,16.022049,6.737767,0.066560,0.000000,224.107782,32.000000,232.311167,214.930748,217.764090,207.319859,32.000000,197.754096,68.462006,58.849724,98.494320,98.904336,41.355735,34.100606,46.399192,20.467536,44.433100,59.544589,32.827757
20.860796,38.915857,140.158650,195.298080,49.403367,40.672822,29.684127,14.154451,139.914680,0.533580,33.755545,20.781201,190.361831,141.216682,184.674285,140.551438,84.523820,139.825079,-0.000684,-1.926594,32.000000,-235.852598,140.662289,-0.350173,20.716019,0.653979,180006.389298,0.961511,39.333855,15.940779,6.732457,0.052635,0.000000,224.388130,32.000000,231.951185,215.455056,219.175690,206.945604,32.000000,197.960495,68.436275,58.844722,98.515302,98.904336,41.378717,34.100606,46.360887,20.467536,44.420940,59.538403,32.773465
20.872873,38.915857,140.196531,195.298080,48.998698,40.618181,29.704791,14.159873,139.922881,0.533466,34.008220,20.756735,190.326306,141.193068,184.628264,140.377748,84.505317,139.816626,-0.000684,-1.930121,32.000000,-235.850289,140.672933,-0.350229,20.764170,0.654606,179781.877673,0.956709,39.484375,15.903703,6.733414,0.076938,0.007488,224.449719,32.000000,231.943669,215.895930,218.950377,206.297116,32.000000,198.432546,68.427044,58.828655,98.513952,98.904336,41.342407,34.100606,46.403085,20.467536,44.794790,59.534429,32.808755
20.850940,39.022104,140.055828,195.332403,48.630906,40.564822,29.695272,14.149741,139.823022,0.533421,34.222292,20.754725,190.309394,141.110834,184.544723,140.203822,84.494775,139.699408,-0.000684,-1.933594,32.000000,-235.855504,140.578937,-0.350317,20.727060,0.654041,179593.005770,0.956117,39.542369,15.938545,6.718759,0.056375,0.000000,223.774955,32.000000,232.533597,216.062814,216.356433,206.177524,32.000000,199.082620,68.404065,58.828119,98.520438,98.904336,41.350551,34.100606,46.414919,20.467536,45.153211,59.546261,32.831792
20.893850,39.102337,140.126398,195.355192,48.302418,40.513971,29.666165,14.154165,139.876150,0.533340,34.398338,20.807393,190.330056,141.122109,184.619538,140.255021,84.533095,139.655186,-0.000685,-1.937115,32.000000,-235.853867,140.513039,-0.350546,20.775735,0.651507,179359.397943,0.953593,39.517833,15.953043,6.716686,0.048841,0.007787,223.588956,32.000000,232.865252,215.962613,214.879912,206.622298,32.000000,198.855053,68.432556,58.850210,98.538886,98.904336,41.344584,34.100606,46.403531,20.467536,45.421987,59.539111,32.825043
20.855369,39.157379,139.985924,195.375730,48.056373,40.472075,29.664724,14.155450,139.710238,0.533005,34.367709,20.745814,190.294681,141.028127,184.639830,140.147762,84.503256,139.641289,-0.000685,-1.940645,32.000000,-235.855697,140.476797,-0.350624,20.822995,0.652052,179191.705762,0.953925,39.668646,15.908040,6.717003,0.064844,0.000000,223.411056,32.000000,233.054438,215.328699,214.759461,206.990079,32.000000,198.183542,68.431395,58.848195,98.510317,98.904336,41.318038,34.100606,46.420443,20.467536,45.412853,59.538983,32.987184
20.861824,39.157379,140.005813,195.375730,47.823075,40.432752,29.641053,14.157019,139.752014,0.533211,34.373959,20.801313,190.364888,140.923339,184.652365,140.149169,84.496534,139.591601,-0.000685,-1.943164,32.000000,-235.851504,140.419467,-0.350586,20.860157,0.649183,178959.505690,0.951801,39.661727,15.848756,6.706586,0.060815,0.000000,223.844978,32.000000,232.384287,215.213043,217.183029,207.133199,32.000000,197.858845,68.431438,58.841510,98.484829,98.904336,41.321000,34.100606,46.440412,20.467536,45.595303,59.541205,32.809489
20.895971,39.201194,139.823248,195.387546,47.478096,40.393426,29.692919,14.154451,139.570318,0.532793,34.471487,20.899131,190.377048,140.895485,184.667169,140.008394,84.498812,139.494680,-0.000685,-1.944912,32.000000,-235.851614,140.423751,-0.350816,20.872509,0.647514,178839.239063,0.952813,39.794918,15.872005,6.712225,0.074857,0.017118,224.279473,32.000000,232.163994,215.532910,218.595084,207.317826,32.000000,198.174219,68.463977,58.830272,98.491488,98.904336,41.306785,34.100606,46.455233,20.467536,45.739086,59.542730,32.855270
20.912823,39.243091,139.756088,195.398518,47.099877,40.339417,29.711044,14.152453,139.629118,0.532684,34.562994,20.817863,190.337730,140.771142,184.634608,139.995151,84.414630,139.481418,-0.000684,-1.947268,32.000000,-235.857054,140.443616,-0.350592,20.881531,0.645658,178667.113531,0.952340,39.781801,15.855165,6.711101,0.056117,0.000000,224.374052,32.000000,232.030388,215.796969,219.731270,206.529146,32.000000,198.972712,68.414680,58.794701,98.478489,98.904336,41.244973,34.100606,46.432659,20.467536,45.876508,59.547018,32.827904
20.889374,39.283347,139.763718,195.404708,46.624336,40.253000,29.603329,14.155164,139.463489,0.532557,34.733439,20.828859,190.438114,140.751995,184.585239,139.963148,84.422831,139.450828,-0.000684,-1.953108,32.000000,-235.857129,140.287084,-0.350656,20.837839,0.643595,178497.115120,0.948231,39.756280,15.806906,6.691397,0.035406,0.001517,224.168691,32.000000,232.438396,216.038799,217.451235,206.589608,32.000000,199.226498,68.427438,58.863536,98.500212,98.904336,41.292648,34.100606,46.448735,20.467536,45.868807,59.546447,32.742064
20.895198,39.283347,139.702158,195.404708,46.220195,40.165959,29.659074,14.159873,139.485523,0.532211,34.744486,20.826096,190.375719,140.732072,184.558501,139.933632,84.438200,139.220308,-0.000685,-1.958943,32.000000,-235.850289,140.267320,-0.350720,20.760760,0.642029,178330.008344,0.945683,39.763992,15.884795,6.682794,0.076976,0.000000,223.629900,32.000000,232.810303,216.311616,215.534154,206.414796,32.000000,199.224228,68.422557,58.821173,98.483219,98.904336,41.240961,34.100606,46.461029,20.467536,46.001222,59.546211,32.793861
20.887120,39.311827,139.649457,195.408366,45.829054,40.096092,29.643796,14.159303,139.442622,0.532070,34.844756,20.832023,190.373155,140.588602,184.636421,139.801863,84.394170,139.405831,-0.000684,-1.964193,32.000000,-235.849877,140.216170,-0.350823,20.695064,0.642529,177971.898599,0.948287,39.851821,15.862075,6.690661,0.050902,0.006809,223.325345,32.000000,233.023427,215.550289,214.382414,206.995458,32.000000,198.407788,68.441673,58.835043,98.497699,98.904336,41.271669,34.100606,46.482969,20.467536,46.092964,59.548906,32.748520
20.889706,39.341950,139.625520,195.409210,45.479277,40.036392,29.671989,14.156020,139.453395,0.531761,34.811262,20.859604,190.409069,140.604080,184.661149,139.911362,84.415849,139.279629,-0.000682,-1.970621,32.000000,-235.848077,140.143056,-0.350890,20.682659,0.643254,177572.604159,0.944184,39.840001,15.737223,6.685850,0.054241,0.005414,223.580281,32.000000,232.793928,215.621183,216.304655,207.286502,32.000000,198.465250,68.470471,58.885199,98.499764,98.904336,41.227784,34.100606,46.481838,20.467536,46.190607,59.551355,32.729592
20.875289,39.350713,139.531612,195.409210,45.218130,39.984274,29.677882,14.155307,139.263748,0.531604,34.725645,20.805936,190.390840,140.443339,184.643550,139.784177,84.359146,139.155016,-0.000681,-1.974151,32.000000,-235.856987,140.129616,-0.350929,20.645313,0.644241,177312.555891,0.943470,39.884877,15.869376,6.685912,0.049659,0.012064,224.076759,32.000000,232.209971,215.322186,218.258339,207.552680,32.000000,198.349309,68.439758,58.849086,98.495348,98.904336,41.226530,34.100606,46.483998,20.467536,46.183912,59.540350,32.852702
20.858840,39.350713,139.522079,195.409210,44.957610,39.934694,29.661075,14.152167,139.218442,0.531453,34.807054,20.884340,190.476748,140.451129,184.625572,139.715357,84.278866,139.073684,-0.000682,-1.977632,32.000000,-235.854717,140.069044,-0.351059,20.621107,0.643604,177046.015075,0.941114,39.909751,15.787760,6.683939,0.044685,0.000000,224.286863,32.000000,232.038306,215.744965,219.493167,207.067019,32.000000,198.859722,68.422751,58.813379,98.486201,98.904336,41.203809,34.100606,46.514319,20.467536,46.207718,59.544284,32.816165
20.881859,39.351261,139.450366,195.412867,44.715496,39.890221,29.686108,14.151026,139.135091,0.531232,34.942310,20.795969,190.431606,140.349827,184.620229,139.579107,84.321465,139.235620,-0.000683,-1.980546,32.000000,-235.856678,139.941944,-0.351030,20.704768,0.643981,176864.981855,0.940398,39.947782,15.785243,6.684056,0.060579,0.010681,224.529984,32.000000,232.116359,216.142789,218.483800,206.736240,32.000000,199.382072,68.425023,58.858150,98.508451,98.904336,41.241826,34.100606,46.523454,20.467536,46.203017,59.554797,32.704793
20.910531,39.389326,139.429655,195.417650,44.510545,39.850780,29.600863,14.157733,139.210115,0.530740,35.027227,20.913784,190.418602,140.423416,184.608987,139.625580,84.256770,139.101287,-0.000684,-1.982305,32.000000,-235.850135,139.959420,-0.350990,20.730679,0.644233,176708.299323,0.940536,39.981198,15.826849,6.688870,0.030627,0.011469,223.660876,32.000000,232.611019,216.346707,216.119174,206.569071,32.000000,199.702473,68.436420,58.884395,98.503403,98.904336,41.180404,34.100606,46.504864,20.467536,46.328651,59.541432,32.674860
20.868077,39.416985,139.366550,195.429466,44.278462,39.817766,29.627970,14.160159,139.189987,0.530530,35.055725,20.804615,190.430837,140.474617,184.609164,139.494853,84.259732,138.993852,-0.000685,-1.984661,32.000000,-235.848365,139.860687,-0.350586,20.771067,0.640290,176472.807555,0.937619,39.934990,15.861234,6.678063,0.049940,0.000771,223.598499,32.000000,232.782840,216.147674,215.079091,206.907551,32.000000,199.132136,68.433710,58.865675,98.511939,98.904336,41.189686,34.100606,46.513087,20.467536,46.322437,59.541697,32.823942
20.830595,39.416985,139.282410,195.429466,44.059823,39.787325,29.691673,14.152738,139.161156,0.530575,34.951477,20.905378,190.404526,140.304233,184.605856,139.519213,84.258355,138.977943,-0.000686,-1.986997,32.000000,-235.855785,139.809377,-0.350480,20.813212,0.638320,176348.132623,0.938130,39.914876,15.862072,6.667916,0.048693,0.003991,223.562515,32.000000,232.871657,215.682182,215.388391,207.457375,32.000000,198.703134,68.431216,58.863573,98.531061,98.904336,41.138759,34.100606,46.561475,20.467536,46.412496,59.545316,32.729812
20.889658,39.445739,139.322094,195.426090,43.940865,39.754257,29.696835,14.162299,139.060723,0.529993,34.934925,20.746004,190.483591,140.298297,184.664064,139.508728,84.221439,139.027498,-0.000687,-1.988748,32.000000,-235.844257,139.736706,-0.350466,20.811980,0.637242,176231.169282,0.938541,40.028702,15.808006,6.678457,0.038082,0.003752,224.129789,32.000000,232.428728,215.329275,217.655518,207.676782,32.000000,198.655475,68.445085,58.894001,98.520027,98.904336,41.152445,34.100606,46.555378,20.467536,46.506552,59.545061,32.769503
20.888125,39.458610,139.245252,195.433968,43.892985,39.723738,29.683952,14.154308,138.933423,0.529455,34.994216,20.895415,190.447937,140.310534,184.697669,139.409632,84.219743,138.984410,-0.000688,-1.990501,32.000000,-235.854707,139.836399,-0.350361,20.785570,0.635968,176113.660351,0.937566,40.104895,15.801812,6.686434,0.052403,0.004887,224.451484,32.000000,232.326827,215.574044,218.898432,207.655834,32.000000,199.006511,68.460229,58.886192,98.554493,98.904336,41.128987,34.100606,46.553357,20.467536,46.545626,59.545474,32.843751
20.842834,39.454229,139.156721,195.453381,43.825617,39.698312,29.621081,14.148029,138.935315,0.529488,35.021748,20.824485,190.499650,140.216003,184.655224,139.358533,84.134060,138.856680,-0.000688,-1.991098,32.000000,-235.865248,139.796020,-0.350168,20.774450,0.634496,175980.944076,0.933927,40.013638,15.862307,6.669429,0.067069,0.003746,224.601514,32.000000,231.985732,216.110411,219.352403,206.871067,32.000000,199.258208,68.418042,58.854873,98.534825,98.904336,41.152607,34.100606,46.559615,20.467536,46.540118,59.551198,32.828417
20.908572,39.454229,139.168965,195.453381,43.796743,39.677932,29.716769,14.161871,138.961743,0.529272,35.114550,20.867567,190.508609,140.187433,184.639242,139.391444,84.169879,138.942021,-0.000688,-1.991691,32.000000,-235.844685,139.735299,-0.349849,20.762413,0.634675,175853.398779,0.933715,40.029621,15.843502,6.666240,0.053730,0.000000,224.075376,32.000000,232.376248,216.509069,217.254830,206.770643,32.000000,199.585264,68.439875,58.905971,98.590141,98.904336,41.105104,34.100606,46.562545,20.467536,46.519358,59.540311,32.704133
20.924113,39.458610,139.229178,195.448035,43.756503,39.663956,29.583652,14.159873,138.840108,0.528528,35.141279,20.851599,190.454030,140.099630,184.633228,139.416338,84.135258,138.786740,-0.000689,-1.991685,32.000000,-235.848978,139.634753,-0.349856,20.743713,0.635238,175817.011986,0.937205,40.117248,15.868385,6.676478,0.040475,0.013026,223.711345,32.000000,232.761706,216.532694,215.929034,206.795910,32.000000,199.727038,68.437645,58.903716,98.588999,98.904336,41.111620,34.100606,46.565486,20.467536,46.529041,59.546703,32.774272
20.886036,39.472851,139.098781,195.439876,43.710146,39.652506,29.581971,14.154023,138.840305,0.528068,35.069388,20.864104,190.435380,140.151852,184.665192,139.340243,84.129477,138.741059,-0.000689,-1.991671,32.000000,-235.854665,139.678503,-0.349808,20.735085,0.634065,175673.797548,0.930649,39.983753,15.873194,6.656072,0.050084,0.019092,223.624327,32.000000,233.063124,215.688499,214.693889,207.410465,32.000000,199.003705,68.457169,58.899075,98.593348,98.904336,41.086011,34.100606,46.588786,20.467536,46.573003,59.548414,32.541991
20.881399,39.494211,139.182182,195.428622,43.647509,39.644926,29.540951,14.157876,138.855108,0.527837,34.943416,20.888424,190.436029,140.107583,184.679812,139.262444,84.094839,138.707856,-0.000688,-1.993392,32.000000,-235.853434,139.752188,-0.350093,20.704479,0.634271,175630.432489,0.933794,39.956622,15.833878,6.654006,0.031467,0.000000,223.880963,32.000000,232.937251,215.459969,216.602832,207.843615,32.000000,199.005725,68.436291,58.889310,98.546422,98.904336,41.087028,34.100606,46.601616,20.467536,46.567639,59.541845,32.671558
20.898249,39.494211,138.974556,195.428622,43.582758,39.639894,29.591807,14.155450,138.820158,0.527363,34.979162,20.844089,190.482992,140.032402,184.697644,139.238179,84.068356,138.694820,-0.000688,-1.995119,32.000000,-235.851599,139.606345,-0.350137,20.651529,0.634769,175606.713053,0.935382,40.048100,15.817895,6.659894,0.059850,0.002081,224.224814,32.000000,232.218776,215.476601,218.318238,207.759965,32.000000,198.725182,68.446899,58.894574,98.578180,98.904336,41.043265,34.100606,46.600276,20.467536,46.636625,59.542927,32.560700
20.915566,39.525431,139.059405,195.432842,43.526011,39.632239,29.797423,14.164440,138.725202,0.527405,35.022223,20.863313,190.498529,139.992455,184.713272,139.165028,84.029634,138.669366,-0.000687,-1.995099,32.000000,-235.843428,139.538651,-0.350453,20.615520,0.635918,175608.991314,0.936765,40.078877,15.836713,6.665367,0.022269,0.015727,224.489832,32.000000,232.001405,216.084857,219.784249,207.043723,32.000000,199.101007,68.450440,58.893110,98.587059,98.904336,41.088927,34.100606,46.612734,20.467536,46.740039,59.547854,32.842431
20.890167,39.535016,138.914696,195.428341,43.471959,39.624606,29.482148,14.156448,138.725383,0.527212,35.051146,20.850448,190.515186,139.967661,184.677468,139.224999,84.050548,138.631012,-0.000687,-1.995068,32.000000,-235.848141,139.461970,-0.350773,20.630548,0.636624,175597.605781,0.934251,40.044677,15.856982,6.650057,0.039396,0.002846,224.410469,32.000000,232.156292,216.347570,218.462165,206.950273,32.000000,199.593163,68.466064,58.946336,98.612050,98.904336,41.023552,34.100606,46.621524,20.467536,46.768508,59.543035,32.851455
20.886246,39.529539,138.969798,195.429466,43.417883,39.620830,29.651380,14.152167,138.625327,0.526795,35.098521,20.810268,190.487144,139.948373,184.645586,139.178669,84.040409,138.715044,-0.000687,-1.995083,32.000000,-235.854881,139.441372,-0.350734,20.621657,0.637544,175597.507995,0.926891,40.040769,15.883572,6.648608,0.057444,0.000000,223.665408,32.000000,232.710833,216.246824,216.306473,206.948090,32.000000,200.081281,68.439982,58.931308,98.601273,98.904336,41.055857,34.100606,46.634328,20.467536,46.763777,59.542681,32.645366
20.886445,39.529539,138.846073,195.429466,43.390593,39.616979,29.764505,14.159873,138.663923,0.526372,35.096420,20.820411,190.467664,140.008442,184.625623,139.095107,83.989851,138.559183,-0.000686,-1.995061,32.000000,-235.848650,139.370436,-0.350905,20.622680,0.637090,175564.686162,0.937831,40.101881,15.844375,6.649765,0.032222,0.000000,223.562160,32.000000,232.994765,215.939656,214.590477,207.436700,32.000000,199.459437,68.445257,58.927813,98.610553,98.904336,40.998662,34.100606,46.641569,20.467536,46.739982,59.546506,32.653436
20.918738,39.539671,138.875829,195.430310,43.353145,39.613155,29.640215,14.155450,138.638416,0.526276,35.013817,20.795845,190.482797,139.879390,184.657386,139.031359,83.990233,138.549209,-0.000684,-1.993878,32.000000,-235.850615,139.339580,-0.350804,20.642481,0.637510,175554.623114,0.932560,40.104362,15.894566,6.653651,0.034374,0.000000,223.578110,32.000000,233.135645,215.663822,215.398266,207.683620,32.000000,198.906850,68.437531,58.930931,98.600089,98.904336,41.027755,34.100606,46.631125,20.467536,46.770429,59.540684,32.660113
20.914982,39.561854,138.869973,195.430873,43.318142,39.609292,29.690254,14.158446,138.633731,0.525945,34.949913,20.852609,190.524486,139.858081,184.731662,139.029793,83.939799,138.401861,-0.000683,-1.992686,32.000000,-235.849913,139.352693,-0.350647,20.696061,0.637100,175571.334197,0.928916,40.103959,15.870821,6.647664,0.039925,0.016104,224.340460,32.000000,232.179084,215.781934,219.365450,207.683447,32.000000,199.098888,68.434242,58.928866,98.634786,98.904336,40.988342,34.100606,46.656507,20.467536,46.841320,59.545120,32.818073
20.893310,39.584036,138.860078,195.427216,43.311258,39.609287,29.634671,14.158018,138.584435,0.526039,34.949913,20.813195,190.524486,139.924534,184.731662,139.016000,83.939799,138.449752,-0.000683,-1.992661,32.000000,-235.851653,139.356181,-0.350686,20.727715,0.635903,175544.877864,0.931242,40.048578,15.865681,6.638824,0.028839,0.012014,224.340460,32.000000,232.179084,215.781934,219.365450,207.683447,32.000000,199.098888,68.434242,58.928866,98.634786,98.904336,41.006546,34.100606,46.650314,20.467536,46.838348,59.539691,32.652336
20.880986,39.584036,138.799279,195.427216,43.331972,39.606866,29.715926,14.158446,138.543350,0.526149,34.960393,20.876324,190.508993,139.802618,184.668665,139.024414,83.871376,138.360398,-0.000683,-1.992629,32.000000,-235.849094,139.413714,-0.350899,20.776732,0.634284,175573.995868,0.929804,40.078379,15.845809,6.639737,0.028806,0.001324,224.599157,32.000000,232.016300,216.231766,219.378311,207.053179,32.000000,199.692396,68.367975,58.894639,98.603619,98.904336,40.979017,34.100606,46.678854,20.467536,46.911100,59.549299,32.581169
20.916464,39.587870,138.887366,195.415118,43.298414,39.601752,29.744548,14.155307,138.572571,0.526312,35.128552,20.864088,190.540550,139.805188,184.622119,139.044907,83.877494,138.259151,-0.000683,-1.992645,32.000000,-235.851250,139.271237,-0.350782,20.780404,0.633740,175594.141875,0.932603,40.144522,15.868666,6.646150,0.035240,0.000000,223.687708,32.000000,232.911373,216.461248,215.470163,207.204945,32.000000,199.917998,68.398891,58.948612,98.634526,98.904336,41.015851,34.100606,46.662975,20.467536,46.918802,59.542012,32.653583
20.885583,39.595264,138.737739,195.403864,43.277218,39.600453,29.708768,14.155307,138.478431,0.526041,35.011510,20.874160,190.477562,139.779414,184.653223,138.857645,83.854985,138.381255,-0.000682,-1.992664,32.000000,-235.850758,139.211032,-0.350704,20.740724,0.632285,175635.374324,0.930568,40.169539,15.894438,6.647161,0.032655,0.017366,223.427470,32.000000,233.063769,215.765269,214.957760,207.592887,32.000000,199.084152,68.362564,58.911873,98.599140,98.904336,40.966277,34.100606,46.682816,20.467536,46.940321,59.540576,32.641991
20.913392,39.591978,138.752207,195.395705,43.256425,39.601731,29.698204,14.155021,138.492692,0.526030,34.901350,20.806950,190.474236,139.767057,184.702436,138.852470,83.835757,138.344240,-0.000681,-1.992646,32.000000,-235.852682,139.165551,-0.350691,20.680220,0.631644,175594.413327,0.927918,40.101387,15.839966,6.640098,0.042277,0.009714,223.864713,32.000000,232.606413,215.684675,216.945481,207.861867,32.000000,198.699860,68.358779,58.923182,98.597091,98.904336,40.959746,34.100606,46.686221,20.467536,46.924787,59.541638,32.811029
20.940824,39.591704,138.630768,195.384733,43.227960,39.602966,29.682369,14.160587,138.445630,0.525662,34.968202,20.819500,190.485179,139.733635,184.698741,138.801971,83.802862,138.296752,-0.000682,-1.992605,32.000000,-235.849903,139.260038,-0.350778,20.606368,0.633056,175621.701356,0.930452,40.171434,15.920786,6.642751,0.029677,0.002133,224.226063,32.000000,232.152690,215.631524,218.783970,207.867722,32.000000,198.964018,68.364163,58.942922,98.610908,98.904336,40.926588,34.100606,46.702993,20.467536,46.920635,59.542100,32.645806
20.938826,39.591704,138.670851,195.384733,43.211380,39.606723,29.693204,14.156163,138.351316,0.525296,34.962526,20.850163,190.523005,139.779943,184.682392,138.729748,83.754204,138.297552,-0.000683,-1.992592,32.000000,-235.851705,139.242725,-0.350828,20.579250,0.634432,175626.756336,0.929516,40.111725,15.922341,6.634610,0.051633,0.000247,224.582828,32.000000,232.056886,216.072502,219.869147,207.339814,32.000000,199.576103,68.366873,58.936833,98.635318,98.904336,40.924122,34.100606,46.688753,20.467536,46.915530,59.545425,32.655197
20.878408,39.595264,138.615704,195.376574,43.191336,39.610459,29.727514,14.161015,138.305829,0.525226,35.049627,20.802385,190.561012,139.731127,184.653362,138.803051,83.731550,138.256207,-0.000683,-1.992584,32.000000,-235.843411,139.181335,-0.350639,20.547044,0.635893,175642.604454,0.928771,40.055853,15.932558,6.620120,0.022147,0.000000,224.372680,32.000000,232.355716,216.283971,218.256062,207.175652,32.000000,199.943956,68.335282,58.935158,98.625887,98.904336,40.911756,34.100606,46.724221,20.467536,46.923756,59.550303,32.577648
20.879985,39.607862,138.699370,195.377418,43.157169,39.611690,29.660352,14.157019,138.408721,0.525117,35.106463,20.887405,190.484908,139.587332,184.605845,138.802315,83.742228,138.172713,-0.000683,-1.992234,32.000000,-235.853143,139.078791,-0.350866,20.542061,0.636932,175693.729520,0.928613,40.059899,15.981598,6.622666,0.042364,0.019146,223.782695,32.000000,232.826936,216.579900,215.923031,207.109629,32.000000,199.969909,68.333504,58.956486,98.605476,98.904336,40.930081,34.100606,46.738594,20.467536,46.963401,59.544431,32.552189
20.897296,39.626758,138.477608,195.374042,43.088733,39.611678,29.684883,14.150169,138.210486,0.524961,35.089763,20.886078,190.469870,139.581460,184.645485,138.798072,83.716168,138.146274,-0.000684,-1.990468,32.000000,-235.858354,139.103757,-0.351055,20.565560,0.639012,175753.563327,0.930433,40.186001,15.984503,6.639189,0.025312,0.000000,223.461176,32.000000,232.848087,215.976642,214.680085,207.477560,32.000000,199.113733,68.358385,58.984590,98.628426,98.904336,40.875724,34.100606,46.738112,20.467536,46.959411,59.539150,32.854389
20.914094,39.626758,138.560767,195.374042,43.049030,39.611667,29.743491,14.153166,138.314324,0.525062,35.031948,20.741419,190.484386,139.620835,184.645751,138.783305,83.748653,138.233830,-0.000685,-1.989843,32.000000,-235.851095,139.043611,-0.351070,20.578909,0.639388,175756.485011,0.932523,40.195397,15.933929,6.642695,0.023318,0.006630,223.659803,32.000000,232.872654,215.766100,215.927248,207.779415,32.000000,198.966769,68.349956,58.962612,98.632670,98.904336,40.872422,34.100606,46.735463,20.467536,47.021194,59.544303,32.642725
20.924218,39.656609,138.484328,195.379387,43.036184,39.609103,29.636842,14.154308,138.228354,0.524840,34.933222,20.918318,190.514103,139.528178,184.631169,138.740768,83.674134,138.173919,-0.000686,-1.990412,32.000000,-235.857822,139.025990,-0.351018,20.613108,0.637795,175775.824092,0.930989,40.179157,15.947353,6.626580,0.025181,0.001809,224.133706,32.000000,232.203601,215.345395,218.243336,208.081238,32.000000,198.998642,68.356744,58.978305,98.620012,98.904336,40.857226,34.100606,46.745346,20.467536,47.121197,59.546172,32.615139
20.898573,39.671946,138.489622,195.384733,42.990990,39.606563,29.659591,14.157019,138.127119,0.525105,34.970582,20.906085,190.530408,139.488803,184.680282,138.715121,83.652028,138.166183,-0.000687,-1.989829,32.000000,-235.853307,139.054643,-0.350939,20.634403,0.637270,175746.348713,0.928376,40.145081,15.956709,6.625234,0.021977,0.000000,224.419225,32.000000,231.975753,215.753370,219.500120,207.912323,32.000000,199.626415,68.357002,58.951658,98.663310,98.904336,40.838055,34.100606,46.760548,20.467536,47.170980,59.545533,32.820420
20.882951,39.671672,138.376279,195.390922,42.941489,39.605282,29.697308,14.158018,138.186955,0.525099,35.037607,20.954191,190.556256,139.473326,184.647475,138.712535,83.622562,138.055199,-0.000688,-1.990401,32.000000,-235.852472,138.897215,-0.351083,20.665822,0.635831,175795.747355,0.931252,40.154407,16.002599,6.618375,0.028185,0.015215,224.558201,32.000000,231.994448,216.239982,219.072983,207.350917,32.000000,199.711605,68.345669,58.941458,98.645178,98.904336,40.832369,34.100606,46.757923,20.467536,47.167642,59.538471,32.592835
20.899159,39.671672,138.470200,195.390922,42.893714,39.604024,29.682349,14.156163,138.132146,0.524774,35.151573,20.839442,190.550082,139.442108,184.616270,138.690959,83.627870,138.212830,-0.000687,-1.990997,32.000000,-235.850066,138.905802,-0.351112,20.712950,0.635661,175818.204113,0.931701,40.221752,16.021008,6.626750,0.019457,0.003879,223.857893,32.000000,232.423590,216.574548,216.619540,207.088750,32.000000,199.756108,68.350286,58.988592,98.668461,98.904336,40.820802,34.100606,46.778899,20.467536,47.163351,59.547382,32.665175
20.917538,39.691116,138.348741,195.385858,42.885668,39.603954,29.661547,14.153594,138.140201,0.524486,35.113757,20.763451,190.500778,139.483910,184.633203,138.620754,83.614831,138.045388,-0.000686,-1.991003,32.000000,-235.853454,138.969802,-0.351152,20.722706,0.634682,175838.692140,0.931212,40.253186,15.997413,6.626280,0.042811,0.017198,223.536358,32.000000,232.763691,216.473283,215.268090,207.153352,32.000000,199.750102,68.369022,58.976848,98.680128,98.904336,40.795447,34.100606,46.810010,20.467536,47.227624,59.544343,32.626070
20.904466,39.704262,138.402739,195.388109,42.883550,39.606502,29.644033,14.152881,138.128374,0.524527,35.076883,20.873520,190.494737,139.441762,184.638888,138.588749,83.600646,138.055938,-0.000686,-1.990989,32.000000,-235.856626,138.889630,-0.350892,20.671067,0.633149,175823.214056,0.930899,40.220291,16.067459,6.625635,0.033075,0.000000,223.390550,32.000000,232.998936,215.653737,215.167608,207.815605,32.000000,199.266868,68.361317,58.993862,98.682641,98.904336,40.787403,34.100606,46.791000,20.467536,47.270148,59.549280,32.650942
20.924554,39.727266,138.290824,195.391204,42.872671,39.606466,29.742907,14.163298,138.062793,0.524738,34.939997,20.870943,190.495197,139.386766,184.650745,138.470576,83.601765,137.949149,-0.000684,-1.990400,32.000000,-235.845717,138.873942,-0.350985,20.652473,0.632221,175832.467736,0.930739,40.202457,16.000452,6.614007,0.021734,0.006691,223.860045,32.000000,232.439463,215.522820,217.452316,208.173824,32.000000,198.905207,68.344795,58.984301,98.672100,98.904336,40.772231,34.100606,46.788015,20.467536,47.267139,59.545415,32.568697
20.900927,39.727266,138.428093,195.391204,42.861992,39.603834,29.690930,14.155735,138.008159,0.524430,35.084446,20.904314,190.571507,139.349840,184.688545,138.597633,83.593127,137.978805,-0.000683,-1.989799,32.000000,-235.852133,138.807479,-0.351263,20.651214,0.634248,175865.296393,0.931984,40.242113,16.019682,6.620726,0.025105,0.004412,224.329390,32.000000,232.121197,215.621745,218.905370,208.089573,32.000000,199.066519,68.368844,59.001894,98.710172,98.904336,40.785447,34.100606,46.810251,20.467536,47.344202,59.543703,32.666863
20.894107,39.750545,138.209768,195.397674,42.899415,39.599996,29.616254,14.157733,138.095962,0.524814,35.116968,20.812585,190.528567,139.253799,184.645351,138.485709,83.559491,137.942604,-0.000683,-1.989805,32.000000,-235.847512,138.884040,-0.351455,20.620241,0.634187,175866.011162,0.928006,40.224383,15.967478,6.609021,0.025762,0.015087,224.446666,32.000000,231.964937,216.209717,219.815775,207.239777,32.000000,199.476097,68.373201,59.006721,98.721261,98.904336,40.753378,34.100606,46.831588,20.467536,47.422374,59.547706,32.565542
20.932995,39.762595,138.297175,195.391766,42.901858,39.596125,29.666452,14.159445,137.988335,0.524946,35.178038,20.855557,190.579294,139.312279,184.597137,138.486770,83.547654,137.901711,-0.000682,-1.989789,32.000000,-235.848095,138.796505,-0.351556,20.590606,0.634983,175870.806212,0.930663,40.272296,15.990305,6.623060,0.033028,0.007768,224.184522,32.000000,232.298007,216.550117,217.674426,206.965454,32.000000,199.911061,68.365647,58.997399,98.708420,98.904336,40.723864,34.100606,46.811345,20.467536,47.461697,59.544372,32.691734
20.922535,39.783957,138.220922,195.392892,42.924611,39.592300,29.662230,14.156591,138.071612,0.524676,35.174190,20.887464,190.547952,139.365704,184.610084,138.434044,83.602799,137.978845,-0.000682,-1.989752,32.000000,-235.855866,138.804582,-0.351757,20.568261,0.635485,175890.639212,0.933287,40.309415,16.006620,6.614773,0.029945,0.000000,223.585887,32.000000,232.700956,216.586448,216.088921,207.131713,32.000000,200.058440,68.388189,59.022719,98.718075,98.904336,40.724622,34.100606,46.815515,20.467536,47.459281,59.546959,32.659966
20.911732,39.783957,138.280534,195.392892,42.909332,39.588499,29.677776,14.160016,138.100697,0.524662,35.134622,20.914443,190.424078,139.330631,184.643165,138.406992,83.615043,137.947010,-0.000683,-1.989749,32.000000,-235.846540,138.758407,-0.351809,20.551424,0.635838,175870.375728,0.929839,40.242605,15.998885,6.606660,0.027922,0.003084,223.374666,32.000000,232.855121,215.910534,214.902884,207.814039,32.000000,199.383122,68.371560,59.011367,98.726099,98.904336,40.705499,34.100606,46.838478,20.467536,47.531219,59.550460,32.545953
20.913692,39.820929,138.242117,195.392329,42.852607,39.584682,29.587184,14.163156,138.037154,0.524697,35.051352,20.930090,190.433176,139.286953,184.634673,138.426266,83.542516,137.927622,-0.000681,-1.989717,32.000000,-235.845860,138.762199,-0.351829,20.541720,0.636506,175830.264248,0.930413,40.285167,15.980653,6.606318,0.016563,0.000000,223.639613,32.000000,233.046166,215.683440,216.469731,208.061382,32.000000,198.955775,68.389394,59.011324,98.714609,98.904336,40.709305,34.100606,46.855677,20.467536,47.657585,59.544500,32.681536
20.910151,39.831610,138.245904,195.394580,42.812802,39.580917,29.661521,14.155878,137.956002,0.524665,34.992540,20.868233,190.481430,139.282938,184.622563,138.416707,83.496887,137.879207,-0.000682,-1.989713,32.000000,-235.851990,138.743663,-0.351904,20.555594,0.637320,175809.473629,0.930336,40.307069,15.953175,6.612581,0.017176,0.013528,224.167023,32.000000,232.178031,215.488888,218.289847,208.115931,32.000000,198.822895,68.359897,58.980654,98.722340,98.904336,40.682886,34.100606,46.852104,20.467536,47.692868,59.536190,32.582123
20.895757,39.840648,138.228632,195.382482,42.795475,39.577088,29.712734,14.155450,137.974533,0.524347,35.028378,20.882749,190.518066,139.302900,184.688818,138.480981,83.490486,137.770714,-0.000682,-1.987970,32.000000,-235.853730,138.775051,-0.351960,20.563960,0.637485,175859.119166,0.933084,40.340069,16.016425,6.610125,0.035505,0.011119,224.395593,32.000000,232.001057,216.077359,219.639665,207.392223,32.000000,199.251856,68.391601,58.968990,98.725681,98.904336,40.701687,34.100606,46.842412,20.467536,47.691155,59.536072,32.650722
20.915739,39.840648,138.291377,195.382482,42.787815,39.570746,29.696309,14.159303,137.960898,0.524347,35.108032,20.939557,190.538263,139.372820,184.667233,138.446371,83.531406,137.878388,-0.000682,-1.986233,32.000000,-235.850696,138.829483,-0.352202,20.569808,0.637087,175880.201600,0.930844,40.357930,16.038881,6.611425,0.028988,0.002408,224.473346,32.000000,232.123892,216.419022,218.942306,207.369017,32.000000,199.665315,68.382154,58.982560,98.729377,98.904336,40.684288,34.100606,46.869874,20.467536,47.720899,59.538884,32.664001
20.937119,39.849411,138.229598,195.371510,42.806323,39.570739,29.529975,14.150883,137.963265,0.524350,35.178083,20.844395,190.545086,139.271581,184.582941,138.398185,83.524013,137.850053,-0.000682,-1.986220,32.000000,-235.853215,138.783211,-0.352063,20.600598,0.637008,175877.327004,0.929836,40.396168,15.993331,6.615153,0.028246,0.000000,223.599393,32.000000,232.539171,216.529220,216.644201,207.150701,32.000000,200.004721,68.362062,58.980320,98.688391,98.904336,40.703432,34.100606,46.885771,20.467536,47.749752,59.548060,32.590120
20.947224,39.852698,138.204754,195.369259,42.833807,39.570710,29.652243,14.152595,137.989493,0.524272,35.168510,20.886880,190.514910,139.221582,184.638596,138.435101,83.568415,137.766717,-0.000683,-1.986217,32.000000,-235.858223,138.769913,-0.351903,20.651844,0.636506,175812.924953,0.929275,40.355635,16.003970,6.611833,0.028156,0.019690,223.630181,32.000000,232.977389,216.183891,215.173620,207.492008,32.000000,199.899318,68.387179,59.013289,98.693907,98.904336,40.643341,34.100606,46.862637,20.467536,47.759637,59.543104,32.655344
20.923746,39.852972,138.239059,195.374886,42.872785,39.566867,29.687110,14.156163,138.040948,0.524584,35.055066,20.920986,190.523528,139.260711,184.641752,138.547375,83.515008,137.773386,-0.000683,-1.986198,32.000000,-235.849246,138.744601,-0.351937,20.670753,0.635004,175812.736128,0.933534,40.321066,15.997798,6.602131,0.035636,0.000000,223.535127,32.000000,233.098104,215.656456,215.537087,207.996442,32.000000,199.095576,68.333375,58.984104,98.635782,98.904336,40.683874,34.100606,46.861523,20.467536,47.758138,59.536406,32.604794
20.927038,39.852972,138.248179,195.374886,42.871911,39.565616,29.749739,14.151882,137.904773,0.524689,34.983558,20.908258,190.586280,139.284977,184.651213,138.439765,83.517760,137.861826,-0.000684,-1.986226,32.000000,-235.859920,138.782089,-0.351902,20.718746,0.633175,175778.831900,0.929224,40.303883,15.913488,6.597760,0.014843,0.003239,224.076238,32.000000,232.331764,215.611575,217.807416,208.055592,32.000000,198.866882,68.345740,58.982314,98.632867,98.904336,40.651793,34.100606,46.881393,20.467536,47.757593,59.546988,32.607362
20.931230,39.853793,138.260478,195.383326,42.865017,39.563072,29.639486,14.151026,137.942651,0.524703,35.023849,20.884985,190.578260,139.306796,184.667772,138.518932,83.482509,138.011967,-0.000685,-1.986213,32.000000,-235.854383,138.761327,-0.352007,20.725565,0.633071,175808.979222,0.929128,40.351727,15.970088,6.606803,0.027916,0.001558,224.397888,32.000000,232.087464,215.889495,219.167019,207.919865,32.000000,198.728950,68.359066,58.943233,98.602227,98.904336,40.675846,34.100606,46.886473,20.467536,47.758954,59.545012,32.643018
20.957340,39.855710,138.270632,195.386139,42.854142,39.563076,29.578373,14.156877,137.944416,0.524654,35.098213,20.932420,190.595049,139.204657,184.658197,138.469044,83.468996,137.971947,-0.000685,-1.986213,32.000000,-235.850336,138.767178,-0.352136,20.702198,0.631542,175800.435504,0.926991,40.345054,16.009686,6.606199,0.027237,0.011588,224.582644,32.000000,231.863967,216.213126,219.850153,207.245013,32.000000,199.566555,68.345324,58.965496,98.562444,98.904336,40.643254,34.100606,46.886487,20.467536,47.764126,59.547254,32.680435
20.928837,39.872964,138.225306,195.383045,42.843177,39.559281,29.689498,14.160730,138.013644,0.524421,35.094929,20.821430,190.556708,139.265115,184.595368,138.493758,83.465061,138.008122,-0.000685,-1.986235,32.000000,-235.848777,138.870558,-0.352133,20.672982,0.631250,175812.683420,0.930187,40.337380,16.116788,6.605464,0.017539,0.004123,224.131568,32.000000,232.443685,216.418145,217.449098,207.096324,32.000000,199.956157,68.329138,58.973092,98.534486,98.904336,40.655045,34.100606,46.890233,20.467536,47.762658,59.553351,32.634067
20.951241,39.872964,138.231229,195.383045,42.818981,39.557921,29.562628,14.156448,137.905581,0.524381,35.160295,20.918185,190.538206,139.213038,184.642918,138.408314,83.477312,137.937892,-0.000685,-1.986248,32.000000,-235.852403,138.849471,-0.351997,20.669861,0.631496,175811.443833,0.930903,40.286409,16.111157,6.597718,0.029624,0.019223,223.688353,32.000000,232.889047,216.398253,215.880636,207.344843,32.000000,200.149021,68.318063,58.971563,98.495540,98.904336,40.615761,34.100606,46.904499,20.467536,47.821245,59.545956,32.569944
20.998880,39.867487,138.224768,195.390360,42.814834,39.561761,29.664882,14.157733,137.951156,0.524279,35.070778,20.957479,190.536417,139.287076,184.700661,138.448387,83.502566,137.836171,-0.000684,-1.986218,32.000000,-235.850791,138.778313,-0.352084,20.592782,0.632779,175817.894228,0.928683,40.361400,16.132397,6.604538,0.032154,0.026600,223.613051,32.000000,232.956391,215.873569,214.652370,207.723554,32.000000,198.893057,68.333905,58.988845,98.474197,98.904336,40.644511,34.100606,46.906801,20.467536,47.800906,59.554345,32.657325
20.971406,39.856806,138.219578,195.391766,42.762522,39.565609,29.594990,14.154879,137.884235,0.524138,35.022653,20.859112,190.538704,139.314238,184.714355,138.418315,83.509551,137.890615,-0.000683,-1.986202,32.000000,-235.856923,138.788349,-0.352083,20.523598,0.632443,175793.595987,0.931597,40.316013,16.086543,6.597759,0.025667,0.013121,223.931431,32.000000,232.726586,215.756200,216.824157,207.790677,32.000000,198.718053,68.312393,59.001567,98.438904,98.904336,40.599953,34.100606,46.904288,20.467536,47.762453,59.546733,32.671998
20.933521,39.847768,138.219016,195.383326,42.769504,39.566875,29.668792,14.152595,137.951576,0.523786,35.043777,20.846270,190.558819,139.220930,184.672842,138.366650,83.453652,137.820750,-0.000684,-1.985605,32.000000,-235.856420,138.717702,-0.352211,20.519297,0.633943,175769.574658,0.926270,40.214153,16.012599,6.582483,0.029414,0.000000,224.338059,32.000000,232.088452,215.770795,218.609217,208.100756,32.000000,198.732506,68.316988,58.978885,98.422086,98.904336,40.647531,34.100606,46.919423,20.467536,47.760996,59.543979,32.627904
