OSU 80 Ton Compressor Load Stand
20.960769,39.847768,138.201489,195.383326,42.790498,39.568141,29.739472,14.153880,137.952860,0.523881,35.031528,20.897585,190.581800,139.151254,184.733080,138.514289,83.473058,137.887494,-0.000683,-1.985037,32.000000,-235.853168,138.750150,-0.352221,20.529814,0.636636,175788.785500,0.929792,40.259036,16.031678,6.590859,0.012128,0.001765,224.559218,32.000000,232.107282,216.037847,220.003735,207.445280,32.000000,199.534053,68.329418,59.009113,98.435546,98.904336,40.581455,34.100606,46.922995,20.467536,47.728081,59.545021,32.569137
20.958794,39.879263,138.225809,195.378543,42.777084,39.568136,29.665342,14.154593,137.923665,0.523891,35.131555,20.787679,190.573743,139.215098,184.673887,138.438076,83.485956,137.765613,-0.000683,-1.985030,32.000000,-235.858028,138.701100,-0.352275,20.620031,0.637498,175844.742167,0.929239,40.326713,16.054127,6.602760,0.037475,0.000593,224.596309,32.000000,232.239113,216.335078,218.533473,207.403559,32.000000,199.697558,68.322744,58.978399,98.394019,98.904336,40.603836,34.100606,46.926756,20.467536,47.836051,59.544834,32.625263
20.962239,39.898982,138.185508,195.364195,42.785135,39.568187,29.743424,14.157447,137.918510,0.523920,35.188162,20.854533,190.539188,139.239321,184.662651,138.447450,83.475598,137.790178,-0.000682,-1.985018,32.000000,-235.852879,138.814412,-0.352279,20.633485,0.636627,175825.596534,0.925804,40.271526,16.066677,6.593341,0.021974,0.022008,223.778785,32.000000,232.799553,216.629625,216.392505,207.092078,32.000000,199.674286,68.312944,59.010953,98.407125,98.904336,40.559410,34.100606,46.939904,20.467536,47.903324,59.549614,32.564662
20.958187,39.901995,138.261422,195.353504,42.817453,39.569471,29.743304,14.150740,137.920629,0.523797,35.146405,20.833694,190.511702,139.150398,184.615522,138.241909,83.466980,137.796531,-0.000683,-1.984446,32.000000,-235.856800,138.718131,-0.352231,20.698473,0.633988,175831.682788,0.928276,40.307019,15.995418,6.595122,0.032649,0.011220,223.764907,32.000000,232.969554,216.395608,215.061621,207.435408,32.000000,199.123484,68.327404,59.012542,98.409894,98.904336,40.578571,34.100606,46.964177,20.467536,47.902296,59.545670,32.591661
20.994863,39.901995,138.110967,195.353504,42.820575,39.573244,29.729793,14.156306,137.975226,0.523700,35.052966,20.908458,190.483477,139.109310,184.621681,138.464725,83.479937,137.743656,-0.000681,-1.982703,32.000000,-235.854840,138.692696,-0.352228,20.699680,0.633438,175847.027416,0.925724,40.319767,16.017542,6.592116,0.036768,0.015911,223.717253,32.000000,233.090809,215.890969,215.916695,207.846150,32.000000,198.826573,68.317324,59.016643,98.378061,98.904336,40.519846,34.100606,46.933094,20.467536,47.911754,59.542582,32.690413
20.995360,39.914319,138.223183,195.345063,42.797146,39.577071,29.761217,14.155164,137.932407,0.523855,34.996852,20.836331,190.554535,139.105069,184.649787,138.299790,83.446667,137.809769,-0.000680,-1.981543,32.000000,-235.855490,138.658433,-0.352144,20.694802,0.631740,175861.888077,0.925951,40.330980,16.029202,6.597013,0.036999,0.000000,224.250402,32.000000,232.237671,215.641227,218.098088,207.969958,32.000000,198.831326,68.319181,59.001284,98.372653,98.904336,40.534615,34.100606,46.952604,20.467536,47.953613,59.549673,32.643678
20.994001,39.914867,138.146292,195.337186,42.774904,39.580912,29.699368,14.156591,137.881371,0.523732,35.055328,20.937170,190.567865,139.132759,184.664299,138.321589,83.453593,137.703947,-0.000679,-1.980372,32.000000,-235.849310,138.698855,-0.352244,20.702617,0.630693,175853.731788,0.924774,40.256782,15.990920,6.578322,0.007450,0.000000,224.511102,32.000000,232.299506,215.873313,219.620746,208.008626,32.000000,199.013933,68.331438,58.997282,98.364204,98.904336,40.521118,34.100606,46.941958,20.467536,47.954644,59.541707,32.656078
20.961124,39.927191,138.257703,195.344501,42.806896,39.583376,29.784511,14.164725,137.855347,0.523777,35.109623,20.978442,190.521119,139.153128,184.556257,138.394426,83.413673,137.769379,-0.000678,-1.979190,32.000000,-235.842159,138.683005,-0.352252,20.693333,0.631193,175899.519247,0.923890,40.268101,16.055855,6.583511,0.048636,0.000327,224.586025,32.000000,232.202194,216.300158,219.537347,207.200968,32.000000,199.471821,68.306520,58.984697,98.361493,98.904336,40.510488,34.100606,46.954676,20.467536,47.953778,59.540891,32.685498
21.010495,39.927191,138.129624,195.344501,42.836696,39.588434,29.701886,14.162299,137.854065,0.523845,35.118162,20.982676,190.502611,139.193604,184.527345,138.389229,83.411163,137.673416,-0.000677,-1.979167,32.000000,-235.844749,138.845859,-0.352267,20.691497,0.630849,175912.225769,0.925968,40.271397,15.998237,6.580275,0.035092,0.000968,224.008458,32.000000,232.574152,216.684297,217.154086,206.895512,32.000000,199.543841,68.292528,58.979798,98.341356,98.904336,40.497736,34.100606,46.949452,20.467536,47.995809,59.538481,32.634434
21.006935,39.932395,138.155342,195.358568,42.846205,39.592156,29.753022,14.158018,137.875770,0.524075,35.160780,20.902698,190.478727,139.186713,184.563236,138.366531,83.409164,137.877920,-0.000678,-1.977476,32.000000,-235.851161,138.688535,-0.352108,20.603797,0.632095,175971.037926,0.924914,40.350231,16.069504,6.595911,0.019316,0.007888,223.782449,32.000000,232.920569,216.675542,215.588506,207.134418,32.000000,199.502690,68.292377,59.025893,98.345012,98.904336,40.519269,34.100606,46.948969,20.467536,48.013163,59.556272,32.679775
20.969018,39.941159,138.023999,195.361944,42.819334,39.593438,29.764990,14.148885,137.897036,0.524641,35.104132,20.899413,190.508501,139.164203,184.658981,138.364080,83.453789,137.817529,-0.000679,-1.975725,32.000000,-235.860950,138.642528,-0.351979,20.598133,0.630972,175973.280772,0.925334,40.250385,16.026036,6.574316,0.025906,0.000000,223.499306,32.000000,233.157122,215.905734,215.153383,207.691535,32.000000,199.108851,68.354943,59.055524,98.372428,98.904336,40.447861,34.100606,46.976809,20.467536,48.042920,59.552338,32.641404
20.999796,39.956222,138.265405,195.361944,42.795407,39.593817,29.696255,14.157305,137.868519,0.525069,35.001839,20.896949,190.483269,139.140487,184.673297,138.350009,83.406072,137.743839,-0.000679,-1.974580,32.000000,-235.852530,138.669385,-0.352173,20.567238,0.633857,175996.427015,0.924005,40.262782,16.125988,6.576654,0.019322,0.017139,223.996582,32.000000,232.867131,215.736197,217.227162,208.151542,32.000000,198.687227,68.332886,59.040368,98.317073,98.904336,40.493359,34.100606,46.994158,20.467536,48.042321,59.548306,32.606334
20.984180,39.956222,138.190813,195.361944,42.794088,39.596353,29.786619,14.162014,137.902811,0.525335,35.017278,20.987751,190.523904,139.165424,184.640293,138.436696,83.422773,137.726674,-0.000680,-1.973394,32.000000,-235.846837,138.630857,-0.352266,20.572116,0.634455,175991.367417,0.925423,40.348220,16.052448,6.582282,0.016087,0.006761,224.352386,32.000000,232.401898,215.685211,218.853905,208.080432,32.000000,199.009071,68.338793,59.026161,98.331488,98.904336,40.491132,34.100606,46.988210,20.467536,48.094153,59.543340,32.568844
20.960258,39.980597,138.185864,195.363069,42.770086,39.600180,29.696657,14.152025,137.849674,0.525584,35.052049,20.973700,190.577024,139.107312,184.638594,138.286219,83.392896,137.796346,-0.000681,-1.972216,32.000000,-235.859777,138.514651,-0.352095,20.565743,0.635465,176019.455123,0.926189,40.301038,16.064871,6.584131,0.038114,0.004696,224.548476,32.000000,232.238979,216.246719,219.755803,207.303709,32.000000,199.283440,68.310678,59.011605,98.335843,98.904336,40.448350,34.100606,46.972436,20.467536,48.178467,59.543035,32.600172
20.994832,39.987992,138.129747,195.358849,42.783778,39.604012,29.728920,14.154308,137.838882,0.525826,35.160556,20.920592,190.578158,139.066693,184.619887,138.367873,83.383630,137.698236,-0.000681,-1.970453,32.000000,-235.851593,138.734915,-0.351783,20.539203,0.635460,176025.999566,0.924155,40.332611,16.039947,6.585476,0.032434,0.000000,224.302424,32.000000,232.369537,216.587971,218.424432,207.146930,32.000000,199.414509,68.293674,58.988945,98.315889,98.904336,40.457288,34.100606,46.988358,20.467536,48.203958,59.545071,32.698997
20.950720,39.995112,138.169727,195.344782,42.768284,39.607819,29.705409,14.150027,137.806980,0.525989,35.175998,20.945063,190.517460,139.247234,184.608448,138.339145,83.403196,137.793695,-0.000682,-1.969280,32.000000,-235.858661,138.645954,-0.351767,20.561993,0.636203,176085.697357,0.928199,40.405390,16.103198,6.592756,0.015964,0.000000,223.806719,32.000000,232.793692,216.842549,216.346561,206.947815,32.000000,199.744003,68.332707,59.020427,98.323482,98.904336,40.447562,34.100606,46.987318,20.467536,48.203836,59.540773,32.648741
20.989143,39.995112,138.130533,195.344782,42.745968,39.611641,29.665419,14.152881,137.856250,0.526366,35.135257,20.925338,190.503964,139.118935,184.645965,138.339392,83.449042,137.806180,-0.000684,-1.969295,32.000000,-235.852528,138.781782,-0.351736,20.596769,0.636291,176097.317466,0.925706,40.342840,16.065464,6.579226,0.024466,0.020103,223.613027,32.000000,233.081071,215.953976,215.102622,207.580699,32.000000,199.194074,68.336893,59.054509,98.321980,98.904336,40.443440,34.100606,47.002499,20.467536,48.228499,59.544687,32.580216
20.995989,40.000590,138.139510,195.337467,42.711103,39.615453,29.658307,14.156448,137.839879,0.526578,35.089738,20.993231,190.524635,139.062472,184.666390,138.232134,83.413576,137.860352,-0.000683,-1.967518,32.000000,-235.851583,138.596902,-0.351884,20.632935,0.636602,176123.616547,0.928576,40.439216,16.091627,6.594987,0.029290,0.004943,223.827450,32.000000,233.165970,215.825028,216.158717,208.000304,32.000000,199.079161,68.348771,59.042977,98.301963,98.904336,40.430610,34.100606,47.005499,20.467536,48.247496,59.537124,32.597677
20.990591,40.011271,138.069393,195.333810,42.734109,39.619264,29.691426,14.151739,137.840399,0.527054,35.026857,20.876440,190.552121,139.087941,184.642580,138.265399,83.390621,137.686199,-0.000684,-1.965765,32.000000,-235.856620,138.730714,-0.352021,20.668025,0.634759,176092.508419,0.928144,40.361463,16.051761,6.581047,0.020600,0.014223,224.309560,32.000000,232.420946,215.737764,218.277503,208.138731,32.000000,198.717114,68.357179,59.037605,98.304691,98.904336,40.405603,34.100606,47.012693,20.467536,48.284608,59.535501,32.670311
20.986455,40.010176,138.139017,195.327620,42.760405,39.622847,29.687572,14.152881,137.903811,0.527347,35.079377,20.905521,190.563738,139.123176,184.704988,138.220417,83.355544,137.928774,-0.000685,-1.964594,32.000000,-235.851053,138.666756,-0.351879,20.703220,0.633605,176133.849527,0.928152,40.353101,16.113165,6.579329,0.021949,0.009453,224.555407,32.000000,232.218677,216.185419,219.683648,207.755546,32.000000,198.887219,68.355845,59.054335,98.307950,98.904336,40.436098,34.100606,47.016052,20.467536,48.284723,59.534685,32.639570
21.006859,40.010176,138.035909,195.327620,42.752290,39.626460,29.738713,14.155878,137.847316,0.527841,35.151509,21.021899,190.514523,139.232205,184.629754,138.359175,83.348082,137.813911,-0.000686,-1.964591,32.000000,-235.852646,138.616399,-0.351610,20.724673,0.632536,176173.029214,0.927477,40.374695,16.052706,6.577680,0.009285,0.012935,224.751423,32.000000,232.158042,216.492198,219.303210,207.086011,32.000000,199.343743,68.350986,59.048159,98.281335,98.904336,40.375010,34.100606,47.019263,20.467536,48.281024,59.551866,32.552556
20.997115,40.014558,138.170120,195.330434,42.752215,39.631538,29.662182,14.149313,137.816727,0.528288,35.202004,20.907638,190.555618,139.007051,184.620736,138.336802,83.376846,137.705321,-0.000686,-1.964573,32.000000,-235.864947,138.577040,-0.351580,20.697844,0.631770,176215.767170,0.927870,40.381964,16.203948,6.582294,0.021233,0.010938,223.924706,32.000000,232.759489,216.568298,216.958890,207.059404,32.000000,199.870081,68.337459,59.073159,98.296768,98.904336,40.415483,34.100606,47.036927,20.467536,48.296366,59.543143,32.639056
20.999584,40.024965,138.079615,195.337749,42.765251,39.636672,29.696509,14.156306,137.817182,0.528449,35.163236,20.942570,190.468003,139.079621,184.617142,138.361559,83.363713,137.790832,-0.000687,-1.963506,32.000000,-235.852054,138.663817,-0.351598,20.665088,0.630523,176227.469393,0.925421,40.340716,16.156424,6.570992,0.027301,0.000000,223.799381,32.000000,233.117029,216.466601,215.405105,207.359739,32.000000,199.623352,68.344620,59.064845,98.288272,98.904336,40.378004,34.100606,47.032026,20.467536,48.332668,59.542081,32.634361
21.010890,40.027978,138.221435,195.339999,42.747958,39.640466,29.617547,14.160302,137.912866,0.528593,35.096015,20.974830,190.453694,139.137448,184.626274,138.321062,83.354600,137.715493,-0.000687,-1.961733,32.000000,-235.843632,138.684455,-0.351732,20.618091,0.631955,176235.994324,0.928386,40.364791,16.075643,6.580434,0.014850,0.000000,223.609744,32.000000,233.310351,215.767521,215.315043,207.786244,32.000000,198.946813,68.330835,59.038714,98.261238,98.904336,40.387765,34.100606,47.017140,20.467536,48.332922,59.543969,32.701859
21.032507,40.027978,138.172278,195.339999,42.742203,39.644236,29.688472,14.156020,137.906460,0.528728,35.011334,20.968600,190.505261,139.125011,184.698358,138.400226,83.369754,137.799362,-0.000687,-1.959990,32.000000,-235.852503,138.702527,-0.351518,20.559397,0.632780,176272.073284,0.927341,40.370209,16.129741,6.575350,0.019850,0.015600,224.126115,32.000000,232.674254,215.793875,217.562378,207.932239,32.000000,198.512508,68.363314,59.091314,98.268509,98.904336,40.397290,34.100606,47.024704,20.467536,48.343662,59.531459,32.692028
21.042290,40.018666,138.258208,195.343094,42.723809,39.646866,29.690351,14.154165,137.900192,0.528756,35.020165,21.006379,190.538645,139.031968,184.669823,138.294716,83.353226,137.787223,-0.000687,-1.958220,32.000000,-235.855342,138.752067,-0.351582,20.517881,0.634432,176291.494201,0.929388,40.350373,16.102763,6.578562,0.019252,0.004530,224.457632,32.000000,232.458224,215.915639,218.954355,207.986487,32.000000,198.770004,68.378847,59.060778,98.265108,98.904336,40.376212,34.100606,47.019267,20.467536,48.311567,59.535472,32.666276
21.038643,40.009628,138.245487,195.341969,42.745168,39.651913,29.684918,14.157305,137.934711,0.528742,35.060593,20.936584,190.554665,139.057782,184.639994,138.454967,83.299721,137.854026,-0.000688,-1.956441,32.000000,-235.849416,138.733343,-0.351558,20.502775,0.635769,176289.041020,0.926263,40.306714,16.127784,6.569463,0.081872,0.000824,224.661916,32.000000,232.271406,216.308520,219.986906,207.157192,32.000000,199.455657,68.366310,59.053566,98.255068,98.904336,40.411308,34.100606,47.029274,20.467536,48.280360,59.548719,32.649181
21.046854,39.994565,138.246297,195.323119,42.742000,39.655828,29.668923,14.163156,137.897578,0.528410,35.174467,21.040385,190.529321,139.170317,184.593915,138.413391,83.336395,137.888118,-0.000690,-1.954700,32.000000,-235.842909,138.658430,-0.351354,20.532882,0.637114,176303.324943,0.925796,40.277656,16.138498,6.570493,0.020203,0.006810,224.322413,32.000000,232.598146,216.441514,217.787112,207.269293,32.000000,199.705176,68.335393,59.038278,98.259402,98.904336,40.372345,34.100606,47.048996,20.467536,48.280458,59.546251,32.646980
21.072594,39.994565,138.193853,195.323119,42.736292,39.659656,29.662385,14.164440,137.947894,0.528340,35.186283,21.029162,190.492296,139.178616,184.614011,138.488994,83.319029,137.701185,-0.000690,-1.952939,32.000000,-235.843428,138.708662,-0.351222,20.555201,0.637685,176360.357798,0.926232,40.275976,16.223993,6.571027,0.018883,0.000000,223.816272,32.000000,233.060024,216.585915,216.039446,207.033960,32.000000,199.835776,68.358124,59.087328,98.260800,98.904336,40.374671,34.100606,47.024909,20.467536,48.228125,59.538570,32.677354
21.086598,40.000042,138.221883,195.305676,42.749387,39.663483,29.642635,14.160872,137.972437,0.527890,35.093669,20.960781,190.441830,139.096422,184.611768,138.440444,83.347062,137.860206,-0.000691,-1.951176,32.000000,-235.848635,138.703300,-0.351368,20.646546,0.636638,176341.796994,0.926413,40.244342,16.203638,6.568502,0.005076,0.013527,223.690507,32.000000,233.330258,215.959232,214.573590,207.603988,32.000000,198.761302,68.368059,59.101578,98.244990,98.904336,40.358652,34.100606,47.042400,20.467536,48.247117,59.543576,32.744779
21.067644,40.006068,138.251213,195.302019,42.754387,39.667263,29.671668,14.159588,137.900058,0.527454,35.034631,21.002381,190.476740,139.175232,184.614169,138.383747,83.332656,137.912627,-0.000690,-1.949430,32.000000,-235.849755,138.706094,-0.351408,20.665848,0.635385,176358.958676,0.925527,40.192428,16.131479,6.557989,0.017447,0.006420,223.752521,32.000000,233.079597,215.828498,216.718238,207.880751,32.000000,198.868706,68.365787,59.080783,98.247692,98.904336,40.385083,34.100606,47.030860,20.467536,48.268048,59.540094,32.655491
21.024579,40.016475,138.236110,195.298642,42.788640,39.671078,29.726615,14.159731,137.947924,0.527417,35.029699,20.957041,190.507881,139.214526,184.634467,138.413063,83.364730,137.806337,-0.000692,-1.947698,32.000000,-235.850924,138.678337,-0.351668,20.717671,0.632451,176354.021381,0.925604,40.169684,16.179609,6.554964,0.039046,0.000000,224.328576,32.000000,232.471410,215.787160,218.513608,208.100323,32.000000,198.666048,68.361306,59.081297,98.249111,98.904336,40.349900,34.100606,47.037647,20.467536,48.268110,59.546231,32.617266
21.032385,40.016475,138.232147,195.298642,42.791239,39.674944,29.659035,14.153309,137.880377,0.527638,35.056521,20.997239,190.526284,139.249212,184.644525,138.430599,83.342824,137.869456,-0.000692,-1.945962,32.000000,-235.856526,138.782374,-0.351767,20.716674,0.632358,176392.015584,0.925667,40.213912,16.219109,6.562253,0.024918,0.000000,224.572735,32.000000,232.237174,216.094146,219.800274,207.564628,32.000000,199.098106,68.356884,59.065895,98.258093,98.904336,40.366339,34.100606,47.056322,20.467536,48.304397,59.546723,32.632600
21.086319,40.040850,138.230169,195.295548,42.805952,39.678765,29.696795,14.159445,138.028867,0.527850,35.097333,21.042197,190.536169,139.186182,184.609993,138.405443,83.319909,137.888815,-0.000693,-1.945356,32.000000,-235.849406,138.768278,-0.351697,20.704165,0.631632,176409.757577,0.926039,40.311216,16.136148,6.574976,0.023353,0.011297,224.671997,32.000000,232.452352,216.429788,218.747412,207.297433,32.000000,199.602300,68.383513,59.097866,98.261264,98.904336,40.348061,34.100606,47.031550,20.467536,48.389325,59.540704,32.684030
21.069339,40.053449,138.171672,195.301175,42.796184,39.682597,29.668107,14.162299,137.901135,0.528084,35.131218,21.049762,190.506225,139.143524,184.553037,138.379613,83.316557,137.875835,-0.000692,-1.944771,32.000000,-235.847535,138.655127,-0.351410,20.711114,0.631565,176438.982901,0.927881,40.295456,16.188276,6.572348,0.023445,0.000000,223.836482,32.000000,232.873656,216.636907,216.406217,207.193751,32.000000,199.515305,68.347780,59.097888,98.240698,98.904336,40.327538,34.100606,47.046501,20.467536,48.433506,59.551975,32.621448
21.028480,40.047971,138.264487,195.302581,42.788017,39.686411,29.686041,14.152453,137.993437,0.528514,35.124337,21.000931,190.475920,139.133188,184.567397,138.448811,83.348415,137.838074,-0.000693,-1.944790,32.000000,-235.856235,138.745949,-0.351681,20.686698,0.631020,176460.232170,0.924372,40.211055,16.220458,6.555443,0.023499,0.006586,223.746340,32.000000,233.048741,216.460200,215.075874,207.291370,32.000000,199.301105,68.341156,59.081521,98.266401,98.904336,40.331256,34.100606,47.057324,20.467536,48.434050,59.544864,32.786158
21.073155,40.047971,138.176465,195.302581,42.792570,39.690209,29.559602,14.150740,137.884999,0.528940,35.047064,20.998731,190.480633,139.256431,184.608896,138.344748,83.327308,137.936754,-0.000694,-1.943616,32.000000,-235.856308,138.688926,-0.351691,20.638468,0.631060,176492.904171,0.926160,40.257875,16.217596,6.557950,0.027400,0.000000,223.615487,32.000000,233.106867,215.966572,215.467349,207.756409,32.000000,198.620746,68.361069,59.097452,98.256491,98.904336,40.320553,34.100606,47.045284,20.467536,48.415528,59.548798,32.684177
21.055017,40.041672,138.280141,195.295548,42.802998,39.695309,29.730084,14.160730,137.885673,0.529293,34.986967,21.021065,190.506249,139.160714,184.648998,138.474527,83.357643,137.910667,-0.000695,-1.943609,32.000000,-235.849269,138.632346,-0.351493,20.658715,0.632865,176502.676718,0.927552,40.334836,16.167661,6.575106,0.018906,0.008447,224.180520,32.000000,232.547476,215.625602,217.931276,207.861400,32.000000,198.570963,68.368180,59.113470,98.273066,98.904336,40.339039,34.100606,47.055413,20.467536,48.394112,59.543546,32.640744
21.033832,40.039207,138.214315,195.294422,42.811145,39.700434,29.531230,14.154165,137.961481,0.529366,35.033508,20.954074,190.567768,139.182044,184.660158,138.414016,83.340166,137.780530,-0.000695,-1.943619,32.000000,-235.852391,138.689087,-0.351646,20.635662,0.633337,176515.207896,0.929550,40.244706,16.236003,6.556990,0.016597,0.012206,224.509069,32.000000,232.514789,215.829013,219.156234,208.064035,32.000000,198.960264,68.389533,59.092604,98.290419,98.904336,40.319972,34.100606,47.077505,20.467536,48.385973,59.544844,32.681169
21.041086,40.049340,138.277594,195.291046,42.816887,39.704282,29.591336,14.153880,137.895167,0.529735,35.100873,21.135069,190.483361,139.183879,184.582602,138.396129,83.343693,137.842439,-0.000697,-1.942488,32.000000,-235.851693,138.735792,-0.351675,20.613213,0.633391,176521.817504,0.925155,40.274981,16.193183,6.567562,0.021574,0.006794,224.744067,32.000000,232.330319,216.243581,219.768344,207.339785,32.000000,199.321587,68.360847,59.088820,98.322802,98.904336,40.295193,34.100606,47.087587,20.467536,48.386372,59.541127,32.694522
21.058911,40.049340,138.175611,195.291046,42.784806,39.710708,29.629791,14.161443,137.934601,0.529828,35.145190,21.014632,190.510502,139.186875,184.526094,138.376801,83.371079,137.865184,-0.000698,-1.941347,32.000000,-235.845769,138.764076,-0.351717,20.551057,0.634415,176563.803445,0.932477,40.315268,16.148352,6.571048,0.026387,0.016622,224.123363,32.000000,232.645061,216.614773,217.365462,206.991404,32.000000,199.492471,68.343915,59.112897,98.285475,98.904336,40.291459,34.100606,47.073251,20.467536,48.422043,59.544254,32.712204
21.076891,40.062213,138.258994,195.291609,42.781481,39.713343,29.472925,14.152738,137.901380,0.529486,35.177716,21.037115,190.494594,139.146034,184.567435,138.275036,83.423206,137.676098,-0.000699,-1.939575,32.000000,-235.855949,138.641486,-0.351891,20.580246,0.635203,176580.506057,0.930361,40.310758,16.174472,6.571790,0.011760,0.013611,223.732189,32.000000,233.072174,216.785331,215.918510,206.865973,32.000000,199.408254,68.381942,59.116036,98.317055,98.904336,40.293048,34.100606,47.076474,20.467536,48.467306,59.544923,32.628932
21.061737,40.077276,138.160545,195.287108,42.767657,39.715922,29.583316,14.158304,137.874748,0.529179,35.141638,21.015066,190.438017,139.229900,184.612710,138.392567,83.405687,137.655218,-0.000700,-1.937823,32.000000,-235.853006,138.694857,-0.351834,20.574634,0.636627,176582.592086,0.928484,40.274796,16.157975,6.561385,0.045064,0.021776,223.478438,32.000000,233.261465,215.900140,214.935393,207.554900,32.000000,198.918216,68.363721,59.112745,98.307458,98.904336,40.275763,34.100606,47.073552,20.467536,48.520268,59.543920,32.651162
21.065249,40.072894,138.288563,195.279511,42.817071,39.721068,29.666819,14.156734,137.916326,0.528748,35.031541,21.043547,190.462425,139.116915,184.598666,138.406317,83.467353,137.962500,-0.000700,-1.938937,32.000000,-235.852609,138.714498,-0.351950,20.564013,0.635657,176555.826439,0.932686,40.251418,16.015279,6.559743,0.015117,0.000000,223.930603,32.000000,233.122236,215.751703,216.988163,207.945185,32.000000,198.932210,68.354488,59.113078,98.268904,98.904336,40.282500,34.100606,47.064320,20.467536,48.521054,59.545012,32.602152
21.084116,40.072894,138.156133,195.279511,42.827528,39.728378,29.652464,14.155735,137.884110,0.528348,34.986537,20.993979,190.482655,139.168769,184.596594,138.465946,83.431565,137.831235,-0.000701,-1.938950,32.000000,-235.851477,138.778273,-0.351846,20.582476,0.635934,176592.992718,0.929995,40.297031,16.022792,6.559789,0.027482,0.034555,224.255375,32.000000,232.582100,215.654651,218.573922,208.175934,32.000000,198.636006,68.332604,59.090110,98.238527,98.904336,40.258734,34.100606,47.070553,20.467536,48.506588,59.542671,32.659746
21.041414,40.056735,138.240800,195.280637,42.845424,39.732140,29.499777,14.156306,137.862454,0.527811,35.094383,21.051566,190.523618,139.133779,184.642946,138.475318,83.430647,137.769448,-0.000700,-1.937791,32.000000,-235.849923,138.652396,-0.351993,20.591130,0.636595,176570.985844,0.927327,40.285568,16.108277,6.564772,0.024910,0.010075,224.462089,32.000000,232.350759,216.176074,219.799329,207.376866,32.000000,199.166405,68.351772,59.091414,98.239632,98.904336,40.282040,34.100606,47.096675,20.467536,48.451140,59.533210,32.607288
21.066366,40.048519,138.166904,195.278386,42.897117,39.735957,29.626542,14.157162,137.880144,0.527364,35.102710,20.974289,190.482025,139.225496,184.579051,138.419947,83.408742,137.804258,-0.000701,-1.937204,32.000000,-235.852673,138.684416,-0.351776,20.592153,0.635447,176619.657499,0.927081,40.247538,16.081235,6.552617,0.029305,0.006289,224.561527,32.000000,232.467437,216.607204,218.392652,206.988452,32.000000,199.437298,68.323571,59.088123,98.237369,98.904336,40.249570,34.100606,47.087842,20.467536,48.423174,59.549142,32.650795
21.096308,40.062487,138.226586,195.275573,42.865723,39.739808,29.688725,14.154879,137.959579,0.527001,35.181340,20.998971,190.486063,139.100705,184.583114,138.403973,83.427873,137.797567,-0.000701,-1.937233,32.000000,-235.852989,138.697632,-0.351944,20.652132,0.636242,176647.390525,0.933904,40.317491,16.052563,6.569939,0.024662,0.017819,223.780962,32.000000,232.964272,216.734846,216.354893,207.132292,32.000000,199.575584,68.334402,59.110425,98.232888,98.904336,40.237835,34.100606,47.073808,20.467536,48.423668,59.542248,32.622182
21.090285,40.062487,138.144564,195.275573,42.848874,39.743694,29.762140,14.161871,137.817354,0.526907,35.212345,21.052583,190.450139,139.210794,184.550652,138.335181,83.437308,137.797704,-0.000701,-1.938388,32.000000,-235.849439,138.758141,-0.351915,20.659528,0.635598,176664.858858,0.928832,40.258941,16.091141,6.558649,0.031638,0.000000,223.597149,32.000000,233.223758,216.221272,214.954670,207.418093,32.000000,199.330848,68.327621,59.102728,98.223291,98.904336,40.221420,34.100606,47.088672,20.467536,48.472779,59.547018,32.573686
21.074226,40.070429,138.179789,195.286264,42.851784,39.747560,29.689588,14.157876,137.912564,0.526950,35.162943,21.054110,190.457869,139.111042,184.573132,138.370952,83.442256,137.733309,-0.000700,-1.938398,32.000000,-235.848845,138.626718,-0.352062,20.740461,0.633417,176662.626991,0.925635,40.212571,16.068806,6.552170,0.022534,0.004415,223.631265,32.000000,233.402629,215.845457,215.832594,207.864006,32.000000,198.721605,68.337248,59.109099,98.220124,98.904336,40.208095,34.100606,47.097323,20.467536,48.501034,59.543271,32.621595
21.096660,40.082206,138.218816,195.286545,42.903072,39.751387,29.749344,14.155592,137.854386,0.526993,35.079492,21.042405,190.491701,139.104681,184.606429,138.284246,83.487973,137.812483,-0.000700,-1.938418,32.000000,-235.852603,138.712867,-0.352018,20.745025,0.633158,176675.961898,0.923717,40.224701,16.059436,6.550151,0.029524,0.013463,224.159633,32.000000,232.551491,215.661482,217.941762,208.007618,32.000000,198.742339,68.344559,59.118593,98.202030,98.904336,40.241321,34.100606,47.081522,20.467536,48.542662,59.544687,32.651235
21.089462,40.082480,138.103414,195.282888,42.914808,39.759065,29.701385,14.158589,137.838751,0.526985,35.090741,20.987899,190.477374,139.060697,184.628775,138.321468,83.414120,137.788545,-0.000699,-1.939003,32.000000,-235.851901,138.636242,-0.351853,20.706210,0.631156,176699.921349,0.926817,40.265006,16.023643,6.556815,0.018353,0.000857,224.435676,32.000000,232.414574,216.060730,219.336348,207.722063,32.000000,198.792896,68.349878,59.097067,98.182411,98.904336,40.225867,34.100606,47.079405,20.467536,48.543499,59.546211,32.667156
21.092994,40.082480,138.231232,195.282888,42.918206,39.766745,29.720894,14.152025,137.816333,0.526989,35.216811,21.051995,190.460836,139.091978,184.563251,138.276767,83.430932,137.820342,-0.000700,-1.940760,32.000000,-235.856499,138.606999,-0.352044,20.667763,0.630771,176681.725858,0.924045,40.231580,16.015849,6.551692,0.028669,0.000000,224.491776,32.000000,232.210464,216.388187,219.458440,207.163694,32.000000,199.243949,68.327319,59.113353,98.198545,98.904336,40.229567,34.100606,47.092083,20.467536,48.545288,59.541481,32.549621
21.074395,40.069334,138.099625,195.278386,42.936272,39.773424,29.728392,14.154308,137.791976,0.526954,35.202621,21.065487,190.502764,139.092957,184.519412,138.269760,83.451352,137.706561,-0.000698,-1.940783,32.000000,-235.852249,138.730672,-0.352175,20.635400,0.631917,176770.103570,0.926045,40.246352,16.078237,6.548456,0.037520,0.002049,223.918473,32.000000,232.595682,216.731469,217.263694,206.848377,32.000000,199.497484,68.297276,59.118709,98.189307,98.904336,40.177088,34.100606,47.106679,20.467536,48.500414,59.548680,32.589753
21.106838,40.085493,138.251569,195.279793,42.951138,39.779834,29.647690,14.154165,137.804908,0.526935,35.254874,21.097182,190.425163,139.050238,184.527366,138.258698,83.485050,137.855784,-0.000697,-1.940790,32.000000,-235.855178,138.674729,-0.352098,20.632777,0.633474,176791.212728,0.925455,40.239237,16.076653,6.553419,0.023089,0.004192,223.702177,32.000000,233.130805,216.550923,215.696076,207.169702,32.000000,199.694437,68.312925,59.143358,98.192327,98.904336,40.224407,34.100606,47.087591,20.467536,48.557254,59.543851,32.682710
21.110863,40.110964,138.153924,195.280918,42.944100,39.783571,29.717126,14.154879,137.774241,0.526702,35.128138,21.084250,190.419624,139.074278,184.563333,138.355732,83.532122,137.727537,-0.000697,-1.941344,32.000000,-235.849711,138.622743,-0.351925,20.605581,0.634571,176808.026740,0.926199,40.263569,16.001731,6.552958,0.019737,0.000000,223.470844,32.000000,233.344416,215.804597,214.852645,207.837253,32.000000,198.993873,68.298724,59.121854,98.188420,98.904336,40.169506,34.100606,47.094187,20.467536,48.558124,59.541766,32.598998
21.099196,40.110964,138.176485,195.280918,42.952461,39.789926,29.703553,14.150883,137.866837,0.526764,35.056094,20.994163,190.461145,139.117263,184.601055,138.274321,83.490258,137.753904,-0.000697,-1.943079,32.000000,-235.860591,138.658231,-0.351965,20.552526,0.634548,176807.428782,0.927417,40.214369,16.039503,6.550084,0.027389,0.003683,223.842628,32.000000,232.961870,215.732624,217.000873,207.977784,32.000000,198.500749,68.294824,59.144395,98.154472,98.904336,40.183352,34.100606,47.094526,20.467536,48.647651,59.539681,32.661874
21.079448,40.113976,138.111702,195.276135,42.954613,39.793769,29.648039,14.152738,137.803317,0.526711,35.070080,20.964180,190.499589,139.109494,184.622082,138.335826,83.481078,137.789387,-0.000697,-1.944818,32.000000,-235.856441,138.708708,-0.351900,20.510013,0.635163,176801.163904,0.925208,40.231739,15.931012,6.544210,0.020296,0.000000,224.233821,32.000000,232.434368,215.812481,218.713891,208.097756,32.000000,198.290827,68.316115,59.127667,98.161107,98.904336,40.137464,34.100606,47.120187,20.467536,48.659256,59.546379,32.648154
21.077936,40.116989,138.164820,195.265445,42.986294,39.797545,29.726196,14.151882,137.790367,0.526324,35.085993,21.144117,190.489899,139.133270,184.627405,138.305634,83.488837,137.735967,-0.000697,-1.946566,32.000000,-235.852872,138.635083,-0.352042,20.526588,0.637183,176863.765406,0.926312,40.255231,15.985507,6.548898,0.015842,0.020142,224.530007,32.000000,232.180940,216.285403,219.849209,207.150812,32.000000,199.122193,68.310079,59.119883,98.155886,98.904336,40.162677,34.100606,47.114363,20.467536,48.670882,59.552633,32.561654
21.091363,40.122467,138.199928,195.261787,42.961384,39.800018,29.655363,14.158589,137.802467,0.526684,35.169108,21.105342,190.519981,139.123338,184.598487,138.322120,83.490581,137.728636,-0.000698,-1.946583,32.000000,-235.851082,138.631837,-0.351994,20.588717,0.638781,176897.351648,0.929049,40.298029,16.011683,6.551960,0.029747,0.009273,224.289968,32.000000,232.474547,216.560490,218.400916,207.088257,32.000000,199.789678,68.267805,59.117918,98.135108,98.904336,40.116941,34.100606,47.108143,20.467536,48.672072,59.539494,32.579262
21.096929,40.122467,138.230575,195.261787,42.976374,39.802491,29.639537,14.164155,137.884358,0.526891,35.280068,21.047232,190.463462,139.215524,184.587948,138.315625,83.578804,137.811740,-0.000699,-1.946583,32.000000,-235.843713,138.621250,-0.352231,20.615940,0.638493,176910.460707,0.926770,40.304087,15.978335,6.554950,0.016501,0.006254,223.718715,32.000000,232.960017,216.695542,216.201634,207.149184,32.000000,200.007543,68.307856,59.163875,98.121472,98.904336,40.168896,34.100606,47.114977,20.467536,48.692329,59.543507,32.645072
21.086188,40.109320,138.135130,195.260662,42.987734,39.806316,29.709434,14.159445,137.883245,0.526930,35.218425,21.009385,190.447516,139.139528,184.618222,138.354920,83.526797,137.907424,-0.000699,-1.947731,32.000000,-235.853832,138.619641,-0.352196,20.695457,0.636451,176916.952296,0.928437,40.282509,15.973079,6.552442,0.024203,0.004284,223.483964,32.000000,233.198269,216.116468,214.881937,207.489940,32.000000,199.270882,68.305928,59.150996,98.128154,98.904336,40.107220,34.100606,47.128164,20.467536,48.647861,59.539258,32.592175
21.121153,40.118359,138.173690,195.256723,42.989097,39.810122,29.677089,14.156448,137.882863,0.526973,35.092220,21.005414,190.453401,139.138978,184.637006,138.330084,83.570701,137.820195,-0.000700,-1.948905,32.000000,-235.851911,138.695776,-0.352115,20.685151,0.635623,176865.043411,0.928735,40.271298,15.924661,6.552166,0.017952,0.000000,223.665887,32.000000,233.262295,215.999592,216.040677,207.754402,32.000000,198.597318,68.330085,59.153982,98.114305,98.904336,40.135193,34.100606,47.103537,20.467536,48.680371,59.548454,32.672072
21.099106,40.132327,138.107715,195.249127,42.956432,39.812706,29.720387,14.155021,137.775528,0.527016,35.065377,21.066363,190.488594,139.140651,184.609185,138.381625,83.554606,137.738454,-0.000702,-1.950059,32.000000,-235.856616,138.559743,-0.352039,20.677099,0.633181,176916.831668,0.927102,40.279790,16.022478,6.550977,0.035060,0.007896,224.105769,32.000000,232.378438,215.798281,218.231275,207.921924,32.000000,198.548910,68.309426,59.126369,98.102890,98.904336,40.104287,34.100606,47.103627,20.467536,48.681575,59.547795,32.571925
21.055603,40.132327,138.217139,195.249127,42.948732,39.812723,29.634573,14.155021,137.903173,0.526962,35.110037,21.098525,190.547600,139.049789,184.641340,138.338599,83.512892,137.749717,-0.000703,-1.951214,32.000000,-235.858583,138.679991,-0.351982,20.701752,0.633009,176892.034514,0.926619,40.218425,15.936814,6.541958,0.024633,0.001872,224.409026,32.000000,232.267948,216.012454,219.850956,207.605416,32.000000,199.218251,68.306716,59.119846,98.090375,98.904336,40.136320,34.100606,47.145185,20.467536,48.731398,59.551640,32.652849
21.104845,40.133970,138.175117,195.244626,42.928208,39.812686,29.731203,14.157876,137.853400,0.526924,35.114180,21.087735,190.514519,139.088857,184.621663,138.340475,83.577668,137.810522,-0.000703,-1.951233,32.000000,-235.849501,138.679419,-0.351959,20.671749,0.633566,176930.428049,0.926367,40.276775,15.913757,6.545667,0.028478,0.002733,224.359592,32.000000,232.287200,216.406317,219.220030,207.364850,32.000000,199.558904,68.311483,59.119621,98.096254,98.904336,40.086768,34.100606,47.129576,20.467536,48.738459,59.543399,32.553143
21.120156,40.143830,138.265543,195.235904,42.924007,39.812692,29.602314,14.158304,137.857587,0.526924,35.199371,20.990700,190.466196,139.102988,184.574157,138.360786,83.577303,137.789565,-0.000703,-1.951235,32.000000,-235.850875,138.638894,-0.351975,20.648592,0.633912,176978.379911,0.931051,40.364453,15.960868,6.564388,0.016319,0.002514,223.823524,32.000000,232.836420,216.696279,216.829094,207.036510,32.000000,199.645896,68.298077,59.104806,98.089869,98.904336,40.141708,34.100606,47.112380,20.467536,48.774074,59.536603,32.844998
21.083565,40.153690,138.158835,195.232810,42.867099,39.812723,29.710643,14.152167,137.909798,0.526448,35.227974,21.123773,190.469542,139.134208,184.587447,138.343731,83.619979,137.788163,-0.000704,-1.951252,32.000000,-235.856684,138.742727,-0.352203,20.588167,0.633795,176913.183192,0.925771,40.266863,15.925213,6.547081,0.026932,0.001534,223.509952,32.000000,233.060702,216.642664,215.335415,207.051577,32.000000,199.195944,68.325583,59.144386,98.123820,98.904336,40.103684,34.100606,47.116934,20.467536,48.775537,59.545021,32.652996
21.099921,40.153690,138.313345,195.232810,42.832847,39.812734,29.669911,14.159017,137.904227,0.525960,35.145573,21.066622,190.410110,139.230451,184.588683,138.416098,83.577260,137.825376,-0.000704,-1.951246,32.000000,-235.849670,138.729671,-0.352101,20.560629,0.634463,176911.288683,0.929121,40.245903,15.915542,6.546616,0.021108,0.000000,223.535998,32.000000,233.088562,215.994446,215.032639,207.555604,32.000000,198.573589,68.311598,59.116794,98.096254,98.904336,40.146021,34.100606,47.128474,20.467536,48.811320,59.548798,32.588653
21.094578,40.157798,138.180997,195.230278,42.818447,39.813936,29.653075,14.154165,137.928303,0.525560,35.099944,21.022785,190.474923,139.165568,184.657919,138.292271,83.609474,137.849254,-0.000704,-1.951813,32.000000,-235.852391,138.771156,-0.352081,20.587878,0.636759,176902.321674,0.927429,40.329444,15.872195,6.552916,0.022820,0.018184,223.899038,32.000000,232.615619,215.788354,217.374533,207.937474,32.000000,198.426353,68.318401,59.145952,98.118707,98.904336,40.091910,34.100606,47.136224,20.467536,48.827169,59.546605,32.549181
21.131364,40.168479,138.260719,195.224932,42.828452,39.817781,29.655076,14.159873,137.849841,0.525196,35.101391,21.106626,190.510890,139.243705,184.636758,138.486709,83.601048,137.856105,-0.000703,-1.953549,32.000000,-235.848978,138.679295,-0.352229,20.620635,0.637698,176925.168482,0.927953,40.296495,15.932735,6.555159,0.032334,0.015089,224.326695,32.000000,232.437172,215.858560,219.102679,208.062127,32.000000,198.479865,68.318580,59.106618,98.116845,98.904336,40.113490,34.100606,47.115227,20.467536,48.865882,59.540360,32.672438
21.101345,40.190390,138.169363,195.222682,42.844556,39.815187,29.699002,14.157162,137.905640,0.525108,35.158932,21.111712,190.524158,139.163182,184.619229,138.409842,83.562178,137.983333,-0.000703,-1.954726,32.000000,-235.852837,138.687026,-0.352264,20.629447,0.636644,176912.502719,0.928761,40.311365,15.911955,6.550546,0.032869,0.004525,224.413531,32.000000,232.240206,216.316541,219.988850,207.233682,32.000000,199.310444,68.312888,59.105908,98.123594,98.904336,40.097215,34.100606,47.123581,20.467536,48.867596,59.541501,32.654757
21.114708,40.190390,138.286635,195.222682,42.891659,39.815111,29.708534,14.157019,138.007156,0.525113,35.229296,21.088178,190.481178,139.164671,184.594741,138.376778,83.553046,137.957072,-0.000703,-1.954725,32.000000,-235.853471,138.730284,-0.352281,20.688639,0.635217,176924.810121,0.927126,40.248002,15.923660,6.542915,0.028006,0.000000,224.082771,32.000000,232.576580,216.520359,217.954322,207.121245,32.000000,199.269002,68.273130,59.106487,98.132687,98.904336,40.108874,34.100606,47.130294,20.467536,48.945575,59.549752,32.560113
21.117404,40.195046,138.179662,195.221838,42.890455,39.816327,29.714509,14.158732,137.921266,0.525205,35.254437,21.022804,190.430561,139.227229,184.586096,138.538372,83.620201,137.919444,-0.000703,-1.954730,32.000000,-235.850939,138.797097,-0.352100,20.720608,0.635271,176964.182511,0.927114,40.330330,16.023421,6.547894,0.012261,0.000000,223.707850,32.000000,232.894688,216.948129,215.856346,207.016864,32.000000,199.513752,68.284557,59.130231,98.158180,98.904336,40.077670,34.100606,47.125157,20.467536,48.963703,59.542700,32.590781
21.120725,40.184913,138.266399,195.235623,42.888482,39.814988,29.657696,14.151168,137.935276,0.525829,35.238572,21.072418,190.409309,139.204006,184.623532,138.514348,83.638208,137.906330,-0.000704,-1.954717,32.000000,-235.857683,138.802749,-0.351815,20.724831,0.633500,176964.362000,0.926204,40.303425,16.019987,6.549304,0.024006,0.010812,223.365343,32.000000,233.201505,216.066523,214.724645,207.416941,32.000000,198.732033,68.291145,59.137732,98.157017,98.904336,40.092023,34.100606,47.124891,20.467536,48.930484,59.540419,32.813744
21.087989,40.176696,138.213881,195.241531,42.920750,39.816231,29.700759,14.159017,137.975322,0.526101,35.102283,21.094562,190.439986,139.121809,184.650345,138.476400,83.624353,138.030080,-0.000703,-1.954735,32.000000,-235.849998,138.732445,-0.351850,20.691366,0.632226,176923.916438,0.925933,40.302656,15.934827,6.543402,0.019197,0.011566,223.619887,32.000000,233.090327,215.779712,216.382021,207.834863,32.000000,198.505385,68.278650,59.122156,98.105226,98.904336,40.087326,34.100606,47.122373,20.467536,48.932365,59.539406,32.657398
21.106898,40.176696,138.341134,195.241531,42.924248,39.820042,29.644827,14.162585,137.939992,0.526648,35.102194,21.070677,190.448813,139.186549,184.675395,138.453565,83.583845,137.931132,-0.000703,-1.953534,32.000000,-235.847742,138.750860,-0.351678,20.707233,0.632218,176899.134144,0.927501,40.285841,15.910543,6.546480,0.016322,0.007183,224.187230,32.000000,232.524481,215.666246,218.528095,208.062060,32.000000,198.733390,68.306156,59.118859,98.122415,98.904336,40.102799,34.100606,47.143929,20.467536,48.905647,59.548050,32.690120
21.127927,40.165741,138.282914,195.241812,42.941955,39.820016,29.673004,14.151454,137.951905,0.526919,35.140831,21.047526,190.470246,139.277209,184.645863,138.453842,83.607464,137.875110,-0.000704,-1.955305,32.000000,-235.856414,138.736139,-0.351481,20.644500,0.633734,176925.107212,0.927666,40.343537,15.983608,6.554152,0.022334,0.004979,224.422720,32.000000,232.264455,216.006054,219.731337,207.602568,32.000000,199.023916,68.282728,59.109044,98.107088,98.904336,40.046379,34.100606,47.148161,20.467536,48.869350,59.549988,32.624676
21.130758,40.165467,138.359005,195.235623,42.953559,39.820055,29.657667,14.154023,137.897434,0.527414,35.197024,21.175496,190.484207,139.319254,184.614697,138.492103,83.604882,138.019698,-0.000704,-1.957031,32.000000,-235.856304,138.736913,-0.351486,20.588403,0.633271,176961.644308,0.928638,40.305452,15.976775,6.554309,0.028874,0.009748,224.562350,32.000000,232.283689,216.506324,218.976324,207.098814,32.000000,199.105359,68.271172,59.095259,98.077635,98.904336,40.100247,34.100606,47.130329,20.467536,48.870084,59.550332,32.591734
21.112070,40.151499,138.234121,195.225776,42.945016,39.820057,29.676371,14.156020,137.937186,0.527387,35.259557,21.065087,190.464797,139.278676,184.572749,138.416686,83.636904,137.952972,-0.000704,-1.957047,32.000000,-235.854634,138.790796,-0.351740,20.567501,0.634635,176930.466998,0.926769,40.252177,15.926342,6.545030,0.022821,0.006226,223.715270,32.000000,232.826274,216.785606,216.543519,206.743800,32.000000,199.338925,68.259896,59.114546,98.088652,98.904336,40.065970,34.100606,47.134860,20.467536,48.871768,59.546506,32.612424
21.087748,40.151499,138.297219,195.225776,42.950576,39.822554,29.626511,14.158874,137.870906,0.527606,35.254084,21.126419,190.473188,139.222641,184.626034,138.530366,83.719077,137.965947,-0.000704,-1.958221,32.000000,-235.849157,138.756286,-0.351854,20.561101,0.636503,176931.905730,0.927120,40.246208,15.998114,6.547754,0.017666,0.002967,223.538606,32.000000,233.060289,216.496909,215.077230,207.060876,32.000000,199.365928,68.295223,59.115792,98.095590,98.904336,40.063089,34.100606,47.161295,20.467536,48.824833,59.543222,32.745879
21.137417,40.151225,138.315936,195.228308,42.956324,39.826328,29.691838,14.157305,137.955468,0.527211,35.151358,21.020564,190.398931,139.329061,184.595082,138.447796,83.702789,137.887654,-0.000704,-1.959414,32.000000,-235.852202,138.830912,-0.351884,20.536056,0.637165,176910.804007,0.927360,40.269844,15.934168,6.547635,0.026160,0.000000,223.477942,32.000000,233.276171,215.779999,215.371137,207.770743,32.000000,199.003362,68.281832,59.080813,98.053052,98.904336,40.069926,34.100606,47.147982,20.467536,48.825422,59.546280,32.622989
21.155509,40.169575,138.220845,195.231122,42.999173,39.830055,29.696640,14.151597,137.833392,0.527236,35.033951,21.112968,190.441031,139.192362,184.642942,138.406395,83.654205,137.890107,-0.000705,-1.958276,32.000000,-235.857747,138.826672,-0.351923,20.567002,0.638029,176875.289725,0.930096,40.318825,15.858202,6.558179,0.016159,0.000000,224.085521,32.000000,232.639165,215.599610,217.704508,208.010091,32.000000,198.309450,68.276928,59.104442,98.049436,98.904336,40.027664,34.100606,47.119863,20.467536,48.890708,59.544195,32.586965
21.089589,40.173957,138.256030,195.232810,42.973934,39.833869,29.718110,14.155307,137.941539,0.526853,35.103422,21.057389,190.413245,139.282040,184.635577,138.412713,83.692800,137.866393,-0.000705,-1.957107,32.000000,-235.852889,138.831361,-0.351963,20.634456,0.637969,176881.452087,0.925864,40.218574,15.837021,6.543654,0.029581,0.018138,224.421660,32.000000,232.351200,215.872851,219.087000,207.891951,32.000000,198.663079,68.319738,59.098541,98.095043,98.904336,40.059731,34.100606,47.124034,20.467536,48.892433,59.544785,32.657692
21.119869,40.173957,138.293107,195.232810,42.945324,39.834415,29.704175,14.157590,137.999391,0.526518,35.158718,21.139754,190.448881,139.283834,184.602687,138.456393,83.679974,137.915037,-0.000705,-1.958294,32.000000,-235.850933,138.778007,-0.352155,20.654624,0.636510,176932.747015,0.925015,40.200553,15.886781,6.533563,0.021935,0.000000,224.521180,32.000000,232.246697,216.398123,219.777136,207.105303,32.000000,199.254399,68.279208,59.089511,98.083628,98.904336,40.039256,34.100606,47.147915,20.467536,48.909412,59.535275,32.653950
21.161728,40.179983,138.287480,195.233654,42.958985,39.830548,29.688177,14.164012,138.004996,0.526444,35.215072,21.136267,190.457248,139.237566,184.575815,138.516109,83.708165,138.027076,-0.000704,-1.958317,32.000000,-235.845331,138.808087,-0.352062,20.702879,0.635833,176953.262708,0.927456,40.337574,15.836833,6.555653,0.017932,0.000000,224.018521,32.000000,232.499608,216.590533,217.475406,206.881253,32.000000,199.394271,68.306606,59.080639,98.105340,98.904336,40.035083,34.100606,47.118119,20.467536,48.932134,59.544018,32.598484
21.116847,40.194225,138.311528,195.235060,42.968401,39.829303,29.682019,14.153880,137.969367,0.526448,35.217903,21.156024,190.421266,139.166588,184.569028,138.548677,83.702280,137.849132,-0.000705,-1.957128,32.000000,-235.856283,138.756676,-0.351945,20.745759,0.634743,176951.767310,0.926518,40.276608,15.872944,6.548010,0.021940,0.002671,223.667756,32.000000,232.914835,216.719002,215.867495,206.979848,32.000000,199.639243,68.301839,59.066570,98.104370,98.904336,40.037883,34.100606,47.146171,20.467536,48.983441,59.542061,32.668697
21.148114,40.194772,138.283561,195.230278,42.953280,39.833048,29.707524,14.157019,137.965316,0.526564,35.188663,21.140645,190.373840,139.228290,184.578667,138.511724,83.745146,137.843457,-0.000707,-1.955398,32.000000,-235.853307,138.821816,-0.351997,20.713055,0.632405,176900.244055,0.925029,40.198464,15.898359,6.534791,0.019073,0.000000,223.498443,32.000000,233.297158,215.837388,214.701279,207.598224,32.000000,198.797570,68.351823,59.090205,98.099951,98.904336,40.038213,34.100606,47.151124,20.467536,48.985417,59.546054,32.632160
21.154956,40.194772,138.300936,195.230278,42.938774,39.836939,29.738007,14.157305,137.994693,0.526876,35.083694,21.089600,190.404903,139.216667,184.613586,138.554058,83.724696,137.947237,-0.000708,-1.953661,32.000000,-235.850563,138.846086,-0.352210,20.690868,0.632008,176924.284105,0.927272,40.302956,15.819090,6.549819,0.023812,0.016048,223.814655,32.000000,233.013982,215.625049,216.829513,207.884590,32.000000,198.666178,68.313989,59.074230,98.081436,98.904336,40.017991,34.100606,47.134351,20.467536,48.989300,59.547175,32.756884
