OSU 80 Ton Compressor Load Stand
21.134196,40.180530,138.255209,195.213397,42.922475,39.839528,29.718880,14.155592,137.989058,0.526511,35.103047,21.162284,190.437288,139.297334,184.649468,138.479494,83.771644,137.943239,-0.000707,-1.952475,32.000000,-235.848178,138.791510,-0.352097,20.664406,0.632407,176897.785063,0.925136,40.240615,15.773506,6.538813,0.001828,0.012327,224.263143,32.000000,232.402892,215.700871,218.443209,207.904080,32.000000,198.496448,68.313832,59.055574,98.094290,98.904336,40.036279,34.100606,47.154036,20.467536,48.941758,59.548503,32.625703
21.138146,40.182995,138.273207,195.202707,42.914056,39.842063,29.834307,14.154165,137.949387,0.526326,35.127537,21.100755,190.393674,139.239628,184.590898,138.530057,83.682216,137.901818,-0.000708,-1.951315,32.000000,-235.852719,138.729877,-0.351974,20.666845,0.633059,176926.795565,0.923967,40.226863,15.843632,6.537520,0.020126,0.000000,224.360322,32.000000,231.981369,216.206010,219.910357,207.211919,32.000000,198.784440,68.316182,59.037350,98.123593,98.904336,39.997577,34.100606,47.144242,20.467536,48.952158,59.551965,32.815431
21.195016,40.183269,138.301551,195.206083,42.878930,39.845879,29.695218,14.157305,137.981781,0.526249,35.202568,21.138819,190.454815,139.261364,184.510142,138.414222,83.709765,137.913609,-0.000708,-1.951255,32.000000,-235.853677,138.789959,-0.351988,20.608151,0.634169,176907.964535,0.925538,40.254356,15.794771,6.541777,0.025649,0.014308,224.453071,32.000000,232.202973,216.568082,218.632373,206.908308,32.000000,199.323258,68.318806,59.042526,98.127802,98.904336,40.004733,34.100606,47.135964,20.467536,48.954020,59.542769,32.590340
21.142207,40.183269,138.276744,195.206083,42.889928,39.849777,29.698975,14.155735,138.017312,0.525961,35.261163,21.094041,190.448489,139.284752,184.535760,138.447856,83.744986,137.870903,-0.000710,-1.952452,32.000000,-235.852461,138.863442,-0.352180,20.605319,0.634108,176980.574372,0.921841,40.248879,15.864375,6.541407,0.023597,0.008869,223.613667,32.000000,232.811145,216.553177,216.366758,206.837817,32.000000,199.648157,68.325744,59.053746,98.126706,98.904336,39.987125,34.100606,47.143058,20.467536,48.956835,59.546034,32.671998
21.171792,40.181900,138.241507,195.206927,42.889858,39.853685,29.726059,14.154308,137.980909,0.525941,35.249688,21.142969,190.385616,139.229330,184.588673,138.472668,83.792468,137.949137,-0.000710,-1.954197,32.000000,-235.853068,138.850105,-0.352020,20.578542,0.634968,176953.960587,0.923658,40.134911,15.842469,6.525192,0.031951,0.005599,223.425642,32.000000,233.065331,216.193795,214.891402,207.458075,32.000000,199.320724,68.346927,59.049520,98.142095,98.904336,40.029941,34.100606,47.142043,20.467536,48.953938,59.540065,32.649768
21.188598,40.179983,138.293551,195.206645,42.887160,39.857479,29.732828,14.159017,137.997386,0.526004,35.169479,21.057201,190.383718,139.296843,184.620949,138.517959,83.807355,137.970823,-0.000710,-1.954762,32.000000,-235.852948,138.779924,-0.352073,20.582895,0.636057,176969.414757,0.926036,40.240987,15.786806,6.540317,0.031250,0.018532,223.463792,32.000000,233.084663,215.899025,215.676050,207.621079,32.000000,198.686389,68.332711,59.017909,98.135857,98.904336,39.980260,34.100606,47.120939,20.467536,48.949128,59.546546,32.570164
21.156591,40.189021,138.273712,195.204957,42.899840,39.861316,29.619016,14.151597,138.018403,0.526281,35.077455,21.019242,190.412066,139.222704,184.600942,138.499619,83.780009,138.003233,-0.000709,-1.955958,32.000000,-235.854796,138.923099,-0.352241,20.609882,0.636294,176940.805321,0.923933,40.180165,15.776769,6.529514,0.028200,0.020560,224.027031,32.000000,232.200217,215.619325,218.008827,207.728058,32.000000,198.230033,68.354152,59.025295,98.153535,98.904336,40.018244,34.100606,47.121816,20.467536,48.950960,59.544766,32.622622
21.129109,40.189021,138.283924,195.204957,42.918441,39.865134,29.700792,14.154308,138.021278,0.526573,35.156159,21.183741,190.446939,139.212528,184.658073,138.420026,83.768992,137.819197,-0.000710,-1.955981,32.000000,-235.851757,138.821552,-0.352162,20.674608,0.636028,176939.248534,0.923042,40.144503,15.772259,6.526791,0.019152,0.004891,224.370806,32.000000,232.062550,216.053237,219.317119,207.614829,32.000000,198.715640,68.346431,58.978388,98.155146,98.904336,39.967539,34.100606,47.151812,20.467536,48.984250,59.548100,32.682050
21.177955,40.202989,138.262989,195.197924,42.923652,39.868943,29.589442,14.156734,137.992324,0.526867,35.218483,21.156441,190.433499,139.254920,184.564792,138.462871,83.791418,137.899652,-0.000709,-1.955405,32.000000,-235.850806,138.818267,-0.352173,20.748434,0.635829,176993.567408,0.928159,40.217825,15.815110,6.535728,0.019494,0.001536,224.594944,32.000000,231.977299,216.306898,219.485653,206.934834,32.000000,199.388031,68.359412,58.988992,98.185647,98.904336,39.993205,34.100606,47.133303,20.467536,49.034745,59.548680,32.633260
21.168626,40.234486,138.332477,195.184983,42.974330,39.872820,29.718254,14.152453,137.923159,0.527489,35.240735,21.172790,190.450341,139.308060,184.490201,138.493304,83.791725,137.783388,-0.000709,-1.954785,32.000000,-235.859021,138.787881,-0.352178,20.740802,0.634445,177028.965172,0.926947,40.273079,15.738045,6.544711,0.034094,0.009891,223.849501,32.000000,232.523082,216.539337,217.085571,207.034163,32.000000,199.567778,68.332009,58.988189,98.167071,98.904336,39.977825,34.100606,47.125392,20.467536,49.146229,59.544697,32.676107
21.168103,40.241607,138.295586,195.184420,43.000174,39.876579,29.649936,14.157733,138.025357,0.527643,35.232337,21.041785,190.416419,139.298006,184.488426,138.487991,83.840901,137.857882,-0.000710,-1.954801,32.000000,-235.848660,138.866256,-0.352104,20.643425,0.631293,177016.463041,0.928318,40.188876,15.754137,6.528628,0.021726,0.000000,223.676831,32.000000,232.822483,216.582527,215.384597,207.042425,32.000000,199.506499,68.320439,58.968079,98.156816,98.904336,39.962752,34.100606,47.128886,20.467536,49.148615,59.550106,32.622989
21.139588,40.241607,138.279601,195.184420,43.045224,39.880375,29.686128,14.154165,137.923890,0.527808,35.172706,21.094420,190.409513,139.348270,184.486259,138.567053,83.875729,137.908674,-0.000710,-1.954808,32.000000,-235.850424,138.747988,-0.351935,20.585203,0.631988,177051.929480,0.924876,40.239111,15.698163,6.534788,0.012303,0.006919,223.477816,32.000000,232.961974,215.893168,214.790732,207.434500,32.000000,198.515733,68.348338,58.984520,98.152527,98.904336,39.943458,34.100606,47.147108,20.467536,49.175787,59.546310,32.652629
21.182323,40.227913,138.281456,195.177105,43.129375,39.887994,29.634913,14.156020,137.959741,0.527952,35.127597,21.101961,190.360852,139.227128,184.538034,138.535661,83.863934,137.896164,-0.000711,-1.953076,32.000000,-235.851192,138.840885,-0.352009,20.553050,0.634955,177038.378914,0.927134,40.247281,15.684658,6.533206,0.013298,0.015828,223.928953,32.000000,232.491082,215.849275,217.090271,207.711322,32.000000,198.517241,68.343700,58.978148,98.117623,98.904336,39.962970,34.100606,47.118225,20.467536,49.130625,59.544864,32.746613
21.180100,40.229556,138.262118,195.166415,43.169466,39.893101,29.589430,14.154879,138.047019,0.528222,35.175537,21.116088,190.422485,139.296457,184.552977,138.614053,83.852700,137.949055,-0.000712,-1.952504,32.000000,-235.854300,138.866991,-0.352052,20.642743,0.637311,177043.682997,0.927394,40.304590,15.674144,6.541263,0.020471,0.000000,224.354512,32.000000,232.115555,215.704294,218.777778,207.910765,32.000000,198.470534,68.346050,58.952775,98.122235,98.904336,39.923360,34.100606,47.127504,20.467536,49.138653,59.542199,32.837882
21.134856,40.242155,138.331063,195.168665,43.150723,39.893047,29.702869,14.156448,138.029956,0.527957,35.199461,21.147709,190.423002,139.271600,184.529236,138.532340,83.813365,137.906550,-0.000713,-1.950771,32.000000,-235.854698,138.775561,-0.352040,20.710249,0.637601,177060.629955,0.927190,40.205030,15.679950,6.528153,0.017110,0.000000,224.476046,32.000000,231.955065,216.190783,219.947520,207.243014,32.000000,199.134196,68.341233,58.921414,98.147394,98.904336,39.966219,34.100606,47.136171,20.467536,49.140989,59.537704,32.658058
21.141050,40.242155,138.223916,195.168665,43.139538,39.895599,29.651923,14.156020,137.946175,0.527679,35.291566,21.126814,190.462525,139.364154,184.457977,138.527838,83.848963,137.868576,-0.000712,-1.949041,32.000000,-235.851028,138.804338,-0.352004,20.719349,0.634906,177092.920878,0.928840,40.211137,15.716497,6.527926,0.026355,0.000000,224.445262,32.000000,232.249600,216.567125,218.133697,207.007090,32.000000,199.556474,68.318431,58.911388,98.118557,98.904336,39.898591,34.100606,47.149907,20.467536,49.187177,59.537498,32.616019
21.161076,40.248454,138.398965,195.165008,43.123840,39.899465,29.653900,14.157590,137.993181,0.527354,35.308111,21.038718,190.429371,139.344028,184.505500,138.566404,83.870793,137.894632,-0.000713,-1.949024,32.000000,-235.848147,138.900866,-0.351882,20.694644,0.633889,177145.570436,0.927383,40.314654,15.735491,6.545162,0.024784,0.016757,223.671234,32.000000,232.636640,216.747275,216.133368,206.833708,32.000000,199.439942,68.337254,58.934630,98.139235,98.904336,39.956548,34.100606,47.132595,20.467536,49.211546,59.545710,32.590560
21.195083,40.257219,138.283783,195.163602,43.114051,39.898204,29.593211,14.157733,138.097923,0.526935,35.326213,21.124953,190.316643,139.307630,184.488786,138.488154,83.889611,137.982761,-0.000714,-1.949009,32.000000,-235.849479,138.874088,-0.351882,20.676627,0.633260,177129.278200,0.928752,40.302198,15.681716,6.538177,0.017668,0.008982,223.468235,32.000000,232.859701,216.105601,214.789161,207.246450,32.000000,198.767723,68.330824,58.906682,98.113168,98.904336,39.909504,34.100606,47.121712,20.467536,49.244521,59.540674,32.669430
21.372044,40.256123,138.443525,195.164445,43.150312,39.902011,29.694656,14.155307,138.118052,0.526651,35.180138,21.466732,190.400275,139.378775,184.518138,138.597531,83.923192,138.031593,-0.000713,-1.950192,32.000000,-235.851741,138.990115,-0.351874,20.719717,0.634156,177125.545455,0.927877,40.268246,15.672359,6.540261,0.016844,0.010991,223.663914,32.000000,232.929436,215.961270,216.010573,207.576889,32.000000,198.486564,68.346558,58.910401,98.100423,98.904336,39.929359,34.100606,47.142635,20.467536,49.247138,59.539268,32.856004
21.455255,40.256123,138.409306,195.164445,43.192804,39.908374,29.624477,14.155021,138.195072,0.526094,34.835214,21.494223,190.410142,139.507849,184.546075,138.789560,83.895458,138.130231,-0.000713,-1.950189,32.000000,-235.855797,139.091477,-0.351772,20.712504,0.633761,177096.811347,0.928215,40.208724,15.695714,6.524333,0.026119,0.020143,224.174211,32.000000,232.166348,215.608207,218.383565,207.898937,32.000000,198.376239,68.347806,58.877183,98.093214,98.904336,39.948421,34.100606,46.967237,20.467536,49.245942,59.545415,32.812130
21.517257,40.230104,138.647293,195.161351,43.213573,39.919748,29.615964,14.154736,138.322268,0.525795,34.634536,21.325328,190.462417,139.694017,184.569252,138.839309,83.908349,138.281760,-0.000713,-1.950211,32.000000,-235.853624,139.223024,-0.351927,20.774188,0.629588,177013.785795,0.917145,39.853676,15.685492,6.477786,0.015904,0.000671,224.550067,32.000000,232.130310,215.994742,219.699049,207.748437,32.000000,198.774140,68.354479,58.875102,98.100277,98.904336,40.024442,34.100606,46.943888,20.467536,49.158071,59.543064,32.755930
21.481047,40.095626,138.640915,195.133780,43.244441,39.936228,29.696835,14.155735,138.370500,0.525270,34.470437,21.408682,190.453092,139.679519,184.568327,138.966290,83.925365,138.366338,-0.000712,-1.949029,32.000000,-235.849346,139.252576,-0.352092,20.790868,0.628271,177026.290405,0.915745,39.688031,15.760393,6.451068,0.021541,0.003158,224.565561,32.000000,232.100300,216.446542,219.034620,207.062302,32.000000,199.127696,68.339712,58.861428,98.072033,98.904336,40.028006,34.100606,46.935829,20.467536,48.693248,59.542277,32.807214
21.402198,39.949649,138.717733,195.091018,43.274757,39.959101,29.580413,14.156448,138.438223,0.525238,34.386415,21.469335,190.430725,139.785775,184.539211,138.909147,83.911811,138.325589,-0.000710,-1.947280,32.000000,-235.848305,139.330300,-0.352279,20.832357,0.625996,177029.612064,0.913461,39.538915,15.819910,6.443539,0.016656,0.005879,223.823308,32.000000,232.500716,216.788393,216.655216,206.586326,32.000000,199.196362,68.341705,58.870592,98.067129,98.904336,40.072921,34.100606,46.939971,20.467536,48.694221,59.541412,32.827757
21.389839,39.949649,138.756708,195.091018,43.290579,39.979460,29.668022,14.156448,138.464863,0.525258,34.364193,21.383568,190.431494,139.752497,184.556893,138.989984,83.969921,138.289676,-0.000711,-1.946693,32.000000,-235.850928,139.311048,-0.352238,20.843582,0.626206,177042.377934,0.912666,39.476294,15.843285,6.454104,0.023329,0.015879,223.636759,32.000000,232.814788,216.634357,215.480088,206.922929,32.000000,199.245886,68.402447,58.860544,98.081339,98.904336,40.068403,34.100606,46.970827,20.467536,48.187090,59.552171,32.720274
21.363142,39.846399,138.788655,195.039254,43.305765,39.997210,29.619947,14.156306,138.531567,0.525451,34.216058,21.316339,190.374548,139.755291,184.573497,139.098385,83.905391,138.412127,-0.000710,-1.946099,32.000000,-235.848612,139.379595,-0.352309,20.687327,0.626748,177117.106575,0.919994,39.487118,15.837381,6.481471,0.019698,0.008108,223.524556,32.000000,233.127277,215.807560,215.114856,207.429968,32.000000,198.650118,68.383810,58.844216,98.015015,98.904336,40.082102,34.100606,46.980971,20.467536,47.827545,59.543546,32.761213
21.343409,39.789982,138.758649,195.005214,43.348511,40.009961,29.647306,14.161586,138.562833,0.525331,34.182833,21.254370,190.400841,139.770032,184.660225,139.080522,83.944505,138.523350,-0.000708,-1.944366,32.000000,-235.850052,139.463028,-0.352330,20.642796,0.627060,177172.106189,0.918298,39.511735,15.762119,6.487039,0.029702,0.000000,223.994386,32.000000,232.635889,215.658829,217.555274,207.875063,32.000000,198.332929,68.417462,58.861014,97.986023,98.904336,40.063781,34.100606,46.990215,20.467536,47.629994,59.550637,32.793054
21.306563,39.769715,138.814748,194.981582,43.347220,40.021443,29.717048,14.154736,138.526565,0.525548,34.242773,21.307784,190.456852,139.757310,184.619894,139.072694,83.952350,138.357014,-0.000709,-1.943173,32.000000,-235.852640,139.297914,-0.352300,20.663121,0.632500,177258.490245,0.921175,39.461701,15.885116,6.496641,0.031680,0.000000,224.463101,32.000000,232.220438,215.805643,219.047059,207.784692,32.000000,198.205493,68.414666,58.825807,97.941918,98.904336,40.136983,34.100606,46.987664,20.467536,47.627857,59.550253,32.759672
21.294534,39.769715,138.860142,194.981582,43.369718,40.032906,29.743970,14.157590,138.547070,0.525572,34.296430,21.371877,190.429156,139.776477,184.577331,139.009053,83.950977,138.528006,-0.000710,-1.943163,32.000000,-235.848147,139.350858,-0.352259,20.703037,0.634272,177269.912585,0.921385,39.444652,15.899075,6.501241,0.023024,0.017811,224.622926,32.000000,231.995761,216.350251,220.029575,206.939293,32.000000,198.828270,68.420988,58.828417,97.895166,98.904336,40.103623,34.100606,47.004950,20.467536,47.555179,59.546615,32.829224
21.430873,39.776562,138.947439,194.966672,43.407382,40.044701,29.591262,14.156734,138.572854,0.525750,34.247033,21.404321,190.368669,139.895355,184.531927,139.200837,83.969041,138.478830,-0.000710,-1.942594,32.000000,-235.851953,139.412165,-0.352109,20.854518,0.634639,177320.691370,0.921101,39.497972,15.811847,6.515117,0.013313,0.018510,224.416599,32.000000,232.305086,216.560863,217.831061,206.791906,32.000000,199.162191,68.397908,58.846281,97.834600,98.904336,40.135489,34.100606,46.968664,20.467536,47.576644,59.540950,32.840083
21.452128,39.791899,138.872797,194.955982,43.414154,40.061376,29.720575,14.159303,138.789853,0.525601,34.047727,21.450585,190.336993,139.936911,184.524328,139.168040,83.972353,138.518292,-0.000711,-1.940810,32.000000,-235.848401,139.417508,-0.352051,20.948119,0.633936,177378.534863,0.921073,39.522018,15.894825,6.520929,0.017920,0.015796,223.828041,32.000000,232.733783,216.635437,215.997534,206.757995,32.000000,199.583409,68.408437,58.832962,97.789240,98.904336,40.107681,34.100606,46.906381,20.467536,47.627649,59.534921,32.784911
21.497261,39.696046,139.103030,194.941635,43.457324,40.081371,29.712218,14.152738,138.824311,0.525060,33.786679,21.495351,190.322532,139.997881,184.560878,139.299518,83.994350,138.640198,-0.000710,-1.939685,32.000000,-235.851851,139.603307,-0.352219,20.922260,0.627207,177362.234249,0.919970,39.256955,15.853299,6.483518,0.019230,0.000000,223.629254,32.000000,233.058432,215.860261,214.596483,207.386950,32.000000,198.475786,68.450187,58.836087,97.756650,98.904336,40.168236,34.100606,46.878410,20.467536,47.625532,59.545238,32.816092
21.458607,39.696046,139.008421,194.941635,43.495225,40.100463,29.669807,14.156734,138.773228,0.524567,33.568388,21.359163,190.335764,140.159457,184.607269,139.275645,84.024683,138.796987,-0.000711,-1.939669,32.000000,-235.849987,139.657067,-0.352116,20.885386,0.624111,177432.159037,0.915434,39.230024,15.868813,6.473614,0.012552,0.000000,223.778079,32.000000,232.880750,215.644594,216.217325,207.527136,32.000000,198.274564,68.411612,58.820614,97.696501,98.904336,40.161820,34.100606,46.883161,20.467536,47.289778,59.541943,32.788799
21.407223,39.556377,139.195445,194.916316,43.532171,40.116952,29.636385,14.148885,138.794145,0.524147,33.510646,21.345954,190.350426,140.103813,184.606578,139.373243,84.032845,138.752572,-0.000710,-1.939659,32.000000,-235.860622,139.704039,-0.352153,20.828083,0.624790,177440.531547,0.913938,39.044525,15.904953,6.470733,0.009186,0.002296,224.275893,32.000000,232.207349,215.619767,218.363723,207.697196,32.000000,198.042113,68.406257,58.834542,97.669173,98.904336,40.211024,34.100606,46.883508,20.467536,46.801013,59.551837,32.722255
21.378752,39.473124,139.143168,194.883964,43.603108,40.136002,29.718954,14.157590,138.896826,0.523974,33.579137,21.305116,190.399661,140.149710,184.617871,139.433938,83.990380,138.720467,-0.000710,-1.939664,32.000000,-235.852572,139.614523,-0.352179,20.804741,0.626670,177521.368309,0.917402,39.121292,15.949333,6.477980,0.027192,0.002479,224.546514,32.000000,232.090348,216.003891,219.911856,207.282556,32.000000,198.476875,68.418199,58.836108,97.691256,98.904336,40.215147,34.100606,46.915377,20.467536,46.507288,59.547972,32.781903
21.388552,39.456967,139.162264,194.858364,43.623018,40.155065,29.674999,14.149884,138.783049,0.523788,33.685877,21.350039,190.393032,140.111173,184.529967,139.440574,84.006190,138.742960,-0.000710,-1.938498,32.000000,-235.856509,139.671590,-0.352426,20.707757,0.629865,177543.507765,0.920815,39.083837,15.920014,6.502265,0.007089,0.000000,224.660264,32.000000,232.027097,216.294858,218.928533,206.861114,32.000000,199.101694,68.368668,58.804931,97.645738,98.904336,40.214403,34.100606,46.906669,20.467536,46.501927,59.539789,32.822255
21.361482,39.456967,139.160714,194.858364,43.656024,40.171596,29.700234,14.156448,138.841914,0.523791,33.813553,21.316157,190.313539,140.078914,184.522425,139.479734,84.017363,138.708062,-0.000709,-1.937398,32.000000,-235.855681,139.659065,-0.352542,20.736370,0.631145,177629.823309,0.919791,39.057303,15.947181,6.508479,0.017759,0.001187,223.778457,32.000000,232.600501,216.282111,216.428902,206.703118,32.000000,199.101445,68.363464,58.815647,97.646291,98.904336,40.225612,34.100606,46.914351,20.467536,46.440328,59.540704,32.809929
21.326204,39.474768,139.201414,194.841204,43.680227,40.185556,29.785899,14.155592,138.785815,0.524336,33.910512,21.130447,190.308265,140.117371,184.539176,139.353385,84.097391,138.847756,-0.000706,-1.935624,32.000000,-235.853259,139.787431,-0.352437,20.732646,0.634245,177691.337199,0.921116,39.021616,15.942087,6.506390,0.031568,0.004249,223.548854,32.000000,232.915717,216.155272,214.942596,206.992993,32.000000,198.893242,68.367443,58.833969,97.676073,98.904336,40.206376,34.100606,46.907553,20.467536,46.496700,59.539986,32.767376
21.344730,39.503522,139.158378,194.833327,43.695688,40.196898,29.641097,14.156448,138.863487,0.524636,33.810605,21.351406,190.232881,140.190166,184.547168,139.401668,84.062726,138.874404,-0.000705,-1.933829,32.000000,-235.852567,139.708666,-0.352393,20.744264,0.634134,177768.030213,0.921929,39.075580,15.914286,6.514563,0.018878,0.008786,223.536804,32.000000,233.086684,215.727417,215.056834,207.357517,32.000000,198.238188,68.368167,58.819562,97.666047,98.904336,40.234839,34.100606,46.905909,20.467536,46.591248,59.541874,32.841770
21.376980,39.507356,139.199844,194.826013,43.746527,40.209472,29.658337,14.162014,138.900596,0.524904,33.605722,21.318473,190.270438,140.256741,184.591189,139.438688,84.077183,138.805368,-0.000705,-1.932147,32.000000,-235.845034,139.718963,-0.352215,20.842271,0.635262,177798.360954,0.921222,39.163787,15.900804,6.527248,0.038616,0.015575,224.059708,32.000000,232.296770,215.480652,217.805521,207.563234,32.000000,198.061265,68.362661,58.816516,97.658985,98.904336,40.251494,34.100606,46.902303,20.467536,46.586196,59.541422,32.727024
21.338428,39.507356,139.245524,194.826013,43.763405,40.224642,29.766705,14.157162,138.941343,0.524965,33.629078,21.295266,190.294540,140.110621,184.554044,139.491856,84.065434,138.713672,-0.000704,-1.930420,32.000000,-235.849886,139.768443,-0.351969,20.874791,0.634671,177878.925195,0.925207,39.155557,15.948158,6.519566,0.018890,0.000000,224.404962,32.000000,232.094806,215.647874,219.127766,207.650646,32.000000,198.422683,68.401303,58.806822,97.668312,98.904336,40.270694,34.100606,46.902647,20.467536,46.594490,59.552869,32.824602
21.364409,39.474768,139.271975,194.827138,43.765229,40.239929,29.641433,14.153737,139.014734,0.525189,33.691896,21.339435,190.309549,140.199852,184.526131,139.468222,84.085350,138.827128,-0.000703,-1.928658,32.000000,-235.852164,139.783781,-0.351866,20.895352,0.631391,177911.802176,0.923511,39.095067,15.900825,6.511670,0.017448,0.009440,224.465546,32.000000,232.055003,215.984495,219.605497,206.910515,32.000000,199.051353,68.373476,58.813158,97.708420,98.904336,40.272031,34.100606,46.851246,20.467536,46.476156,59.539052,32.754243
21.327984,39.461896,139.198547,194.827138,43.795791,40.255208,29.728087,14.155307,138.944718,0.525494,33.827459,21.280253,190.285812,140.255743,184.471377,139.486416,84.075020,138.806823,-0.000703,-1.928074,32.000000,-235.850922,139.760224,-0.352013,20.908675,0.631480,178003.366723,0.922231,39.171970,15.868888,6.525576,0.018592,0.002077,223.948895,32.000000,232.396838,216.287082,217.222510,206.663829,32.000000,199.154721,68.350632,58.808134,97.694631,98.904336,40.261388,34.100606,46.894571,20.467536,46.426099,59.549073,32.772438
21.297051,39.489008,139.268214,194.832202,43.800857,40.266591,29.672234,14.155878,138.969641,0.525314,33.875293,21.324195,190.229974,140.301337,184.494251,139.512900,84.097486,138.928029,-0.000703,-1.928082,32.000000,-235.847401,139.755737,-0.351869,20.877781,0.630630,178030.784798,0.925235,39.087543,15.903023,6.518878,0.022890,0.000798,223.647258,32.000000,232.772711,216.520996,215.606802,206.651207,32.000000,199.023070,68.370265,58.814956,97.708718,98.904336,40.265525,34.100606,46.905977,20.467536,46.420624,59.540576,32.755490
21.284612,39.489008,139.203834,194.832202,43.805388,40.278040,29.730750,14.155307,138.950929,0.525123,33.936660,21.323949,190.208624,140.323930,184.502921,139.464739,84.119309,138.911624,-0.000703,-1.929259,32.000000,-235.855184,139.683540,-0.351915,20.805056,0.630946,178115.210102,0.924505,39.147361,15.903681,6.526568,0.029592,0.000000,223.436223,32.000000,232.866660,215.736791,214.679632,207.077867,32.000000,198.337706,68.353462,58.795017,97.696855,98.904336,40.268809,34.100606,46.912645,20.467536,46.509516,59.544146,32.752262
21.302703,39.513381,139.182599,194.839516,43.827063,40.289481,29.659394,14.156448,138.888657,0.525090,33.909711,21.291953,190.238960,140.199627,184.481967,139.448768,84.160289,138.812536,-0.000701,-1.930402,32.000000,-235.847977,139.667713,-0.352001,20.746782,0.632854,178176.992479,0.927969,39.236279,15.938927,6.539319,0.032491,0.000000,223.695140,32.000000,232.664036,215.515837,216.803246,207.511924,32.000000,198.326362,68.343900,58.818987,97.671306,98.904336,40.257081,34.100606,46.891305,20.467536,46.589070,59.542563,32.831132
21.294949,39.528991,139.102575,194.845423,43.832554,40.300878,29.669158,14.157447,138.967779,0.525481,33.872373,21.252343,190.249673,140.140759,184.480611,139.412771,84.171026,138.803903,-0.000700,-1.930396,32.000000,-235.852387,139.561190,-0.352181,20.716884,0.635317,178217.696256,0.926971,39.261150,15.909295,6.540116,0.022457,0.004776,224.160815,32.000000,232.286596,215.299468,218.331595,207.814107,32.000000,198.250766,68.368974,58.794306,97.658571,98.904336,40.235656,34.100606,46.900247,20.467536,46.638345,59.544353,32.776473
21.314267,39.562401,139.272170,194.854426,43.812423,40.308581,29.647879,14.159588,138.904708,0.525681,33.957109,21.188372,190.231593,140.169000,184.501026,139.534538,84.163167,138.766703,-0.000700,-1.930348,32.000000,-235.848280,139.750147,-0.352248,20.675316,0.636927,178242.701457,0.928694,39.249354,15.821133,6.533565,0.022908,0.004202,224.354771,32.000000,231.983190,215.964575,219.644048,207.100007,32.000000,198.732991,68.384579,58.776027,97.687804,98.904336,40.275000,34.100606,46.919591,20.467536,46.633553,59.547578,32.736048
21.305036,39.562401,139.186834,194.854426,43.831111,40.316369,29.690319,14.157733,138.939626,0.525630,34.030617,21.252304,190.229482,140.218693,184.394496,139.460809,84.140189,138.739872,-0.000700,-1.931452,32.000000,-235.851774,139.623965,-0.352118,20.667710,0.637993,178296.594478,0.929038,39.280463,15.806286,6.532186,0.016946,0.000000,224.308191,32.000000,232.047185,216.247351,218.270493,206.617998,32.000000,198.787247,68.348501,58.791260,97.645079,98.904336,40.270038,34.100606,46.892538,20.467536,46.745053,59.542474,32.863927
21.277743,39.582119,139.271995,194.870742,43.837613,40.327832,29.703432,14.153880,138.870398,0.525729,34.137117,21.294258,190.229834,140.179930,184.358820,139.422731,84.218256,138.752343,-0.000701,-1.932614,32.000000,-235.855955,139.756350,-0.352134,20.725276,0.639513,178343.641469,0.929076,39.275264,15.796423,6.534223,0.029316,0.000000,223.628791,32.000000,232.507942,216.580769,216.137540,206.394137,32.000000,199.196547,68.363869,58.809328,97.649630,98.904336,40.289166,34.100606,46.891012,20.467536,46.809165,59.552545,32.771338
21.258765,39.598277,139.225391,194.875524,43.862312,40.339288,29.591240,14.159160,138.872736,0.526103,34.154860,21.264452,190.154615,140.216368,184.418823,139.436975,84.223645,138.922496,-0.000702,-1.932621,32.000000,-235.847561,139.791325,-0.352105,20.763986,0.639833,178398.065237,0.928346,39.293710,15.806618,6.533048,0.029091,0.003524,223.458126,32.000000,232.889804,215.999309,214.746769,207.058680,32.000000,199.021420,68.388484,58.809835,97.657350,98.904336,40.292653,34.100606,46.909431,20.467536,46.861044,59.543340,32.793348
21.263612,39.625389,139.255215,194.879182,43.892739,40.348179,29.723623,14.153452,138.934854,0.526532,34.139001,21.242662,190.200821,140.261555,184.443607,139.373246,84.238402,138.865694,-0.000702,-1.932636,32.000000,-235.854908,139.742216,-0.352220,20.844080,0.638999,178415.511088,0.929484,39.368002,15.734493,6.545431,0.015115,0.003942,223.493329,32.000000,232.899240,215.523973,215.614037,207.483405,32.000000,198.381796,68.362465,58.793188,97.633303,98.904336,40.299501,34.100606,46.888304,20.467536,46.856957,59.548296,32.819173
21.313841,39.625389,139.250631,194.879182,43.891990,40.357067,29.625645,14.152310,138.875039,0.526589,34.103715,21.127976,190.239898,140.186191,184.454971,139.413175,84.242095,138.874673,-0.000701,-1.931470,32.000000,-235.858672,139.749885,-0.352216,20.848093,0.638254,178479.365702,0.934177,39.422142,15.810134,6.549082,0.009065,0.000000,223.906119,32.000000,232.333657,215.442651,217.632390,207.716430,32.000000,198.060061,68.377395,58.784320,97.653419,98.904336,40.312333,34.100606,46.867219,20.467536,46.947239,59.542877,32.715945
21.315683,39.640999,139.235431,194.890716,43.875636,40.364682,29.692261,14.163298,138.969544,0.526688,34.135898,21.229280,190.272123,140.185271,184.447314,139.444862,84.215876,138.910311,-0.000701,-1.931475,32.000000,-235.847192,139.673910,-0.352141,20.884573,0.635969,178519.028020,0.930059,39.439550,15.768334,6.548991,0.026453,0.023282,224.122114,32.000000,232.062554,215.709872,219.101216,207.259565,32.000000,198.028006,68.366241,58.772617,97.681447,98.904336,40.281636,34.100606,46.891731,20.467536,46.997708,59.532856,32.805380
21.288662,39.645929,139.200679,194.904500,43.868436,40.367289,29.709740,14.159160,138.894310,0.526359,34.143267,21.300513,190.230917,140.201686,184.427189,139.334950,84.193482,138.897847,-0.000700,-1.931453,32.000000,-235.845594,139.693266,-0.352033,20.860341,0.635026,178533.712723,0.931047,39.339103,15.768918,6.533343,0.013773,0.012345,224.319403,32.000000,231.823743,216.179510,219.370013,206.584165,32.000000,198.777118,68.328099,58.782819,97.672652,98.904336,40.294996,34.100606,46.881268,20.467536,47.011180,59.538786,32.775079
21.348535,39.623198,139.268877,194.898030,43.873525,40.366062,29.652168,14.154451,138.951870,0.526597,34.151152,21.214260,190.253521,140.216552,184.372721,139.370008,84.209931,138.889873,-0.000701,-1.931464,32.000000,-235.853745,139.728042,-0.352237,20.839674,0.633991,178592.733770,0.929083,39.351034,15.812102,6.532065,0.019611,0.017752,223.698569,32.000000,232.440049,216.324101,216.892927,206.586976,32.000000,199.037461,68.308077,58.787379,97.688450,98.904336,40.280733,34.100606,46.857074,20.467536,47.007578,59.544126,32.873685
21.302932,39.623198,139.207131,194.898030,43.865954,40.359698,29.728688,14.151597,138.904071,0.526831,34.161374,21.270370,190.188865,140.156604,184.383789,139.434138,84.270209,138.886202,-0.000704,-1.931482,32.000000,-235.861517,139.708872,-0.352172,20.832908,0.635194,178634.153397,0.929837,39.409973,15.828563,6.538724,0.021656,0.004776,223.449297,32.000000,232.892255,216.251854,215.460769,206.827118,32.000000,199.081605,68.294816,58.786161,97.699197,98.904336,40.305094,34.100606,46.862199,20.467536,46.924857,59.545434,32.793421
21.303626,39.604028,139.300069,194.885371,43.890830,40.353323,29.599754,14.157733,138.954826,0.526991,34.109139,21.268710,190.140447,140.274319,184.405308,139.468632,84.260698,138.813820,-0.000706,-1.931472,32.000000,-235.851446,139.730018,-0.352149,20.823519,0.634817,178579.885221,0.928840,39.267641,15.808318,6.523580,0.022681,0.019699,223.317121,32.000000,233.013316,215.587562,214.670126,207.242915,32.000000,198.221005,68.309174,58.780078,97.683398,98.904336,40.296884,34.100606,46.864940,20.467536,46.854362,59.546526,32.733700
21.351466,39.600742,139.212703,194.881151,43.901432,40.346996,29.686054,14.159873,138.920847,0.526826,34.057605,21.244373,190.193125,140.262594,184.470055,139.497664,84.294285,138.835876,-0.000707,-1.931492,32.000000,-235.850781,139.805417,-0.352232,20.780823,0.635623,178529.396097,0.928371,39.358712,15.746292,6.534647,0.018620,0.003391,223.685348,32.000000,232.778459,215.486828,216.705004,207.422242,32.000000,197.939401,68.329180,58.798211,97.712865,98.904336,40.311616,34.100606,46.830393,20.467536,46.838917,59.539779,32.988285
21.342028,39.581572,139.306484,194.879182,43.868827,40.340640,29.563561,14.153452,139.008728,0.526776,34.086591,21.238439,190.206050,140.285045,184.455851,139.356133,84.262590,138.920869,-0.000709,-1.931485,32.000000,-235.854252,139.754780,-0.352061,20.759711,0.636002,178498.023424,0.932195,39.338154,15.721336,6.538796,0.027252,0.002337,224.082552,32.000000,232.149258,215.480436,218.450415,207.379448,32.000000,197.897696,68.307295,58.744954,97.704953,98.904336,40.351645,34.100606,46.811875,20.467536,46.834855,59.546211,32.703913
21.302165,39.581572,139.266829,194.879182,43.868598,40.336827,29.686556,14.158304,138.955396,0.526751,34.159729,21.200732,190.236235,140.264286,184.425553,139.486968,84.275179,138.940576,-0.000709,-1.931491,32.000000,-235.848253,139.744784,-0.352210,20.710669,0.636082,178423.892807,0.927160,39.239334,15.698252,6.520054,0.024147,0.000000,224.248182,32.000000,232.039763,215.857571,219.782053,206.762772,32.000000,198.582626,68.299223,58.772957,97.746688,98.904336,40.340644,34.100606,46.845826,20.467536,46.764067,59.548119,32.786892
21.260473,39.568700,139.364293,194.870461,43.867521,40.334265,29.649539,14.152738,138.917634,0.526971,34.285417,21.145298,190.210921,140.289715,184.372149,139.494766,84.295960,138.896322,-0.000709,-1.932668,32.000000,-235.854310,139.715071,-0.351964,20.709567,0.637014,178413.514320,0.931243,39.238998,15.770414,6.527331,0.025308,0.000000,224.225100,32.000000,232.228045,216.155979,217.903600,206.641845,32.000000,199.082547,68.307015,58.795136,97.767961,98.904336,40.347872,34.100606,46.867904,20.467536,46.715052,59.541737,32.808095
21.301941,39.580202,139.282744,194.876650,43.858255,40.334236,29.634292,14.159588,138.939030,0.527147,34.364060,21.238890,190.208381,140.255457,184.368124,139.480918,84.306440,138.762948,-0.000708,-1.932664,32.000000,-235.850247,139.862890,-0.352202,20.726876,0.639116,178405.307844,0.929107,39.318619,15.767206,6.537684,0.022593,0.009261,223.475496,32.000000,232.829443,216.338526,215.899848,206.537045,32.000000,199.276926,68.303295,58.798943,97.771854,98.904336,40.353412,34.100606,46.841884,20.467536,46.750621,59.544372,32.779408
21.297054,39.618543,139.325626,194.880307,43.881119,40.331755,29.678715,14.156734,139.049438,0.527200,34.368912,21.242858,190.198329,140.280661,184.379337,139.505118,84.377128,138.869302,-0.000708,-1.932686,32.000000,-235.851134,139.892831,-0.352252,20.765927,0.640126,178391.145638,0.932082,39.389145,15.725360,6.555089,0.016431,0.007448,223.233822,32.000000,232.923905,215.843826,214.421555,207.046375,32.000000,198.477601,68.307244,58.804199,97.812548,98.904336,40.316185,34.100606,46.844307,20.467536,46.746349,59.541137,32.704500
21.318228,39.618543,139.314476,194.880307,43.900397,40.323291,29.730425,14.153452,139.013631,0.527467,34.277763,21.347922,190.190225,140.286513,184.420450,139.494665,84.336031,138.957435,-0.000709,-1.932683,32.000000,-235.857694,139.801117,-0.352120,20.781033,0.637635,178330.945057,0.929548,39.365805,15.631327,6.542014,0.015826,0.024657,223.525382,32.000000,232.967297,215.617341,215.793875,207.288752,32.000000,198.006617,68.308420,58.800342,97.806625,98.904336,40.375501,34.100606,46.820928,20.467536,46.875529,59.545484,32.840009
21.342869,39.645929,139.266383,194.887902,43.889201,40.315635,29.535928,14.153309,139.019045,0.527380,34.145951,21.246255,190.172391,140.271689,184.417585,139.499901,84.354733,138.933296,-0.000708,-1.932702,32.000000,-235.849969,139.799179,-0.352373,20.821133,0.637635,178330.945057,0.929548,39.365805,15.631327,6.542014,0.021377,0.000000,224.016150,32.000000,232.071116,215.330404,217.876741,207.428140,32.000000,198.139906,68.311001,58.808419,97.826251,98.904336,40.332930,34.100606,46.822831,20.467536,46.966878,59.541048,32.737882
21.341230,39.656609,139.403158,194.883964,43.886797,40.307941,29.731689,14.158161,138.952639,0.527616,34.185926,21.343859,190.212142,140.250278,184.486977,139.578419,84.291434,138.939127,-0.000708,-1.932690,32.000000,-235.849707,139.794568,-0.352230,20.873165,0.636611,178313.475603,0.926776,39.323492,15.714377,6.534993,0.015299,0.012730,224.246353,32.000000,232.106341,215.540203,219.369933,207.242372,32.000000,198.630844,68.329609,58.790654,97.839448,98.904336,40.414509,34.100606,46.801142,20.467536,47.000379,59.543133,32.813671
21.278475,39.657157,139.363854,194.885652,43.870622,40.300292,29.611149,14.158446,139.010781,0.528047,34.257193,21.315393,190.185360,140.293302,184.394601,139.472605,84.331633,138.945942,-0.000709,-1.933852,32.000000,-235.848110,139.762874,-0.352106,20.894539,0.634723,178268.772672,0.931638,39.301677,15.684187,6.525195,0.017310,0.002521,224.535986,32.000000,231.995190,215.991744,218.947232,206.749277,32.000000,198.979289,68.319517,58.801893,97.816759,98.904336,40.366168,34.100606,46.820790,20.467536,46.996885,59.548690,32.772071
21.311097,39.657157,139.253197,194.885652,43.877631,40.292526,29.709563,14.159303,138.938744,0.528567,34.407496,21.256310,190.146193,140.231029,184.347484,139.484707,84.374124,138.925577,-0.000710,-1.933863,32.000000,-235.843976,139.750841,-0.351865,20.876994,0.633413,178285.219077,0.925424,39.315629,15.750261,6.532105,0.008684,0.009268,223.775034,32.000000,232.495651,216.269744,216.551884,206.474877,32.000000,199.017448,68.302405,58.811080,97.807579,98.904336,40.363988,34.100606,46.814622,20.467536,46.995298,59.541176,32.830472
21.316726,39.637165,139.327809,194.874118,43.892156,40.286135,29.648266,14.154736,139.026520,0.528767,34.434680,21.195865,190.198581,140.265449,184.361575,139.474762,84.354606,138.963943,-0.000710,-1.933864,32.000000,-235.856902,139.695858,-0.352005,20.861049,0.633721,178250.667038,0.931874,39.441577,15.713306,6.549523,0.024504,0.005011,223.508532,32.000000,232.689721,216.200769,215.159050,206.633700,32.000000,198.856741,68.316261,58.841915,97.808848,98.904336,40.361479,34.100606,46.808558,20.467536,46.922291,59.544589,32.710736
21.265849,39.651680,139.245034,194.869617,43.916112,40.282340,29.676527,14.152738,138.918451,0.528378,34.355434,21.272812,190.107314,140.252359,184.408013,139.462008,84.365170,138.893710,-0.000712,-1.933899,32.000000,-235.856277,139.760103,-0.352040,20.813475,0.633240,178172.338325,0.927125,39.376354,15.661123,6.534304,0.035407,0.007368,223.395252,32.000000,232.917529,215.440668,214.843591,207.182436,32.000000,198.364716,68.303502,58.826487,97.816440,98.904336,40.379739,34.100606,46.802247,20.467536,46.967841,59.548109,32.834360
21.283355,39.683448,139.320671,194.870742,43.918457,40.282342,29.677393,14.160016,138.873592,0.528042,34.358017,21.194485,190.139348,140.268283,184.433982,139.511334,84.391686,138.828836,-0.000712,-1.933905,32.000000,-235.847196,139.693633,-0.352145,20.746624,0.633678,178145.786308,0.928596,39.345116,15.698900,6.536079,0.038967,0.010364,223.951068,32.000000,232.472769,215.177697,217.248745,207.515909,32.000000,198.259615,68.328297,58.844416,97.810413,98.904336,40.401329,34.100606,46.817957,20.467536,47.074657,59.544205,32.851381
21.275100,39.706179,139.198615,194.869335,43.884657,40.281193,29.677150,14.154023,138.798138,0.527798,34.465602,21.154704,190.181868,140.159845,184.452851,139.423199,84.369228,138.769789,-0.000712,-1.933904,32.000000,-235.855812,139.755350,-0.352207,20.668156,0.635836,178150.540841,0.929970,39.461364,15.654906,6.547824,0.015494,0.026767,224.248726,32.000000,232.149780,215.308672,218.719722,207.698865,32.000000,198.157403,68.348805,58.852964,97.822447,98.904336,40.375944,34.100606,46.832117,20.467536,47.071436,59.547657,32.772438
21.286855,39.706179,139.276632,194.869335,43.823707,40.274866,29.689231,14.160730,138.822006,0.527919,34.543757,21.172132,190.190716,140.143715,184.405135,139.463969,84.361720,138.819102,-0.000713,-1.933887,32.000000,-235.850089,139.704626,-0.352361,20.666347,0.637793,178139.088925,0.929214,39.458104,15.597500,6.545992,0.019519,0.000000,224.487662,32.000000,231.950060,215.925276,219.328817,206.783838,32.000000,198.458719,68.353465,58.842538,97.853625,98.904336,40.393614,34.100606,46.807542,20.467536,47.147334,59.544894,32.719614
21.267361,39.735756,139.197539,194.873555,43.829535,40.267188,29.618444,14.156020,138.909639,0.527986,34.647825,21.248642,190.212243,140.096430,184.373479,139.428620,84.338806,138.780276,-0.000713,-1.933886,32.000000,-235.851356,139.712806,-0.352568,20.695064,0.640081,178164.210780,0.929620,39.497352,15.591833,6.542795,0.019605,0.006500,224.156283,32.000000,232.221005,216.269220,217.693148,206.421750,32.000000,199.000596,68.356748,58.835766,97.849138,98.904336,40.374234,34.100606,46.812938,20.467536,47.247194,59.551188,32.841990
21.220791,39.769989,139.195774,194.886496,43.798920,40.259554,29.643393,14.156591,138.873763,0.528016,34.709306,21.166532,190.151145,140.174486,184.375996,139.396595,84.390161,138.811372,-0.000713,-1.935003,32.000000,-235.851277,139.719250,-0.352582,20.708675,0.640008,178136.393294,0.928561,39.473835,15.622829,6.542847,0.020994,0.000000,223.679674,32.000000,232.647024,216.234628,215.710864,206.545732,32.000000,199.295822,68.371234,58.858409,97.866369,98.904336,40.371837,34.100606,46.835909,20.467536,47.363429,59.546565,32.716312
21.273783,39.795185,139.107333,194.888465,43.761348,40.255786,29.759957,14.152738,138.841145,0.527770,34.663545,21.230253,190.110401,140.128383,184.388324,139.343685,84.427138,138.718063,-0.000712,-1.936745,32.000000,-235.854474,139.701855,-0.352778,20.784941,0.639213,178141.095156,0.931556,39.542415,15.627250,6.545125,0.027913,0.004402,223.455570,32.000000,232.930345,215.454032,214.489270,207.210658,32.000000,198.765758,68.365636,58.871248,97.871853,98.904336,40.351750,34.100606,46.804121,20.467536,47.361089,59.543753,32.765175
21.283158,39.795185,139.155807,194.888465,43.749117,40.251961,29.729885,14.150312,138.857841,0.527428,34.623482,21.191766,190.137445,140.205073,184.394936,139.300678,84.433215,138.657360,-0.000713,-1.937347,32.000000,-235.861326,139.643955,-0.352889,20.826247,0.639607,178108.379840,0.932800,39.669931,15.590708,6.559406,0.009084,0.000000,223.677028,32.000000,232.851801,215.249914,216.011491,207.525626,32.000000,198.063991,68.374360,58.877969,97.881856,98.904336,40.361900,34.100606,46.795295,20.467536,47.446448,59.548621,32.813524
21.239789,39.825311,139.116736,194.894091,43.764280,40.248127,29.707778,14.153166,138.774400,0.526989,34.638520,21.212975,190.191780,140.124733,184.370911,139.377524,84.389545,138.613038,-0.000716,-1.937353,32.000000,-235.855685,139.567351,-0.352789,20.836737,0.636011,178054.143403,0.926700,39.588994,15.509277,6.538909,0.019260,0.014235,224.158900,32.000000,232.057335,215.167348,218.128499,207.634335,32.000000,197.947490,68.388351,58.859322,97.890674,98.904336,40.361830,34.100606,46.813141,20.467536,47.549120,59.542002,32.755930
21.236177,39.853519,139.182146,194.898593,43.777154,40.241784,29.647289,14.156734,138.788755,0.526540,34.710306,21.180157,190.168463,140.148202,184.409590,139.354037,84.427414,138.695288,-0.000717,-1.937347,32.000000,-235.857035,139.621661,-0.352822,20.842035,0.634635,178028.622479,0.927123,39.570236,15.474269,6.538306,0.029555,0.007213,224.446178,32.000000,231.871365,215.732588,219.477269,207.008459,32.000000,198.413269,68.393010,58.859409,97.920740,98.904336,40.374189,34.100606,46.820687,20.467536,47.645337,59.543340,32.760186
21.261911,39.884193,139.070912,194.895779,43.778105,40.239141,29.728321,14.154308,138.692843,0.526390,34.773782,21.244980,190.167096,140.053609,184.359685,139.293265,84.401932,138.780848,-0.000717,-1.936798,32.000000,-235.857330,139.630004,-0.352524,20.756249,0.635021,178075.595176,0.929765,39.687179,15.496808,6.549817,0.015346,0.014413,224.452751,32.000000,232.000517,216.092888,218.736288,206.675843,32.000000,198.881043,68.371915,58.872133,97.907293,98.904336,40.338314,34.100606,46.801647,20.467536,47.643847,59.543979,32.800464
21.244666,39.884193,139.120703,194.895779,43.782906,40.239012,29.770938,14.158732,138.713937,0.526806,34.914914,21.162013,190.155115,140.053139,184.326678,139.186700,84.441118,138.758664,-0.000717,-1.936007,32.000000,-235.848644,139.558069,-0.352630,20.717120,0.635034,178036.444911,0.931742,39.722624,15.498147,6.554011,0.031312,0.004378,223.721881,32.000000,232.526598,216.222182,216.274689,206.550831,32.000000,199.242580,68.370344,58.887785,97.906917,98.904336,40.353470,34.100606,46.813896,20.467536,47.749122,59.545572,32.764881
21.222887,39.899804,139.028686,194.906470,43.792492,40.235171,29.731543,14.161015,138.714586,0.527240,34.915048,21.148539,190.133246,140.088700,184.332991,139.311544,84.461641,138.681449,-0.000717,-1.936598,32.000000,-235.846853,139.534084,-0.352872,20.667789,0.636898,178046.537923,0.928035,39.701760,15.564398,6.540847,0.026887,0.005861,223.497311,32.000000,232.875678,215.812047,214.622618,206.934770,32.000000,198.832783,68.382056,58.886595,97.913069,98.904336,40.351535,34.100606,46.821816,20.467536,47.802227,59.541894,32.757398
21.272294,39.915415,139.052722,194.909283,43.793016,40.231305,29.796436,14.157019,138.734452,0.527283,34.843549,21.239895,190.095999,140.030873,184.363177,139.304125,84.419133,138.699491,-0.000715,-1.938342,32.000000,-235.848718,139.559457,-0.353043,20.689662,0.638549,178025.948438,0.927488,39.736291,15.514642,6.548500,0.018476,0.003921,223.471323,32.000000,232.959942,215.373620,214.954602,207.260714,32.000000,198.331850,68.374616,58.887900,97.884861,98.904336,40.332727,34.100606,46.793293,20.467536,47.855438,59.554069,32.722695
21.296480,39.929108,138.999372,194.904219,43.789747,40.231265,29.684136,14.155307,138.805796,0.527133,34.744754,21.186689,190.201384,140.068637,184.386821,139.330445,84.472718,138.719163,-0.000715,-1.940077,32.000000,-235.852725,139.484812,-0.353011,20.706866,0.640214,178011.153329,0.929655,39.795545,15.457325,6.550885,0.029935,0.023882,223.971879,32.000000,232.314253,215.231719,217.547453,207.539341,32.000000,198.019745,68.394285,58.901907,97.922774,98.904336,40.362480,34.100606,46.781581,20.467536,47.854578,59.541963,32.771925
21.261811,39.929108,139.063386,194.904219,43.817952,40.231251,29.580815,14.151454,138.790339,0.526952,34.716944,21.269416,190.156829,140.032648,184.410389,139.262053,84.446353,138.678581,-0.000716,-1.941827,32.000000,-235.857725,139.591744,-0.353255,20.708780,0.638624,178009.890500,0.925329,39.712200,15.508432,6.536800,0.022692,0.007798,224.305153,32.000000,231.987792,215.455007,219.083358,207.440949,32.000000,198.118341,68.412204,58.875039,97.885555,98.904336,40.341228,34.100606,46.790816,20.467536,47.901381,59.539199,32.843311
21.257783,39.902816,139.046349,194.891560,43.818134,40.227405,29.762849,14.157162,138.827101,0.526698,34.803221,21.292505,190.202783,140.011603,184.350728,139.265316,84.431477,138.694410,-0.000717,-1.943557,32.000000,-235.851689,139.618663,-0.353500,20.801647,0.637522,177968.384503,0.927758,39.677521,15.464221,6.526871,0.052031,0.014898,224.483051,32.000000,231.910821,215.851199,219.333689,206.761031,32.000000,198.859106,68.397540,58.918654,97.929563,98.904336,40.336200,34.100606,46.799373,20.467536,47.809234,59.542612,32.801418
21.302562,39.876525,139.076108,194.885371,43.815069,40.226043,29.706148,14.151882,138.768213,0.526736,34.861572,21.198534,190.247474,140.033402,184.336858,139.367602,84.460698,138.669214,-0.000718,-1.945296,32.000000,-235.854019,139.506514,-0.353648,20.852683,0.638282,178001.741086,0.932581,39.746875,15.471246,6.540524,0.011369,0.000000,224.078514,32.000000,232.347040,216.046558,216.955407,206.676315,32.000000,199.318852,68.386013,58.930963,97.948701,98.904336,40.347493,34.100606,46.765393,20.467536,47.716910,59.546703,32.791587
21.296999,39.867213,139.025193,194.877494,43.785659,40.226035,29.695059,14.158874,138.731895,0.526560,34.842532,21.200978,190.176207,140.057360,184.310024,139.224980,84.438157,138.614176,-0.000717,-1.947042,32.000000,-235.849977,139.510406,-0.353706,20.794749,0.635363,177984.175612,0.926915,39.728647,15.493665,6.540962,0.020139,0.014611,223.651514,32.000000,232.740572,216.196612,215.435515,206.612579,32.000000,199.252158,68.384773,58.920458,97.950605,98.904336,40.342760,34.100606,46.764409,20.467536,47.715654,59.545139,32.779848
21.208003,39.867213,139.103849,194.877494,43.779606,40.226120,29.625632,14.148885,138.763255,0.526260,34.805216,21.254826,190.107198,139.993539,184.357529,139.275293,84.439895,138.676991,-0.000717,-1.947603,32.000000,-235.858327,139.554259,-0.353699,20.783577,0.632981,177925.556056,0.926561,39.612778,15.452436,6.528610,0.029701,0.000000,223.363365,32.000000,232.803695,215.496710,214.430029,207.159319,32.000000,198.260854,68.383612,58.915079,97.961557,98.904336,40.363733,34.100606,46.807692,20.467536,47.681986,59.547864,32.811323
