OSU 80 Ton Compressor Load Stand
21.257818,39.865296,139.035465,194.869617,43.752136,40.222300,29.711727,14.157590,138.777190,0.526135,34.741228,21.126922,190.156696,140.077282,184.410990,139.211635,84.475493,138.698429,-0.000715,-1.949354,32.000000,-235.851261,139.530659,-0.353832,20.671356,0.634705,177938.836004,0.927139,39.614589,15.448739,6.527924,0.011528,0.000000,223.631826,32.000000,232.560140,215.410777,216.670453,207.353932,32.000000,197.995387,68.364244,58.936697,97.954033,98.904336,40.333557,34.100606,46.784392,20.467536,47.673969,59.541943,32.766495
21.286371,39.881728,139.090825,194.874399,43.730201,40.221029,29.684869,14.155164,138.754825,0.526431,34.792672,21.229755,190.188074,140.021024,184.375272,139.287276,84.471240,138.659764,-0.000713,-1.951102,32.000000,-235.850245,139.538022,-0.353865,20.650034,0.636930,177977.317167,0.933381,39.792798,15.476946,6.559026,0.017137,0.000000,224.130259,32.000000,231.918965,215.209326,218.357213,207.651040,32.000000,198.173047,68.378730,58.940837,97.953058,98.904336,40.358735,34.100606,46.764263,20.467536,47.729683,59.544156,32.735241
21.344589,39.891588,139.042847,194.876931,43.728923,40.221002,29.577259,14.156734,138.745607,0.527245,34.720687,21.261376,190.219047,140.067617,184.391721,139.278415,84.472744,138.674393,-0.000713,-1.952853,32.000000,-235.851790,139.651030,-0.353989,20.734613,0.639200,177912.812540,0.928310,39.691058,15.451566,6.540439,0.000000,0.000000,224.313915,32.000000,231.778451,215.615521,219.602436,207.087104,32.000000,198.801970,68.355341,58.934000,97.955343,98.904336,40.322265,34.100606,46.736260,20.467536,47.728480,59.544795,32.916532
21.331706,39.891588,139.177106,194.876931,43.691247,40.223511,29.686867,14.156734,138.791370,0.527569,34.737624,21.361112,190.221776,140.043311,184.381230,139.305959,84.481050,138.669169,-0.000714,-1.954562,32.000000,-235.850314,139.573203,-0.354037,20.815783,0.639467,177905.264773,0.927856,39.650353,15.437389,6.534267,0.021592,0.000000,224.301273,32.000000,231.943080,216.027884,218.086715,206.738528,32.000000,199.028667,68.335579,58.948492,97.985219,98.904336,40.396013,34.100606,46.727103,20.467536,47.761594,59.554541,32.793348
21.368131,39.854341,139.141512,194.870742,43.691467,40.228626,29.653247,14.152738,138.817447,0.527396,34.673608,21.280446,190.193657,140.139965,184.331621,139.379704,84.485627,138.712024,-0.000714,-1.953305,32.000000,-235.853818,139.687660,-0.354280,20.862203,0.635651,177883.699656,0.928604,39.543904,15.442858,6.514196,0.005624,0.000000,223.472392,32.000000,232.274490,216.295216,216.012656,206.496964,32.000000,198.942126,68.323965,58.956089,98.000171,98.904336,40.331532,34.100606,46.704770,20.467536,47.630973,59.546615,32.742944
21.395470,39.802306,139.214139,194.863428,43.712779,40.228625,29.772609,14.159588,138.928733,0.527152,34.584349,21.304190,190.132861,140.156276,184.333340,139.345646,84.471176,138.736340,-0.000714,-1.953208,32.000000,-235.848280,139.624189,-0.353960,20.853260,0.633794,177894.580126,0.925816,39.569620,15.432062,6.524425,0.022161,0.003021,223.333432,32.000000,232.530117,215.911732,214.459852,206.934766,32.000000,198.591545,68.319672,58.921053,98.005222,98.904336,40.411651,34.100606,46.683835,20.467536,47.448724,59.548473,32.796576
21.316481,39.766977,139.150962,194.846267,43.693555,40.229975,29.620597,14.156163,138.853559,0.527096,34.472907,21.295729,190.131575,140.194122,184.357047,139.331953,84.507907,138.863834,-0.000713,-1.953126,32.000000,-235.850557,139.672975,-0.353808,20.772326,0.631638,177880.239325,0.925256,39.459695,15.447910,6.511637,0.008331,0.010256,223.370728,32.000000,232.742649,215.414031,215.576301,207.392486,32.000000,198.356181,68.324446,58.939756,97.996405,98.904336,40.386511,34.100606,46.715735,20.467536,47.446713,59.541176,32.826437
21.289765,39.766977,139.181143,194.846267,43.655381,40.233873,29.607426,14.156591,138.882916,0.527256,34.448759,21.238492,190.175614,139.992926,184.421930,139.372800,84.483392,138.752279,-0.000713,-1.953925,32.000000,-235.851768,139.734261,-0.353969,20.704007,0.631502,177853.639443,0.920207,39.353174,15.473948,6.506711,0.022899,0.017680,223.922260,32.000000,232.002330,215.150164,217.724722,207.680377,32.000000,198.053823,68.329219,58.962663,98.012432,98.904336,40.406439,34.100606,46.730786,20.467536,47.321732,59.544825,32.819760
21.317029,39.756022,139.065798,194.827138,43.676688,40.233908,29.723763,14.156448,138.933602,0.527774,34.498641,21.353842,190.161410,140.218550,184.442569,139.407046,84.475599,138.806985,-0.000713,-1.955008,32.000000,-235.855517,139.733955,-0.354014,20.695746,0.635253,177851.864239,0.928459,39.475417,15.497943,6.527858,0.025362,0.006618,224.310722,32.000000,231.787300,215.469736,219.065259,207.336634,32.000000,198.431600,68.328862,58.915630,98.015202,98.904336,40.415398,34.100606,46.726573,20.467536,47.281268,59.550922,32.793201
21.263740,39.762595,139.189220,194.821512,43.671930,40.231397,29.632214,14.159873,138.887669,0.528211,34.626001,21.301389,190.197791,140.145795,184.398649,139.472403,84.448657,138.747563,-0.000713,-1.956080,32.000000,-235.849797,139.726448,-0.354066,20.735819,0.637993,177897.460973,0.930178,39.528814,15.469326,6.537467,0.044796,0.000000,224.458619,32.000000,231.803104,215.880647,219.047027,206.879308,32.000000,198.644875,68.330331,58.917116,98.052542,98.904336,40.410608,34.100606,46.743882,20.467536,47.301619,59.541058,32.813010
21.253947,39.788338,139.082159,194.823199,43.684170,40.227649,29.596408,14.154736,138.806696,0.528167,34.695704,21.216982,190.160533,140.087805,184.294993,139.355299,84.433559,138.699983,-0.000713,-1.956013,32.000000,-235.853132,139.603510,-0.354143,20.787773,0.637420,177886.269943,0.925279,39.463368,15.503179,6.523695,0.030029,0.000000,223.779541,32.000000,232.171551,216.305889,216.652651,206.514935,32.000000,198.975450,68.307076,58.923452,98.036870,98.904336,40.446030,34.100606,46.738420,20.467536,47.299204,59.537429,32.787552
21.292162,39.788338,139.095108,194.823199,43.680513,40.223930,29.652093,14.155021,138.715130,0.528025,34.817150,21.141084,190.117856,140.130013,184.349130,139.230091,84.463039,138.743690,-0.000712,-1.955917,32.000000,-235.856125,139.654212,-0.354367,20.838442,0.637482,177920.149637,0.930519,39.576501,15.501815,6.545849,0.013790,0.000000,223.513082,32.000000,232.513692,216.248745,215.295014,206.656505,32.000000,199.213342,68.321313,58.926077,98.074338,98.904336,40.382400,34.100606,46.720235,20.467536,47.386394,59.534813,32.843018
21.258932,39.821203,139.095956,194.820668,43.656227,40.220209,29.652521,14.157590,138.715247,0.527780,34.737943,21.216749,190.085883,140.158356,184.339032,139.371517,84.478089,138.790334,-0.000712,-1.955838,32.000000,-235.851753,139.596086,-0.354211,20.854518,0.635778,177930.564072,0.932061,39.621850,15.494240,6.543827,0.017780,0.000000,223.249979,32.000000,232.824361,215.298208,214.508974,207.297808,32.000000,198.401173,68.343155,58.909062,98.065861,98.904336,40.402480,34.100606,46.711121,20.467536,47.498519,59.539593,32.815065
21.266331,39.859271,139.158821,194.827419,43.615567,40.216377,29.709652,14.157876,138.760641,0.527949,34.741362,21.333827,190.110778,140.159947,184.372159,139.400487,84.480107,138.770867,-0.000710,-1.955758,32.000000,-235.847042,139.659840,-0.354047,20.812006,0.633489,177877.025156,0.928484,39.545384,15.485587,6.532691,0.035394,0.000000,223.718894,32.000000,232.469744,215.120284,216.757720,207.533334,32.000000,198.190086,68.343198,58.904480,98.066643,98.904336,40.409037,34.100606,46.730809,20.467536,47.628945,59.543074,32.801858
21.368910,39.876799,139.168012,194.829670,43.607288,40.212551,29.689426,14.155878,138.877626,0.527850,34.640426,21.279525,190.126288,140.120266,184.363861,139.385288,84.482316,138.757442,-0.000711,-1.956222,32.000000,-235.858055,139.650663,-0.354094,20.695143,0.633619,177880.552791,0.929969,39.644733,15.492759,6.542942,0.016577,0.000000,224.032033,32.000000,232.040120,215.163113,218.183472,207.564572,32.000000,198.029221,68.331320,58.881534,98.079665,98.904336,40.381952,34.100606,46.695741,20.467536,47.627513,59.544421,32.701932
21.372749,39.876799,139.212179,194.829670,43.636926,40.208713,29.706235,14.154308,138.876873,0.528244,34.609336,21.341143,190.154200,140.143492,184.359583,139.435219,84.433675,138.841901,-0.000711,-1.957860,32.000000,-235.855527,139.619561,-0.354338,20.693491,0.634931,177877.084256,0.927838,39.667989,15.481467,6.543621,0.023273,0.001189,224.357624,32.000000,231.693189,215.753157,219.412638,206.823202,32.000000,198.695375,68.328976,58.891778,98.113307,98.904336,40.437426,34.100606,46.656578,20.467536,47.687091,59.541304,32.826143
21.361891,39.846125,139.160975,194.837547,43.680454,40.211282,29.603746,14.157447,138.846998,0.528343,34.606799,21.377095,190.193045,140.212208,184.296812,139.523596,84.480218,138.737138,-0.000710,-1.958920,32.000000,-235.850584,139.628085,-0.354114,20.742507,0.636568,177822.262990,0.923772,39.480599,15.472862,6.512640,0.025615,0.016753,224.125296,32.000000,231.854387,216.103039,217.878562,206.527585,32.000000,199.080300,68.319527,58.904508,98.117767,98.904336,40.440840,34.100606,46.653151,20.467536,47.579175,59.540055,32.836341
21.363063,39.806962,139.247596,194.825169,43.702754,40.218942,29.685862,14.160587,138.908649,0.528405,34.598483,21.294305,190.106820,140.262491,184.256773,139.434001,84.489875,138.843772,-0.000708,-1.959991,32.000000,-235.848428,139.588803,-0.354006,20.749221,0.636600,177838.057774,0.922988,39.472944,15.561732,6.513536,0.022096,0.000000,223.406155,32.000000,232.412558,216.266585,215.879334,206.543739,32.000000,199.445722,68.297950,58.911700,98.136114,98.904336,40.454837,34.100606,46.653173,20.467536,47.441559,59.543536,32.728124
21.325673,39.780944,139.242490,194.810822,43.730763,40.222773,29.736467,14.149456,138.904545,0.528018,34.521383,21.243377,190.085234,140.247445,184.313745,139.465245,84.498785,138.894672,-0.000709,-1.959350,32.000000,-235.856773,139.754047,-0.353676,20.840094,0.635164,177806.287093,0.926668,39.463922,15.465285,6.514450,0.020677,0.000000,223.333321,32.000000,232.708258,215.490652,214.286223,207.040160,32.000000,198.680676,68.286287,58.877198,98.127215,98.904336,40.432849,34.100606,46.668006,20.467536,47.439595,59.541392,32.775373
21.323169,39.780944,139.298868,194.810822,43.768291,40.223991,29.618228,14.156163,139.006210,0.528020,34.464734,21.405699,190.072093,140.211903,184.352369,139.404805,84.511175,138.862855,-0.000708,-1.957535,32.000000,-235.849902,139.710338,-0.353663,20.866635,0.635214,177814.724691,0.924143,39.422421,15.506422,6.518147,0.018725,0.011907,223.416884,32.000000,232.726982,215.309838,215.660114,207.389434,32.000000,198.089988,68.332043,58.933144,98.165926,98.904336,40.482289,34.100606,46.663367,20.467536,47.347072,59.540232,32.787919
21.294721,39.769715,139.210214,194.806320,43.787845,40.225272,29.669136,14.157876,138.867202,0.528177,34.421240,21.261218,190.118782,140.201381,184.337561,139.517831,84.472812,138.860976,-0.000708,-1.956281,32.000000,-235.849337,139.712703,-0.353732,20.802407,0.633153,177829.354893,0.924290,39.471022,15.521748,6.529336,0.020103,0.011261,223.876151,32.000000,231.868336,215.188363,217.766404,207.523407,32.000000,197.981533,68.314883,58.881730,98.136182,98.904336,40.443045,34.100606,46.650680,20.467536,47.305798,59.543949,32.754830
21.323722,39.787791,139.223103,194.797600,43.761961,40.229031,29.671333,14.157733,138.863628,0.528749,34.536401,21.235573,190.190254,140.247077,184.350625,139.368400,84.478348,138.885809,-0.000706,-1.955031,32.000000,-235.850299,139.655944,-0.353731,20.791550,0.632558,177827.088765,0.928122,39.476026,15.494209,6.532747,0.014070,0.000000,224.139990,32.000000,231.636839,215.499119,219.396312,207.056611,32.000000,198.428410,68.303879,58.890364,98.179390,98.904336,40.458857,34.100606,46.656681,20.467536,47.366247,59.537439,32.817779
21.283081,39.798745,139.138665,194.791973,43.754297,40.232872,29.683218,14.152595,138.844108,0.529518,34.594521,21.306131,190.144255,140.206541,184.296268,139.315510,84.460830,138.783544,-0.000705,-1.956694,32.000000,-235.854289,139.611323,-0.353499,20.704322,0.634822,177866.529575,0.927825,39.521643,15.531677,6.537311,0.006094,0.001071,224.321645,32.000000,231.691298,215.851649,218.779693,206.713223,32.000000,199.070640,68.305607,58.893373,98.191460,98.904336,40.427171,34.100606,46.682811,20.467536,47.364088,59.538953,32.736782
21.294815,39.798745,139.244832,194.791973,43.735584,40.236707,29.581202,14.152167,138.941088,0.529969,34.711993,21.235043,190.124769,140.258476,184.249457,139.360553,84.483264,138.685661,-0.000706,-1.958381,32.000000,-235.858651,139.722332,-0.353374,20.702932,0.634730,177875.476186,0.926566,39.481766,15.537965,6.529024,0.015965,0.022141,223.446552,32.000000,232.323300,215.931740,216.447191,206.603059,32.000000,199.155189,68.322524,58.902073,98.214354,98.904336,40.472667,34.100606,46.665523,20.467536,47.400059,59.540399,32.731132
21.317729,39.812987,139.138603,194.793661,43.693826,40.236711,29.670522,14.156591,138.850228,0.529669,34.707511,21.319386,190.118094,140.230438,184.279512,139.397247,84.510831,138.911439,-0.000706,-1.959025,32.000000,-235.858817,139.737524,-0.353420,20.712452,0.638032,177927.126854,0.928152,39.573951,15.506783,6.537524,0.024536,0.013030,223.331380,32.000000,232.579328,216.014159,214.772723,206.801767,32.000000,198.851164,68.317843,58.895236,98.234670,98.904336,40.414286,34.100606,46.630551,20.467536,47.447532,59.546447,32.820494
21.317081,39.817369,139.180307,194.791973,43.709819,40.239261,29.775779,14.155878,138.860955,0.529112,34.596946,21.352784,190.115625,140.208518,184.272616,139.390340,84.495353,138.838083,-0.000707,-1.957332,32.000000,-235.852154,139.597636,-0.353373,20.791051,0.638184,177922.799399,0.930906,39.550484,15.437709,6.538908,0.000167,0.000000,223.339209,32.000000,232.724090,215.421649,214.641799,207.240684,32.000000,198.199522,68.313786,58.890292,98.207781,98.904336,40.450893,34.100606,46.648074,20.467536,47.460852,59.542287,32.776033
21.295043,39.811070,139.208773,194.794787,43.710296,40.243112,29.710517,14.159017,138.814900,0.528825,34.491620,21.280553,190.079480,140.241999,184.350239,139.421512,84.482814,138.716344,-0.000706,-1.955463,32.000000,-235.851801,139.659513,-0.353162,20.854020,0.637209,177901.641603,0.927095,39.518934,15.517685,6.526896,0.027009,0.001810,223.737220,32.000000,232.139391,215.070395,217.047405,207.492472,32.000000,198.005146,68.321320,58.910105,98.224755,98.904336,40.439573,34.100606,46.666944,20.467536,47.458993,59.544097,32.807581
21.280750,39.811070,139.227896,194.794787,43.717539,40.246909,29.738331,14.154165,138.754479,0.528780,34.606095,21.378036,190.177467,140.124263,184.358720,139.401829,84.487301,138.802580,-0.000706,-1.953646,32.000000,-235.856161,139.585645,-0.353016,20.844500,0.634965,177925.641960,0.923914,39.524610,15.498236,6.529051,0.008420,0.001393,224.200284,32.000000,231.798393,215.311908,218.826308,207.571845,32.000000,198.237991,68.351698,58.913918,98.272146,98.904336,40.476200,34.100606,46.658718,20.467536,47.435210,59.539524,32.823502
21.279443,39.806414,139.208892,194.804351,43.683662,40.250771,29.630211,14.159873,138.869691,0.529188,34.662650,21.290830,190.107071,140.123773,184.302987,139.408352,84.506646,138.808941,-0.000707,-1.951789,32.000000,-235.847667,139.564758,-0.353186,20.769913,0.633587,177957.479840,0.927018,39.562353,15.452782,6.537144,0.034403,0.000000,224.429594,32.000000,231.729431,215.609427,219.247984,206.829254,32.000000,198.715256,68.338151,58.875407,98.275933,98.904336,40.438083,34.100606,46.644335,20.467536,47.417098,59.547264,32.741037
21.310648,39.809974,139.088473,194.809415,43.687330,40.254672,29.705119,14.154165,138.820672,0.529728,34.749721,21.307213,190.165033,140.127363,184.282974,139.314635,84.510058,138.766830,-0.000707,-1.949978,32.000000,-235.854358,139.550076,-0.353314,20.700204,0.634253,177977.866193,0.926887,39.590939,15.489379,6.542434,0.026099,0.010840,224.061487,32.000000,232.180439,215.931592,217.309900,206.772196,32.000000,199.152500,68.358344,58.891626,98.299372,98.904336,40.428870,34.100606,46.635894,20.467536,47.427497,59.550617,32.826950
21.247956,39.828871,139.148083,194.804351,43.653073,40.257205,29.707878,14.154023,138.731619,0.530049,34.785772,21.294888,190.091927,140.064580,184.246573,139.382618,84.541379,138.767667,-0.000708,-1.948141,32.000000,-235.854501,139.543244,-0.353448,20.613632,0.636562,177979.756963,0.930408,39.588899,15.473065,6.541943,0.022590,0.015620,223.578418,32.000000,232.509093,216.135134,215.329670,206.596692,32.000000,199.075891,68.342545,58.887421,98.302501,98.904336,40.420821,34.100606,46.680980,20.467536,47.425563,59.543910,32.828564
21.232322,39.828871,139.061770,194.804351,43.652541,40.254608,29.674837,14.154879,138.741791,0.530364,34.812898,21.162545,190.046618,140.101813,184.267550,139.329039,84.484705,138.622260,-0.000708,-1.946337,32.000000,-235.856267,139.543284,-0.353329,20.654860,0.637872,177982.430928,0.926743,39.530069,15.449594,6.526713,0.030845,0.008778,223.413371,32.000000,232.645318,215.482190,214.128897,206.979423,32.000000,198.030159,68.355039,58.907626,98.307743,98.904336,40.421954,34.100606,46.676501,20.467536,47.489405,59.537783,32.778381
21.243312,39.874608,139.096678,194.807164,43.639928,40.250767,29.641984,14.156591,138.735332,0.530370,34.776351,21.191872,190.095117,140.125874,184.273313,139.221230,84.517357,138.787702,-0.000709,-1.945091,32.000000,-235.849965,139.531618,-0.353363,20.724804,0.641969,178008.134292,0.929607,39.674381,15.418671,6.548775,0.025750,0.001680,223.654413,32.000000,232.562514,215.335617,216.013184,207.289761,32.000000,198.026147,68.332453,58.870065,98.282061,98.904336,40.410679,34.100606,46.639612,20.467536,47.646703,59.546723,32.737735
21.248604,39.901995,139.008849,194.817292,43.644706,40.249461,29.688504,14.157162,138.666278,0.530200,34.742976,21.224768,190.104085,140.000674,184.282701,139.379890,84.592577,138.643479,-0.000710,-1.945013,32.000000,-235.854476,139.509346,-0.353191,20.737813,0.640724,178042.460811,0.931296,39.705699,15.406044,6.549532,0.025478,0.000000,224.065505,32.000000,231.915408,215.068068,218.094736,207.573270,32.000000,198.145793,68.354294,58.868607,98.305928,98.904336,40.406796,34.100606,46.660185,20.467536,47.740569,59.538806,32.824015
21.306226,39.924179,139.119845,194.822074,43.673459,40.249462,29.691130,14.162299,138.700344,0.530060,34.879578,21.322657,190.132155,140.040720,184.310936,139.317065,84.529164,138.542836,-0.000711,-1.944918,32.000000,-235.843274,139.590190,-0.352877,20.850480,0.638450,178020.664408,0.931836,39.729418,15.452236,6.547787,0.013136,0.000000,224.315449,32.000000,231.716442,215.474382,219.281885,207.230076,32.000000,198.445025,68.355455,58.876930,98.348705,98.904336,40.441113,34.100606,46.662400,20.467536,47.739571,59.547785,32.811103
21.394492,39.924179,139.090665,194.822074,43.706811,40.249461,29.692048,14.158446,138.769221,0.529815,34.789867,21.423739,190.145850,140.158071,184.281694,139.329510,84.504475,138.743850,-0.000709,-1.944835,32.000000,-235.853028,139.673300,-0.352950,20.942559,0.637746,177972.215739,0.930163,39.746207,15.308290,6.542023,0.017247,0.006846,224.245375,32.000000,231.780103,215.993461,218.341904,206.792426,32.000000,198.785897,68.377684,58.862829,98.333633,98.904336,40.438101,34.100606,46.576625,20.467536,47.815789,59.544264,32.989459
21.552022,39.945267,139.209114,194.818417,43.758961,40.253311,29.711850,14.160587,138.871221,0.529770,34.554320,21.449595,190.132867,140.208170,184.248043,139.493488,84.531225,138.874951,-0.000707,-1.944785,32.000000,-235.845970,139.841863,-0.352800,20.950506,0.633531,178001.694318,0.927506,39.653110,15.323712,6.529540,0.022272,0.000000,223.509591,32.000000,232.159317,216.260629,215.996282,206.233654,32.000000,198.755027,68.374558,58.878590,98.356355,98.904336,40.432335,34.100606,46.511820,20.467536,47.888349,59.542258,32.807581
21.525971,39.815451,139.310262,194.808571,43.815793,40.257105,29.717199,14.155878,138.928618,0.529899,34.191929,21.461455,190.132017,140.288613,184.342049,139.498721,84.580623,138.955780,-0.000705,-1.945964,32.000000,-235.850515,139.729469,-0.352546,20.915363,0.629024,177981.498830,0.923487,39.476994,15.444228,6.501237,0.018008,0.017043,223.277810,32.000000,232.522687,215.867036,214.629019,206.659578,32.000000,198.770356,68.393962,58.855746,98.373268,98.904336,40.527431,34.100606,46.480579,20.467536,47.436823,59.538639,32.831059
21.467653,39.631962,139.349968,194.772844,43.799199,40.268482,29.608095,14.161158,139.025260,0.529734,33.966468,21.391851,190.077803,140.285574,184.298917,139.623138,84.542862,138.938696,-0.000706,-1.945961,32.000000,-235.848677,139.827912,-0.352581,20.890710,0.626255,177922.232352,0.915969,39.185178,15.479920,6.459214,0.004014,0.007631,223.328019,32.000000,232.730604,215.249524,215.016769,207.411133,32.000000,198.315830,68.390091,58.829964,98.336490,98.904336,40.525078,34.100606,46.469507,20.467536,47.434946,59.548139,32.947346
21.525221,39.631962,139.343421,194.772844,43.803021,40.277338,29.780216,14.159160,139.057584,0.529738,33.766835,21.363863,190.101179,140.444745,184.371329,139.564750,84.550415,139.052109,-0.000706,-1.945940,32.000000,-235.852478,139.832767,-0.352513,20.848198,0.627906,177853.547833,0.916770,39.106984,15.468998,6.471729,0.021790,0.007465,223.852112,32.000000,232.109682,214.988405,217.222543,207.731332,32.000000,197.921183,68.389654,58.854753,98.355573,98.904336,40.545722,34.100606,46.464785,20.467536,46.794395,59.541284,32.998189
21.459328,39.514203,139.440861,194.731772,43.790607,40.287436,29.611588,14.154308,139.013180,0.529975,33.821094,21.286239,190.120496,140.456858,184.388551,139.765740,84.545913,139.053134,-0.000706,-1.945511,32.000000,-235.855691,139.880779,-0.352383,20.774608,0.629728,177867.063486,0.922622,39.039233,15.498629,6.491160,0.000000,0.000000,224.258358,32.000000,231.828805,215.271967,218.771875,207.517236,32.000000,197.916139,68.404140,58.827774,98.366400,98.904336,40.556697,34.100606,46.469775,20.467536,46.381165,59.547903,32.965908
21.382538,39.450942,139.496502,194.703360,43.765431,40.295042,29.711003,14.161015,139.029857,0.530032,33.880715,21.356460,190.110185,140.385428,184.316781,139.522275,84.521202,139.010053,-0.000707,-1.943886,32.000000,-235.851442,139.901517,-0.352280,20.736501,0.630066,177876.651052,0.914932,38.924982,15.545037,6.473495,0.020111,0.006442,224.376277,32.000000,231.709318,215.756285,219.210913,206.612410,32.000000,198.609307,68.385761,58.810025,98.381023,98.904336,40.610300,34.100606,46.530556,20.467536,46.156461,59.548355,32.771264
21.380663,39.428760,139.360623,194.671009,43.793667,40.303915,29.675237,14.157305,139.040692,0.529641,34.041698,21.336668,190.101967,140.353823,184.322119,139.608529,84.523973,138.993446,-0.000704,-1.943306,32.000000,-235.848268,139.857833,-0.352367,20.760655,0.633753,177896.358261,0.923068,38.938016,15.550028,6.497914,0.019100,0.000000,224.026047,32.000000,232.055334,216.003766,217.217830,206.377398,32.000000,198.788380,68.365605,58.814448,98.376522,98.904336,40.560256,34.100606,46.515259,20.467536,46.150875,59.555328,32.833847
21.369315,39.428760,139.420968,194.671009,43.813830,40.312809,29.630411,14.153594,138.975366,0.529411,34.134983,21.228510,190.059160,140.352070,184.300756,139.515832,84.571136,138.892608,-0.000703,-1.941570,32.000000,-235.856404,139.863912,-0.352285,20.782921,0.636523,177949.949535,0.923464,39.027577,15.554243,6.523851,0.014945,0.024189,223.590827,32.000000,232.446404,216.097648,215.272139,206.602118,32.000000,198.950434,68.391338,58.823236,98.402076,98.904336,40.597798,34.100606,46.516432,20.467536,46.068079,59.543566,32.823428
21.347989,39.469564,139.381361,194.664258,43.825251,40.320445,29.763547,14.157019,139.037629,0.529520,34.127546,21.227874,190.029033,140.443257,184.357592,139.574996,84.610178,139.015035,-0.000703,-1.941564,32.000000,-235.853799,139.826548,-0.352140,20.784967,0.635580,177977.141115,0.924818,39.009130,15.543573,6.518068,0.028806,0.013627,223.359989,32.000000,232.758133,215.204176,214.291445,207.128949,32.000000,198.213185,68.405717,58.799932,98.407187,98.904336,40.569234,34.100606,46.523650,20.467536,46.204155,59.539012,32.736048
21.344734,39.533646,139.428736,194.660320,43.844483,40.328004,29.592974,14.157305,138.979240,0.529710,34.128860,21.258535,190.080211,140.414832,184.319723,139.578052,84.574717,138.878198,-0.000702,-1.941593,32.000000,-235.849252,139.827812,-0.352084,20.808570,0.635404,177987.911540,0.926935,39.031754,15.448414,6.524354,0.016384,0.004422,223.607432,32.000000,232.429995,215.142873,216.196394,207.466093,32.000000,197.783596,68.389919,58.812969,98.393956,98.904336,40.606338,34.100606,46.525286,20.467536,46.421374,59.544972,32.763854
21.343397,39.593074,139.294780,194.663133,43.837417,40.331795,29.704642,14.154165,138.964496,0.529779,34.167679,21.342462,190.085228,140.436651,184.286531,139.657868,84.557651,139.060174,-0.000704,-1.943298,32.000000,-235.852719,139.829567,-0.352277,20.873821,0.635825,178023.790143,0.924013,39.115096,15.467638,6.529016,0.009103,0.016150,224.107146,32.000000,231.859925,215.117980,218.203356,207.476666,32.000000,197.609812,68.377748,58.790565,98.402452,98.904336,40.584699,34.100606,46.502568,20.467536,46.416629,59.543684,32.927243
21.339043,39.593074,139.387537,194.663133,43.854493,40.335599,29.676852,14.155450,139.010563,0.529799,34.247832,21.373473,190.039231,140.341527,184.289903,139.569840,84.505512,138.867365,-0.000705,-1.943869,32.000000,-235.854221,139.909168,-0.352255,20.874765,0.635502,178113.651241,0.929799,39.185673,15.437973,6.532231,0.019407,0.007801,224.318645,32.000000,231.600739,215.661951,219.583175,206.805474,32.000000,198.243198,68.407336,58.775077,98.437052,98.904336,40.598726,34.100606,46.519554,20.467536,46.618733,59.538403,32.800318
21.295558,39.648667,139.271582,194.669884,43.820563,40.343228,29.652863,14.154451,138.968868,0.529761,34.354661,21.208087,190.045326,140.347543,184.218818,139.494360,84.524338,138.762055,-0.000704,-1.942301,32.000000,-235.855876,139.825610,-0.352193,20.869336,0.633353,178172.647324,0.926580,39.247767,15.541638,6.526364,0.014487,0.000000,224.299900,32.000000,231.835918,215.867101,218.115952,206.545095,32.000000,198.647809,68.336524,58.761902,98.437516,98.904336,40.537322,34.100606,46.523245,20.467536,46.807909,59.540674,32.741550
21.317970,39.711656,139.265685,194.678323,43.822850,40.345801,29.692602,14.161586,138.947892,0.529769,34.535909,21.190369,190.062242,140.190573,184.169278,139.364105,84.563128,138.819469,-0.000703,-1.941698,32.000000,-235.845626,139.754103,-0.352166,20.792284,0.633702,178226.963205,0.927732,39.256460,15.502019,6.532043,0.028934,0.000000,223.601250,32.000000,232.520526,216.003472,215.716910,206.559031,32.000000,199.195720,68.369483,58.779261,98.430732,98.904336,40.560316,34.100606,46.523311,20.467536,47.023151,59.545474,32.830398
21.317222,39.757391,139.222003,194.681137,43.831889,40.341978,29.669119,14.160444,138.905727,0.529826,34.520013,21.257614,190.022011,140.269200,184.217797,139.473788,84.589664,138.771477,-0.000703,-1.941846,32.000000,-235.846276,139.736809,-0.352454,20.710695,0.634595,178292.701582,0.930756,39.398923,15.433038,6.539936,0.020844,0.000860,223.224612,32.000000,232.708531,215.495576,214.244279,206.904323,32.000000,198.413928,68.357405,58.764940,98.454448,98.904336,40.573123,34.100606,46.497671,20.467536,47.020217,59.538206,32.802886
21.305032,39.757391,139.265189,194.681137,43.853393,40.340668,29.706256,14.154451,138.899243,0.529868,34.475208,21.324392,189.997921,140.257334,184.200920,139.466817,84.559033,138.842043,-0.000702,-1.943018,32.000000,-235.851778,139.720536,-0.352577,20.699995,0.636648,178297.526171,0.928687,39.417122,15.421596,6.532784,0.014227,0.000000,223.448243,32.000000,232.773585,215.267049,215.139060,207.267150,32.000000,197.757577,68.355785,58.767507,98.436337,98.904336,40.569885,34.100606,46.517499,20.467536,47.176475,59.546615,32.770090
21.308497,39.792446,139.153469,194.682824,43.855462,40.341948,29.700523,14.154736,138.877792,0.529793,34.415811,21.222180,190.029360,140.215859,184.246148,139.402237,84.554546,138.845593,-0.000702,-1.944757,32.000000,-235.853460,139.783801,-0.352790,20.687091,0.639071,178284.145898,0.929467,39.464352,15.372200,6.530964,0.034987,0.000000,223.938034,32.000000,231.915787,215.143536,217.731666,207.210816,32.000000,197.751956,68.363268,58.762040,98.427905,98.904336,40.568474,34.100606,46.506867,20.467536,47.295904,59.541855,32.799731
21.300082,39.796828,139.201871,194.687607,43.868342,40.345741,29.581083,14.154451,138.885188,0.529829,34.442062,21.274037,190.059645,140.233681,184.265578,139.377993,84.557396,138.871753,-0.000702,-1.945322,32.000000,-235.851942,139.750231,-0.352414,20.703535,0.639721,178305.746918,0.928829,39.488708,15.436443,6.536727,0.014705,0.000000,224.183558,32.000000,231.808097,215.303875,219.046016,207.184351,32.000000,198.349591,68.365698,58.760292,98.446773,98.904336,40.554284,34.100606,46.509439,20.467536,47.309015,59.543054,32.764735
21.322027,39.786969,139.158090,194.693795,43.890053,40.345781,29.720971,14.152595,138.846886,0.529868,34.556750,21.272344,190.043718,140.210293,184.202124,139.488593,84.581248,138.813253,-0.000701,-1.945887,32.000000,-235.857895,139.800260,-0.352331,20.742691,0.639840,178329.979764,0.928956,39.516838,15.442619,6.530421,0.021713,0.003735,224.476735,32.000000,231.753251,215.699687,219.068969,206.780118,32.000000,198.911333,68.378349,58.781080,98.468648,98.904336,40.562625,34.100606,46.504325,20.467536,47.306948,59.542277,32.810076
21.338839,39.786969,139.246156,194.693795,43.895311,40.345818,29.681669,14.153737,138.835116,0.529638,34.617182,21.229140,190.048627,140.282231,184.146021,139.416884,84.559398,138.801172,-0.000700,-1.946461,32.000000,-235.851508,139.716886,-0.352448,20.765297,0.639686,178350.685613,0.933188,39.538039,15.452225,6.535274,0.016707,0.000000,223.732522,32.000000,232.139970,215.866264,216.454957,206.341424,32.000000,198.829060,68.347763,58.750140,98.452759,98.904336,40.576668,34.100606,46.479501,20.467536,47.270563,59.535708,32.763047
21.273742,39.775741,139.057851,194.692108,43.921958,40.345826,29.705695,14.155878,138.779400,0.529570,34.657765,21.244438,189.999352,140.186659,184.187650,139.377791,84.613769,138.835145,-0.000698,-1.946439,32.000000,-235.855432,139.681337,-0.352320,20.809567,0.637932,178319.224266,0.927778,39.484330,15.400517,6.526494,0.032251,0.010224,223.429502,32.000000,232.546307,215.962808,214.935178,206.554413,32.000000,198.838203,68.362400,58.792703,98.479384,98.904336,40.552069,34.100606,46.509324,20.467536,47.229350,59.550942,32.729151
21.275071,39.775467,139.211520,194.693795,43.978767,40.348360,29.683183,14.154879,138.816809,0.529696,34.646582,21.227358,190.000064,140.129381,184.201604,139.401728,84.593382,138.763136,-0.000697,-1.946433,32.000000,-235.856267,139.610506,-0.352441,20.830548,0.637148,178327.442585,0.928244,39.450762,15.416612,6.525480,0.023187,0.024528,223.332232,32.000000,232.712025,215.313248,214.416702,207.068136,32.000000,198.030293,68.363210,58.755673,98.432410,98.904336,40.568376,34.100606,46.509033,20.467536,47.226117,59.551001,32.819247
21.301804,39.781492,139.069810,194.697453,44.018975,40.349574,29.652606,14.153452,138.740691,0.530005,34.611973,21.189545,190.004104,140.134643,184.239497,139.387425,84.600548,138.881854,-0.000697,-1.948195,32.000000,-235.856383,139.589989,-0.352463,20.830994,0.636526,178312.584896,0.930429,39.569630,15.378422,6.536596,0.020807,0.002727,223.584479,32.000000,232.276478,214.988161,216.950676,207.402493,32.000000,198.074482,68.362400,58.768732,98.430231,98.904336,40.543221,34.100606,46.487424,20.467536,47.223833,59.546172,32.706187
21.304623,39.781492,139.168594,194.697453,44.055613,40.345788,29.653559,14.158304,138.831184,0.530155,34.601785,21.298194,190.007974,140.153687,184.208825,139.449646,84.592524,138.786150,-0.000698,-1.950002,32.000000,-235.850712,139.713947,-0.352464,20.819454,0.636290,178336.886501,0.931132,39.566698,15.364510,6.543410,0.031518,0.007118,224.016139,32.000000,232.041111,215.011803,218.497521,207.656636,32.000000,198.143123,68.384678,58.751735,98.436786,98.904336,40.553260,34.100606,46.490754,20.467536,47.242520,59.543861,32.774419
21.279126,39.798198,139.050957,194.700266,44.091149,40.342759,29.726925,14.157590,138.824260,0.530040,34.672808,21.191572,190.063791,140.162434,184.184074,139.354242,84.576639,138.746912,-0.000697,-1.951753,32.000000,-235.848802,139.608486,-0.352371,20.762124,0.635441,178329.183345,0.930914,39.519261,15.413883,6.528546,0.016682,0.010078,224.150983,32.000000,231.765487,215.549484,219.544461,206.753002,32.000000,198.531424,68.399099,58.767165,98.445640,98.904336,40.562320,34.100606,46.491291,20.467536,47.298388,59.542041,32.840450
21.305697,39.819286,139.162152,194.686481,44.125714,40.342284,29.660958,14.151739,138.771993,0.529793,34.746456,21.258980,190.048476,140.049083,184.141456,139.397447,84.580786,138.668745,-0.000696,-1.953518,32.000000,-235.855637,139.635919,-0.352156,20.758190,0.635931,178316.266024,0.930668,39.513625,15.376331,6.532319,0.023123,0.000000,224.093211,32.000000,232.044768,215.949467,217.459426,206.549247,32.000000,198.908082,68.366299,58.756695,98.453337,98.904336,40.558305,34.100606,46.478976,20.467536,47.369593,59.544559,32.832966
21.307979,39.831884,139.064543,194.694077,44.163233,40.339734,29.685197,14.153594,138.766493,0.529469,34.781624,21.359110,190.042286,140.154524,184.138907,139.328733,84.598217,138.726592,-0.000696,-1.954682,32.000000,-235.849684,139.613790,-0.351945,20.696638,0.637844,178333.002794,0.929497,39.581314,15.373521,6.534618,0.006193,0.000000,223.428390,32.000000,232.453589,216.138513,215.578609,206.338554,32.000000,199.065541,68.366327,58.769760,98.448815,98.904336,40.573133,34.100606,46.467426,20.467536,47.367754,59.543812,32.806774
21.369531,39.831884,139.201238,194.694077,44.175983,40.339773,29.761060,14.157876,138.768650,0.529648,34.791586,21.299228,189.957819,140.009054,184.158745,139.257718,84.597465,138.827022,-0.000696,-1.954707,32.000000,-235.850484,139.621171,-0.351614,20.737708,0.637771,178326.237854,0.930388,39.549273,15.332125,6.531687,0.015298,0.000628,223.260163,32.000000,232.720455,215.496953,214.379470,206.822881,32.000000,198.381216,68.366306,58.799597,98.459318,98.904336,40.574921,34.100606,46.438988,20.467536,47.409765,59.544520,32.938468
21.388304,39.865296,139.191539,194.698015,44.219897,40.344075,29.722884,14.155307,138.854664,0.529789,34.496984,21.480539,190.027203,140.098326,184.204634,139.393355,84.620860,138.817597,-0.000694,-1.956469,32.000000,-235.852889,139.683376,-0.351538,20.777283,0.639353,178308.086235,0.929493,39.557312,15.342263,6.526407,0.007995,0.000000,223.427155,32.000000,232.863997,215.204020,215.869516,207.347678,32.000000,198.189799,68.357073,58.786473,98.442198,98.904336,40.556717,34.100606,46.411121,20.467536,47.524239,59.541058,32.747713
21.445909,39.811617,139.202650,194.707298,44.270876,40.351694,29.675977,14.166295,138.811064,0.530106,34.246802,21.468624,189.990532,140.195608,184.193120,139.456822,84.586517,138.822219,-0.000692,-1.958198,32.000000,-235.844031,139.808250,-0.351568,20.764930,0.637274,178282.388939,0.924340,39.434446,15.390857,6.514005,0.014094,0.003752,223.921493,32.000000,232.112795,214.985485,217.789800,207.494464,32.000000,198.075758,68.361517,58.766577,98.438099,98.904336,40.579389,34.100606,46.385374,20.467536,47.336394,59.543713,32.808682
21.444759,39.716312,139.212435,194.691545,44.308551,40.359291,29.733514,14.156163,139.076651,0.530238,34.191883,21.410572,190.031785,140.338652,184.250793,139.457610,84.591590,138.915582,-0.000691,-1.957635,32.000000,-235.850885,139.859955,-0.351473,20.824227,0.635801,178292.838308,0.924850,39.430442,15.362973,6.507834,0.014399,0.000000,224.214366,32.000000,231.881566,215.421631,219.154486,207.095934,32.000000,198.335593,68.373093,58.763567,98.474414,98.904336,40.598455,34.100606,46.377604,20.467536,47.334477,59.542435,32.701639
21.376965,39.716312,139.353882,194.691545,44.340121,40.366941,29.710201,14.161015,138.983114,0.530141,34.201444,21.450024,190.054469,140.296361,184.179844,139.625277,84.594530,138.949817,-0.000690,-1.956052,32.000000,-235.844558,139.813248,-0.351733,20.825486,0.635164,178299.659937,0.923776,39.262105,15.399517,6.490872,0.016011,0.000000,224.182156,32.000000,231.790977,215.930168,218.556470,206.672793,32.000000,198.727440,68.356069,58.760645,98.462853,98.904336,40.643660,34.100606,46.406974,20.467536,47.000829,59.541756,32.684838
21.376606,39.646203,139.302157,194.674104,44.380751,40.374532,29.724991,14.154165,138.978389,0.529850,34.264279,21.275538,190.062227,140.205337,184.151244,139.539872,84.596548,138.911298,-0.000691,-1.954296,32.000000,-235.856161,139.788125,-0.351793,20.892625,0.633377,178284.547019,0.922009,39.169085,15.438897,6.491676,0.012512,0.000000,223.437587,32.000000,232.243820,216.190902,216.275915,206.273936,32.000000,199.034230,68.346184,58.796065,98.459620,98.904336,40.643608,34.100606,46.402802,20.467536,46.754152,59.536278,32.815945
21.358298,39.616352,139.288773,194.648505,44.386021,40.379605,29.680237,14.150740,138.940152,0.529755,34.299742,21.263504,189.985685,140.181522,184.193760,139.505970,84.617501,138.842740,-0.000692,-1.952507,32.000000,-235.859422,139.773605,-0.352072,20.894041,0.635083,178346.094363,0.925961,39.304054,15.452252,6.518881,0.019191,0.021480,223.293938,32.000000,232.655186,215.880299,214.894795,206.763352,32.000000,199.101531,68.343948,58.794644,98.503536,98.904336,40.632810,34.100606,46.397960,20.467536,46.646853,59.548847,32.804867
21.283529,39.606219,139.199684,194.636690,44.379448,40.378299,29.673627,14.157305,138.894906,0.529954,34.230771,21.237581,189.970236,140.186618,184.215360,139.438053,84.628020,138.822697,-0.000693,-1.950740,32.000000,-235.852202,139.730080,-0.351896,20.854177,0.632934,178344.354827,0.925539,39.234660,15.431900,6.516570,0.024270,0.013184,223.216107,32.000000,232.769575,215.222939,214.719103,207.275652,32.000000,198.263805,68.332614,58.781078,98.457278,98.904336,40.618027,34.100606,46.419932,20.467536,46.642950,59.540232,32.694375
21.329548,39.606219,139.183710,194.636690,44.360831,40.369407,29.708983,14.155592,138.814907,0.530117,34.259347,21.256173,189.988269,140.167777,184.299682,139.533965,84.605334,138.806292,-0.000694,-1.950149,32.000000,-235.851128,139.690025,-0.351914,20.778804,0.633234,178345.207960,0.927816,39.241317,15.378305,6.521530,0.015744,0.019636,223.640112,32.000000,232.277748,215.023062,216.974451,207.391191,32.000000,197.918251,68.346470,58.791308,98.489952,98.904336,40.598128,34.100606,46.408535,20.467536,46.603777,59.540281,32.845219
21.296551,39.628402,139.108358,194.626282,44.355299,40.360954,29.582861,14.156591,138.799726,0.530384,34.329311,21.192197,189.971376,140.086234,184.255483,139.393009,84.596166,138.727140,-0.000695,-1.950741,32.000000,-235.852752,139.631471,-0.351992,20.700099,0.635591,178359.892258,0.931370,39.380530,15.358241,6.540254,0.017742,0.009362,223.910017,32.000000,231.791356,215.217901,218.526909,207.525070,32.000000,197.745059,68.328922,58.780708,98.485343,98.904336,40.613881,34.100606,46.420446,20.467536,46.676906,59.545965,32.800024
21.289466,39.655514,139.128616,194.629657,44.381850,40.350832,29.713572,14.158161,138.818947,0.530127,34.466621,21.169076,189.971149,140.127770,184.225471,139.449666,84.550487,138.786007,-0.000696,-1.952466,32.000000,-235.852657,139.672036,-0.351990,20.690789,0.636842,178316.111656,0.927965,39.288561,15.373115,6.525394,0.027570,0.002182,224.193513,32.000000,231.622970,215.753454,219.515164,206.576417,32.000000,198.635093,68.334484,58.791380,98.528304,98.904336,40.581666,34.100606,46.424908,20.467536,46.767311,59.545838,32.763781
21.233894,39.694676,139.194674,194.654694,44.396247,40.339379,29.680255,14.159303,138.824665,0.529813,34.602437,21.268168,189.995832,140.119287,184.209482,139.421145,84.602522,138.784537,-0.000694,-1.953714,32.000000,-235.849385,139.682804,-0.352251,20.645943,0.639598,178310.059921,0.933279,39.376670,15.344575,6.531966,0.032563,0.000000,223.789568,32.000000,232.071688,215.944244,217.355725,206.412850,32.000000,199.078312,68.312664,58.793280,98.500433,98.904336,40.590129,34.100606,46.437216,20.467536,46.763806,59.540497,32.724969
21.279177,39.694676,139.077186,194.654694,44.415676,40.327997,29.664106,14.161443,138.819941,0.529736,34.663904,21.251466,189.919134,140.146549,184.189702,139.433717,84.620403,138.675348,-0.000695,-1.954777,32.000000,-235.842982,139.607770,-0.352309,20.666032,0.639956,178313.942127,0.929322,39.417948,15.418299,6.535092,0.010692,0.013301,223.266996,32.000000,232.460602,215.995938,215.432033,206.490914,32.000000,199.159064,68.294040,58.786639,98.479090,98.904336,40.565047,34.100606,46.429165,20.467536,46.896614,59.546900,32.803546
21.526565,39.756022,139.263973,194.674104,44.402643,40.319102,29.611253,14.151882,138.922498,0.529957,34.543323,21.676912,189.887673,140.221161,184.219835,139.505156,84.597480,138.820702,-0.000695,-1.955921,32.000000,-235.858936,139.762020,-0.352509,20.832908,0.642452,178269.938161,0.932724,39.568356,15.365564,6.555306,0.015248,0.000000,223.032211,32.000000,232.765397,215.310575,214.099516,207.019354,32.000000,198.372359,68.303997,58.795448,98.483424,98.904336,40.598432,34.100606,46.387259,20.467536,47.106826,59.545385,32.794302
21.602285,39.810796,139.189688,194.697171,44.424264,40.317843,29.633912,14.152595,139.003623,0.529989,34.124294,21.598681,190.012635,140.151567,184.282273,139.479304,84.611584,138.785502,-0.000695,-1.955931,32.000000,-235.855108,139.850513,-0.352612,20.867658,0.640483,178186.756482,0.930899,39.477692,15.295654,6.535835,0.015636,0.000000,223.326066,32.000000,232.546697,215.182646,216.018580,207.332637,32.000000,197.872632,68.321796,58.839523,98.499719,98.904336,40.616401,34.100606,46.227805,20.467536,47.294622,59.544785,32.905013
21.551304,39.661265,139.395039,194.690701,44.447545,40.326742,29.666236,14.159017,139.049596,0.529922,33.754966,21.506828,190.031954,140.450475,184.280377,139.631754,84.591383,139.111549,-0.000695,-1.955911,32.000000,-235.848195,139.974409,-0.352503,20.872037,0.631147,178086.037852,0.921313,39.046378,15.387831,6.469401,0.039039,0.000000,223.793716,32.000000,231.809471,215.098626,217.957595,207.457543,32.000000,197.801112,68.330047,58.829365,98.487460,98.904336,40.683657,34.100606,46.239799,20.467536,47.292697,59.545621,32.879775
21.528262,39.661265,139.401707,194.690701,44.506453,40.340759,29.617785,14.157447,139.166682,0.529864,33.591070,21.481705,190.053124,140.434876,184.279242,139.663269,84.550428,139.058722,-0.000695,-1.954744,32.000000,-235.853207,139.987687,-0.352650,20.915782,0.628568,178063.927125,0.917330,38.951246,15.356961,6.443285,0.009487,0.000000,224.041256,32.000000,231.669722,215.516014,219.379666,206.900428,32.000000,198.542074,68.333752,58.789378,98.448345,98.904336,40.702523,34.100606,46.248863,20.467536,46.770300,59.549516,32.898410
21.475097,39.436976,139.459516,194.637252,44.549047,40.353379,29.760362,14.156734,139.202415,0.530362,33.594159,21.546779,190.075247,140.395339,184.265460,139.700204,84.579455,139.023402,-0.000695,-1.953594,32.000000,-235.851790,139.974737,-0.352643,20.944474,0.629810,178068.919574,0.918475,38.902598,15.532338,6.468056,0.021482,0.009682,224.149174,32.000000,231.649737,215.853477,218.245706,206.552973,32.000000,198.847635,68.294053,58.818612,98.439177,98.904336,40.768461,34.100606,46.255806,20.467536,45.986931,59.542228,32.994081
21.477119,39.314839,139.433950,194.582960,44.561790,40.363501,29.670742,14.159445,139.161325,0.530362,33.673296,21.432535,190.024087,140.498699,184.271730,139.669178,84.601754,139.197026,-0.000695,-1.953478,32.000000,-235.844161,140.034717,-0.352548,20.910695,0.629153,178169.552820,0.921325,38.948255,15.548171,6.475288,0.019913,0.000363,223.342005,32.000000,232.321472,215.910594,215.957041,206.434040,32.000000,199.126837,68.320269,58.835035,98.431016,98.904336,40.725346,34.100606,46.259251,20.467536,45.556909,59.539347,32.832893
21.419765,39.260344,139.412203,194.538515,44.521155,40.371160,29.697592,14.160444,139.162161,0.530146,33.575200,21.473331,189.931425,140.499372,184.303915,139.739117,84.645115,139.075268,-0.000696,-1.952928,32.000000,-235.852013,140.000147,-0.352696,20.929997,0.629279,178119.471726,0.919087,38.829460,15.502341,6.494011,0.021043,0.003557,223.260816,32.000000,232.473792,215.888910,214.395502,206.789319,32.000000,198.663785,68.326727,58.838203,98.423517,98.904336,40.813899,34.100606,46.272835,20.467536,45.549937,59.552466,32.976326
21.385174,39.260344,139.498368,194.538515,44.452765,40.378769,29.650659,14.156734,139.246543,0.529998,33.566627,21.285254,189.948627,140.429269,184.317170,139.760832,84.624767,139.109266,-0.000697,-1.952228,32.000000,-235.854084,139.972779,-0.352592,20.896218,0.630164,178089.696313,0.921741,38.703305,15.562605,6.492209,0.015433,0.007940,223.180254,32.000000,232.683846,215.295017,215.082295,207.112064,32.000000,198.016864,68.337558,58.817619,98.407898,98.904336,40.761365,34.100606,46.295329,20.467536,45.353284,59.537006,33.016385
21.316336,39.249938,139.414081,194.512072,44.418360,40.385116,29.652782,14.158018,139.217918,0.530090,33.585424,21.269807,189.964574,140.365792,184.325120,139.758041,84.622166,139.204414,-0.000700,-1.950464,32.000000,-235.849194,139.956931,-0.352723,20.884757,0.630632,178090.860158,0.923538,38.762837,15.461353,6.508577,0.010655,0.000000,223.585902,32.000000,231.829422,214.981916,217.354176,207.332131,32.000000,197.850703,68.320771,58.848578,98.390480,98.904336,40.789680,34.100606,46.313659,20.467536,45.309573,59.543890,32.902959
21.292363,39.270476,139.413841,194.496319,44.376406,40.386401,29.704752,14.160730,139.107695,0.530509,33.657181,21.295747,189.973127,140.471926,184.276731,139.760264,84.614232,139.101345,-0.000701,-1.948729,32.000000,-235.848286,140.073201,-0.352835,20.833695,0.632633,178154.203182,0.926736,38.831724,15.497869,6.523135,0.017605,0.000000,223.910477,32.000000,231.718396,215.123528,218.778220,207.245391,32.000000,198.031501,68.328002,58.812159,98.396722,98.904336,40.740078,34.100606,46.339264,20.467536,45.373290,59.538452,32.777794
21.400601,39.323602,139.398545,194.501664,44.375707,40.387679,29.511496,14.158589,139.174361,0.530402,33.826982,21.335353,190.004271,140.335532,184.261726,139.572002,84.575143,139.143443,-0.000699,-1.948154,32.000000,-235.849279,140.007429,-0.352845,20.850873,0.634144,178209.770663,0.929915,38.958666,15.545704,6.540246,0.006925,0.000000,223.984695,32.000000,231.698246,215.637139,219.008384,206.701592,32.000000,198.586303,68.334734,58.860178,98.417666,98.904336,40.782711,34.100606,46.330342,20.467536,45.365867,59.547510,32.824529
21.395533,39.323602,139.382215,194.501664,44.348736,40.391518,29.707391,14.154308,139.076430,0.530148,33.771413,21.359336,189.953095,140.391771,184.156935,139.552401,84.582076,139.063255,-0.000699,-1.948738,32.000000,-235.854707,139.971821,-0.352885,20.825853,0.636203,178240.939133,0.929452,39.027120,15.504639,6.547598,0.019205,0.009664,223.417890,32.000000,231.984106,216.006590,216.713400,206.307827,32.000000,198.728130,68.326426,58.861026,98.387549,98.904336,40.739494,34.100606,46.270387,20.467536,45.543361,59.543792,32.961139
21.392556,39.344688,139.445900,194.522480,44.310822,40.399165,29.490419,14.150740,139.196912,0.530124,33.665502,21.445921,189.922556,140.453454,184.186524,139.727783,84.613951,139.160407,-0.000701,-1.946986,32.000000,-235.858439,139.959443,-0.352818,20.804217,0.633704,178252.417169,0.930748,38.864250,15.563744,6.513768,0.020727,0.007238,223.124321,32.000000,232.386959,216.130257,215.196806,206.383189,32.000000,198.792034,68.312067,58.889395,98.401265,98.904336,40.796819,34.100606,46.275587,20.467536,45.609802,59.544775,32.985277
