OSU 80 Ton Compressor Load Stand
21.426515,39.279513,139.528459,194.528388,44.290504,40.404220,29.623211,14.154736,139.228202,0.530137,33.529077,21.391927,189.919712,140.428413,184.204624,139.765679,84.618591,139.137794,-0.000703,-1.946407,32.000000,-235.851820,140.037513,-0.352976,20.776496,0.634582,178266.260123,0.924927,38.874344,15.518677,6.514547,0.027947,0.012503,222.931268,32.000000,232.554232,215.169914,214.295082,206.934208,32.000000,198.061534,68.294282,58.863418,98.386558,98.904336,40.806065,34.100606,46.238978,20.467536,45.376720,59.546428,32.894815
21.396389,39.186680,139.458783,194.513479,44.244951,40.413118,29.587673,14.147886,139.297023,0.529980,33.406806,21.385727,189.939568,140.504594,184.221653,139.724603,84.640724,139.148411,-0.000703,-1.946404,32.000000,-235.859162,140.039963,-0.352895,20.766294,0.635612,178289.665591,0.932089,38.901361,15.532999,6.518431,0.022443,0.010583,223.329066,32.000000,232.442088,214.973148,216.420455,207.399258,32.000000,198.049805,68.292332,58.852615,98.347715,98.904336,40.802134,34.100606,46.231046,20.467536,45.369389,59.537645,32.733480
21.358125,39.186680,139.490930,194.513479,44.191951,40.424593,29.620929,14.160730,139.185327,0.529844,33.436202,21.408804,189.941017,140.548269,184.213183,139.673559,84.590238,139.165989,-0.000702,-1.946413,32.000000,-235.849269,140.062270,-0.352590,20.743346,0.636006,178262.171064,0.926352,38.768576,15.517610,6.511953,0.035832,0.013766,223.776039,32.000000,231.891726,214.908879,217.952369,207.584720,32.000000,197.866586,68.307285,58.862692,98.377113,98.904336,40.802341,34.100606,46.265218,20.467536,45.038935,59.547962,32.833627
21.337551,39.155462,139.434609,194.516010,44.142585,40.434805,29.699909,14.158874,139.119241,0.530035,33.490137,21.318745,189.947901,140.590784,184.243271,139.752216,84.565831,139.296032,-0.000702,-1.945786,32.000000,-235.847518,140.029251,-0.352852,20.809724,0.636707,178254.341379,0.928831,38.735717,15.500524,6.517865,0.029907,0.017804,223.947142,32.000000,231.568041,215.512653,219.314330,206.651053,32.000000,198.063999,68.286841,58.834026,98.372759,98.904336,40.798205,34.100606,46.265287,20.467536,44.922106,59.544825,32.788946
21.348313,39.160391,139.522420,194.507853,44.074478,40.442441,29.757172,14.153737,139.220011,0.530207,33.688005,21.270724,189.982096,140.463628,184.204123,139.657440,84.572038,139.033627,-0.000703,-1.945173,32.000000,-235.853475,139.966519,-0.353133,20.760918,0.638397,178357.161772,0.929786,38.811991,15.559368,6.531048,0.014637,0.006254,224.004349,32.000000,231.758383,215.990383,217.796399,206.318145,32.000000,198.643836,68.319493,58.891018,98.406578,98.904336,40.826981,34.100606,46.257896,20.467536,44.930637,59.542091,32.806114
21.287895,39.218993,139.396545,194.512635,44.018610,40.447204,29.579764,14.161015,139.220262,0.530448,33.814791,21.352886,189.932533,140.420663,184.150594,139.776195,84.614173,139.092326,-0.000706,-1.945154,32.000000,-235.846853,139.990439,-0.353466,20.821788,0.636717,178414.281987,0.928413,38.821827,15.645573,6.534705,0.022136,0.021222,223.253051,32.000000,232.234143,216.016765,215.764869,206.238459,32.000000,198.729392,68.307615,58.876061,98.375382,98.904336,40.800717,34.100606,46.265954,20.467536,44.922094,59.540566,32.821081
21.251502,39.218993,139.511416,194.512635,43.937135,40.451037,29.743819,14.157733,139.156017,0.530531,33.882395,21.243370,189.888352,140.436630,184.185953,139.616617,84.606811,139.032889,-0.000707,-1.945164,32.000000,-235.845381,139.920914,-0.353617,20.851293,0.638364,178439.771195,0.926325,38.805277,15.514623,6.535524,0.027935,0.004873,223.037140,32.000000,232.588962,215.451816,214.199756,206.995995,32.000000,198.537136,68.300195,58.853420,98.360904,98.904336,40.830992,34.100606,46.308151,20.467536,45.117527,59.538324,32.808021
21.260172,39.284990,139.361369,194.519386,43.879574,40.450998,29.692112,14.163584,139.075083,0.530425,33.930840,21.320855,189.875498,140.341179,184.176335,139.690919,84.609454,139.062573,-0.000706,-1.946898,32.000000,-235.842317,139.945039,-0.353807,20.875945,0.637486,178486.371443,0.934877,38.984571,15.500408,6.548160,0.022968,0.000000,223.113303,32.000000,232.612880,215.149349,215.208340,207.152584,32.000000,197.895818,68.304704,58.870595,98.374750,98.904336,40.777061,34.100606,46.297428,20.467536,45.339070,59.542877,32.823575
21.260791,39.353178,139.378685,194.534014,43.825477,40.449347,29.647947,14.155450,138.984740,0.530121,33.942581,21.096842,189.903726,140.350662,184.190384,139.610422,84.612414,139.057540,-0.000706,-1.946277,32.000000,-235.854549,139.988463,-0.353839,20.819454,0.637620,178524.115190,0.931470,39.057400,15.479500,6.564779,0.018837,0.000000,223.660826,32.000000,231.651174,214.967390,217.475989,207.157302,32.000000,197.492097,68.305622,58.891286,98.374453,98.904336,40.793068,34.100606,46.294864,20.467536,45.568675,59.538943,32.805527
21.331627,39.421366,139.326219,194.542734,43.755627,40.442986,29.641045,14.161015,139.016455,0.529831,34.000134,21.271830,189.891087,140.361285,184.219959,139.631470,84.562917,139.035518,-0.000707,-1.946268,32.000000,-235.845705,139.915549,-0.353821,20.827243,0.636424,178550.417415,0.932837,39.106038,15.490976,6.555044,0.018741,0.015687,223.961284,32.000000,231.531115,215.197466,218.987345,206.970241,32.000000,198.016547,68.325342,58.869181,98.361858,98.904336,40.816896,34.100606,46.258356,20.467536,45.562093,59.544294,32.935460
21.331995,39.421366,139.437388,194.542734,43.658899,40.441761,29.625732,14.160302,139.096316,0.529747,33.942788,21.338203,189.934997,140.474108,184.146454,139.633690,84.587324,139.092429,-0.000709,-1.947415,32.000000,-235.846091,139.908472,-0.353802,20.814602,0.638265,178573.681941,0.934309,39.172985,15.485621,6.555668,0.010861,0.000000,224.064128,32.000000,231.493067,215.717922,218.839484,206.401540,32.000000,198.575075,68.313328,58.884783,98.367418,98.904336,40.822077,34.100606,46.250463,20.467536,45.792856,59.546162,32.741037
21.400594,39.434511,139.410012,194.554830,43.584585,40.437940,29.663123,14.164155,139.175514,0.530107,33.947771,21.351152,189.924268,140.568496,184.099991,139.651234,84.573283,139.115544,-0.000709,-1.948498,32.000000,-235.845680,139.951320,-0.353610,20.744290,0.636557,178582.023514,0.931291,39.099557,15.524644,6.531439,0.022893,0.019714,223.456741,32.000000,232.026386,215.871522,216.436642,206.374107,32.000000,198.832584,68.293642,58.890524,98.355199,98.904336,40.802118,34.100606,46.241601,20.467536,45.832678,59.542032,32.830325
21.388904,39.394255,139.535777,194.561019,43.496154,40.434169,29.672568,14.162299,139.182811,0.530471,33.896434,21.355470,189.902925,140.497801,184.159058,139.635036,84.592372,139.102099,-0.000710,-1.948413,32.000000,-235.843601,139.985360,-0.353489,20.705476,0.637202,178559.672556,0.931728,39.098821,15.527306,6.536538,0.034604,0.000394,223.253244,32.000000,232.289988,215.891888,214.679293,206.464175,32.000000,198.634159,68.300553,58.906764,98.358333,98.904336,40.866563,34.100606,46.211183,20.467536,45.687078,59.552476,32.760993
21.315253,39.340581,139.395054,194.557362,43.438366,40.434192,29.721893,14.160016,139.223185,0.530617,33.802690,21.383237,189.835204,140.436466,184.172214,139.666490,84.629225,139.233836,-0.000710,-1.949000,32.000000,-235.847032,139.887139,-0.353296,20.708990,0.637955,178528.920837,0.927383,38.975173,15.552339,6.514306,0.022656,0.003497,223.213961,32.000000,232.475874,215.211595,214.349317,206.984112,32.000000,197.952486,68.337048,58.914238,98.360888,98.904336,40.839039,34.100606,46.217263,20.467536,45.680914,59.554876,32.971631
21.305140,39.340581,139.537446,194.557362,43.355505,40.434213,29.685279,14.156591,139.097345,0.530118,33.748121,21.394757,189.875309,140.533527,184.158126,139.529911,84.611821,139.076965,-0.000711,-1.950731,32.000000,-235.848818,139.945878,-0.353501,20.748959,0.639569,178484.619089,0.927443,38.958205,15.526857,6.523746,0.011981,0.000000,223.501644,32.000000,231.902836,215.043158,216.711410,207.313510,32.000000,197.691052,68.330682,58.904437,98.357404,98.904336,40.882316,34.100606,46.241786,20.467536,45.487926,59.545906,32.827830
21.310551,39.317304,139.351395,194.545828,43.333526,40.431721,29.671421,14.154593,139.145196,0.529860,33.810785,21.297895,189.884474,140.511302,184.204116,139.695455,84.587949,139.119042,-0.000711,-1.950726,32.000000,-235.854914,139.884980,-0.353955,20.757666,0.640415,178465.812057,0.929125,39.051474,15.552628,6.539686,0.019151,0.000000,223.876963,32.000000,231.553754,215.071331,218.306595,207.179512,32.000000,197.883399,68.353577,58.914977,98.364820,98.904336,40.828121,34.100606,46.224842,20.467536,45.400276,59.544962,32.775520
21.287364,39.334008,139.523528,194.539077,43.296385,40.430056,29.712243,14.157305,139.188440,0.529565,33.934811,21.252038,189.928921,140.396888,184.174540,139.687899,84.560602,139.026747,-0.000710,-1.951883,32.000000,-235.848432,139.949528,-0.353986,20.844789,0.639734,178481.800373,0.930732,39.071681,15.495454,6.549473,0.026895,0.003024,224.134194,32.000000,231.473751,215.451384,219.194120,206.633254,32.000000,198.352372,68.315980,58.909330,98.368815,98.904336,40.885513,34.100606,46.246262,20.467536,45.451360,59.547126,32.759085
21.270547,39.370704,139.334926,194.531201,43.237519,40.430057,29.661337,14.157305,139.164578,0.529599,34.049478,21.193723,189.913622,140.372582,184.177539,139.778678,84.561932,139.065599,-0.000710,-1.951849,32.000000,-235.849088,139.790449,-0.353941,20.848041,0.638815,178474.219855,0.930813,39.037591,15.539337,6.539080,0.048364,0.000000,223.820612,32.000000,231.766028,215.741228,217.457717,206.424317,32.000000,198.757630,68.302324,58.899724,98.313100,98.904336,40.814465,34.100606,46.254804,20.467536,45.444584,59.542572,32.825116
21.253907,39.370704,139.420421,194.531201,43.192500,40.432616,29.747368,14.160302,139.105469,0.529670,34.171817,21.057348,189.894497,140.382430,184.171174,139.564751,84.628049,139.085899,-0.000710,-1.951851,32.000000,-235.850517,139.865398,-0.353889,20.864432,0.637018,178503.772623,0.930588,39.100648,15.522787,6.554289,0.022995,0.000351,223.275427,32.000000,232.191302,215.946892,215.397619,206.308154,32.000000,198.927956,68.335872,58.947527,98.332824,98.904336,40.856224,34.100606,46.259563,20.467536,45.565534,59.540517,32.837442
21.267313,39.401375,139.330274,194.531201,43.121066,40.436394,29.679457,14.157447,139.020732,0.529886,34.195475,21.247632,189.870404,140.322645,184.120097,139.552933,84.632106,138.882585,-0.000710,-1.951267,32.000000,-235.847798,139.866786,-0.353559,20.863514,0.636815,178528.103108,0.933033,39.170987,15.539938,6.550604,0.032427,0.000000,222.989206,32.000000,232.291841,215.285485,214.087640,206.847877,32.000000,197.999925,68.300574,58.936639,98.338024,98.904336,40.818469,34.100606,46.259709,20.467536,45.665785,59.545277,32.828931
21.214610,39.451764,139.300942,194.545547,43.079266,40.440165,29.831583,14.155164,138.993607,0.529971,34.196588,21.177125,189.878687,140.372073,184.180277,139.533374,84.629081,139.000284,-0.000712,-1.950887,32.000000,-235.858932,139.812782,-0.353371,20.824752,0.636885,178500.404072,0.931153,39.204296,15.483476,6.559755,0.016904,0.000000,223.241176,32.000000,232.276021,215.131435,215.665826,207.063254,32.000000,197.953136,68.316645,58.929766,98.312959,98.904336,40.821598,34.100606,46.274844,20.467536,45.834740,59.533102,32.791220
21.221450,39.496950,139.336725,194.552298,43.016734,40.438801,29.702762,14.162299,139.022152,0.529935,34.101023,21.203916,189.903196,140.335001,184.175142,139.519974,84.629511,138.972323,-0.000713,-1.951027,32.000000,-235.846552,139.680743,-0.353291,20.755961,0.636538,178521.999808,0.932824,39.208129,15.382673,6.551381,0.006759,0.000000,223.736395,32.000000,231.591572,214.837203,217.766379,207.187886,32.000000,197.986226,68.299614,58.922633,98.298924,98.904336,40.820389,34.100606,46.279145,20.467536,45.829162,59.539042,32.799217
21.220335,39.496950,139.288169,194.552298,42.939459,40.429892,29.841820,14.152595,138.960639,0.529904,34.169485,21.198760,189.948132,140.180277,184.132086,139.516789,84.588727,138.848350,-0.000714,-1.952321,32.000000,-235.858059,139.760287,-0.353674,20.779827,0.638786,178588.885339,0.930667,39.364099,15.441717,6.566274,0.022922,0.009001,223.950030,32.000000,231.479951,215.123063,219.119862,206.903944,32.000000,198.383065,68.268393,58.908300,98.293301,98.904336,40.825623,34.100606,46.268151,20.467536,45.980862,59.542258,32.772585
21.249466,39.526526,139.352203,194.550329,42.841294,40.410823,29.704204,14.156877,138.919648,0.529960,34.296424,21.208401,189.908648,140.324684,184.102667,139.467287,84.601307,138.914989,-0.000712,-1.954071,32.000000,-235.854433,139.836031,-0.353760,20.708098,0.640911,178601.412098,0.934456,39.395571,15.427982,6.565844,0.016340,0.006978,224.150090,32.000000,231.487430,215.617506,218.372162,206.455945,32.000000,198.597573,68.285856,58.903254,98.302877,98.904336,40.814374,34.100606,46.251961,20.467536,46.078590,59.543271,32.771411
21.244884,39.540767,139.240713,194.551454,42.749102,40.394330,29.670288,14.156163,138.984799,0.529752,34.384078,21.199241,189.917208,140.236861,184.059792,139.530950,84.583208,139.015811,-0.000712,-1.955830,32.000000,-235.850066,139.785717,-0.353370,20.666661,0.639933,178590.506071,0.929948,39.397804,15.409750,6.563900,0.015671,0.000000,223.219702,32.000000,231.965096,215.887995,215.953379,206.050202,32.000000,198.618959,68.273555,58.912258,98.287063,98.904336,40.812071,34.100606,46.255707,20.467536,46.123243,59.542081,32.733333
21.211538,39.549530,139.243879,194.559612,42.677754,40.376565,29.807110,14.162157,138.883578,0.529469,34.408026,21.120442,189.870952,140.118879,184.075415,139.423511,84.589585,138.871950,-0.000712,-1.957617,32.000000,-235.845055,139.756142,-0.353545,20.687249,0.641502,178499.211927,0.932545,39.369010,15.428900,6.557916,0.016079,0.006728,223.053746,32.000000,232.299113,215.610980,214.407749,206.354614,32.000000,198.762176,68.273755,58.904472,98.296556,98.904336,40.775565,34.100606,46.268991,20.467536,46.118571,59.539012,32.820347
21.213039,39.549530,139.203750,194.559612,42.657345,40.361337,29.666602,14.155592,138.919017,0.529252,34.344615,21.151888,189.834157,140.176423,184.106072,139.417272,84.618007,138.884485,-0.000711,-1.958179,32.000000,-235.853423,139.686109,-0.353354,20.668864,0.642348,178448.548298,0.933471,39.392429,15.494977,6.554082,0.037012,0.001301,223.052570,32.000000,232.493622,214.913170,214.676055,206.987848,32.000000,198.347141,68.286796,58.899578,98.310486,98.904336,40.805426,34.100606,46.269168,20.467536,46.144401,59.536996,32.830545
21.198510,39.553364,139.296389,194.565801,42.654764,40.349870,29.511188,14.164012,138.880857,0.529152,34.323181,21.160308,189.863507,140.173260,184.149198,139.350885,84.618499,138.738315,-0.000711,-1.959341,32.000000,-235.844839,139.618334,-0.353287,20.729132,0.642087,178383.653966,0.930319,39.468025,15.420130,6.564535,0.025522,0.012322,223.587324,32.000000,231.849445,214.769066,217.058954,207.441849,32.000000,197.840103,68.318925,58.919877,98.329846,98.904336,40.775624,34.100606,46.252158,20.467536,46.153150,59.541569,32.721228
21.179486,39.586501,139.087213,194.577897,42.642440,40.335990,29.664616,14.152167,138.801349,0.528620,34.367139,21.104443,189.875201,140.163537,184.123818,139.366094,84.600602,138.749161,-0.000711,-1.959348,32.000000,-235.857995,139.676811,-0.353316,20.745733,0.642282,178295.785871,0.934303,39.465017,15.397677,6.562179,0.036606,0.010120,223.917780,32.000000,231.644979,215.068020,218.333600,207.262222,32.000000,198.067345,68.315176,58.904733,98.329491,98.904336,40.769794,34.100606,46.282496,20.467536,46.263720,59.538766,32.773172
21.142479,39.618543,139.167650,194.587743,42.604471,40.325794,29.624389,14.150598,138.784090,0.528284,34.452252,21.061451,189.864969,140.131299,184.083372,139.359146,84.560935,138.794605,-0.000710,-1.961083,32.000000,-235.857926,139.509308,-0.353069,20.811901,0.640752,178252.308263,0.939636,39.497993,15.327566,6.571046,0.026392,0.002640,224.082683,32.000000,231.220776,215.568845,218.994810,206.178455,32.000000,198.304339,68.316014,58.875305,98.352277,98.904336,40.777504,34.100606,46.299430,20.467536,46.259513,59.541343,32.831646
21.153679,39.618543,139.147613,194.587743,42.566416,40.318113,29.683340,14.157733,138.771776,0.527956,34.588993,21.143633,189.913577,140.071552,184.080411,139.358622,84.561640,138.650416,-0.000711,-1.962823,32.000000,-235.851610,139.612707,-0.353253,20.812399,0.639901,178228.077709,0.935402,39.569315,15.350631,6.567072,0.025173,0.000000,223.824616,32.000000,231.702554,215.850552,216.993387,206.208116,32.000000,198.903425,68.277741,58.872340,98.342530,98.904336,40.794027,34.100606,46.302524,20.467536,46.366833,59.536190,32.823355
21.162880,39.655240,139.113348,194.604621,42.498587,40.305367,29.663806,14.162442,138.812114,0.528073,34.633048,21.092139,189.838159,140.008238,184.011538,139.292109,84.575252,138.806613,-0.000710,-1.962853,32.000000,-235.842147,139.629164,-0.353416,20.807889,0.638659,178242.897770,0.938214,39.675713,15.411947,6.582372,0.031329,0.000000,223.185080,32.000000,232.089884,215.900523,215.303684,206.282651,32.000000,199.136924,68.271806,58.881055,98.335854,98.904336,40.743541,34.100606,46.309937,20.467536,46.490560,59.536308,32.774859
21.108433,39.720967,139.068356,194.614185,42.480401,40.287532,29.670918,14.149171,138.738207,0.527886,34.612410,21.159274,189.793040,140.012258,184.070602,139.307033,84.558954,138.720209,-0.000709,-1.964039,32.000000,-235.860500,139.546060,-0.353481,20.807076,0.638259,178202.688107,0.935656,39.653198,15.342534,6.577939,0.024993,0.008013,223.022104,32.000000,232.415645,215.136534,213.905248,206.857731,32.000000,198.211661,68.284945,58.901912,98.350728,98.904336,40.771268,34.100606,46.324722,20.467536,46.715383,59.546349,32.806334
21.155621,39.749723,139.064213,194.622625,42.436786,40.271583,29.674155,14.161871,138.653500,0.527698,34.585847,21.084258,189.870189,140.037356,184.069866,139.268722,84.597811,138.702874,-0.000707,-1.964611,32.000000,-235.846160,139.505898,-0.353251,20.721815,0.637991,178151.215907,0.935632,39.671408,15.403348,6.573460,0.047569,0.000278,223.242711,32.000000,232.197590,214.968183,215.822138,207.160622,32.000000,198.004111,68.279956,58.901071,98.368908,98.904336,40.733826,34.100606,46.322686,20.467536,46.712544,59.544126,32.828417
21.121949,39.749723,139.054637,194.622625,42.442173,40.257610,29.694134,14.151311,138.669907,0.527718,34.645348,21.074673,189.886080,140.059258,184.061947,139.162819,84.551835,138.612652,-0.000706,-1.964023,32.000000,-235.857704,139.553422,-0.353354,20.678568,0.638757,178139.124227,0.937651,39.846635,15.378484,6.588284,0.025380,0.000285,223.679092,32.000000,231.461899,215.006072,217.654089,207.143686,32.000000,197.724196,68.275576,58.894119,98.381065,98.904336,40.768973,34.100606,46.319756,20.467536,46.809796,59.542995,32.823722
21.154666,39.765881,138.982490,194.632470,42.398967,40.237269,29.691155,14.158589,138.591870,0.527962,34.687992,21.145951,189.894351,139.931793,184.111087,139.143368,84.520471,138.674779,-0.000707,-1.964000,32.000000,-235.848131,139.423157,-0.353610,20.604191,0.640263,178034.112423,0.935061,39.780477,15.331365,6.573393,0.035739,0.008618,223.933582,32.000000,231.332163,215.481937,219.233838,206.634147,32.000000,198.488253,68.275834,58.878822,98.380303,98.904336,40.746640,34.100606,46.314498,20.467536,46.863436,59.543153,32.834874
21.135224,39.777658,138.999308,194.649349,42.325070,40.216887,29.580535,14.155735,138.591304,0.527985,34.797097,21.185006,189.921217,139.951614,184.038448,139.159909,84.559865,138.556187,-0.000708,-1.964014,32.000000,-235.852788,139.473982,-0.353673,20.574870,0.642001,178018.937618,0.935660,39.848187,15.334336,6.583419,0.024976,0.000000,223.997661,32.000000,231.451412,215.860092,218.092196,206.423830,32.000000,198.887357,68.267303,58.887014,98.407844,98.904336,40.748284,34.100606,46.317688,20.467536,46.901964,59.547628,32.659673
21.283122,39.795459,138.997938,194.656663,42.309296,40.201632,29.666973,14.159160,138.681678,0.528033,34.838464,21.391153,189.896551,139.983097,184.024302,139.258839,84.539535,138.714527,-0.000707,-1.965174,32.000000,-235.847069,139.495028,-0.353169,20.732436,0.643204,177944.627536,0.933808,39.798554,15.395314,6.569827,0.004874,0.004951,223.186652,32.000000,231.931171,215.960794,215.687086,206.218762,32.000000,198.961289,68.247151,58.884715,98.380600,98.904336,40.707205,34.100606,46.314026,20.467536,46.899702,59.545936,32.821814
21.454511,39.795459,139.058241,194.656663,42.318091,40.188955,29.689506,14.159588,138.769708,0.528060,34.650718,21.400677,189.849486,140.068514,184.045733,139.306531,84.563858,138.739768,-0.000705,-1.965176,32.000000,-235.849591,139.570836,-0.352679,20.846808,0.644227,177840.629915,0.937749,39.849417,15.299378,6.576666,0.017229,0.008159,223.083547,32.000000,232.326487,215.593356,214.140002,206.710414,32.000000,198.756259,68.271797,58.897445,98.408965,98.904336,40.766522,34.100606,46.143813,20.467536,46.959401,59.537331,32.902812
21.438563,39.813808,139.233738,194.664539,42.373713,40.187662,29.641690,14.153737,138.933832,0.527989,34.273774,21.386542,189.860745,140.135417,184.094569,139.439701,84.546813,138.816354,-0.000703,-1.963426,32.000000,-235.852492,139.639549,-0.352662,20.853155,0.636312,177732.039417,0.927930,39.570584,15.395195,6.530900,0.019919,0.004132,222.935888,32.000000,232.398759,215.149789,214.794351,206.938785,32.000000,198.188825,68.271711,58.887267,98.389372,98.904336,40.772427,34.100606,46.122293,20.467536,47.021126,59.534164,32.842284
21.396814,39.676327,139.216787,194.650474,42.397111,40.191515,29.750579,14.154736,138.983209,0.527808,34.054119,21.348394,189.916470,140.277684,184.169739,139.392784,84.559393,138.848532,-0.000703,-1.962850,32.000000,-235.854443,139.693574,-0.352377,20.816045,0.629566,177584.434863,0.919212,39.228846,15.382900,6.481539,0.008168,0.000000,223.544756,32.000000,231.585898,215.122520,217.381022,207.145009,32.000000,197.915769,68.298078,58.892487,98.408183,98.904336,40.837778,34.100606,46.149101,20.467536,46.541634,59.540812,32.838982
21.344934,39.548982,139.197868,194.616717,42.421784,40.195296,29.689952,14.155735,138.965086,0.527636,34.018762,21.289291,189.950110,140.225830,184.146578,139.489614,84.520603,138.890667,-0.000703,-1.961717,32.000000,-235.853444,139.839621,-0.352365,20.849299,0.630125,177606.912583,0.921419,39.278903,15.436428,6.494546,0.004447,0.002300,223.780393,32.000000,231.499532,215.212277,218.699532,207.182831,32.000000,198.163702,68.317626,58.888288,98.423801,98.904336,40.849465,34.100606,46.160770,20.467536,46.538341,59.543477,32.713744
21.373737,39.548982,139.291934,194.616717,42.411264,40.201661,29.695197,14.157590,138.995052,0.527607,34.048045,21.254597,189.924803,140.291304,184.113400,139.564484,84.494907,138.871954,-0.000702,-1.960581,32.000000,-235.856015,139.705239,-0.352622,20.879250,0.631833,177567.284363,0.919709,39.224519,15.439171,6.506426,0.015327,0.020026,223.893244,32.000000,231.443041,215.554646,219.131379,206.439775,32.000000,198.804752,68.292586,58.889456,98.391677,98.904336,40.867673,34.100606,46.157633,20.467536,46.091798,59.544461,32.802519
21.305105,39.449847,139.248705,194.581835,42.423431,40.200367,29.642866,14.156163,139.064066,0.527702,34.100921,21.217109,189.888594,140.290530,184.054179,139.562894,84.498085,138.975817,-0.000702,-1.960025,32.000000,-235.851377,139.788002,-0.352775,20.858295,0.631613,177572.677349,0.923736,39.200609,15.498023,6.521354,0.041959,0.000000,223.337327,32.000000,231.897370,215.760023,216.372342,206.353556,32.000000,198.951172,68.275108,58.860847,98.365893,98.904336,40.871829,34.100606,46.170088,20.467536,45.742484,59.548109,32.716165
21.255698,39.392612,139.325273,194.558206,42.432974,40.199099,29.702181,14.157733,139.014153,0.527825,34.100446,21.167511,189.816604,140.359634,184.124825,139.623625,84.488254,138.964981,-0.000702,-1.958280,32.000000,-235.850791,139.798382,-0.352915,20.842900,0.630504,177606.250890,0.922421,39.143160,15.514810,6.516967,0.031991,0.021220,223.002451,32.000000,232.200061,215.880385,214.907397,206.453657,32.000000,198.888007,68.260183,58.880234,98.365852,98.904336,40.886783,34.100606,46.216157,20.467536,45.538056,59.545346,32.832306
21.239249,39.382479,139.279773,194.543297,42.407044,40.199088,29.614584,14.159445,139.031719,0.527694,34.082858,21.220067,189.762892,140.292996,184.150604,139.544663,84.562142,138.964571,-0.000703,-1.958304,32.000000,-235.849570,139.812658,-0.352906,20.789163,0.632143,177581.245179,0.926911,39.181017,15.561070,6.535931,0.037992,0.000000,222.819956,32.000000,232.254009,215.266408,214.315443,206.823977,32.000000,197.958049,68.280600,58.884482,98.349851,98.904336,40.894601,34.100606,46.213426,20.467536,45.531876,59.541481,32.730179
21.211903,39.382479,139.224671,194.543297,42.384264,40.194039,29.604757,14.155735,138.991562,0.527408,34.021189,21.168112,189.768245,140.270853,184.190552,139.519113,84.489864,138.900625,-0.000704,-1.958396,32.000000,-235.852133,139.818084,-0.352844,20.744133,0.633621,177576.364616,0.927150,39.222617,15.565745,6.554726,0.042080,0.000000,223.063158,32.000000,232.017539,214.898847,216.565522,207.073888,32.000000,197.869109,68.255917,58.867089,98.321255,98.904336,40.859201,34.100606,46.233413,20.467536,45.490428,59.537586,32.788359
21.207724,39.407948,139.203755,194.542171,42.366516,40.186403,29.643550,14.154736,138.939571,0.527423,34.100832,21.177022,189.833039,140.190411,184.168565,139.420001,84.470264,138.864366,-0.000703,-1.956764,32.000000,-235.849854,139.776459,-0.352771,20.703614,0.635441,177527.035136,0.930621,39.245430,15.491662,6.557660,0.026334,0.001566,223.617692,32.000000,231.736622,214.851661,217.994098,207.306483,32.000000,198.213956,68.256419,58.883155,98.329266,98.904336,40.920211,34.100606,46.220727,20.467536,45.572706,59.541982,32.821814
21.159352,39.466278,139.176754,194.546110,42.337927,40.181352,29.530413,14.153309,138.858550,0.527452,34.241580,21.101686,189.824800,140.184253,184.135641,139.481973,84.478787,138.868326,-0.000702,-1.956252,32.000000,-235.853903,139.737016,-0.352406,20.696244,0.637118,177566.993791,0.932064,39.300243,15.533504,6.563516,0.044245,0.000928,223.806470,32.000000,231.476403,215.352556,219.232071,206.708721,32.000000,198.619242,68.252039,58.859804,98.313964,98.904336,40.851272,34.100606,46.256468,20.467536,45.769317,59.548700,32.815725
21.179571,39.516941,139.144797,194.553705,42.308653,40.177512,29.809569,14.151597,138.753055,0.527452,34.377273,21.149354,189.872274,140.109297,184.106533,139.414580,84.501306,138.774546,-0.000702,-1.955787,32.000000,-235.855780,139.611792,-0.352403,20.638337,0.638307,177560.812212,0.930914,39.334094,15.535840,6.563823,0.021211,0.001621,223.755084,32.000000,231.653051,215.763574,217.516067,206.293723,32.000000,198.704136,68.270270,58.897162,98.279510,98.904336,40.884458,34.100606,46.260268,20.467536,45.763887,59.545641,32.775593
21.176530,39.516941,139.090133,194.553705,42.297428,40.171232,29.546163,14.158161,138.812736,0.527281,34.463090,21.046761,189.855670,140.150771,184.149038,139.381215,84.501051,138.826981,-0.000702,-1.954174,32.000000,-235.850199,139.652620,-0.352681,20.639281,0.639394,177581.875826,0.936718,39.489533,15.529203,6.577553,0.018713,0.000000,223.065796,32.000000,232.110637,216.028387,215.549563,205.962966,32.000000,198.803585,68.269266,58.896147,98.254761,98.904336,40.821025,34.100606,46.252497,20.467536,45.934799,59.544736,32.793715
21.139345,39.549530,139.045174,194.574240,42.271392,40.163559,29.671575,14.158446,138.817761,0.527221,34.467165,21.114133,189.777903,140.092167,184.086636,139.344341,84.531017,138.738627,-0.000702,-1.953692,32.000000,-235.849585,139.598084,-0.352747,20.670438,0.640739,177563.959332,0.927042,39.499584,15.462019,6.569765,0.029123,0.025403,222.892301,32.000000,232.276653,215.465607,214.165614,206.700535,32.000000,198.410355,68.276048,58.878197,98.233261,98.904336,40.839214,34.100606,46.262860,20.467536,46.043206,59.546703,32.786378
21.114776,39.574725,138.992447,194.591962,42.249150,40.155951,29.595482,14.155021,138.730657,0.527222,34.512903,21.085530,189.801424,140.040294,184.099260,139.267902,84.540101,138.795764,-0.000703,-1.953239,32.000000,-235.852027,139.541959,-0.352925,20.624595,0.640528,177538.068807,0.935301,39.505690,15.487251,6.568127,0.052256,0.000000,222.980829,32.000000,232.443996,215.073774,215.411969,207.108524,32.000000,198.347193,68.286578,58.914916,98.213289,98.904336,40.789668,34.100606,46.286214,20.467536,46.126148,59.539789,32.760406
21.134806,39.637987,139.014856,194.601245,42.197260,40.147139,29.684068,14.152595,138.813055,0.527107,34.425599,21.088140,189.848433,140.036726,184.099837,139.356744,84.498154,138.590430,-0.000702,-1.953172,32.000000,-235.852322,139.545733,-0.352756,20.691707,0.640084,177514.688086,0.932948,39.613002,15.415196,6.577553,0.027238,0.012580,223.493944,32.000000,231.604690,214.786851,217.457847,207.239444,32.000000,197.896638,68.275173,58.886983,98.176400,98.904336,40.819735,34.100606,46.290920,20.467536,46.121821,59.542248,32.839936
21.150006,39.637987,139.039327,194.601245,42.177384,40.135747,29.650136,14.159731,138.732914,0.526949,34.555034,21.112169,189.887763,140.058053,184.157414,139.260551,84.546993,138.612746,-0.000702,-1.954404,32.000000,-235.848301,139.506205,-0.352966,20.674477,0.641760,177497.849952,0.936359,39.687625,15.433333,6.582710,0.036436,0.009580,223.940688,32.000000,231.460073,215.233760,218.665347,206.996355,32.000000,198.111109,68.288299,58.907406,98.218066,98.904336,40.807610,34.100606,46.272973,20.467536,46.337689,59.540311,32.819760
21.115356,39.715216,139.001585,194.601808,42.154573,40.128186,29.767512,14.155307,138.702504,0.526922,34.708337,21.095724,189.906024,139.919702,184.118047,139.183113,84.474496,138.596406,-0.000700,-1.955395,32.000000,-235.853381,139.398828,-0.352993,20.727060,0.639314,177508.722205,0.932575,39.710587,15.377420,6.577532,0.025810,0.002816,223.974845,32.000000,231.402390,215.720010,218.464085,206.293396,32.000000,198.658460,68.267488,58.903180,98.215761,98.904336,40.826450,34.100606,46.284834,20.467536,46.602556,59.551030,32.843384
21.084758,39.769168,138.851233,194.609966,42.158570,40.120557,29.649861,14.152738,138.663815,0.526812,34.810573,21.152770,189.885393,140.007343,184.039925,139.121383,84.520434,138.607713,-0.000700,-1.955472,32.000000,-235.854802,139.476859,-0.352711,20.729787,0.639434,177417.614872,0.932678,39.680026,15.339223,6.573962,0.024919,0.000000,223.238907,32.000000,231.872481,215.826269,216.283191,206.232273,32.000000,198.641542,68.286436,58.932012,98.224446,98.904336,40.741708,34.100606,46.309617,20.467536,46.787082,59.542504,32.841770
21.090844,39.808331,138.947817,194.617842,42.146234,40.112976,29.730064,14.155021,138.657600,0.527036,34.930554,21.155378,189.886533,139.888260,184.027465,139.135563,84.515502,138.531151,-0.000700,-1.955563,32.000000,-235.853174,139.382716,-0.352984,20.726247,0.638374,177487.111337,0.930581,39.826948,15.403927,6.582962,0.026473,0.000000,223.147265,32.000000,232.205298,215.891768,214.908777,206.387317,32.000000,198.771886,68.278585,58.924073,98.230032,98.904336,40.780376,34.100606,46.306213,20.467536,46.784733,59.548985,32.768696
21.081000,39.808331,138.866531,194.617842,42.127495,40.105403,29.681095,14.150455,138.585534,0.527116,34.768344,21.013715,189.779422,139.861019,184.057641,139.001266,84.478358,138.372648,-0.000701,-1.955617,32.000000,-235.859052,139.391202,-0.352785,20.756171,0.638453,177460.438090,0.935626,39.942517,15.363380,6.585384,0.070964,0.005925,223.005910,32.000000,232.471399,214.954624,214.523648,206.954332,32.000000,198.294857,68.260728,58.913583,98.213138,98.904336,40.746999,34.100606,46.318292,20.467536,46.918700,59.535137,32.823722
21.079266,39.845029,138.887887,194.647380,42.082567,40.097791,29.595096,14.153737,138.601074,0.527140,34.811008,21.054357,189.863746,139.820746,184.142083,139.034047,84.465782,138.397315,-0.000700,-1.956273,32.000000,-235.856425,139.378005,-0.353034,20.802014,0.638630,177446.170221,0.932730,39.969419,15.331799,6.588063,0.023974,0.011576,223.458316,32.000000,231.839864,214.836237,216.696540,207.271157,32.000000,197.921357,68.278034,58.937811,98.189508,98.904336,40.718445,34.100606,46.325531,20.467536,47.044362,59.546300,32.833260
21.079187,39.875155,138.853841,194.659194,42.062468,40.090162,29.711886,14.155592,138.566482,0.527015,34.840598,21.034771,189.878124,139.828148,184.110946,139.030198,84.435099,138.542659,-0.000701,-1.956963,32.000000,-235.856373,139.377902,-0.352973,20.797215,0.637573,177442.058835,0.934547,39.989255,15.293303,6.587284,0.020068,0.012388,223.745391,32.000000,231.436773,215.078566,218.081314,207.273201,32.000000,197.869690,68.264864,58.907674,98.207494,98.904336,40.739388,34.100606,46.328166,20.467536,47.147440,59.536318,32.749401
21.106163,39.911580,138.816256,194.666790,42.076061,40.079982,29.630915,14.152310,138.590331,0.526917,34.924057,21.013296,189.923920,139.749990,184.091918,139.014204,84.450605,138.481263,-0.000701,-1.958786,32.000000,-235.854246,139.321430,-0.352829,20.776024,0.636191,177435.690024,0.937245,40.029445,15.317655,6.588839,0.021618,0.000795,223.942706,32.000000,231.174620,215.621428,219.246054,206.294889,32.000000,198.276444,68.269546,58.909465,98.201072,98.904336,40.687779,34.100606,46.323655,20.467536,47.146170,59.541294,32.803986
21.093502,39.911580,138.821732,194.666790,42.066043,40.074874,29.728983,14.155450,138.540353,0.526783,35.003492,20.995643,189.905810,139.782003,184.074438,138.924934,84.459854,138.479995,-0.000702,-1.959467,32.000000,-235.849468,139.342844,-0.352980,20.769048,0.636175,177438.553884,0.933452,40.059731,15.417692,6.587248,0.006878,0.010555,223.661875,32.000000,231.568884,215.849430,217.203924,206.294904,32.000000,198.856223,68.273898,58.913025,98.216606,98.904336,40.730436,34.100606,46.317560,20.467536,47.271684,59.542395,32.572879
21.094437,39.934860,138.746841,194.681699,42.109386,40.068568,29.609062,14.154451,138.519251,0.526941,35.106639,21.032979,189.880892,139.759635,184.057464,138.929477,84.469167,138.386112,-0.000701,-1.959566,32.000000,-235.852434,139.222902,-0.352712,20.758295,0.636112,177388.045991,0.934598,40.041816,15.372897,6.577048,0.028039,0.000224,223.066091,32.000000,232.105653,215.952239,215.537362,206.289045,32.000000,199.132480,68.282980,58.933563,98.198063,98.904336,40.694716,34.100606,46.314841,20.467536,47.351734,59.550037,32.805380
21.073418,39.932121,138.769409,194.683950,42.135440,40.064792,29.670366,14.153166,138.472205,0.526773,35.077557,21.014314,189.827876,139.790323,184.120717,139.005607,84.476255,138.402294,-0.000703,-1.959649,32.000000,-235.853226,139.383797,-0.352491,20.781007,0.636497,177364.392353,0.931979,40.067315,15.363042,6.581256,0.029947,0.001657,222.836802,32.000000,232.323802,215.277872,214.116879,206.890625,32.000000,198.370733,68.298780,58.908755,98.233157,98.904336,40.708374,34.100606,46.333393,20.467536,47.341557,59.544884,32.659746
21.084866,39.928561,138.811784,194.687325,42.167294,40.060996,29.699153,14.157305,138.488274,0.527035,35.026153,21.023651,189.846039,139.692018,184.092648,139.015939,84.488688,138.454752,-0.000704,-1.959747,32.000000,-235.849744,139.224288,-0.352264,20.764406,0.636251,177326.534989,0.934557,40.128327,15.309560,6.585045,0.026704,0.004279,223.142031,32.000000,232.217344,215.158423,215.678507,206.923354,32.000000,197.958031,68.276192,58.903572,98.202423,98.904336,40.679941,34.100606,46.307526,20.467536,47.340866,59.539701,32.805453
21.102463,39.928561,138.672862,194.687325,42.209609,40.059158,29.623038,14.155592,138.439328,0.527231,35.002358,21.083502,189.878963,139.731250,184.100390,138.875858,84.464490,138.451244,-0.000704,-1.959838,32.000000,-235.849489,139.225186,-0.352417,20.740278,0.636251,177326.534989,0.934557,40.128327,15.309560,6.585045,0.024974,0.003762,223.565814,32.000000,231.515694,215.095307,217.637522,207.103204,32.000000,197.589690,68.314050,58.928822,98.249284,98.904336,40.664288,34.100606,46.329470,20.467536,47.327783,59.541107,32.844998
21.061091,39.934860,138.692009,194.697171,42.211174,40.055405,29.737969,14.158018,138.441264,0.527220,35.080406,21.003735,189.913179,139.721605,184.095457,138.957002,84.418994,138.451058,-0.000705,-1.961101,32.000000,-235.852144,139.230059,-0.352366,20.769939,0.636585,177294.582220,0.933027,40.101692,15.322163,6.583479,0.009945,0.000000,223.834299,32.000000,231.247077,215.505789,219.230536,206.582180,32.000000,198.461306,68.284773,58.896271,98.230194,98.904336,40.667289,34.100606,46.327238,20.467536,47.348960,59.545611,32.671851
21.098288,39.972381,138.698538,194.701672,42.182715,40.051626,29.689602,14.155450,138.374301,0.527163,35.149733,21.037227,189.904751,139.652807,184.093967,138.929335,84.457015,138.387111,-0.000705,-1.961177,32.000000,-235.855041,139.231569,-0.352093,20.770884,0.636608,177295.614623,0.934568,40.066248,15.344687,6.571406,0.017507,0.009813,223.808821,32.000000,231.447197,215.871542,218.409563,206.384215,32.000000,198.740832,68.292235,58.912228,98.272046,98.904336,40.673436,34.100606,46.331711,20.467536,47.478642,59.539494,32.800685
21.152559,40.003877,138.660686,194.712362,42.202056,40.051658,29.642802,14.156448,138.361244,0.527287,35.200224,21.076074,189.876599,139.669466,184.044319,138.859438,84.467382,138.417493,-0.000705,-1.961255,32.000000,-235.850108,139.162736,-0.352319,20.780692,0.636485,177332.021485,0.932789,40.155918,15.390094,6.585224,0.034549,0.014942,223.030802,32.000000,232.032412,215.959450,215.931940,206.200111,32.000000,198.958112,68.282672,58.908864,98.259362,98.904336,40.666451,34.100606,46.321588,20.467536,47.478361,59.534567,32.570751
21.136358,40.003877,138.732612,194.712362,42.207238,40.051656,29.683552,14.160016,138.346834,0.527246,35.137128,21.038382,189.852790,139.611698,184.045747,138.902935,84.451177,138.381230,-0.000703,-1.961353,32.000000,-235.846868,139.228141,-0.352429,20.831439,0.635761,177290.083224,0.932585,40.118476,15.321551,6.573924,0.020111,0.015729,222.996096,32.000000,232.346734,215.887974,214.354495,206.547407,32.000000,198.782543,68.276386,58.899984,98.270716,98.904336,40.679310,34.100606,46.317496,20.467536,47.587708,59.542828,32.677648
21.114240,39.998673,138.627240,194.720520,42.218771,40.050366,29.671071,14.157305,138.395768,0.527159,35.058835,21.044768,189.859680,139.677173,184.074375,138.842367,84.480525,138.338851,-0.000702,-1.960306,32.000000,-235.852202,139.158045,-0.352520,20.766976,0.634390,177274.458127,0.931628,40.040784,15.325686,6.555268,0.015745,0.000000,222.791504,32.000000,232.388476,215.263769,214.587550,206.910990,32.000000,198.100198,68.311247,58.918419,98.263868,98.904336,40.644420,34.100606,46.322515,20.467536,47.569652,59.546054,32.812277
21.105001,39.988813,138.700850,194.724458,42.183536,40.041459,29.748738,14.156163,138.357853,0.527129,34.926376,21.117860,189.909038,139.708983,184.136523,138.872843,84.441383,138.315835,-0.000702,-1.961582,32.000000,-235.849902,139.248272,-0.352501,20.740278,0.633329,177292.597523,0.931092,40.073355,15.324581,6.563695,0.015587,0.000000,223.397676,32.000000,231.707075,215.124203,217.081490,207.184868,32.000000,197.953054,68.316236,58.917999,98.275531,98.904336,40.664210,34.100606,46.336442,20.467536,47.535388,59.548739,32.566202
21.129846,39.977584,138.634094,194.722489,42.149086,40.026203,29.692656,14.155307,138.397039,0.527111,34.974328,21.081430,189.913495,139.640430,184.116001,138.885677,84.399562,138.328854,-0.000702,-1.962811,32.000000,-235.848627,139.183784,-0.352901,20.765140,0.635421,177273.505300,0.932460,40.112651,15.275000,6.565580,0.030954,0.005939,223.606929,32.000000,231.516638,215.170273,218.506154,207.107408,32.000000,198.084402,68.310495,58.880236,98.282551,98.904336,40.636495,34.100606,46.331771,20.467536,47.535274,59.542091,32.825336
21.123955,39.977584,138.744584,194.722489,42.116141,40.008443,29.683065,14.155021,138.381554,0.527261,35.055914,21.059378,189.938564,139.630357,184.073184,138.941130,84.407186,138.218708,-0.000702,-1.964035,32.000000,-235.853994,139.214662,-0.352974,20.768235,0.636444,177260.543087,0.930221,40.121391,15.303151,6.571942,0.022722,0.000000,223.880450,32.000000,231.429352,215.589734,218.912294,206.423627,32.000000,198.877723,68.302416,58.900238,98.274393,98.904336,40.675646,34.100606,46.329896,20.467536,47.496075,59.538993,32.813304
21.123415,39.992648,138.670914,194.719676,42.109077,39.990712,29.681156,14.163726,138.337959,0.527095,35.083165,21.079453,189.931196,139.697461,184.049590,138.916751,84.401623,138.254674,-0.000702,-1.965861,32.000000,-235.844141,139.132814,-0.352825,20.798028,0.634780,177206.023379,0.930457,40.060162,15.351188,6.561056,0.016597,0.004544,223.365204,32.000000,231.915780,215.829427,216.919093,206.408762,32.000000,199.271455,68.284057,58.872000,98.206263,98.904336,40.615876,34.100606,46.346678,20.467536,47.548227,59.547637,32.664441
21.131362,39.988539,138.699304,194.705892,42.128313,39.977992,29.619188,14.161871,138.324990,0.526943,35.083048,21.068502,189.874451,139.662654,184.070476,138.901857,84.403144,138.362843,-0.000700,-1.967099,32.000000,-235.847144,139.145970,-0.352905,20.739832,0.634799,177123.909847,0.930615,40.072013,15.290951,6.568116,0.023053,0.008879,223.020688,32.000000,232.234823,216.086046,215.101432,206.300048,32.000000,199.060873,68.280645,58.908496,98.225031,98.904336,40.647711,34.100606,46.335649,20.467536,47.533842,59.541530,32.622255
21.123774,39.990457,138.566907,194.707017,42.108365,39.967850,29.623665,14.158446,138.385960,0.526549,35.077641,21.025767,189.845661,139.677499,184.088223,138.809935,84.447782,138.300815,-0.000699,-1.968941,32.000000,-235.848930,139.175176,-0.352874,20.776181,0.633453,177057.055146,0.930320,40.088161,15.313698,6.564796,0.024729,0.006134,222.747363,32.000000,232.336246,215.356630,214.259765,206.734796,32.000000,198.223513,68.310689,58.887160,98.201104,98.904336,40.599485,34.100606,46.339154,20.467536,47.540385,59.539573,32.846466
21.076098,40.010176,138.625011,194.708142,42.102776,39.956389,29.679794,14.156306,138.276604,0.526130,34.973010,21.064561,189.855514,139.615002,184.135275,138.890913,84.438697,138.210361,-0.000697,-1.970763,32.000000,-235.851726,139.117399,-0.353229,20.730495,0.634944,176994.781829,0.931596,40.068067,15.363837,6.563671,0.025907,0.014249,223.054834,32.000000,232.336265,215.252979,216.018484,207.096729,32.000000,198.015197,68.296531,58.869057,98.186134,98.904336,40.622834,34.100606,46.355104,20.467536,47.540288,59.544244,32.582784
21.127904,40.010176,138.509524,194.708142,42.109090,39.947432,29.641709,14.156020,138.317832,0.526012,34.989014,21.112682,189.936812,139.627441,184.093854,138.862759,84.400437,138.173510,-0.000697,-1.972503,32.000000,-235.849717,139.175035,-0.353607,20.717068,0.633484,176922.805634,0.931572,40.085249,15.289579,6.559761,0.024214,0.019473,223.591717,32.000000,231.581652,215.042056,217.910794,207.258041,32.000000,198.235527,68.319134,58.872994,98.181800,98.904336,40.571983,34.100606,46.342033,20.467536,47.608827,59.545503,32.660186
21.092146,40.018118,138.610791,194.710674,42.104513,39.939752,29.755629,14.160159,138.271959,0.525721,35.000990,21.139074,189.871810,139.546753,184.092459,138.819959,84.356724,138.115454,-0.000696,-1.973676,32.000000,-235.846234,139.046688,-0.353433,20.738153,0.635779,176908.072309,0.931777,40.200978,15.255451,6.577357,0.010746,0.000000,223.829100,32.000000,231.540231,215.505549,219.206070,206.839466,32.000000,198.788296,68.317141,58.847430,98.179729,98.904336,40.615766,34.100606,46.364473,20.467536,47.636549,59.542415,32.831132
21.084816,40.018940,138.578289,194.708705,42.064184,39.932111,29.725164,14.160730,138.246052,0.525578,35.085171,21.082142,189.913528,139.549608,184.052780,138.795920,84.410053,138.204664,-0.000695,-1.974882,32.000000,-235.846974,139.116438,-0.353469,20.726247,0.634773,176872.106108,0.930382,40.096659,15.276102,6.555763,0.020888,0.000000,223.744539,32.000000,231.557823,215.940409,217.977640,206.476712,32.000000,198.882565,68.323420,58.882375,98.198899,98.904336,40.591128,34.100606,46.372049,20.467536,47.639588,59.547647,32.635241
21.077471,40.039481,138.566525,194.706736,42.043070,39.923226,29.647986,14.153024,138.273976,0.525527,35.123876,21.147533,189.916162,139.502099,184.021228,138.737365,84.417395,138.249521,-0.000694,-1.976613,32.000000,-235.854025,139.090622,-0.353408,20.724227,0.634951,176887.704583,0.928296,40.176583,15.292063,6.571678,0.018589,0.011232,223.141401,32.000000,232.022234,216.219563,215.732599,206.075469,32.000000,199.024524,68.349284,58.884565,98.205726,98.904336,40.589885,34.100606,46.383699,20.467536,47.639781,59.542012,32.596356
21.129827,40.039481,138.537257,194.706736,42.031151,39.914257,29.729295,14.158304,138.254250,0.525676,35.147416,21.085564,189.846520,139.537068,184.040175,138.777522,84.386695,138.145430,-0.000694,-1.978339,32.000000,-235.850712,139.055928,-0.353391,20.716727,0.635252,176820.927316,0.929408,40.192172,15.281374,6.572421,0.027449,0.000000,222.880646,32.000000,232.318510,215.772882,214.281828,206.543049,32.000000,198.695810,68.330374,58.868383,98.187950,98.904336,40.570033,34.100606,46.351823,20.467536,47.711470,59.542720,32.625337
21.059603,40.059200,138.517623,194.714894,42.043831,39.910509,29.709321,14.155021,138.201446,0.525717,35.080686,21.059540,189.865992,139.562496,184.053142,138.743111,84.402127,138.125661,-0.000694,-1.978920,32.000000,-235.856452,139.059498,-0.353372,20.706184,0.635314,176789.594611,0.932003,40.227516,15.295464,6.574153,0.028232,0.008993,222.939542,32.000000,232.425226,215.278535,215.202387,206.967996,32.000000,198.487881,68.354180,58.880687,98.162176,98.904336,40.571030,34.100606,46.381466,20.467536,47.780442,59.546290,32.559966
21.073337,40.061117,138.465401,194.728678,42.055488,39.904609,29.768803,14.157019,138.155557,0.525811,35.039672,21.095812,189.888276,139.538394,184.032160,138.667205,84.390557,138.094031,-0.000694,-1.980636,32.000000,-235.850521,139.015975,-0.353261,20.716097,0.634336,176747.819192,0.926845,40.122096,15.276421,6.556479,0.013303,0.000000,223.422670,32.000000,231.798972,214.961756,217.282312,207.360433,32.000000,198.169269,68.325471,58.875198,98.159218,98.904336,40.536729,34.100606,46.387977,20.467536,47.787705,59.541599,32.648667
21.079970,40.070429,138.543124,194.728397,42.068467,39.898233,29.658083,14.157162,138.136577,0.525869,35.124189,21.102128,189.933876,139.479484,184.047873,138.680712,84.364253,138.233418,-0.000692,-1.981785,32.000000,-235.849394,138.940085,-0.353463,20.727453,0.635911,176760.455261,0.930647,40.283261,15.251539,6.577409,0.027240,0.024328,223.734151,32.000000,231.594277,215.318707,218.747905,207.086597,32.000000,198.378437,68.351134,58.865832,98.199994,98.904336,40.529915,34.100606,46.381131,20.467536,47.788327,59.542346,32.561140
21.123980,40.070429,138.435224,194.728397,42.058357,39.894457,29.700267,14.155735,138.189575,0.525950,35.149153,21.120681,189.883498,139.441517,183.957843,138.679448,84.360194,138.103194,-0.000692,-1.981772,32.000000,-235.855083,138.998538,-0.353458,20.724201,0.635122,176737.128781,0.928024,40.257485,15.247987,6.570644,0.021337,0.009205,223.848089,32.000000,231.469547,215.770915,218.905521,206.350487,32.000000,198.867927,68.343737,58.876011,98.181941,98.904336,40.516867,34.100606,46.366057,20.467536,47.821361,59.540507,32.630326
21.208038,40.075359,138.565823,194.724177,42.094788,39.890627,29.745255,14.154165,138.250438,0.525998,35.245268,21.299741,189.919945,139.474204,183.967659,138.790171,84.364486,138.154514,-0.000694,-1.981773,32.000000,-235.849441,139.056358,-0.353207,20.752499,0.634759,176729.339221,0.931054,40.253427,15.340913,6.572264,0.017642,0.005057,223.221399,32.000000,231.851995,216.075252,216.681334,206.270424,32.000000,199.054630,68.329056,58.882188,98.204642,98.904336,40.550951,34.100606,46.334233,20.467536,47.839220,59.540724,32.814111
