OSU 80 Ton Compressor Load Stand
21.229453,40.079193,138.508275,194.720801,42.116249,39.889459,29.680594,14.155878,138.245940,0.526268,35.079503,21.195220,189.914588,139.518982,183.998313,138.767436,84.340629,138.108724,-0.000694,-1.981793,32.000000,-235.853465,139.138997,-0.353510,20.790789,0.633693,176695.551467,0.927625,40.164807,15.282731,6.553463,0.017800,0.000000,222.982247,32.000000,232.205608,216.103585,215.085735,206.356650,32.000000,199.127633,68.310075,58.870980,98.180752,98.904336,40.537255,34.100606,46.306143,20.467536,47.853307,59.548119,32.822915
21.229166,40.014558,138.668098,194.710674,42.137602,39.893315,29.730495,14.157590,138.277398,0.526358,34.902272,21.176140,189.887609,139.574689,184.056497,138.809079,84.364269,138.364928,-0.000694,-1.981258,32.000000,-235.851425,139.066799,-0.353384,20.790343,0.631519,176641.809126,0.922318,40.000874,15.302973,6.533646,0.010018,0.003420,222.831286,32.000000,232.534421,215.255990,214.224153,207.082838,32.000000,198.295177,68.347580,58.876113,98.175911,98.904336,40.562445,34.100606,46.309619,20.467536,47.854112,59.543113,32.797750
21.219896,40.014558,138.554575,194.710674,42.164719,39.897082,29.702978,14.161729,138.272221,0.526370,34.789242,21.134634,189.888435,139.653050,184.055857,138.846954,84.384772,138.277979,-0.000692,-1.979569,32.000000,-235.844336,139.155290,-0.353537,20.793228,0.629798,176645.465430,0.923336,39.961773,15.304941,6.524345,0.022778,0.004704,223.152063,32.000000,232.055868,215.101862,216.429374,207.196574,32.000000,198.175741,68.348103,58.908600,98.161154,98.904336,40.545915,34.100606,46.312907,20.467536,47.629941,59.545484,32.569504
21.183484,39.940337,138.726327,194.692670,42.243296,39.900854,29.671468,14.159017,138.351228,0.526564,34.688653,21.136470,189.900752,139.654743,184.104286,138.833649,84.356709,138.269554,-0.000692,-1.977842,32.000000,-235.845572,139.213926,-0.353314,20.782030,0.630182,176616.872998,0.921750,39.897713,15.403708,6.531962,0.024984,0.000000,223.610106,32.000000,231.741947,215.119168,218.171379,207.282401,32.000000,198.097128,68.357536,58.890809,98.188149,98.904336,40.604013,34.100606,46.337224,20.467536,47.372001,59.541078,32.670017
21.147830,39.870499,138.586221,194.672416,42.252499,39.902147,29.731755,14.152310,138.263619,0.526760,34.702215,21.062189,189.930593,139.708067,184.091644,138.808525,84.322245,138.226281,-0.000691,-1.977248,32.000000,-235.856050,139.158924,-0.353376,20.804715,0.630043,176622.861895,0.923112,39.916294,15.341680,6.529465,0.012727,0.000000,223.806915,32.000000,231.368060,215.714167,219.305373,206.652083,32.000000,198.587953,68.357795,58.888547,98.174300,98.904336,40.557168,34.100606,46.347349,20.467536,47.128784,59.548129,32.619761
21.147111,39.837087,138.668221,194.658632,42.268841,39.907264,29.683836,14.157590,138.339504,0.526852,34.788086,21.162983,189.987890,139.683331,184.029023,138.845260,84.330234,138.293756,-0.000690,-1.977267,32.000000,-235.851261,139.234036,-0.353756,20.762019,0.631447,176639.405574,0.925676,39.915123,15.365721,6.548796,0.031892,0.000000,223.756727,32.000000,231.651971,216.027952,217.737953,206.151729,32.000000,198.831072,68.358928,58.899785,98.172928,98.904336,40.580100,34.100606,46.335422,20.467536,47.127466,59.545179,32.769357
21.168344,39.837087,138.608016,194.658632,42.271064,39.912369,29.762077,14.157876,138.383755,0.526911,34.789215,21.167329,189.877014,139.667141,183.963825,138.792903,84.323553,138.224011,-0.000690,-1.977255,32.000000,-235.851140,139.144584,-0.353885,20.775840,0.630988,176650.962424,0.925302,39.916911,15.379510,6.553212,0.017444,0.011716,223.014260,32.000000,232.169729,215.995761,215.514422,206.349870,32.000000,199.277815,68.317238,58.900090,98.133413,98.904336,40.559840,34.100606,46.337856,20.467536,47.009850,59.546575,32.755857
21.151242,39.844482,138.570354,194.653850,42.276183,39.914934,29.666730,14.157590,138.425309,0.526770,34.816431,21.125947,189.878495,139.569306,184.014231,138.917459,84.366495,138.280370,-0.000690,-1.977238,32.000000,-235.847655,139.158167,-0.354197,20.728738,0.632540,176652.741002,0.926876,39.884946,15.403755,6.557313,0.028497,0.000000,222.883659,32.000000,232.534188,215.500255,214.008134,206.834492,32.000000,198.805776,68.376296,58.927022,98.159225,98.904336,40.612160,34.100606,46.352207,20.467536,47.033905,59.543074,32.797897
21.167249,39.862557,138.636584,194.659194,42.268536,39.914944,29.695378,14.157305,138.284304,0.526830,34.731876,21.106981,189.915422,139.546346,184.024160,138.818409,84.364238,138.248252,-0.000689,-1.976050,32.000000,-235.852366,139.186761,-0.354420,20.749640,0.631644,176670.571767,0.923591,39.842277,15.377118,6.547891,0.016906,0.000000,222.975454,32.000000,232.426971,215.322488,215.239908,207.107688,32.000000,198.421463,68.387106,58.941318,98.176282,98.904336,40.564552,34.100606,46.341656,20.467536,47.095116,59.545336,32.831059
21.143788,39.876251,138.563908,194.654412,42.244303,39.918792,29.707247,14.159873,138.370062,0.526656,34.678092,21.108088,189.882649,139.607966,184.062909,138.834994,84.309979,138.292448,-0.000689,-1.974290,32.000000,-235.847994,139.095514,-0.354521,20.727401,0.633359,176663.203106,0.927416,39.884037,15.361101,6.551405,0.019796,0.001173,223.423907,32.000000,231.643950,215.117391,217.521485,207.257212,32.000000,197.873533,68.377694,58.925493,98.165839,98.904336,40.569082,34.100606,46.366994,20.467536,47.093717,59.545818,32.623429
21.109160,39.876251,138.558850,194.654412,42.219743,39.920017,29.700122,14.155307,138.260079,0.526328,34.710542,21.115217,189.894614,139.608783,184.058763,138.807936,84.295462,138.257355,-0.000690,-1.973697,32.000000,-235.853708,139.187211,-0.354795,20.704873,0.632617,176666.483323,0.925830,39.869947,15.348014,6.549580,0.018854,0.010477,223.710861,32.000000,231.445850,215.530687,218.931820,206.813656,32.000000,198.433970,68.366771,58.920752,98.162391,98.904336,40.529075,34.100606,46.377936,20.467536,47.139982,59.543448,32.555784
21.085017,39.878168,138.629652,194.664539,42.190398,39.919952,29.722497,14.154308,138.290296,0.526153,34.787260,21.067598,189.898314,139.600933,184.002170,138.772549,84.320884,138.221096,-0.000689,-1.973711,32.000000,-235.855035,139.143790,-0.354937,20.694356,0.633634,176738.083311,0.926649,39.930788,15.423385,6.553410,0.014960,0.023717,223.850091,32.000000,231.649921,215.790775,218.540030,206.500207,32.000000,198.992900,68.353517,58.936780,98.184608,98.904336,40.578545,34.100606,46.377283,20.467536,47.145390,59.552751,32.579996
21.124809,39.889944,138.521215,194.673823,42.191630,39.917360,29.669586,14.157876,138.295008,0.525846,34.874027,21.061907,189.897382,139.604664,183.973281,138.823054,84.326060,138.332239,-0.000690,-1.973731,32.000000,-235.849173,139.159921,-0.355366,20.624883,0.634987,176768.564172,0.928485,40.000455,15.421139,6.563921,0.035002,0.012294,223.092436,32.000000,232.087456,215.909853,216.064193,206.310075,32.000000,199.298318,68.334163,58.925617,98.170425,98.904336,40.509020,34.100606,46.374786,20.467536,47.185061,59.536377,32.666055
21.219769,39.899256,138.618971,194.664258,42.198808,39.917359,29.659296,14.155307,138.373504,0.525713,34.899245,21.292274,189.872155,139.634231,183.976959,138.829612,84.358951,138.221279,-0.000689,-1.972545,32.000000,-235.854364,139.148542,-0.355050,20.671697,0.635948,176761.849589,0.928896,40.050997,15.378394,6.574794,0.015250,0.000000,222.933561,32.000000,232.359926,215.872768,214.701285,206.465791,32.000000,198.988355,68.381975,58.949163,98.202807,98.904336,40.539322,34.100606,46.371177,20.467536,47.183941,59.537340,32.659819
21.290093,39.899256,138.621674,194.664258,42.185837,39.917367,29.706311,14.151739,138.261905,0.525865,34.777454,21.411347,189.841751,139.649096,184.025081,138.821481,84.348710,138.315166,-0.000689,-1.972540,32.000000,-235.856784,139.241891,-0.355236,20.713501,0.637036,176735.501682,0.928691,39.982654,15.426307,6.557277,0.020905,0.000000,222.714021,32.000000,232.561673,215.228232,214.224996,206.995468,32.000000,197.969016,68.362370,58.952882,98.184290,98.904336,40.545144,34.100606,46.275628,20.467536,47.215232,59.543644,32.758939
21.373357,39.903638,138.817591,194.673823,42.185218,39.922750,29.631829,14.155735,138.520699,0.525665,34.350979,21.454327,189.879404,139.728620,184.075459,139.030830,84.343406,138.474893,-0.000691,-1.973693,32.000000,-235.852297,139.280476,-0.355253,20.732830,0.634059,176675.281321,0.924699,39.801248,15.340415,6.532539,0.022225,0.017996,223.150146,32.000000,231.969474,215.099672,216.852813,207.125962,32.000000,198.153194,68.385229,58.965909,98.173445,98.904336,40.551064,34.100606,46.247296,20.467536,47.229445,59.548218,32.773905
21.380691,39.770263,138.813385,194.673823,42.199816,39.933068,29.704155,14.160872,138.440522,0.525526,34.080736,21.432175,189.901574,139.837343,184.080474,138.984140,84.337822,138.522963,-0.000691,-1.973672,32.000000,-235.846340,139.367356,-0.355322,20.652027,0.631463,176652.457204,0.920056,39.660438,15.395505,6.511088,0.012996,0.003634,223.562083,32.000000,231.674129,215.153359,218.287491,207.248788,32.000000,198.457716,68.397551,58.950200,98.212932,98.904336,40.609218,34.100606,46.221238,20.467536,46.765131,59.549191,32.844338
21.371567,39.586501,138.913234,194.647098,42.216747,39.948298,29.686558,14.153880,138.545484,0.525499,33.979872,21.354035,189.923472,139.900495,184.074919,139.035657,84.302647,138.410354,-0.000691,-1.971941,32.000000,-235.855463,139.391853,-0.355171,20.671618,0.629906,176646.846778,0.918755,39.498574,15.477055,6.494890,0.011554,0.000000,223.694397,32.000000,231.556239,215.604336,219.064404,206.689423,32.000000,198.984664,68.387114,58.941747,98.233729,98.904336,40.622520,34.100606,46.197451,20.467536,46.762793,59.540704,32.800831
21.352868,39.586501,138.848016,194.647098,42.224242,39.966039,29.684654,14.160587,138.592724,0.525352,33.877546,21.346285,189.922124,139.807368,184.064001,139.141455,84.299145,138.632049,-0.000690,-1.970218,32.000000,-235.844658,139.360381,-0.355346,20.653837,0.632183,176629.868957,0.916143,39.350579,15.505573,6.492465,0.023050,0.002064,223.625688,32.000000,231.848066,215.914429,217.037212,206.337749,32.000000,199.107522,68.362299,58.952390,98.229478,98.904336,40.620425,34.100606,46.226140,20.467536,46.120835,59.544117,32.752849
21.276276,39.472851,138.949002,194.612498,42.244076,39.979938,29.638829,14.155592,138.617638,0.525572,33.863942,21.288336,189.887908,139.884752,184.054224,139.038184,84.327873,138.576613,-0.000691,-1.968454,32.000000,-235.849817,139.440718,-0.355110,20.728791,0.631964,176637.369599,0.917052,39.185004,15.487014,6.499909,0.024048,0.004407,222.938469,32.000000,232.174047,216.065517,215.208166,206.235743,32.000000,199.033143,68.379517,58.954666,98.234866,98.904336,40.650993,34.100606,46.237258,20.467536,45.721430,59.538029,32.802959
21.241070,39.421640,138.819286,194.580991,42.259341,39.988862,29.622556,14.160872,138.535806,0.525712,33.837080,21.258205,189.821264,139.929672,184.090531,139.003861,84.348122,138.558060,-0.000692,-1.966723,32.000000,-235.849290,139.499351,-0.354900,20.741720,0.632977,176727.324524,0.918356,39.222298,15.596272,6.502547,0.011510,0.000000,222.690421,32.000000,232.415863,215.406303,214.060079,206.852912,32.000000,198.374826,68.388965,58.967164,98.267251,98.904336,40.608944,34.100606,46.282683,20.467536,45.538165,59.545749,32.774713
21.212713,39.422462,138.959143,194.555674,42.259622,39.993992,29.722624,14.156020,138.596493,0.525923,33.811728,21.249454,189.837466,139.882734,184.103516,139.046109,84.388568,138.489054,-0.000693,-1.964962,32.000000,-235.849553,139.427604,-0.354737,20.757771,0.632426,176747.409458,0.923306,39.261670,15.541111,6.530701,0.029885,0.000000,222.914596,32.000000,232.426021,215.240732,215.998028,207.237049,32.000000,198.257189,68.379116,58.980329,98.260883,98.904336,40.667987,34.100606,46.258565,20.467536,45.532280,59.552348,32.850648
21.209831,39.422462,138.849290,194.555674,42.297121,40.001589,29.602667,14.152025,138.631722,0.526303,33.850747,21.191204,189.855073,139.917073,184.067901,139.056130,84.330469,138.447350,-0.000695,-1.963199,32.000000,-235.856991,139.407456,-0.354782,20.800624,0.632429,176763.474389,0.925507,39.280942,15.512014,6.535419,0.013517,0.000000,223.353339,32.000000,231.718596,215.007525,217.755426,207.420906,32.000000,198.046952,68.391237,58.961894,98.258306,98.904336,40.624926,34.100606,46.290143,20.467536,45.529255,59.541864,32.819760
21.163597,39.454229,138.858146,194.539358,42.302670,40.006699,29.703744,14.159160,138.546679,0.526447,33.929724,21.080572,189.817703,139.857815,184.148361,139.062613,84.300428,138.616746,-0.000696,-1.961436,32.000000,-235.846249,139.514771,-0.354348,20.785990,0.632905,176770.447016,0.923797,39.338602,15.438651,6.550748,0.024194,0.001082,223.560429,32.000000,231.647840,215.480962,218.934983,206.862230,32.000000,198.585949,68.362049,58.962228,98.270099,98.904336,40.666664,34.100606,46.309316,20.467536,45.633842,59.541481,32.782636
21.195195,39.491473,138.916305,194.530638,42.297818,40.011928,29.651641,14.158304,138.618388,0.526407,34.046411,21.229483,189.802782,139.896110,184.078193,139.143083,84.337532,138.574264,-0.000695,-1.959705,32.000000,-235.844975,139.409493,-0.354265,20.820503,0.631502,176845.570812,0.927848,39.344380,15.476848,6.546459,0.030999,0.009002,223.686769,32.000000,231.669511,215.787046,218.105952,206.418632,32.000000,198.684796,68.342173,58.978285,98.249596,98.904336,40.650328,34.100606,46.297646,20.467536,45.757672,59.542425,32.833406
21.266638,39.522144,138.921003,194.527825,42.347987,40.015813,29.718699,14.153166,138.667512,0.526345,34.094461,21.239940,189.829265,139.923108,184.008843,139.102742,84.317780,138.524398,-0.000695,-1.959678,32.000000,-235.855193,139.517588,-0.354301,20.802565,0.632966,176925.354877,0.926984,39.468955,15.587694,6.561179,0.028951,0.044272,222.898785,32.000000,232.056161,216.152144,215.811307,206.290691,32.000000,198.785240,68.324058,58.986034,98.265092,98.904336,40.665347,34.100606,46.264660,20.467536,45.752498,59.539425,32.868696
21.274851,39.522144,138.920832,194.527825,42.412855,40.022243,29.551171,14.154593,138.622523,0.526425,33.893064,21.267844,189.785748,139.890279,184.056648,139.135135,84.341585,138.647276,-0.000695,-1.959662,32.000000,-235.852291,139.421935,-0.354537,20.770805,0.631610,176926.433730,0.927371,39.442754,15.530332,6.554141,0.025805,0.007727,222.750088,32.000000,232.436807,215.807094,214.718882,206.549440,32.000000,198.664156,68.324051,58.988550,98.237120,98.904336,40.650611,34.100606,46.251979,20.467536,45.854083,59.545297,32.752629
21.278322,39.486817,138.867411,194.529232,42.467579,40.034903,29.603771,14.158589,138.698922,0.526483,33.731100,21.231068,189.773568,139.906998,184.080070,139.167326,84.357904,138.583691,-0.000696,-1.959078,32.000000,-235.848951,139.403252,-0.354574,20.722864,0.630931,176940.619285,0.922192,39.330250,15.526301,6.532344,0.025559,0.000000,222.644232,32.000000,232.538360,215.154522,214.881696,207.064900,32.000000,198.244074,68.319349,58.975386,98.216637,98.904336,40.680894,34.100606,46.247949,20.467536,45.726377,59.546064,32.733407
21.261204,39.413698,138.991959,194.521918,42.507233,40.047547,29.616748,14.162157,138.712459,0.526581,33.654889,21.135874,189.797524,139.946291,184.042381,139.163234,84.317558,138.603909,-0.000697,-1.957320,32.000000,-235.847842,139.441409,-0.354694,20.691104,0.631843,176949.405975,0.927196,39.313815,15.561091,6.529815,0.020538,0.012112,223.224939,32.000000,232.018797,214.919077,217.050912,207.309910,32.000000,198.158617,68.324969,58.973922,98.199408,98.904336,40.675871,34.100606,46.257161,20.467536,45.467147,59.551070,32.815798
21.183829,39.373442,138.906618,194.510103,42.509055,40.058796,29.573894,14.153166,138.695460,0.526520,33.636066,21.134518,189.826467,139.856063,184.042070,139.173638,84.323397,138.569290,-0.000696,-1.955573,32.000000,-235.853554,139.469945,-0.354869,20.687196,0.633250,176975.367336,0.925608,39.271543,15.514455,6.526239,0.016134,0.007645,223.444812,32.000000,231.739415,215.133404,218.396305,207.220775,32.000000,197.891608,68.299671,58.957590,98.201541,98.904336,40.685165,34.100606,46.258638,20.467536,45.461182,59.540006,32.765762
21.204156,39.373442,138.999069,194.510103,42.546136,40.069947,29.578872,14.158446,138.653670,0.526305,33.762363,21.193727,189.842782,140.027895,184.066571,139.207765,84.310813,138.596117,-0.000697,-1.954997,32.000000,-235.848110,139.457278,-0.355013,20.670097,0.634949,177031.934150,0.926114,39.232680,15.564444,6.537351,0.016235,0.001004,223.644003,32.000000,231.555861,215.726531,218.827756,206.406978,32.000000,198.496015,68.300762,58.979294,98.226506,98.904336,40.682891,34.100606,46.281930,20.467536,45.315097,59.546143,32.805747
21.157191,39.354273,138.925967,194.505884,42.566249,40.081368,29.515012,14.156163,138.573264,0.526125,33.880663,21.168540,189.853000,139.964603,183.989321,139.180057,84.311481,138.589100,-0.000697,-1.953249,32.000000,-235.854000,139.410289,-0.355080,20.676522,0.636432,177091.908293,0.931163,39.347537,15.542095,6.557201,0.012615,0.000742,223.335395,32.000000,231.927964,216.021494,216.749359,206.246831,32.000000,198.798036,68.288682,59.005339,98.195835,98.904336,40.669694,34.100606,46.289773,20.467536,45.242064,59.543064,32.825703
21.173404,39.388504,138.921495,194.500539,42.540368,40.089959,29.650587,14.153166,138.614068,0.525663,33.929943,21.107391,189.840764,139.934690,183.989149,139.137946,84.314506,138.570106,-0.000696,-1.951506,32.000000,-235.853062,139.357039,-0.355041,20.673873,0.636986,177141.299721,0.930335,39.306744,15.567473,6.555275,0.035412,0.008118,222.997862,32.000000,232.358799,215.944513,215.264403,206.377093,32.000000,199.057188,68.278925,58.993792,98.180739,98.904336,40.657639,34.100606,46.294987,20.467536,45.354410,59.543625,32.760259
21.102828,39.437250,138.844058,194.495475,42.506100,40.093685,29.691146,14.161300,138.545060,0.525212,33.982480,21.092946,189.764900,139.919171,184.032737,138.969085,84.315317,138.591462,-0.000696,-1.949756,32.000000,-235.850829,139.364195,-0.354915,20.728424,0.637643,177202.597660,0.934730,39.381873,15.563459,6.566371,0.022225,0.006510,222.746753,32.000000,232.630239,215.155526,214.282472,207.018022,32.000000,198.225496,68.293693,58.996952,98.154627,98.904336,40.665011,34.100606,46.323961,20.467536,45.348189,59.546310,32.802225
21.093110,39.437250,139.003016,194.495475,42.493648,40.094803,29.677951,14.155878,138.604522,0.524970,34.027017,21.062346,189.768538,139.885038,184.047429,139.109854,84.341189,138.523192,-0.000696,-1.947992,32.000000,-235.848712,139.289593,-0.355011,20.743372,0.637597,177247.511941,0.929987,39.383531,15.551374,6.561132,0.020378,0.000000,223.126200,32.000000,232.445566,215.073579,216.163600,207.292299,32.000000,197.897299,68.285356,59.020475,98.143949,98.904336,40.685740,34.100606,46.347265,20.467536,45.511635,59.543802,32.713524
21.119676,39.525705,138.846925,194.508134,42.466409,40.091061,29.710186,14.153594,138.535229,0.524924,34.037195,21.078580,189.833213,139.799397,183.975669,139.066826,84.336553,138.334488,-0.000696,-1.948464,32.000000,-235.852798,139.288614,-0.354739,20.795929,0.637196,177317.949243,0.932147,39.574203,15.560748,6.579405,0.032807,0.000166,223.613156,32.000000,231.823439,215.109933,217.818354,207.344740,32.000000,197.733082,68.274912,59.009494,98.122514,98.904336,40.634609,34.100606,46.330660,20.467536,45.813495,59.543005,32.749548
21.115414,39.590609,138.931234,194.525293,42.426735,40.087364,29.611869,14.156020,138.494835,0.525086,34.174847,21.105697,189.786619,139.736898,184.009346,138.949952,84.338052,138.597446,-0.000697,-1.949016,32.000000,-235.855781,139.319104,-0.354728,20.816622,0.637343,177308.682064,0.933035,39.593773,15.502316,6.589972,0.017189,0.015675,223.918609,32.000000,231.534070,215.581865,219.253642,206.570601,32.000000,198.350945,68.282633,58.992495,98.137246,98.904336,40.659891,34.100606,46.336985,20.467536,46.034141,59.539445,32.835241
21.100344,39.637439,138.758330,194.539077,42.405896,40.088613,29.685064,14.155735,138.546686,0.525509,34.303870,21.116944,189.802128,139.781962,183.976766,139.043542,84.329358,138.501012,-0.000697,-1.949022,32.000000,-235.852133,139.243113,-0.354893,20.789766,0.634909,177325.233709,0.930905,39.628744,15.416889,6.574292,0.017630,0.007355,223.822684,32.000000,231.751911,215.797670,217.972473,206.358729,32.000000,198.833424,68.268668,59.005283,98.115028,98.904336,40.603161,34.100606,46.323036,20.467536,46.029976,59.544195,32.657985
21.056284,39.637439,138.777108,194.539077,42.402383,40.089889,29.756752,14.158161,138.406758,0.525846,34.378179,21.080061,189.762776,139.765139,183.951895,138.878915,84.332876,138.373988,-0.000697,-1.949025,32.000000,-235.851182,139.203607,-0.354743,20.741353,0.634613,177342.090688,0.934248,39.702224,15.540867,6.579612,0.020000,0.000000,223.105826,32.000000,232.367412,215.883575,215.787099,206.368246,32.000000,198.922437,68.270905,59.031928,98.089570,98.904336,40.595855,34.100606,46.380961,20.467536,46.188812,59.547215,32.799291
21.119418,39.672493,138.714743,194.565238,42.417917,40.086077,29.709635,14.164155,138.401147,0.526102,34.400903,21.094339,189.736733,139.702457,183.936366,138.923861,84.369915,138.404957,-0.000697,-1.949039,32.000000,-235.844533,139.171748,-0.354503,20.698185,0.635372,177382.181219,0.932768,39.779395,15.503566,6.576117,0.021187,0.020215,223.050356,32.000000,232.637019,215.511657,214.143011,206.661576,32.000000,198.428438,68.275801,59.022165,98.090290,98.904336,40.559885,34.100606,46.365053,20.467536,46.307018,59.538963,32.669871
21.106283,39.696319,138.793024,194.589430,42.394569,40.084729,29.710672,14.159445,138.468677,0.526476,34.394804,21.133162,189.760073,139.774906,184.005448,138.887860,84.362504,138.312914,-0.000699,-1.949053,32.000000,-235.845800,139.218433,-0.354273,20.679014,0.637762,177403.966630,0.932580,39.868192,15.439426,6.590769,0.019124,0.002097,222.997738,32.000000,232.732924,215.124245,215.090636,206.962751,32.000000,198.035132,68.278641,59.032183,98.086206,98.904336,40.600035,34.100606,46.355888,20.467536,46.386456,59.540802,32.565542
21.058916,39.698237,138.676006,194.607434,42.377748,40.084758,29.720317,14.157876,138.426902,0.526424,34.364449,21.094557,189.783361,139.690958,184.010850,138.897046,84.374122,138.279349,-0.000699,-1.947901,32.000000,-235.847534,139.167263,-0.354127,20.600178,0.637725,177350.641036,0.931136,39.776051,15.417170,6.568114,0.024956,0.014679,223.570950,32.000000,231.948971,215.011652,217.253598,207.270631,32.000000,197.714976,68.327573,59.061902,98.072339,98.904336,40.540272,34.100606,46.353617,20.467536,46.383366,59.539278,32.725556
21.078506,39.698237,138.740942,194.607434,42.383677,40.084745,29.697336,14.150027,138.275392,0.526364,34.428853,21.052596,189.821268,139.632540,183.996386,138.850246,84.347452,138.280479,-0.000699,-1.949087,32.000000,-235.855874,139.119604,-0.354211,20.570569,0.638780,177366.318825,0.931728,39.826314,15.380635,6.575910,0.024717,0.010680,223.867169,32.000000,231.743313,215.347925,218.933848,206.849198,32.000000,198.054253,68.321617,59.032336,98.071786,98.904336,40.581485,34.100606,46.369591,20.467536,46.386948,59.543113,32.846319
21.099545,39.721241,138.668190,194.624594,42.376519,40.080959,29.710730,14.155592,138.360061,0.526256,34.553571,21.139868,189.828795,139.695362,183.950260,138.818326,84.320437,138.345301,-0.000699,-1.950240,32.000000,-235.852767,139.190759,-0.354064,20.545969,0.641834,177379.946111,0.933614,39.923682,15.352986,6.585144,0.020410,0.000000,223.930965,32.000000,231.846728,215.661512,218.946450,206.411321,32.000000,198.664738,68.306061,59.033843,98.054826,98.904336,40.526018,34.100606,46.372458,20.467536,46.463872,59.544107,32.559673
21.123631,39.748080,138.722048,194.634721,42.337544,40.079692,29.695436,14.158304,138.425696,0.526041,34.604078,20.940020,189.838100,139.611454,183.905186,138.805881,84.365053,138.196361,-0.000697,-1.950249,32.000000,-235.848745,139.055928,-0.354183,20.558558,0.642550,177390.025872,0.933431,39.884184,15.380196,6.582105,0.016912,0.002072,223.382370,32.000000,232.284970,215.827845,216.518336,206.328984,32.000000,199.155632,68.317890,59.064722,98.056580,98.904336,40.566304,34.100606,46.354902,20.467536,46.554272,59.547677,32.778014
21.091625,39.753557,138.650073,194.635565,42.352195,40.083562,29.610226,14.156163,138.336116,0.525769,34.607341,21.081799,189.785644,139.557602,183.960921,138.835847,84.385280,138.166960,-0.000697,-1.949658,32.000000,-235.854000,139.090498,-0.353769,20.610564,0.642700,177394.059866,0.932003,39.864804,15.438168,6.572094,0.021957,0.000000,223.025733,32.000000,232.658444,215.838583,214.789742,206.360709,32.000000,198.905057,68.341395,59.049392,98.042754,98.904336,40.493211,34.100606,46.384631,20.467536,46.551709,59.541382,32.640817
21.052605,39.753557,138.611384,194.635565,42.356169,40.084794,29.693863,14.156448,138.320058,0.525480,34.595628,21.081110,189.778583,139.585293,183.960071,138.725307,84.404363,138.244131,-0.000697,-1.949106,32.000000,-235.854206,139.132389,-0.353900,20.645943,0.642008,177358.850374,0.931403,39.843160,15.322407,6.567150,0.026011,0.000000,222.849502,32.000000,232.680189,215.235536,214.220499,206.904158,32.000000,197.962276,68.356648,59.052204,98.035837,98.904336,40.520265,34.100606,46.399044,20.467536,46.568210,59.552742,32.565982
21.078351,39.757118,138.609649,194.643723,42.372603,40.084838,29.679598,14.159017,138.261664,0.524954,34.529080,21.073282,189.803460,139.579379,184.000908,138.825989,84.379220,138.237232,-0.000697,-1.949146,32.000000,-235.850818,139.142626,-0.353725,20.669205,0.640887,177378.369040,0.935663,39.913072,15.288127,6.573703,0.044883,0.000000,223.249845,32.000000,232.256163,215.124158,216.557706,207.091931,32.000000,197.697784,68.347517,59.069456,97.993801,98.904336,40.498701,34.100606,46.399883,20.467536,46.578083,59.542681,32.601712
21.114355,39.768346,138.573340,194.651880,42.343063,40.079564,29.704512,14.158732,138.304853,0.524879,34.552526,20.979433,189.801474,139.601115,183.966178,138.780721,84.342292,138.207890,-0.000698,-1.949141,32.000000,-235.848808,139.088988,-0.354074,20.678594,0.640455,177388.001432,0.934859,39.991734,15.305920,6.584049,0.046058,0.025026,223.603242,32.000000,231.907312,214.956517,218.206721,207.307281,32.000000,198.040545,68.340686,59.069695,97.996806,98.904336,40.499620,34.100606,46.371668,20.467536,46.614619,59.536495,32.687992
21.075807,39.797376,138.576778,194.654975,42.363090,40.066653,29.615428,14.159588,138.202581,0.524782,34.640040,21.052736,189.803145,139.447654,183.997650,138.838783,84.379564,138.241557,-0.000697,-1.949139,32.000000,-235.845329,139.076139,-0.354209,20.739570,0.639244,177396.283147,0.934126,39.943380,15.327768,6.575925,0.024248,0.000000,223.800351,32.000000,231.643682,215.451012,219.224745,206.636120,32.000000,198.816015,68.316809,59.063629,97.981285,98.904336,40.478712,34.100606,46.393512,20.467536,46.612262,59.541619,32.815578
21.055451,39.797376,138.656295,194.654975,42.376530,40.048855,29.738799,14.157590,138.272332,0.524716,34.715335,21.032708,189.829894,139.518574,183.932240,138.786262,84.337948,138.252945,-0.000697,-1.950329,32.000000,-235.851425,139.033677,-0.353896,20.794959,0.638105,177388.136183,0.931586,39.882092,15.350675,6.562992,0.023900,0.011227,223.717655,32.000000,231.885266,215.790990,217.437471,206.488536,32.000000,198.773322,68.303984,59.038470,97.964005,98.904336,40.525177,34.100606,46.409099,20.467536,46.710950,59.540015,32.607802
21.088968,39.813534,138.554696,194.649349,42.390062,40.029857,29.711338,14.158161,138.257049,0.524984,34.836549,21.141462,189.850873,139.532847,183.943781,138.730279,84.385164,138.141043,-0.000696,-1.951436,32.000000,-235.852493,139.090701,-0.353860,20.730128,0.636812,177335.923271,0.935931,39.988765,15.329490,6.575159,0.020641,0.004069,223.065050,32.000000,232.200180,216.086651,215.512425,206.162291,32.000000,198.854398,68.277531,59.054604,97.935375,98.904336,40.476004,34.100606,46.392660,20.467536,46.765075,59.550775,32.654097
21.026022,39.827776,138.588700,194.660601,42.368073,40.013346,29.585907,14.152453,138.221759,0.524857,34.800568,20.980951,189.760730,139.492556,183.987352,138.741846,84.437527,138.311145,-0.000695,-1.953203,32.000000,-235.858693,139.091356,-0.354178,20.713029,0.635423,177295.045681,0.932573,40.029811,15.376547,6.585292,0.014699,0.003319,222.817997,32.000000,232.439621,215.529413,214.116775,206.524939,32.000000,198.344138,68.292694,59.055221,97.906192,98.904336,40.494311,34.100606,46.430748,20.467536,46.812651,59.541678,32.763414
21.056392,39.833253,138.589361,194.664258,42.361033,39.998097,29.734694,14.155450,138.259731,0.525027,34.783694,21.018547,189.783880,139.617898,183.991144,138.709640,84.375840,138.141107,-0.000697,-1.954428,32.000000,-235.854221,139.112953,-0.353985,20.685282,0.636234,177170.555828,0.931482,39.978402,15.275855,6.570008,0.014620,0.007909,223.027459,32.000000,232.545607,215.128268,215.596187,207.022257,32.000000,198.043936,68.267044,59.022559,97.846237,98.904336,40.446768,34.100606,46.434280,20.467536,46.810899,59.547421,32.663121
21.092295,39.833253,138.573366,194.664258,42.385057,39.985330,29.661842,14.161586,138.253773,0.524835,34.698684,21.034104,189.838782,139.624850,183.985684,138.706486,84.402118,138.291058,-0.000698,-1.955033,32.000000,-235.845626,139.060678,-0.354207,20.640934,0.637802,177096.302110,0.937993,40.119605,15.304767,6.591294,0.016618,0.000000,223.488820,32.000000,231.794632,214.851860,217.639374,207.405676,32.000000,198.112173,68.279998,59.030613,97.822296,98.904336,40.479055,34.100606,46.405744,20.467536,46.828211,59.535688,32.665248
21.053656,39.851602,138.604762,194.663977,42.362164,39.973929,29.708481,14.169007,138.212326,0.524961,34.807379,21.055982,189.882575,139.557395,183.995165,138.781543,84.368111,138.288685,-0.000696,-1.955615,32.000000,-235.839517,139.024536,-0.354312,20.551372,0.637845,177060.233662,0.931554,40.063790,15.285209,6.581819,0.027781,0.008869,223.769803,32.000000,231.625913,215.222802,219.153701,206.943907,32.000000,198.420067,68.246226,59.027156,97.837016,98.904336,40.441970,34.100606,46.416159,20.467536,46.890321,59.543310,32.643899
21.055412,39.883645,138.646806,194.671572,42.352543,39.965041,29.659633,14.153880,138.214197,0.525107,34.922144,20.954601,189.855400,139.472613,183.987689,138.823948,84.418605,138.126315,-0.000696,-1.957373,32.000000,-235.857922,139.031435,-0.354226,20.573952,0.638289,176970.396277,0.931887,39.991419,15.330582,6.569857,0.023287,0.006379,223.831121,32.000000,231.639754,215.646820,218.478415,206.556102,32.000000,198.649824,68.229042,59.044255,97.831705,98.904336,40.503238,34.100606,46.428215,20.467536,47.000126,59.553755,32.646026
21.009740,39.936777,138.507295,194.690701,42.325026,39.954792,29.645334,14.155021,138.163365,0.525551,35.029245,21.001225,189.876782,139.448960,183.908422,138.708723,84.396985,138.179204,-0.000696,-1.959130,32.000000,-235.850879,139.037635,-0.354555,20.624385,0.641736,176969.254399,0.931978,40.087658,15.363456,6.583406,0.020684,0.005390,223.131801,32.000000,232.111031,216.042362,216.125242,205.991481,32.000000,198.920057,68.199719,59.029743,97.822061,98.904336,40.427210,34.100606,46.437896,20.467536,46.998942,59.538117,32.684691
21.009056,39.936777,138.518323,194.690701,42.318110,39.947078,29.543231,14.158304,138.154717,0.526000,35.012583,20.940994,189.788489,139.497754,183.925532,138.703204,84.361600,138.196688,-0.000697,-1.960875,32.000000,-235.850220,139.026396,-0.354557,20.588875,0.641013,176908.416042,0.933294,40.116157,15.235375,6.584854,0.026046,0.000000,222.961438,32.000000,232.409994,215.821350,214.793595,206.449255,32.000000,198.887565,68.206172,59.015247,97.830202,98.904336,40.443651,34.100606,46.469297,20.467536,47.182693,59.546329,32.785204
21.041231,39.985527,138.475094,194.706173,42.323359,39.935532,29.704703,14.156877,138.127466,0.526050,35.010611,20.949638,189.801300,139.412317,183.944303,138.690532,84.364625,138.078870,-0.000697,-1.960871,32.000000,-235.851975,139.064127,-0.354444,20.655935,0.639881,176923.891156,0.935735,40.261494,15.282274,6.592528,0.022842,0.006866,222.818810,32.000000,232.670620,215.151105,214.517748,206.993044,32.000000,198.303751,68.211593,59.035022,97.808671,98.904336,40.399532,34.100606,46.471436,20.467536,47.351568,59.543536,32.540744
21.032567,40.022500,138.499600,194.712081,42.304030,39.924086,29.555829,14.157162,138.111571,0.526127,34.968231,21.051610,189.818006,139.417659,184.000828,138.705811,84.386845,138.165510,-0.000696,-1.960875,32.000000,-235.850214,138.991481,-0.354109,20.689662,0.640898,176914.730242,0.938819,40.262878,15.326016,6.593267,0.011774,0.006830,223.294117,32.000000,232.115626,214.912549,217.001918,207.190295,32.000000,198.110251,68.209384,59.029005,97.793188,98.904336,40.429164,34.100606,46.464154,20.467536,47.479864,59.545926,32.640010
21.045145,40.046602,138.434297,194.713769,42.274426,39.908893,29.736460,14.152595,138.124656,0.525932,34.975225,21.037784,189.847565,139.443108,183.989370,138.566624,84.358395,138.129111,-0.000695,-1.962627,32.000000,-235.853305,138.825876,-0.353852,20.742009,0.637985,176869.903355,0.932064,40.246653,15.266671,6.581131,0.032913,0.008110,223.676527,32.000000,231.836234,215.011354,218.351614,207.351327,32.000000,198.219972,68.240922,59.009600,97.803740,98.904336,40.372936,34.100606,46.466203,20.467536,47.480093,59.535423,32.647567
21.071302,40.046602,138.466538,194.713769,42.283887,39.893599,29.657986,14.159017,138.066847,0.525848,35.048142,21.023089,189.889819,139.397819,183.973029,138.575491,84.356572,138.215684,-0.000696,-1.964372,32.000000,-235.847703,139.061373,-0.353600,20.747883,0.637046,176825.654538,0.936973,40.301115,15.285869,6.585007,0.026887,0.004727,223.905620,32.000000,231.597081,215.626437,219.232877,206.468911,32.000000,198.658518,68.222863,58.995545,97.830473,98.904336,40.409184,34.100606,46.448408,20.467536,47.564212,59.544579,32.558205
21.096497,40.045780,138.448114,194.715456,42.254229,39.882161,29.684625,14.155592,138.076987,0.525680,35.118489,21.010080,189.950617,139.436154,183.927163,138.557072,84.356806,138.099297,-0.000696,-1.965515,32.000000,-235.855718,138.951405,-0.353193,20.655620,0.634829,176784.058183,0.930399,40.299828,15.296922,6.577968,0.015373,0.000000,223.538489,32.000000,231.967468,215.943279,217.380454,206.285054,32.000000,198.952940,68.237123,59.003657,97.841552,98.904336,40.354583,34.100606,46.437512,20.467536,47.561829,59.545366,32.671631
21.071256,40.034551,138.485918,194.717707,42.223406,39.870719,29.677966,14.156020,138.144098,0.525726,35.084034,21.100174,189.851789,139.310159,183.910130,138.677941,84.376748,138.035571,-0.000696,-1.966717,32.000000,-235.852339,138.918223,-0.353295,20.618143,0.633991,176706.482570,0.931297,40.247072,15.340121,6.571333,0.033692,0.015608,223.040323,32.000000,232.297604,215.962137,215.369976,206.337579,32.000000,199.147965,68.207055,59.004368,97.832666,98.904336,40.407655,34.100606,46.453141,20.467536,47.523286,59.542848,32.822181
21.093506,40.015653,138.407418,194.721083,42.229671,39.859429,29.589384,14.163584,138.139894,0.525708,35.069210,20.994843,189.791536,139.447408,183.880413,138.673281,84.369622,138.159852,-0.000697,-1.968482,32.000000,-235.842481,139.017481,-0.353523,20.524542,0.636117,176643.668446,0.929035,40.195483,15.284257,6.562612,0.014912,0.010922,222.880343,32.000000,232.628304,215.213625,214.041472,206.908014,32.000000,198.615747,68.206310,59.001512,97.837701,98.904336,40.352155,34.100606,46.468732,20.467536,47.523637,59.543202,32.643458
21.087479,40.015653,138.486078,194.721083,42.221106,39.853205,29.718419,14.152738,138.121694,0.525730,34.969064,20.991145,189.805424,139.483217,183.956543,138.632284,84.368054,138.135457,-0.000696,-1.970232,32.000000,-235.854966,138.920651,-0.353481,20.549562,0.637646,176584.460052,0.930112,40.235115,15.233841,6.572267,0.020264,0.010436,223.136445,32.000000,232.547961,215.065226,215.870160,207.270570,32.000000,198.347590,68.230005,59.009493,97.847407,98.904336,40.398202,34.100606,46.450624,20.467536,47.458212,59.546084,32.592615
21.076416,40.001138,138.497062,194.717426,42.236269,39.845624,29.685560,14.156591,138.124729,0.525399,34.912894,21.150613,189.874206,139.368151,183.929002,138.668407,84.356393,137.994026,-0.000696,-1.971984,32.000000,-235.852916,138.938046,-0.353342,20.611298,0.639719,176521.543177,0.931566,40.171381,15.300388,6.561613,0.027152,0.000000,223.529966,32.000000,231.770494,215.033348,217.721257,207.293913,32.000000,198.140674,68.209679,58.986840,97.849985,98.904336,40.350350,34.100606,46.443567,20.467536,47.407896,59.540399,32.651896
21.090993,39.974846,138.440363,194.713487,42.248855,39.840537,29.698039,14.156448,138.130144,0.525128,35.025767,21.051546,189.901797,139.395903,183.967792,138.654900,84.327597,138.123170,-0.000696,-1.973719,32.000000,-235.847649,139.067288,-0.353495,20.671618,0.639156,176497.386274,0.927653,40.183520,15.290296,6.567218,0.017720,0.021996,223.847059,32.000000,231.608951,215.589863,219.357446,206.574340,32.000000,198.443975,68.255613,58.967275,97.889126,98.904336,40.371347,34.100606,46.455463,20.467536,47.316571,59.533475,32.697750
21.047477,39.967451,138.480332,194.715175,42.250225,39.836629,29.701128,14.158304,138.067114,0.524720,35.064268,21.090762,189.874837,139.322230,183.922648,138.624323,84.407767,138.084868,-0.000697,-1.974336,32.000000,-235.849564,138.905659,-0.353817,20.740986,0.637335,176469.056520,0.928980,40.191299,15.234322,6.571186,0.021202,0.014456,223.999120,32.000000,231.631236,215.904758,218.211661,206.312504,32.000000,199.073410,68.250731,58.997656,97.896969,98.904336,40.353840,34.100606,46.485482,20.467536,47.316315,59.549162,32.611910
21.084558,39.967451,138.414338,194.715175,42.253792,39.830285,29.684008,14.156734,138.168346,0.524348,35.165603,20.957780,189.881128,139.465517,183.909851,138.527573,84.374576,138.097174,-0.000697,-1.976088,32.000000,-235.850150,138.868846,-0.354151,20.746310,0.634937,176448.383083,0.927746,40.135635,15.324879,6.563957,0.025344,0.015515,223.179761,32.000000,232.229422,215.941239,215.808321,206.230389,32.000000,199.528105,68.242501,59.026753,97.918117,98.904336,40.352880,34.100606,46.465919,20.467536,47.290320,59.541530,32.582637
21.049961,39.975119,138.388532,194.718269,42.258222,39.823845,29.698830,14.154165,138.148290,0.524007,35.133709,21.020024,189.813544,139.317113,183.944482,138.549777,84.406326,138.037960,-0.000697,-1.976074,32.000000,-235.855670,138.825978,-0.354117,20.668182,0.633664,176390.669985,0.929541,40.215972,15.226396,6.579427,0.022222,0.018499,222.915851,32.000000,232.540852,215.573136,214.386323,206.650775,32.000000,199.206487,68.246723,59.010421,97.936129,98.904336,40.326423,34.100606,46.486314,20.467536,47.316655,59.548385,32.781976
21.031188,39.978132,138.363339,194.731210,42.247001,39.819988,29.705602,14.164012,138.055498,0.523903,35.082331,21.049850,189.824987,139.285362,183.977324,138.614711,84.400424,138.052378,-0.000698,-1.976051,32.000000,-235.844020,138.991641,-0.354110,20.688717,0.632531,176369.494015,0.928224,40.141203,15.265471,6.564726,0.009122,0.006366,222.977835,32.000000,232.642922,215.263138,214.694583,207.055471,32.000000,198.383355,68.251836,59.010125,97.961252,98.904336,40.320889,34.100606,46.507510,20.467536,47.326867,59.545877,32.816238
21.068034,39.992100,138.440770,194.736836,42.255104,39.816249,29.716883,14.161158,138.029272,0.523828,35.019377,20.965615,189.822969,139.345964,183.972353,138.560682,84.368044,137.985207,-0.000696,-1.976061,32.000000,-235.850316,138.831665,-0.354138,20.652106,0.635423,176337.417592,0.929217,40.218629,15.205403,6.574289,0.020531,0.000000,223.407338,32.000000,231.880651,215.062845,217.250804,207.172408,32.000000,198.002927,68.207128,58.994351,97.944629,98.904336,40.304588,34.100606,46.497792,20.467536,47.326645,59.545670,32.647787
21.088311,39.992100,138.405411,194.736836,42.245534,39.812484,29.632595,14.155307,138.005443,0.524019,35.129649,21.038871,189.888145,139.282530,183.994147,138.554342,84.379631,138.055753,-0.000694,-1.977234,32.000000,-235.852889,138.753208,-0.354352,20.579879,0.635027,176334.140750,0.929786,40.259530,15.218201,6.578960,0.018595,0.000000,223.731559,32.000000,231.644867,215.295289,218.660396,207.069851,32.000000,198.433769,68.221374,59.017584,97.976530,98.904336,40.329084,34.100606,46.479284,20.467536,47.375040,59.543743,32.584324
21.058492,40.011271,138.408531,194.738805,42.230070,39.808637,29.753739,14.158304,138.009911,0.524126,35.173920,21.050315,189.865477,139.260895,183.959575,138.451565,84.328616,137.919832,-0.000694,-1.978400,32.000000,-235.847597,138.899785,-0.354238,20.548198,0.635609,176330.186769,0.927682,40.199160,15.218452,6.571129,0.022179,0.000328,223.988112,32.000000,231.405676,215.643291,219.134599,206.434024,32.000000,199.008600,68.189771,58.989835,97.990168,98.904336,40.285549,34.100606,46.501122,20.467536,47.441624,59.540881,32.627684
21.041399,40.053723,138.365174,194.743869,42.247601,39.807348,29.693643,14.157733,138.022252,0.524494,35.224342,20.961703,189.921818,139.290339,183.888627,138.562798,84.365030,137.991413,-0.000695,-1.978391,32.000000,-235.852266,138.822529,-0.354312,20.572484,0.637305,176297.096824,0.929300,40.158292,15.240609,6.563134,0.017578,0.012257,223.436311,32.000000,232.026807,215.823711,216.663824,206.385345,32.000000,199.309164,68.156131,59.008798,98.011565,98.904336,40.303900,34.100606,46.512434,20.467536,47.589211,59.552742,32.673686
21.089196,40.070155,138.431599,194.754277,42.296547,39.806102,29.729941,14.155307,137.911794,0.524798,35.255731,21.061775,189.864745,139.192158,183.928312,138.407498,84.386243,137.847457,-0.000697,-1.978383,32.000000,-235.853708,138.860893,-0.354256,20.648801,0.638835,176336.725510,0.926834,40.237571,15.226597,6.572576,0.016750,0.007439,223.120320,32.000000,232.324958,216.005234,215.031994,206.339607,32.000000,199.235217,68.176464,59.015902,98.013975,98.904336,40.274245,34.100606,46.503535,20.467536,47.589758,59.545012,32.639937
21.087501,40.070155,138.363569,194.754277,42.334587,39.799720,29.671234,14.155021,137.914287,0.525346,35.185123,21.098525,189.811125,139.348637,183.966323,138.525535,84.391461,137.879167,-0.000700,-1.978382,32.000000,-235.853830,138.842497,-0.354394,20.663409,0.638338,176333.762727,0.929557,40.314509,15.224435,6.575854,0.016693,0.012871,222.987079,32.000000,232.456230,215.339663,214.139012,206.897054,32.000000,198.409869,68.198232,59.017309,98.027550,98.904336,40.290622,34.100606,46.496722,20.467536,47.647502,59.538786,32.681169
21.132351,40.086588,138.411458,194.754277,42.333847,39.795909,29.740306,14.151026,138.108867,0.525538,35.072765,21.170388,189.856255,139.304186,183.982296,138.559839,84.387271,137.892638,-0.000700,-1.980120,32.000000,-235.860940,138.823328,-0.354262,20.760760,0.635247,176300.076594,0.926236,40.234564,15.134326,6.564100,0.027293,0.025094,223.225253,32.000000,232.112055,215.228578,216.433098,207.139482,32.000000,198.112018,68.192174,59.014547,98.015389,98.904336,40.247388,34.100606,46.463485,20.467536,47.705358,59.535305,32.666716
21.125939,40.075907,138.319875,194.745275,42.320251,39.794614,29.603423,14.156448,138.059539,0.525852,34.960799,21.116521,189.869279,139.360504,183.935815,138.679510,84.312891,137.937729,-0.000700,-1.980695,32.000000,-235.854861,138.902988,-0.354112,20.743740,0.634554,176268.882252,0.927998,40.237979,15.144287,6.561402,0.021032,0.021682,223.716441,32.000000,231.500690,215.124428,218.141321,207.266457,32.000000,198.224777,68.179125,59.009343,98.020080,98.904336,40.267746,34.100606,46.471898,20.467536,47.669133,59.546998,32.670898
21.165296,40.011271,138.366948,194.739087,42.357259,39.795906,29.742820,14.155450,138.074720,0.526016,34.877354,21.218020,189.913751,139.313667,183.979817,138.551714,84.330847,138.048550,-0.000699,-1.980120,32.000000,-235.853402,138.904925,-0.353975,20.677283,0.630821,176243.485906,0.923741,40.164127,15.154926,6.549743,0.020430,0.009404,223.835335,32.000000,231.384753,215.545961,219.358572,206.764939,32.000000,198.794850,68.183133,59.018860,98.034547,98.904336,40.255863,34.100606,46.464483,20.467536,47.669905,59.541825,32.676254
21.176094,40.011271,138.481156,194.739087,42.304712,39.799754,29.690683,14.153594,138.041158,0.525938,34.873594,21.186926,189.911135,139.327145,183.926062,138.554259,84.312594,138.094197,-0.000698,-1.979523,32.000000,-235.857552,138.923465,-0.353573,20.612767,0.631188,176287.046446,0.928253,40.166343,15.250886,6.547395,0.020422,0.012725,223.916337,32.000000,231.525052,215.759629,217.882071,206.381622,32.000000,199.170172,68.170177,59.012489,98.023001,98.904336,40.316638,34.100606,46.446721,20.467536,47.445701,59.542386,32.592761
21.137290,39.950744,138.460461,194.732616,42.279760,39.803557,29.691384,14.153309,138.154952,0.525762,34.845811,20.985543,189.857365,139.347740,183.895509,138.715485,84.337650,138.004783,-0.000697,-1.978929,32.000000,-235.856526,138.919590,-0.353517,20.550454,0.632514,176233.184613,0.922003,40.022585,15.285948,6.537445,0.024024,0.000000,223.103234,32.000000,232.029915,216.060526,215.584932,206.257734,32.000000,199.320338,68.164327,59.018767,98.027185,98.904336,40.276131,34.100606,46.452318,20.467536,47.235345,59.543743,32.639130
21.128892,39.928834,138.466365,194.717426,42.243994,39.807347,29.717046,14.156877,138.162605,0.525362,34.837542,21.117111,189.867886,139.432055,183.929633,138.563082,84.355102,138.160001,-0.000698,-1.977765,32.000000,-235.851319,138.927237,-0.353494,20.549090,0.634643,176258.384253,0.923221,40.000896,15.326029,6.539504,0.026181,0.000000,222.914939,32.000000,232.190154,215.549434,214.170456,206.697485,32.000000,198.647469,68.190017,59.043478,98.053209,98.904336,40.299902,34.100606,46.478074,20.467536,47.158730,59.542602,32.659673
21.137926,39.920892,138.364920,194.705611,42.216775,39.811218,29.663951,14.151454,138.089683,0.525188,34.739428,21.048176,189.858399,139.423533,183.940318,138.703362,84.321220,137.903514,-0.000698,-1.977192,32.000000,-235.859364,138.982509,-0.353375,20.669441,0.637222,176245.441907,0.924924,40.018349,15.258211,6.550531,0.024215,0.000000,222.983108,32.000000,232.136757,215.245413,215.201440,206.969923,32.000000,198.313473,68.193781,59.023320,98.043145,98.904336,40.263807,34.100606,46.494844,20.467536,47.158006,59.545090,32.664882
21.139814,39.920892,138.479944,194.705611,42.173198,39.815005,29.717708,14.158161,138.137086,0.524786,34.676246,21.090132,189.892193,139.429588,183.971739,138.609349,84.335155,138.054199,-0.000698,-1.977128,32.000000,-235.850362,139.002106,-0.353528,20.689793,0.637464,176244.178992,0.924549,40.013330,15.314980,6.553414,0.024113,0.015688,223.595257,32.000000,231.492330,215.024416,217.582843,207.300041,32.000000,198.216898,68.183564,59.020557,98.052849,98.904336,40.295560,34.100606,46.475113,20.467536,47.129637,59.536160,32.649695
21.085071,39.917606,138.336582,194.695483,42.138210,39.816340,29.684528,14.159017,138.076980,0.524575,34.797712,20.996287,189.926321,139.360137,183.981061,138.595374,84.306724,138.058647,-0.000696,-1.977128,32.000000,-235.850654,138.961030,-0.353797,20.714025,0.633374,176275.891727,0.925864,39.987217,15.226183,6.545813,0.033664,0.011095,223.794123,32.000000,231.471100,215.271752,218.809796,207.270806,32.000000,198.679812,68.200757,59.008931,98.084307,98.904336,40.243476,34.100606,46.507906,20.467536,47.117404,59.536239,32.686085
21.061595,39.930752,138.491723,194.694921,42.130279,39.817678,29.721012,14.150883,138.041061,0.524280,34.839079,21.056701,189.900962,139.297844,183.936425,138.609568,84.338201,138.152538,-0.000696,-1.977127,32.000000,-235.856821,138.989607,-0.353801,20.714419,0.633068,176282.929280,0.924191,39.983421,15.284342,6.550670,0.019481,0.021359,224.025190,32.000000,231.331734,215.725241,218.932314,206.554461,32.000000,198.870895,68.178152,59.008358,98.086378,98.904336,40.292336,34.100606,46.520831,20.467536,47.162234,59.547490,32.662167
