OSU 80 Ton Compressor Load Stand
21.111590,39.954579,138.466545,194.699984,42.142319,39.820240,29.657484,14.153737,138.114521,0.523828,34.963553,21.009037,189.940447,139.351431,183.910678,138.599873,84.282050,138.032635,-0.000696,-1.977057,32.000000,-235.852492,138.965703,-0.354052,20.675185,0.633014,176330.710273,0.927752,40.090325,15.314900,6.560878,0.014345,0.009783,223.350966,32.000000,231.768181,215.969945,216.237870,206.261862,32.000000,198.988349,68.166924,59.016767,98.078491,98.904336,40.242254,34.100606,46.507805,20.467536,47.161529,59.547588,32.574860
21.095118,39.954579,138.444612,194.699984,42.145382,39.820286,29.708180,14.155164,138.130330,0.523622,34.953498,21.114262,189.877790,139.450897,183.884792,138.530078,84.326366,137.940688,-0.000697,-1.977064,32.000000,-235.854835,138.911330,-0.353737,20.633171,0.633881,176331.877705,0.927750,40.150795,15.328313,6.575557,0.018234,0.000673,223.046538,32.000000,232.106312,216.095453,214.960670,206.232067,32.000000,199.041773,68.167182,59.017028,98.101638,98.904336,40.264570,34.100606,46.509083,20.467536,47.243760,59.542927,32.673319
21.082905,39.964986,138.413587,194.708986,42.153895,39.824109,29.769641,14.151311,138.067640,0.523601,34.830537,20.969413,189.823502,139.376573,183.907052,138.664268,84.317862,137.934224,-0.000697,-1.977070,32.000000,-235.856229,138.935703,-0.353594,20.590396,0.634147,176371.079412,0.927553,40.073890,15.327133,6.558793,0.022540,0.000009,222.883939,32.000000,232.289239,215.190967,214.375900,206.961534,32.000000,198.351831,68.189021,58.993282,98.071172,98.904336,40.225687,34.100606,46.523990,20.467536,47.279487,59.549880,32.842504
21.076474,39.946089,138.425392,194.702516,42.176184,39.827973,29.674360,14.154879,138.076274,0.523809,34.730472,21.081651,189.880577,139.363502,183.911504,138.685600,84.302529,138.060711,-0.000696,-1.977091,32.000000,-235.852006,138.919855,-0.353435,20.562334,0.635696,176347.256011,0.926725,40.107059,15.238829,6.562875,0.031219,0.011028,223.290325,32.000000,231.922942,214.993113,216.862446,207.138198,32.000000,198.300169,68.155381,58.980292,98.067322,98.904336,40.250207,34.100606,46.521682,20.467536,47.213482,59.545523,32.646026
21.091554,39.948006,138.410426,194.703641,42.164827,39.827971,29.624707,14.152453,138.036094,0.523621,34.758030,21.033581,189.895989,139.298598,183.964892,138.521662,84.287863,137.986786,-0.000696,-1.977108,32.000000,-235.858365,138.833891,-0.353794,20.596874,0.637247,176380.215225,0.925481,40.142070,15.244238,6.565205,0.025694,0.009907,223.680116,32.000000,231.615745,215.010124,218.225947,207.379246,32.000000,198.166098,68.185803,58.975312,98.082205,98.904336,40.205475,34.100606,46.530250,20.467536,47.212934,59.543556,32.657692
21.074266,39.948006,138.433175,194.703641,42.143387,39.827983,29.711665,14.159588,138.029010,0.523890,34.840063,21.024147,189.900106,139.363644,183.934092,138.601812,84.263251,138.001594,-0.000696,-1.977105,32.000000,-235.844674,138.966659,-0.353912,20.629315,0.638302,176402.402287,0.928797,40.136133,15.320082,6.567768,0.015910,0.007268,223.895066,32.000000,231.382506,215.631245,219.186366,206.452143,32.000000,198.737403,68.188821,58.972477,98.102160,98.904336,40.241492,34.100606,46.531409,20.467536,47.219058,59.542061,32.567743
21.066412,39.948827,138.429542,194.702797,42.098673,39.827969,29.689210,14.152881,138.043877,0.523927,34.864718,21.100283,189.915152,139.346170,183.905828,138.605536,84.275618,138.035697,-0.000695,-1.977117,32.000000,-235.856790,138.838562,-0.353884,20.711639,0.636913,176406.705105,0.929665,40.107664,15.299389,6.562363,0.048437,0.000000,223.577889,32.000000,231.649087,215.965366,217.362547,206.273098,32.000000,199.019605,68.180985,58.953622,98.095055,98.904336,40.175206,34.100606,46.525849,20.467536,47.221386,59.536544,32.644339
21.078424,39.947184,138.395409,194.710955,42.085104,39.828037,29.696283,14.155878,138.064851,0.523999,34.929719,21.002569,189.880181,139.404956,183.890876,138.493307,84.282188,137.984498,-0.000693,-1.977145,32.000000,-235.851990,138.891811,-0.353860,20.692651,0.636296,176431.309306,0.927737,40.142500,15.331083,6.568825,0.017100,0.000000,223.018028,32.000000,232.147977,216.175552,215.545616,206.182782,32.000000,199.250360,68.192357,58.977734,98.108754,98.904336,40.218349,34.100606,46.533352,20.467536,47.215157,59.539120,32.682930
21.127229,39.946636,138.369655,194.712643,42.084487,39.828036,29.666311,14.159017,137.975812,0.523779,34.934540,21.090825,189.856668,139.335015,183.913198,138.578424,84.327559,137.951234,-0.000692,-1.977153,32.000000,-235.846228,138.889404,-0.353820,20.702984,0.633906,176426.670046,0.928801,40.159156,15.335030,6.571102,0.023353,0.000000,222.759543,32.000000,232.434251,215.355255,214.152473,206.925726,32.000000,198.683291,68.215930,58.985171,98.122495,98.904336,40.190247,34.100606,46.536495,20.467536,47.214620,59.550480,32.610516
21.122711,39.946636,138.490298,194.712643,42.075458,39.828052,29.666871,14.153024,138.077197,0.523690,34.855093,21.056243,189.872389,139.379264,183.947404,138.612849,84.366442,137.988010,-0.000689,-1.977137,32.000000,-235.862056,138.916531,-0.353524,20.743032,0.634175,176416.247654,0.928026,40.133299,15.303967,6.565738,0.024404,0.013015,222.979858,32.000000,232.435400,215.144782,215.748136,207.241592,32.000000,198.220397,68.227573,58.991058,98.094502,98.904336,40.242438,34.100606,46.515279,20.467536,47.212176,59.540301,32.601932
21.193149,39.958687,138.375781,194.717707,42.081073,39.828041,29.658504,14.155307,138.221671,0.523787,34.681204,21.183928,189.839925,139.435053,183.937182,138.815596,84.333329,137.893818,-0.000689,-1.977122,32.000000,-235.853053,138.985710,-0.353231,20.702906,0.632868,176363.059121,0.926726,40.034477,15.242683,6.549352,0.026636,0.000000,223.564562,32.000000,231.704727,214.973791,217.616886,207.319272,32.000000,198.067518,68.227659,58.951623,98.065111,98.904336,40.209089,34.100606,46.482276,20.467536,47.253536,59.542002,32.747933
21.228304,39.908568,138.569566,194.719395,42.076051,39.833120,29.656932,14.155450,138.153660,0.523782,34.493013,21.232802,189.941004,139.577442,183.929629,138.687964,84.286693,138.023737,-0.000688,-1.977108,32.000000,-235.851763,139.042958,-0.353476,20.636606,0.632035,176338.359141,0.926916,40.043567,15.221395,6.556464,0.036556,0.013716,223.796927,32.000000,231.409349,215.465095,219.055288,206.686692,32.000000,198.371371,68.236169,58.934159,98.053336,98.904336,40.265241,34.100606,46.452935,20.467536,47.079006,59.537124,32.825336
21.223978,39.804497,138.605649,194.712081,42.079328,39.839488,29.689473,14.155878,138.301672,0.523725,34.393018,21.251748,189.903322,139.708861,183.915628,138.804595,84.296352,138.276535,-0.000688,-1.975361,32.000000,-235.855104,139.119744,-0.353485,20.615232,0.631661,176335.766513,0.923990,39.914074,15.209434,6.529269,0.016214,0.002576,223.870982,32.000000,231.474775,215.853752,218.574697,206.371321,32.000000,198.852992,68.202044,58.952211,98.057625,98.904336,40.234680,34.100606,46.450832,20.467536,47.078076,59.539475,32.665982
21.244735,39.804497,138.660236,194.712081,42.079815,39.845814,29.611524,14.152310,138.343377,0.523648,34.323099,21.244282,189.930799,139.569735,183.900605,138.770225,84.314944,138.344467,-0.000687,-1.973623,32.000000,-235.856377,139.140650,-0.353470,20.577388,0.633525,176352.217236,0.922454,39.793451,15.318235,6.527585,0.011341,0.001105,223.077079,32.000000,231.983848,216.044912,216.124219,206.347917,32.000000,199.070250,68.206267,58.949753,98.039777,98.904336,40.290197,34.100606,46.444514,20.467536,46.714906,59.540783,32.691367
21.175391,39.719598,138.590063,194.687044,42.081506,39.853605,29.659203,14.162299,138.248603,0.523752,34.325593,21.257357,189.900360,139.661614,183.928095,138.749085,84.328322,138.172443,-0.000685,-1.971858,32.000000,-235.843438,139.106097,-0.353496,20.613894,0.634299,176327.484788,0.921564,39.698049,15.429411,6.530616,0.015568,0.000000,222.971179,32.000000,232.327145,215.798076,214.674447,206.550796,32.000000,198.997047,68.202416,58.960997,98.046121,98.904336,40.295083,34.100606,46.466127,20.467536,46.417697,59.547569,32.790927
21.171538,39.666468,138.749821,194.660038,42.061237,39.861407,29.733133,14.160872,138.263193,0.523822,34.166636,21.052559,189.901879,139.586617,183.977805,138.854083,84.325377,138.234680,-0.000684,-1.970102,32.000000,-235.847323,139.186576,-0.353208,20.710275,0.635312,176333.901494,0.923195,39.656456,15.443262,6.526805,0.028018,0.006939,222.894744,32.000000,232.558384,215.171268,214.595871,207.126052,32.000000,198.298814,68.209966,58.958119,98.033981,98.904336,40.317374,34.100606,46.486805,20.467536,46.230276,59.545808,32.604720
21.157189,39.629771,138.736323,194.647098,42.012024,39.867762,29.701108,14.155735,138.359060,0.524091,34.096110,21.032152,189.856846,139.659128,184.037690,138.745292,84.351571,138.303654,-0.000682,-1.968333,32.000000,-235.854592,139.142444,-0.353259,20.754073,0.635312,176347.776013,0.924856,39.710634,15.347705,6.544864,0.016364,0.000000,223.359632,32.000000,231.931862,215.175215,216.915390,207.161350,32.000000,197.877066,68.207400,58.958888,98.026030,98.904336,40.258500,34.100606,46.477275,20.467536,46.226883,59.546782,32.851381
21.167621,39.629771,138.720331,194.647098,41.983558,39.874030,29.808482,14.157447,138.295887,0.523983,34.160675,21.003814,189.922826,139.662635,184.035655,138.821811,84.297698,138.323649,-0.000681,-1.966553,32.000000,-235.850256,139.110219,-0.353145,20.714419,0.632876,176361.026366,0.922799,39.665243,15.380392,6.553601,0.017434,0.000000,223.647856,32.000000,231.613929,215.262846,218.504350,207.202075,32.000000,198.031749,68.220900,58.920822,98.038061,98.904336,40.304665,34.100606,46.485990,20.467536,46.095756,59.545080,32.603400
21.109164,39.608684,138.590755,194.638940,41.945817,39.881647,29.693052,14.151311,138.252814,0.524144,34.283400,21.057617,189.927869,139.676237,183.974895,138.731741,84.316079,138.183819,-0.000682,-1.964788,32.000000,-235.853934,139.115178,-0.353028,20.735242,0.631820,176360.056806,0.924515,39.657374,15.387145,6.557408,0.030336,0.004853,223.815746,32.000000,231.540254,215.711428,219.293379,206.456239,32.000000,198.654101,68.228714,58.959838,98.066202,98.904336,40.302951,34.100606,46.530017,20.467536,46.018662,59.545041,32.739716
21.063866,39.610601,138.731947,194.635283,41.958776,39.886679,29.711384,14.157876,138.353845,0.524176,34.375633,21.067755,189.893578,139.619834,183.952168,138.740913,84.366771,138.244579,-0.000681,-1.963029,32.000000,-235.852943,139.046526,-0.352927,20.749431,0.632891,176420.778289,0.920857,39.636413,15.450567,6.553421,0.018939,0.012333,223.452381,32.000000,231.957387,216.009159,217.007637,206.388242,32.000000,199.158341,68.203020,58.953198,98.045417,98.904336,40.303558,34.100606,46.550030,20.467536,46.021340,59.544903,32.802225
21.064364,39.638261,138.530098,194.634158,41.921652,39.889222,29.675494,14.151882,138.258452,0.523763,34.502350,21.039345,189.878626,139.527547,183.935655,138.749750,84.361225,138.246421,-0.000680,-1.961266,32.000000,-235.853527,139.085075,-0.352530,20.714157,0.633119,176456.473816,0.927237,39.732880,15.365387,6.565431,0.026069,0.000000,223.028231,32.000000,232.459063,215.968654,215.357551,206.482496,32.000000,199.247767,68.194330,58.967957,98.045982,98.904336,40.258291,34.100606,46.535146,20.467536,46.017378,59.550401,32.690340
21.098911,39.638261,138.583861,194.634158,41.870563,39.889218,29.641263,14.153024,138.253056,0.523237,34.502897,20.966577,189.824892,139.554462,183.908819,138.753826,84.362560,138.291964,-0.000678,-1.960711,32.000000,-235.859434,139.007900,-0.352624,20.706315,0.633981,176464.494222,0.928864,39.826063,15.343726,6.586253,0.021192,0.000000,222.929600,32.000000,232.569576,215.412487,214.045872,206.837175,32.000000,198.046127,68.220542,58.968393,98.059749,98.904336,40.244004,34.100606,46.534170,20.467536,46.109692,59.544284,32.654243
21.036080,39.685365,138.529408,194.647098,41.844912,39.889240,29.656278,14.158446,138.155023,0.522767,34.451289,21.022843,189.836441,139.492351,183.973399,138.792822,84.371980,138.264249,-0.000676,-1.958966,32.000000,-235.848930,139.082339,-0.352720,20.674818,0.634623,176492.644220,0.930083,39.852720,15.350152,6.576515,0.073007,0.000000,223.206973,32.000000,232.470648,215.144441,216.126517,206.998576,32.000000,197.838194,68.223697,58.984196,98.049341,98.904336,40.245731,34.100606,46.545421,20.467536,46.269808,59.541619,32.684691
21.050065,39.748080,138.491060,194.665383,41.841118,39.889272,29.540213,14.160302,138.160310,0.522500,34.480964,21.034120,189.844075,139.444779,183.931794,138.783921,84.333203,138.207990,-0.000674,-1.958382,32.000000,-235.850025,139.053847,-0.352623,20.658898,0.634348,176476.772841,0.929568,39.783102,15.370573,6.568295,0.027055,0.000000,223.658869,32.000000,231.691758,215.109741,217.935513,207.168865,32.000000,197.997903,68.194539,58.953873,98.023611,98.904336,40.200726,34.100606,46.571155,20.467536,46.484474,59.534498,32.593348
21.079164,39.806414,138.500360,194.680855,41.836324,39.888028,29.821705,14.152881,138.196854,0.522170,34.583364,21.021501,189.914525,139.488417,183.977286,138.739504,84.327466,138.216894,-0.000673,-1.958377,32.000000,-235.857773,139.021136,-0.352841,20.607181,0.636440,176519.903507,0.932092,39.956886,15.347915,6.585324,0.028992,0.000557,223.876044,32.000000,231.711350,215.422752,219.565985,206.662392,32.000000,198.801121,68.222270,58.962992,98.062150,98.904336,40.229576,34.100606,46.576859,20.467536,46.481910,59.539789,32.663194
21.041952,39.806414,138.490340,194.680855,41.803064,39.884201,29.516022,14.156877,138.198235,0.521771,34.646330,21.105578,189.902726,139.415417,183.891120,138.717097,84.371249,138.058628,-0.000673,-1.958369,32.000000,-235.854106,139.014853,-0.352648,20.596113,0.636662,176570.587468,0.935243,39.991379,15.359812,6.579127,0.037796,0.000000,224.012065,32.000000,231.851519,215.774647,218.241922,206.591657,32.000000,198.989951,68.230473,58.989365,98.067904,98.904336,40.193790,34.100606,46.582095,20.467536,46.682390,59.537862,32.667449
21.054010,39.829967,138.514472,194.694077,41.814441,39.880386,29.685451,14.158018,138.239255,0.521507,34.713790,20.973196,189.852655,139.393068,183.837068,138.629741,84.391149,138.030387,-0.000674,-1.959539,32.000000,-235.850505,138.931642,-0.352958,20.602067,0.637798,176584.122473,0.925179,39.991037,15.369805,6.570486,0.020329,0.021328,223.143055,32.000000,232.297589,216.031074,215.769175,206.211092,32.000000,199.045687,68.200139,58.999898,98.069824,98.904336,40.209658,34.100606,46.562470,20.467536,46.762320,59.539622,32.647053
21.075294,39.838183,138.486063,194.704767,41.813695,39.876559,29.653215,14.159731,138.081780,0.521346,34.725659,20.973284,189.881767,139.470961,183.919689,138.670406,84.398730,138.127268,-0.000674,-1.959543,32.000000,-235.848957,139.035002,-0.353057,20.572798,0.638767,176552.182777,0.936394,40.066084,15.250366,6.581630,0.022632,0.004974,223.000864,32.000000,232.592128,215.718428,214.385090,206.583616,32.000000,198.574501,68.246553,59.009829,98.121073,98.904336,40.182728,34.100606,46.573466,20.467536,46.789132,59.542218,32.668036
21.084109,39.845029,138.467568,194.711237,41.809257,39.875274,29.681526,14.154023,138.071985,0.521626,34.634550,20.945810,189.843011,139.545674,183.954262,138.696804,84.407810,138.067038,-0.000674,-1.961290,32.000000,-235.856140,138.977573,-0.353430,20.614681,0.638387,176527.351526,0.930456,40.065306,15.216959,6.579007,0.016563,0.019169,223.030787,32.000000,232.637040,215.312937,215.092709,206.998328,32.000000,198.205647,68.217447,59.005625,98.074180,98.904336,40.213969,34.100606,46.566048,20.467536,46.787486,59.542789,32.675080
21.039991,39.845029,138.525623,194.711237,41.800812,39.871376,29.700176,14.153309,138.184534,0.521744,34.577021,20.911959,189.869544,139.398636,183.977275,138.696417,84.409569,138.161820,-0.000675,-1.961887,32.000000,-235.857509,138.958096,-0.353339,20.583446,0.638768,176500.320715,0.930415,40.030605,15.255705,6.571014,0.029376,0.005992,223.578366,32.000000,231.854541,215.041366,217.376393,207.244386,32.000000,197.968416,68.251364,59.007967,98.089570,98.904336,40.193302,34.100606,46.594510,20.467536,46.809671,59.537380,32.633407
21.030090,39.854067,138.490616,194.726709,41.779778,39.867513,29.760224,14.150883,138.189790,0.522009,34.624424,20.989127,189.859458,139.478752,183.960141,138.771080,84.354561,138.094588,-0.000675,-1.963072,32.000000,-235.856001,139.043939,-0.353130,20.618746,0.637248,176487.492584,0.929107,40.019687,15.217826,6.567390,0.039516,0.000914,223.970582,32.000000,231.818769,215.114850,218.978053,207.175450,32.000000,198.311951,68.248210,58.986699,98.128998,98.904336,40.210314,34.100606,46.580750,20.467536,46.839521,59.547106,32.818073
21.027310,39.867487,138.484335,194.731210,41.729765,39.866167,29.728447,14.157019,138.126138,0.521871,34.673473,21.010045,189.873509,139.455362,183.948898,138.645203,84.381481,138.077544,-0.000674,-1.963081,32.000000,-235.851340,138.946632,-0.352712,20.674031,0.639142,176488.693132,0.930462,40.108658,15.261382,6.583920,0.022992,0.008435,224.107892,32.000000,231.682117,215.625792,218.747957,206.519776,32.000000,198.808405,68.236746,58.997811,98.120156,98.904336,40.167744,34.100606,46.613918,20.467536,46.884655,59.550785,32.621962
21.076482,39.893505,138.466448,194.739087,41.697510,39.863598,29.720276,14.156591,138.119499,0.522187,34.839548,21.067607,189.893915,139.415784,183.943312,138.626033,84.372098,138.144697,-0.000673,-1.964824,32.000000,-235.853244,139.019136,-0.352473,20.764799,0.638100,176517.985600,0.928970,40.137681,15.284250,6.585355,0.027878,0.007244,223.519848,32.000000,232.168215,215.922413,216.726037,206.270496,32.000000,199.070659,68.222947,59.010345,98.140641,98.904336,40.198363,34.100606,46.585171,20.467536,46.883307,59.539976,32.661653
21.082128,39.893505,138.486234,194.739087,41.654244,39.861002,29.744818,14.158304,138.233003,0.522432,34.825077,21.029198,189.795139,139.371494,183.903900,138.669142,84.381629,138.197178,-0.000671,-1.965469,32.000000,-235.852515,139.043201,-0.352441,20.745707,0.636428,176501.008068,0.930089,40.156715,15.249180,6.585927,0.019599,0.021191,223.170632,32.000000,232.397425,216.008331,214.959287,206.383083,32.000000,198.985246,68.198765,58.994304,98.142394,98.904336,40.161752,34.100606,46.588599,20.467536,46.972519,59.542386,32.807508
21.156913,39.902543,138.534634,194.742181,41.648931,39.860967,29.699096,14.162442,138.164412,0.522594,34.768350,21.148017,189.825178,139.503361,183.947358,138.737005,84.399229,138.157241,-0.000670,-1.965469,32.000000,-235.844606,139.087966,-0.352755,20.691969,0.632667,176487.405652,0.928079,40.083533,15.290669,6.569714,0.026740,0.000000,222.983897,32.000000,232.522609,215.248294,214.476554,206.805368,32.000000,198.271034,68.228353,59.009925,98.163339,98.904336,40.210847,34.100606,46.571711,20.467536,47.002863,59.541609,32.784617
21.146802,39.874060,138.573259,194.746401,41.653855,39.860933,29.723097,14.154593,138.190721,0.522288,34.484275,21.111092,189.804602,139.529606,183.917097,138.773812,84.385704,138.088830,-0.000668,-1.965455,32.000000,-235.856717,138.994459,-0.352908,20.672300,0.633152,176467.156967,0.926994,40.072153,15.306221,6.568892,0.039211,0.000000,223.404601,32.000000,232.292456,215.004733,216.517710,207.218663,32.000000,198.129776,68.188735,59.006446,98.132348,98.904336,40.185324,34.100606,46.559276,20.467536,46.902925,59.544421,32.701345
21.135099,39.792720,138.521375,194.738805,41.555455,39.862221,29.674575,14.154593,138.342882,0.522329,34.402877,21.091275,189.848169,139.560600,183.964601,138.802170,84.355468,138.187754,-0.000666,-1.965442,32.000000,-235.855078,139.133960,-0.352874,20.598657,0.633520,176426.187667,0.925019,39.930699,15.269533,6.547961,0.026953,0.014303,223.761999,32.000000,231.766905,214.962125,218.070027,207.293488,32.000000,198.114839,68.198780,58.974138,98.139130,98.904336,40.203200,34.100606,46.546541,20.467536,46.901643,59.541373,32.626657
21.133269,39.792720,138.593264,194.738805,41.489801,39.866027,29.625228,14.153452,138.278163,0.522314,34.445920,21.046113,189.917308,139.615247,183.951030,138.808363,84.353429,138.241624,-0.000667,-1.965437,32.000000,-235.854252,139.152397,-0.352659,20.593228,0.634369,176426.044562,0.924671,39.922538,15.250353,6.552918,0.033088,0.019716,223.996565,32.000000,231.562530,215.527439,219.117083,206.619489,32.000000,198.605190,68.179279,58.983431,98.171665,98.904336,40.190452,34.100606,46.563038,20.467536,46.617243,59.539612,32.563341
21.108067,39.731922,138.569068,194.721645,41.488147,39.869748,29.632776,14.152738,138.294120,0.522299,34.475595,21.092993,189.907992,139.663961,183.918854,138.820361,84.391346,138.290862,-0.000666,-1.965425,32.000000,-235.851360,139.179095,-0.352722,20.638678,0.636620,176419.601675,0.926572,39.864732,15.327878,6.554092,0.027639,0.008399,223.911384,32.000000,231.707231,215.908530,217.809562,206.430518,32.000000,198.780198,68.159118,59.012238,98.181685,98.904336,40.217130,34.100606,46.572107,20.467536,46.403719,59.549644,32.745145
21.133886,39.705357,138.657445,194.716300,41.476685,39.873543,29.650215,14.157019,138.317850,0.522390,34.488233,21.058452,189.860443,139.607886,183.882422,138.784713,84.395982,138.243070,-0.000668,-1.964254,32.000000,-235.852488,139.177502,-0.352829,20.653601,0.637067,176438.820528,0.928288,39.868413,15.355658,6.558061,0.015494,0.000000,223.167502,32.000000,232.038349,216.125161,215.828624,206.139877,32.000000,199.054887,68.177809,59.016000,98.177413,98.904336,40.210556,34.100606,46.563931,20.467536,46.308707,59.534705,32.846979
21.136235,39.721789,138.647746,194.701953,41.477080,39.877306,29.682961,14.154451,138.309234,0.522287,34.466238,21.075213,189.828471,139.624076,183.920510,138.898511,84.380438,138.229564,-0.000668,-1.964241,32.000000,-235.856859,139.137244,-0.352911,20.731938,0.636048,176411.318636,0.929162,39.858327,15.341261,6.564745,0.022894,0.000000,223.053124,32.000000,232.433131,215.612537,214.192844,206.722181,32.000000,198.625181,68.180119,59.004041,98.172150,98.904336,40.238762,34.100606,46.571278,20.467536,46.305710,59.537173,32.878234
21.132717,39.721789,138.667055,194.701953,41.446880,39.881101,29.668975,14.157162,138.376013,0.522326,34.340977,21.123245,189.847313,139.648647,183.907098,138.841898,84.395935,138.233908,-0.000668,-1.963125,32.000000,-235.849886,139.185313,-0.353085,20.791602,0.635341,176400.540944,0.927464,39.779807,15.313795,6.560906,0.025549,0.000000,223.047793,32.000000,232.540193,215.051622,215.415202,207.221591,32.000000,198.411437,68.190737,59.011413,98.157685,98.904336,40.208753,34.100606,46.569217,20.467536,46.359906,59.543743,32.844338
21.103899,39.713025,138.626243,194.691264,41.440576,39.884942,29.692555,14.151882,138.233936,0.522411,34.212893,21.084827,189.872056,139.628848,183.952218,138.786095,84.418159,138.148966,-0.000668,-1.961930,32.000000,-235.853035,139.195207,-0.352941,20.744369,0.632959,176434.753898,0.926456,39.791516,15.322886,6.559718,0.039294,0.030961,223.611042,32.000000,231.703011,214.932716,217.571623,207.392034,32.000000,197.947416,68.193096,58.990254,98.162698,98.904336,40.221585,34.100606,46.574207,20.467536,46.326601,59.548159,32.683810
21.126390,39.698784,138.643203,194.681418,41.413950,39.888785,29.698608,14.157162,138.273211,0.522684,34.219911,21.051610,189.880100,139.587637,183.966194,138.788441,84.348932,138.301326,-0.000668,-1.961940,32.000000,-235.857098,139.137834,-0.353024,20.729971,0.631317,176442.315438,0.927142,39.798590,15.309465,6.561724,0.026497,0.000607,223.861004,32.000000,231.648755,215.309955,219.042100,206.977680,32.000000,198.208789,68.179789,58.970914,98.158802,98.904336,40.194701,34.100606,46.577114,20.467536,46.274210,59.545897,32.780582
21.136509,39.676875,138.642847,194.668196,41.368540,39.887502,29.624227,14.154593,138.309050,0.522726,34.265842,21.037995,189.882326,139.657660,183.947101,138.777072,84.373281,138.254519,-0.000668,-1.961933,32.000000,-235.859011,139.178339,-0.353221,20.649588,0.633242,176451.936983,0.927795,39.847820,15.246648,6.568750,0.019515,0.001535,224.024477,32.000000,231.415930,215.829497,218.708054,206.349747,32.000000,198.810961,68.167767,58.991973,98.155865,98.904336,40.218326,34.100606,46.564948,20.467536,46.271145,59.550185,32.806481
21.125773,39.676875,138.594915,194.668196,41.325760,39.883658,29.771550,14.151168,138.255613,0.522732,34.408804,21.050814,189.884015,139.606276,183.946594,138.910060,84.363533,138.238851,-0.000668,-1.961942,32.000000,-235.856208,139.145219,-0.353199,20.655069,0.633336,176501.180086,0.926635,39.788313,15.388674,6.562560,0.020833,0.000000,223.265662,32.000000,232.096713,215.986405,216.584321,206.264771,32.000000,199.222997,68.191728,59.008631,98.163137,98.904336,40.174794,34.100606,46.575744,20.467536,46.191821,59.551699,32.569577
21.070741,39.664551,138.598531,194.660601,41.296185,39.882374,29.608931,14.153309,138.281779,0.523005,34.425809,21.027290,189.879363,139.585089,183.951844,138.753133,84.411469,138.288168,-0.000668,-1.961949,32.000000,-235.855214,139.108691,-0.353187,20.602696,0.635555,176463.593404,0.928421,39.746051,15.341966,6.559402,0.025683,0.006821,223.114581,32.000000,232.432396,215.909813,214.867832,206.705581,32.000000,199.191315,68.210970,59.027245,98.167759,98.904336,40.207900,34.100606,46.609679,20.467536,46.145680,59.540301,32.549548
21.084859,39.658800,138.530243,194.656381,41.272429,39.878547,29.700001,14.155592,138.203815,0.522939,34.355222,20.987664,189.822805,139.571223,183.949384,138.779700,84.429830,138.109744,-0.000668,-1.961962,32.000000,-235.852931,139.118806,-0.352926,20.580482,0.635411,176457.823694,0.924227,39.767646,15.344228,6.560466,0.025808,0.003858,223.028649,32.000000,232.602279,215.182208,214.413644,207.046335,32.000000,198.268548,68.200288,58.982390,98.134827,98.904336,40.143081,34.100606,46.607478,20.467536,46.122288,59.541746,32.671778
21.071966,39.672493,138.608444,194.655256,41.218584,39.874453,29.692057,14.158304,138.217803,0.522826,34.282510,21.059411,189.834215,139.441802,183.904956,138.815496,84.393154,138.214155,-0.000669,-1.963731,32.000000,-235.856121,139.121681,-0.352893,20.606761,0.638042,176437.185544,0.931777,39.866152,15.319851,6.577772,0.025570,0.006391,223.392625,32.000000,232.085262,214.972567,216.628067,207.239920,32.000000,197.952660,68.174592,58.977852,98.089876,98.904336,40.164635,34.100606,46.611347,20.467536,46.118816,59.547706,32.630032
21.038876,39.672493,138.744281,194.655256,41.231928,39.868312,29.628904,14.158161,138.245772,0.522488,34.371820,21.004202,189.868849,139.569061,183.939061,138.831489,84.395793,138.170100,-0.000670,-1.964304,32.000000,-235.850526,139.012711,-0.352852,20.625539,0.638215,176397.715515,0.928170,39.831948,15.216227,6.570129,0.029884,0.000000,223.723615,32.000000,231.705804,215.173326,218.338425,207.181050,32.000000,198.160092,68.201508,58.961339,98.112960,98.904336,40.216952,34.100606,46.640309,20.467536,46.163006,59.543536,32.630252
21.036505,39.697415,138.580921,194.665946,41.242840,39.863272,29.710480,14.162870,138.242800,0.522322,34.467649,21.132851,189.840306,139.521896,183.982068,138.754057,84.381367,138.146406,-0.000669,-1.966089,32.000000,-235.843686,139.129510,-0.352837,20.682685,0.637804,176417.726837,0.928945,39.871626,15.302806,6.577860,0.026367,0.004587,223.979350,32.000000,231.613248,215.699645,219.453337,206.460932,32.000000,198.703085,68.199400,58.957106,98.118437,98.904336,40.173802,34.100606,46.663372,20.467536,46.246334,59.543517,32.646100
21.074023,39.725075,138.607772,194.682824,41.242392,39.855678,29.677206,14.161443,138.144454,0.522324,34.582938,21.022104,189.897865,139.478219,183.897632,138.690535,84.358882,138.102373,-0.000667,-1.967847,32.000000,-235.846097,139.046994,-0.352754,20.745234,0.638097,176403.157720,0.932307,39.938372,15.279115,6.594662,0.027776,0.014771,223.757516,32.000000,231.883280,215.877592,217.562126,206.406528,32.000000,199.093706,68.188352,58.961071,98.131244,98.904336,40.158285,34.100606,46.633284,20.467536,46.339345,59.551286,32.649548
21.006726,39.754105,138.561050,194.687888,41.237283,39.849362,29.674575,14.157876,138.191879,0.522146,34.557503,21.041765,189.811900,139.518370,183.878462,138.822565,84.393515,138.180099,-0.000667,-1.969603,32.000000,-235.853598,138.990562,-0.353025,20.752919,0.635924,176403.460917,0.929793,39.968080,15.282215,6.587640,0.015718,0.002781,223.201927,32.000000,232.426233,216.040042,215.547999,206.321748,32.000000,199.213256,68.198282,58.961862,98.123169,98.904336,40.144631,34.100606,46.636225,20.467536,46.336548,59.543035,32.808315
21.037386,39.754105,138.518879,194.687888,41.224857,39.845533,29.646332,14.149884,138.172774,0.522251,34.597246,21.096474,189.801814,139.554422,183.895166,138.718579,84.406713,138.161986,-0.000667,-1.970223,32.000000,-235.861754,139.077693,-0.353285,20.736344,0.633288,176382.132658,0.928991,39.920059,15.283651,6.577186,0.031587,0.000000,222.859361,32.000000,232.639534,215.394468,214.144493,206.884564,32.000000,198.393292,68.225067,59.020898,98.155043,98.904336,40.122480,34.100606,46.656109,20.467536,46.434794,59.547510,32.583884
21.073132,39.785052,138.468180,194.689857,41.219054,39.841684,29.641590,14.150455,138.295269,0.522378,34.522275,21.085187,189.832004,139.528077,183.923329,138.851489,84.424984,138.072775,-0.000667,-1.970214,32.000000,-235.858069,139.045795,-0.353427,20.679119,0.634150,176373.763236,0.932090,40.084913,15.286172,6.596032,0.024672,0.015396,223.034019,32.000000,232.454786,215.286006,215.800315,207.135752,32.000000,198.143826,68.219067,58.993389,98.124834,98.904336,40.162123,34.100606,46.647346,20.467536,46.539905,59.545808,32.598557
21.061136,39.794090,138.586261,194.700266,41.177764,39.840411,29.691466,14.160587,138.284318,0.522711,34.511242,20.998831,189.817997,139.475895,183.953007,138.766930,84.419830,138.226885,-0.000666,-1.971365,32.000000,-235.847445,139.056579,-0.353334,20.597739,0.633909,176334.259160,0.931472,40.022991,15.264318,6.584415,0.015849,0.003525,223.520917,32.000000,231.753888,215.140931,217.898860,207.333113,32.000000,197.849515,68.223096,58.999144,98.137030,98.904336,40.138434,34.100606,46.653606,20.467536,46.569114,59.543133,32.791220
21.036427,39.801758,138.524945,194.711799,41.154794,39.841656,29.693206,14.145746,138.189555,0.523128,34.581234,21.070244,189.877607,139.522552,183.919550,138.784685,84.349924,138.156869,-0.000667,-1.972551,32.000000,-235.862942,139.071270,-0.353683,20.522969,0.634844,176302.998252,0.929951,39.981832,15.203395,6.570840,0.023547,0.000000,223.771017,32.000000,231.639435,215.492815,219.401785,206.885696,32.000000,198.566054,68.249723,58.986967,98.146926,98.904336,40.148161,34.100606,46.658781,20.467536,46.567019,59.551286,32.590414
21.030146,39.801758,138.573924,194.711799,41.100509,39.842901,29.671231,14.148742,138.247304,0.523367,34.610357,21.031332,189.859483,139.534032,183.906835,138.688591,84.386507,138.244914,-0.000669,-1.972546,32.000000,-235.858142,139.126641,-0.353532,20.554991,0.637876,176311.352509,0.928929,40.015058,15.282215,6.580189,0.004459,0.000000,223.899722,32.000000,231.721341,215.829217,218.448974,206.477721,32.000000,199.041708,68.237012,59.003124,98.166076,98.904336,40.130710,34.100606,46.674002,20.467536,46.591615,59.545297,32.816532
21.041256,39.809700,138.618739,194.718269,41.072076,39.839087,29.698835,14.152738,138.274181,0.523731,34.690840,21.043287,189.859534,139.490558,183.840678,138.843341,84.396314,138.161413,-0.000668,-1.972538,32.000000,-235.857261,139.018057,-0.353534,20.572851,0.640546,176379.512194,0.930058,40.072579,15.318660,6.585003,0.025154,0.013413,223.140094,32.000000,232.125202,215.960981,215.869872,206.374244,32.000000,199.330623,68.224180,58.990150,98.130745,98.904336,40.154024,34.100606,46.663115,20.467536,46.617215,59.546329,32.661653
21.065108,39.842565,138.602086,194.733742,41.052458,39.835277,29.662415,14.159445,138.181028,0.524110,34.735409,21.031477,189.869003,139.504769,183.886986,138.786813,84.428370,138.301814,-0.000668,-1.972536,32.000000,-235.853832,139.111238,-0.353312,20.637655,0.639813,176362.862503,0.931065,40.085260,15.324151,6.589299,0.026280,0.024761,222.948894,32.000000,232.336094,215.874684,214.606629,206.604612,32.000000,198.657685,68.256154,59.012809,98.161506,98.904336,40.131706,34.100606,46.668406,20.467536,46.729447,59.540537,32.750941
21.016679,39.878716,138.621953,194.746119,40.992310,39.832771,29.722078,14.157305,138.212392,0.524374,34.643352,20.913843,189.802320,139.543899,183.874341,138.734801,84.403916,138.168591,-0.000668,-1.972502,32.000000,-235.851874,139.123782,-0.353305,20.690186,0.639109,176337.577533,0.929616,40.070776,15.274443,6.587950,0.033422,0.009502,222.905229,32.000000,232.500373,215.365863,214.654652,207.067123,32.000000,198.036169,68.221069,58.987845,98.131402,98.904336,40.128866,34.100606,46.669330,20.467536,46.727845,59.552909,32.607949
21.037835,39.878716,138.462296,194.746119,40.950276,39.830327,29.598854,14.155021,138.192621,0.524530,34.613677,21.073510,189.828066,139.429874,183.880747,138.789886,84.422697,138.113418,-0.000669,-1.972536,32.000000,-235.854485,139.046282,-0.353031,20.713894,0.636595,176304.466190,0.929641,40.055523,15.309467,6.579700,0.018775,0.000000,223.353013,32.000000,231.822341,215.150651,217.198548,207.255421,32.000000,197.982084,68.260327,59.022074,98.107719,98.904336,40.074936,34.100606,46.689446,20.467536,46.852074,59.545857,32.575300
21.070230,39.891588,138.541440,194.739368,40.938998,39.830298,29.670035,14.153880,138.232992,0.524949,34.662755,21.081465,189.857468,139.509969,183.932025,138.641249,84.382741,138.234380,-0.000669,-1.972534,32.000000,-235.851693,139.006146,-0.352905,20.727768,0.635968,176347.937394,0.930023,40.189416,15.270272,6.595807,0.034643,0.000963,223.786435,32.000000,231.558450,215.235192,218.598691,207.278270,32.000000,198.499041,68.252599,59.012999,98.087254,98.904336,40.117184,34.100606,46.693556,20.467536,46.895600,59.541540,32.643972
21.060056,39.903364,138.488085,194.743025,40.955010,39.830327,29.698853,14.161015,138.201393,0.524905,34.730738,21.030447,189.877111,139.566043,183.892201,138.761165,84.360712,138.221926,-0.000668,-1.972526,32.000000,-235.849148,138.992234,-0.353066,20.719087,0.634392,176314.527235,0.932859,40.146695,15.225115,6.581585,0.030836,0.000000,223.889704,32.000000,231.496187,215.567770,219.260611,206.700116,32.000000,198.848903,68.270780,59.015827,98.103321,98.904336,40.073796,34.100606,46.690294,20.467536,46.935408,59.536878,32.667670
21.016985,39.920344,138.555188,194.738524,40.955413,39.830399,29.650463,14.150169,138.201824,0.525356,34.888627,21.030810,189.938551,139.374616,183.846242,138.710553,84.411704,137.989890,-0.000669,-1.972500,32.000000,-235.855404,138.972414,-0.353319,20.736685,0.633574,176334.708792,0.929157,40.094219,15.322884,6.575222,0.014191,0.001592,223.504971,32.000000,231.822337,215.977315,216.775188,206.296678,32.000000,199.025206,68.309054,59.041074,98.127422,98.904336,40.084875,34.100606,46.714143,20.467536,46.934425,59.543251,32.659819
20.996390,39.920344,138.432798,194.738524,40.951854,39.827893,29.680335,14.153309,138.129946,0.525483,34.904991,20.965563,189.871299,139.467964,183.883043,138.611831,84.414168,138.037920,-0.000669,-1.972512,32.000000,-235.856198,138.979306,-0.353342,20.668366,0.633918,176360.072300,0.928748,40.126511,15.338964,6.575865,0.022011,0.011165,223.007202,32.000000,232.160971,216.007247,215.264257,206.403966,32.000000,198.986322,68.302839,59.032687,98.112175,98.904336,40.049145,34.100606,46.730036,20.467536,46.992544,59.545720,32.562021
21.077874,39.937598,138.561010,194.745275,40.952545,39.824070,29.606896,14.157590,138.207610,0.525673,34.847369,21.038718,189.860268,139.513190,183.922336,138.559233,84.445599,138.068157,-0.000670,-1.972529,32.000000,-235.850114,138.935293,-0.353102,20.639937,0.634392,176350.822262,0.932289,40.230425,15.177032,6.592534,0.023755,0.014607,222.822895,32.000000,232.236567,215.355957,214.317412,206.919231,32.000000,198.432577,68.348086,59.051954,98.141920,98.904336,40.049082,34.100606,46.718035,20.467536,47.051732,59.544235,32.639423
21.059252,39.957044,138.420791,194.749214,40.926911,39.820269,29.808993,14.157162,138.148672,0.525473,34.778010,21.038290,189.849475,139.464314,183.937226,138.665392,84.476918,138.019083,-0.000672,-1.972521,32.000000,-235.853001,138.971086,-0.353072,20.626116,0.636530,176347.140811,0.932244,40.272043,15.197543,6.593171,0.021034,0.005181,223.056149,32.000000,232.215666,215.016562,216.331314,207.250013,32.000000,198.412144,68.316689,59.060565,98.127773,98.904336,40.035134,34.100606,46.705179,20.467536,47.118648,59.540143,32.652262
21.039858,39.965808,138.501466,194.757653,40.935522,39.815198,29.507487,14.152881,138.129681,0.525812,34.769786,20.955876,189.873292,139.370150,183.908588,138.605536,84.457291,137.964197,-0.000675,-1.972516,32.000000,-235.855315,138.924057,-0.352879,20.591602,0.636146,176281.417437,0.930740,40.124820,15.180572,6.573766,0.020148,0.012870,223.686264,32.000000,231.580416,214.946044,217.959477,207.711373,32.000000,198.231714,68.317163,59.050954,98.139375,98.904336,40.060700,34.100606,46.734973,20.467536,47.118211,59.541412,32.614698
21.055952,39.965808,138.409835,194.757653,40.927661,39.807592,29.543918,14.159731,138.168075,0.525934,34.870142,21.013082,189.888742,139.462478,183.917879,138.697460,84.439454,138.085479,-0.000677,-1.972505,32.000000,-235.849776,139.027986,-0.353111,20.557299,0.636540,176259.948819,0.925235,40.181812,15.125783,6.572921,0.023254,0.015506,223.816965,32.000000,231.345146,215.447558,219.211326,206.744297,32.000000,198.521203,68.316023,59.040973,98.148321,98.904336,40.021682,34.100606,46.717233,20.467536,47.148278,59.539081,32.688653
21.104262,39.976215,138.469175,194.765249,40.905848,39.800047,29.693428,14.152310,138.143820,0.526048,34.913634,21.177195,189.868904,139.478058,183.890933,138.714323,84.450102,138.163270,-0.000678,-1.972501,32.000000,-235.854902,138.968844,-0.353211,20.644474,0.638113,176263.478106,0.935487,40.229704,15.119151,6.582814,0.023479,0.008241,223.862072,32.000000,231.498908,215.790665,217.843853,206.380488,32.000000,198.860045,68.302610,59.029513,98.141936,98.904336,40.054526,34.100606,46.721735,20.467536,47.184120,59.547136,32.569284
21.216205,39.969642,138.523090,194.763279,40.908588,39.795046,29.689990,14.159873,138.134222,0.526210,34.913450,21.177611,189.892915,139.514006,183.824604,138.802235,84.405057,138.201359,-0.000678,-1.971350,32.000000,-235.850289,139.127166,-0.353093,20.668445,0.638517,176235.629788,0.933411,40.197230,15.195000,6.573430,0.017766,0.016614,223.089114,32.000000,231.962284,216.039846,215.713985,206.351455,32.000000,199.205079,68.287091,59.047454,98.148592,98.904336,40.055759,34.100606,46.633037,20.467536,47.161044,59.546998,32.730765
21.231700,39.923905,138.643346,194.753433,40.917635,39.792524,29.645291,14.157305,138.345593,0.526248,34.710618,21.175042,189.852559,139.644874,183.859041,138.828840,84.474619,138.273555,-0.000678,-1.970200,32.000000,-235.847777,139.150214,-0.353192,20.678437,0.634948,176179.348636,0.926342,40.110279,15.221542,6.561195,0.019173,0.000000,222.935533,32.000000,232.205387,215.568101,214.546559,206.748352,32.000000,198.857944,68.323106,59.076723,98.164471,98.904336,40.088290,34.100606,46.617119,20.467536,47.160735,59.550126,32.754023
21.251099,39.923905,138.576102,194.753433,40.919711,39.795137,29.746479,14.155592,138.356138,0.526515,34.406561,21.280701,189.823195,139.671057,183.914468,138.821260,84.477665,138.316733,-0.000678,-1.969041,32.000000,-235.854570,139.071327,-0.353553,20.739596,0.632148,176136.976019,0.921225,39.878778,15.284791,6.529117,0.013305,0.000000,222.985775,32.000000,232.425628,215.049412,215.395478,207.412678,32.000000,198.503534,68.312998,59.058515,98.169077,98.904336,40.072218,34.100606,46.606721,20.467536,47.001229,59.541746,32.843678
21.240553,39.787517,138.713977,194.740212,40.915174,39.802763,29.690200,14.157733,138.331475,0.526804,34.192517,21.235085,189.878172,139.622139,183.926739,138.922817,84.462488,138.357562,-0.000678,-1.967844,32.000000,-235.853249,139.143952,-0.353472,20.820451,0.631745,176049.409425,0.921755,39.801982,15.249720,6.530016,0.024504,0.022525,223.560168,32.000000,231.691167,214.967904,217.390151,207.456971,32.000000,198.153733,68.293192,59.039329,98.131639,98.904336,40.095294,34.100606,46.613564,20.467536,46.526191,59.542445,32.851675
21.226506,39.684543,138.615325,194.707298,40.913951,39.807799,29.627350,14.159160,138.386183,0.527212,34.165544,21.185507,189.900279,139.601217,183.955599,138.898168,84.431631,138.371069,-0.000678,-1.967821,32.000000,-235.851494,139.186658,-0.353599,20.805974,0.629390,176050.742217,0.917806,39.763118,15.267299,6.520891,0.023381,0.014637,223.807675,32.000000,231.587110,215.198114,218.730323,207.146247,32.000000,198.389930,68.292138,59.013459,98.149454,98.904336,40.082156,34.100606,46.616773,20.467536,46.166308,59.539366,32.842357
21.177799,39.618543,138.755542,194.678886,40.891047,39.814101,29.740455,14.156020,138.397753,0.527209,34.208124,21.151504,189.939379,139.718465,183.921006,138.951419,84.445049,138.307530,-0.000678,-1.966078,32.000000,-235.854962,139.172750,-0.353550,20.775054,0.627402,176034.906184,0.919906,39.647855,15.301972,6.530620,0.016447,0.013808,224.063838,32.000000,231.266852,215.655206,218.981499,206.575001,32.000000,198.821937,68.272575,59.037821,98.168290,98.904336,40.196547,34.100606,46.636690,20.467536,46.163098,59.541953,32.766715
21.130336,39.618543,138.707401,194.678886,40.910594,39.817930,29.705172,14.157305,138.459672,0.527211,34.222354,21.202982,189.905416,139.739325,183.876907,138.921411,84.456900,138.392068,-0.000678,-1.964337,32.000000,-235.850891,139.161798,-0.353390,20.742586,0.627776,176035.767921,0.922390,39.573028,15.339277,6.530294,0.028391,0.011655,223.285502,32.000000,231.868396,215.889302,216.582614,206.312051,32.000000,199.187542,68.248917,59.016424,98.147424,98.904336,40.113878,34.100606,46.670804,20.467536,45.930160,59.546477,32.774492
21.177911,39.579381,138.813775,194.655819,40.944378,39.817984,29.664157,14.156591,138.390806,0.527483,34.297532,21.160197,189.891423,139.756555,183.944851,138.903096,84.476326,138.383355,-0.000678,-1.964965,32.000000,-235.851604,139.205627,-0.353266,20.690448,0.629978,176043.662803,0.921090,39.604744,15.295519,6.551934,0.016241,0.004563,223.038588,32.000000,232.260671,215.848941,215.195232,206.502651,32.000000,199.223454,68.260446,59.041533,98.159323,98.904336,40.113684,34.100606,46.670587,20.467536,45.790100,59.535855,32.680289
21.262899,39.597182,138.750047,194.650755,40.945045,39.818001,29.612089,14.152738,138.493677,0.527244,34.258311,21.233339,189.870929,139.698544,183.928281,138.984481,84.492191,138.402519,-0.000679,-1.966729,32.000000,-235.855130,139.190026,-0.353296,20.713842,0.631792,176073.352605,0.924432,39.700133,15.324033,6.564373,0.023161,0.019679,222.911412,32.000000,232.499971,215.134155,214.405629,207.156006,32.000000,198.463264,68.294103,59.052442,98.190209,98.904336,40.130633,34.100606,46.591954,20.467536,45.847659,59.545090,32.814258
21.267041,39.587323,138.920472,194.643441,40.999212,39.823131,29.719912,14.152881,138.479928,0.527699,33.943812,21.168669,189.879761,139.765242,183.985346,138.947953,84.471643,138.562148,-0.000681,-1.966725,32.000000,-235.855807,139.337664,-0.353270,20.648565,0.632700,176020.919115,0.923460,39.565357,15.300448,6.554649,0.012813,0.016394,223.301176,32.000000,232.215831,215.132576,216.500050,207.278622,32.000000,198.062102,68.264647,59.033589,98.161139,98.904336,40.093787,34.100606,46.569100,20.467536,45.843561,59.545051,32.827904
21.271762,39.587323,138.803327,194.643441,41.042719,39.830770,29.720220,14.160159,138.604227,0.527835,33.830835,21.182282,189.859400,139.777740,183.987299,138.995650,84.507007,138.397207,-0.000681,-1.965544,32.000000,-235.847545,139.330911,-0.353003,20.630627,0.630258,175981.601668,0.921267,39.412772,15.293730,6.525453,0.030594,0.002733,223.680190,32.000000,231.655989,215.132460,218.193550,207.345463,32.000000,198.071059,68.281408,59.039185,98.182708,98.904336,40.145449,34.100606,46.585266,20.467536,45.805146,59.543251,32.844632
21.234619,39.489830,138.970947,194.635002,41.071762,39.839578,29.617843,14.148029,138.670547,0.527953,33.761862,21.194843,189.911796,139.894970,183.996240,139.112110,84.426604,138.521220,-0.000682,-1.964403,32.000000,-235.863117,139.477697,-0.353131,20.689557,0.632666,176012.735119,0.917835,39.394622,15.390443,6.532196,0.004819,0.000000,223.873212,32.000000,231.467412,215.622949,219.517590,206.633982,32.000000,198.543599,68.273637,59.047724,98.166997,98.904336,40.173374,34.100606,46.610376,20.467536,45.461934,59.548660,32.809269
21.223284,39.431225,138.908939,194.618968,41.058596,39.850938,29.715563,14.152167,138.587410,0.528461,33.797029,21.147164,189.897884,139.814609,183.980774,139.122768,84.459904,138.567638,-0.000682,-1.963236,32.000000,-235.856192,139.352614,-0.353255,20.743372,0.632953,176019.274337,0.917790,39.385174,15.276380,6.525239,0.017856,0.000000,223.791815,32.000000,231.784331,215.878412,217.706007,206.547493,32.000000,199.169238,68.269458,59.054849,98.205811,98.904336,40.186733,34.100606,46.606193,20.467536,45.253155,59.541205,32.720274
21.159545,39.438893,138.920380,194.604902,41.030289,39.861149,29.596694,14.154879,138.653208,0.528705,33.866011,21.214038,189.833541,139.951900,183.943633,139.103640,84.490555,138.496074,-0.000684,-1.961509,32.000000,-235.855284,139.344883,-0.353261,20.810564,0.632262,176084.287465,0.922637,39.362057,15.415960,6.544546,0.015565,0.000000,223.131584,32.000000,232.245560,215.927589,215.631359,206.585185,32.000000,199.224947,68.268632,59.030472,98.214303,98.904336,40.174434,34.100606,46.618721,20.467536,45.247368,59.541127,32.857838
21.124867,39.438893,138.918525,194.604902,41.015269,39.868784,29.688124,14.161015,138.611784,0.529383,33.834818,21.118976,189.847177,139.846620,184.001852,139.116295,84.512819,138.652392,-0.000685,-1.959754,32.000000,-235.844886,139.491010,-0.353170,20.819900,0.630771,176088.679044,0.920252,39.326170,15.404800,6.545120,0.018047,0.000000,222.859406,32.000000,232.450387,215.596089,214.257600,206.974626,32.000000,198.393690,68.299939,59.046151,98.214538,98.904336,40.187833,34.100606,46.664987,20.467536,45.268271,59.543015,32.679775
21.163739,39.454229,138.931296,194.591681,40.979468,39.872625,29.656930,14.152025,138.577951,0.529606,33.849212,21.118757,189.804152,139.795054,183.976963,139.125233,84.498305,138.604387,-0.000685,-1.958569,32.000000,-235.854368,139.348556,-0.353097,20.805633,0.630129,176143.375898,0.927104,39.461760,15.340013,6.565376,0.017621,0.007237,223.006941,32.000000,232.496856,215.330837,215.566745,207.299347,32.000000,197.851041,68.271802,59.033256,98.196631,98.904336,40.187548,34.100606,46.661741,20.467536,45.315889,59.540015,32.634581
21.158689,39.488186,138.805698,194.595338,40.961468,39.878996,29.731049,14.161300,138.461544,0.530041,33.870363,21.177576,189.835653,139.896333,184.017844,139.170853,84.508136,138.531227,-0.000686,-1.959733,32.000000,-235.847223,139.363379,-0.352736,20.773716,0.630614,176177.530428,0.926008,39.531485,15.392297,6.576066,0.027550,0.003431,223.511506,32.000000,231.749875,215.083946,217.741416,207.374373,32.000000,197.719037,68.287250,59.041309,98.212337,98.904336,40.144047,34.100606,46.650770,20.467536,45.428302,59.541078,32.830178
21.127690,39.516120,138.908258,194.601527,40.962298,39.885353,29.695274,14.157019,138.537020,0.530395,33.915363,21.109295,189.837961,139.930550,184.001041,139.201449,84.502622,138.618850,-0.000687,-1.959762,32.000000,-235.851504,139.435293,-0.352626,20.731308,0.630429,176194.844549,0.925329,39.468669,15.383924,6.564591,0.021886,0.000000,223.831821,32.000000,231.672692,215.356747,219.118315,207.086385,32.000000,198.369878,68.273243,59.017055,98.215742,98.904336,40.188858,34.100606,46.646946,20.467536,45.423095,59.544972,32.746613
