OSU 80 Ton Compressor Load Stand
21.147230,39.518037,138.860032,194.599839,40.981140,39.892991,29.635618,14.155021,138.532570,0.530439,34.104033,21.091703,189.870388,139.755964,183.848655,139.056519,84.524282,138.504542,-0.000686,-1.959769,32.000000,-235.851863,139.449774,-0.352401,20.723441,0.631331,176234.026297,0.923472,39.512775,15.339201,6.560222,0.021067,0.006698,223.226988,32.000000,232.191145,216.090352,216.157153,206.287816,32.000000,198.955721,68.268124,59.042150,98.214178,98.904336,40.159616,34.100606,46.680245,20.467536,45.513473,59.542681,32.813671
21.170909,39.518037,138.898197,194.599839,41.022538,39.899320,29.752940,14.157162,138.507744,0.530367,34.102669,21.070615,189.857496,139.887953,183.861066,139.062571,84.534818,138.598261,-0.000686,-1.959783,32.000000,-235.852673,139.391056,-0.352382,20.694172,0.633611,176293.395112,0.926207,39.603033,15.386502,6.574702,0.022204,0.014463,223.108688,32.000000,232.514585,216.074972,214.755278,206.566645,32.000000,198.469606,68.313753,59.063902,98.272346,98.904336,40.180391,34.100606,46.644016,20.467536,45.515223,59.546211,32.813230
21.139071,39.525157,138.848135,194.601245,41.042329,39.906940,29.609141,14.153452,138.497006,0.530087,34.102669,21.011838,189.857496,139.789630,183.861066,139.028058,84.534818,138.677804,-0.000686,-1.959786,32.000000,-235.853105,139.393709,-0.352333,20.642822,0.633484,176303.799734,0.927359,39.565654,15.310326,6.566346,0.033476,0.000000,223.108688,32.000000,232.514585,216.074972,214.755278,206.566645,32.000000,198.469606,68.313753,59.063902,98.272346,98.904336,40.161851,34.100606,46.661772,20.467536,45.536689,59.546890,32.835241
21.104540,39.545148,138.947235,194.600120,41.073566,39.918370,29.652346,14.160587,138.496459,0.530065,33.978646,21.082324,189.848526,139.810631,183.913467,139.012539,84.574788,138.547653,-0.000686,-1.959779,32.000000,-235.845970,139.406881,-0.352511,20.603325,0.634128,176314.625036,0.922772,39.518075,15.344489,6.560805,0.035648,0.020037,223.433912,32.000000,232.131995,215.104010,217.053121,207.231858,32.000000,198.033465,68.291910,59.056110,98.238610,98.904336,40.195555,34.100606,46.687573,20.467536,45.599696,59.537340,32.842431
21.121863,39.565414,138.846776,194.606871,41.109019,39.924726,29.677666,14.158732,138.513399,0.530170,34.084762,21.145931,189.853664,139.898169,183.902084,138.995690,84.538250,138.502703,-0.000686,-1.959792,32.000000,-235.855529,139.380063,-0.352307,20.627060,0.636316,176366.094291,0.928902,39.589180,15.382410,6.568318,0.032109,0.000000,223.815621,32.000000,231.901626,215.113798,218.322203,207.537603,32.000000,198.141764,68.273221,59.036373,98.228736,98.904336,40.143965,34.100606,46.676761,20.467536,45.595068,59.543782,32.568917
21.095874,39.565414,138.905323,194.606871,41.114722,39.925987,29.680012,14.158018,138.608951,0.530185,34.183505,21.068547,189.843231,139.799090,183.864370,139.157955,84.506976,138.433754,-0.000685,-1.959784,32.000000,-235.853620,139.260896,-0.352330,20.674529,0.638658,176412.577729,0.929440,39.678653,15.280385,6.583760,0.024050,0.016099,224.015519,32.000000,231.731159,215.657280,219.279300,206.500362,32.000000,198.671688,68.282563,59.036989,98.254570,98.904336,40.179819,34.100606,46.695271,20.467536,45.660978,59.548611,32.839276
21.077743,39.607314,138.820463,194.620937,41.099020,39.926025,29.630523,14.155164,138.397714,0.530304,34.301356,21.023622,189.855126,139.832776,183.845439,139.019665,84.527264,138.611118,-0.000685,-1.959774,32.000000,-235.854015,139.365727,-0.352489,20.745523,0.637470,176467.992524,0.928044,39.664052,15.295480,6.573605,0.036151,0.013550,223.729759,32.000000,231.994920,215.954672,217.089909,206.423725,32.000000,198.572746,68.273221,59.042259,98.225549,98.904336,40.146445,34.100606,46.688500,20.467536,45.802257,59.541264,32.737809
21.063240,39.630319,138.841777,194.627125,41.080944,39.926043,29.707843,14.154593,138.420841,0.530625,34.403214,21.012493,189.830497,139.915889,183.838317,139.002797,84.562595,138.615934,-0.000685,-1.959760,32.000000,-235.854422,139.360261,-0.352507,20.777545,0.636669,176506.193945,0.929192,39.716371,15.293854,6.584478,0.031339,0.016436,223.259631,32.000000,232.345545,216.326879,215.502248,206.255448,32.000000,199.053700,68.305086,59.074057,98.235439,98.904336,40.157584,34.100606,46.714850,20.467536,45.878176,59.536062,32.657471
21.075250,39.658800,138.855534,194.644285,41.105711,39.926049,29.605834,14.157162,138.408701,0.530820,34.434093,21.046737,189.854874,139.722054,183.879762,139.073328,84.533531,138.336096,-0.000686,-1.959758,32.000000,-235.849722,139.318777,-0.352421,20.759816,0.634683,176521.133019,0.931670,39.794801,15.358174,6.586116,0.024547,0.005156,222.994640,32.000000,232.528645,215.513574,214.432957,206.857275,32.000000,198.251485,68.287903,59.036083,98.224490,98.904336,40.113107,34.100606,46.708562,20.467536,45.874415,59.550824,32.660773
21.063749,39.658800,138.874400,194.644285,41.147170,39.928605,29.661831,14.158446,138.330228,0.530992,34.424238,21.030803,189.811042,139.761510,183.917323,138.998338,84.579661,138.331667,-0.000686,-1.959743,32.000000,-235.851061,139.357425,-0.352730,20.692546,0.634069,176514.091771,0.929962,39.847044,15.325140,6.591663,0.032259,0.000000,223.255315,32.000000,232.616790,215.195862,216.028928,207.284026,32.000000,198.120180,68.316226,59.070607,98.234573,98.904336,40.165597,34.100606,46.724687,20.467536,45.969789,59.545415,32.673832
21.060034,39.690568,138.719501,194.666227,41.149553,39.932285,29.666315,14.151454,138.502362,0.531149,34.434071,21.090572,189.830175,139.710636,183.897949,138.991019,84.551863,138.527746,-0.000685,-1.959710,32.000000,-235.855594,139.185805,-0.352700,20.604899,0.634462,176541.104089,0.932674,39.851312,15.220680,6.588559,0.031492,0.005526,223.739097,32.000000,231.985147,215.044776,217.764764,207.465243,32.000000,198.010355,68.315946,59.050144,98.226879,98.904336,40.131110,34.100606,46.728003,20.467536,46.076785,59.544500,32.801051
21.193471,39.736304,138.905819,194.680011,41.151561,39.936107,29.675269,14.149171,138.422773,0.531422,34.388104,21.326747,189.918919,139.736737,183.979867,138.966408,84.541344,138.451678,-0.000684,-1.959693,32.000000,-235.858697,139.282559,-0.352716,20.673060,0.636829,176525.381229,0.931503,39.874500,15.172435,6.593052,0.016022,0.013904,223.916611,32.000000,231.747717,215.435320,219.199841,206.962812,32.000000,198.311024,68.318326,59.039518,98.261904,98.904336,40.176768,34.100606,46.656041,20.467536,46.232518,59.548523,32.834654
21.389536,39.755748,139.001317,194.694077,41.143189,39.946185,29.687221,14.159588,138.595974,0.531390,34.112119,21.371114,189.864045,139.894621,183.888620,139.106556,84.562939,138.607706,-0.000684,-1.959722,32.000000,-235.849919,139.397235,-0.352769,20.742874,0.639322,176578.923557,0.931688,39.913758,15.293814,6.586860,0.017899,0.012087,224.103231,32.000000,231.678491,215.987304,218.145704,206.596402,32.000000,198.641798,68.301658,59.046628,98.240999,98.904336,40.158287,34.100606,46.575519,20.467536,46.229835,59.544294,32.824089
21.384248,39.755748,139.115452,194.694077,41.203817,39.963900,29.580907,14.159873,138.702331,0.531058,33.920303,21.323967,189.864790,139.951511,183.893047,139.121347,84.570926,138.707569,-0.000683,-1.959744,32.000000,-235.849961,139.489705,-0.352743,20.807626,0.635288,176566.248826,0.925481,39.691045,15.268040,6.554180,0.021744,0.000000,223.255167,32.000000,232.258606,216.073719,216.132305,206.284372,32.000000,199.108920,68.330362,59.069345,98.266535,98.904336,40.256550,34.100606,46.539649,20.467536,46.294833,59.538481,32.813230
21.315455,39.586227,139.006202,194.685075,41.289392,39.985282,29.712961,14.154023,138.772315,0.530836,33.764716,21.256715,189.880877,139.987257,183.930196,139.294935,84.573289,138.666295,-0.000683,-1.959703,32.000000,-235.852206,139.481570,-0.352718,20.845706,0.629907,176520.801523,0.916540,39.318437,15.320873,6.498566,0.020765,0.000000,223.197573,32.000000,232.513632,215.751370,214.631272,206.740726,32.000000,198.930058,68.310405,59.040758,98.261231,98.904336,40.224682,34.100606,46.571698,20.467536,45.702870,59.548916,32.716239
21.290085,39.404114,139.150136,194.640909,41.353473,40.001792,29.700156,14.157305,138.775434,0.530693,33.593650,21.262921,189.887426,140.060684,183.956277,139.339288,84.610376,138.653253,-0.000684,-1.959678,32.000000,-235.849580,139.553542,-0.352958,20.846074,0.628608,176596.368860,0.920479,39.328974,15.360487,6.505510,0.029579,0.014209,223.022133,32.000000,232.800726,215.114052,214.829773,207.246650,32.000000,198.444677,68.317852,59.041982,98.251968,98.904336,40.270961,34.100606,46.585813,20.467536,45.066013,59.546674,32.741184
21.276641,39.306350,139.092478,194.596744,41.335561,40.014494,29.630336,14.156448,138.713452,0.530341,33.430946,21.140237,189.846186,140.203706,183.952308,139.348537,84.617484,138.774664,-0.000684,-1.959673,32.000000,-235.853878,139.670160,-0.352661,20.812032,0.628547,176637.814489,0.919603,39.296717,15.338454,6.521381,0.025989,0.000000,223.588570,32.000000,232.007374,214.881382,217.095739,207.406235,32.000000,197.855735,68.322096,59.033661,98.258164,98.904336,40.262230,34.100606,46.568316,20.467536,45.059950,59.541933,32.818366
21.183185,39.306350,139.214466,194.596744,41.275847,40.019567,29.583276,14.155735,138.842998,0.530640,33.468439,21.197513,189.868162,140.095655,183.980666,139.328429,84.560794,138.806435,-0.000684,-1.959663,32.000000,-235.852461,139.578404,-0.352578,20.819638,0.629354,176608.639839,0.921132,39.165312,15.295150,6.535913,0.034782,0.005986,223.902661,32.000000,231.656134,215.287409,218.636499,207.204131,32.000000,198.010590,68.322139,59.011002,98.238485,98.904336,40.301885,34.100606,46.636099,20.467536,44.713599,59.542140,32.748887
21.171464,39.231864,139.090092,194.564957,41.236940,40.015788,29.638614,14.154308,138.788617,0.530659,33.559929,21.108045,189.908593,140.126364,183.953297,139.332869,84.567039,138.759790,-0.000685,-1.959658,32.000000,-235.855527,139.540756,-0.352553,20.724778,0.630541,176619.615530,0.923994,39.094440,15.345899,6.537333,0.022730,0.000000,224.169595,32.000000,231.663633,215.706047,219.110585,206.517100,32.000000,198.615988,68.308246,59.020918,98.271543,98.904336,40.290130,34.100606,46.652510,20.467536,44.447532,59.542317,32.820274
21.145651,39.188597,139.161010,194.546672,41.152510,40.014593,29.612082,14.158589,138.793552,0.530675,33.704382,21.095433,189.845474,140.142553,183.860741,139.259898,84.563887,138.807004,-0.000687,-1.959651,32.000000,-235.853540,139.619764,-0.352492,20.705292,0.632450,176722.304025,0.929840,39.281737,15.417722,6.571933,0.028359,0.000170,223.692774,32.000000,232.127797,215.920738,217.032450,206.339427,32.000000,199.050464,68.280540,59.008878,98.244342,98.904336,40.285465,34.100606,46.659982,20.467536,44.289410,59.537036,32.836194
21.117905,39.188323,139.026921,194.539358,41.102105,40.012106,29.602087,14.153594,138.723019,0.530665,33.772537,21.013118,189.822559,140.075081,183.897276,139.278535,84.568050,138.676967,-0.000688,-1.961113,32.000000,-235.854929,139.452752,-0.352421,20.638390,0.635079,176670.661774,0.928391,39.230786,15.389258,6.569696,0.024735,0.000000,223.284618,32.000000,232.535405,215.901017,215.189778,206.584692,32.000000,199.234965,68.316017,58.998925,98.273744,98.904336,40.262170,34.100606,46.662002,20.467536,44.281154,59.545946,32.786231
21.097615,39.188323,139.102560,194.539358,40.999174,40.012095,29.591282,14.156448,138.720480,0.530602,33.841548,21.043586,189.776242,140.065537,183.963233,139.201693,84.610143,138.716550,-0.000689,-1.962881,32.000000,-235.853386,139.523480,-0.352363,20.641563,0.636257,176658.369562,0.930285,39.239390,15.414901,6.581070,0.056805,0.013980,223.056021,32.000000,232.603525,215.184188,214.115787,207.030685,32.000000,198.079655,68.326962,59.025128,98.258164,98.904336,40.266476,34.100606,46.691036,20.467536,44.271945,59.538934,32.644706
21.066741,39.250759,138.926064,194.546110,40.876897,40.014620,29.763762,14.153309,138.711129,0.530301,33.874150,21.074072,189.793327,140.006119,184.016093,139.152593,84.625513,138.557842,-0.000689,-1.962855,32.000000,-235.849150,139.436967,-0.352622,20.672064,0.638468,176655.981190,0.931815,39.294925,15.348779,6.583367,0.021419,0.000000,223.427300,32.000000,232.306948,215.256483,216.195600,207.239589,32.000000,197.795133,68.330174,59.017025,98.274907,98.904336,40.256298,34.100606,46.712458,20.467536,44.480796,59.538806,32.675593
21.116660,39.357285,139.024339,194.556237,40.773243,40.014626,29.555463,14.153594,138.647511,0.530543,33.877752,21.091250,189.813285,140.007057,184.018882,139.060144,84.582839,138.624567,-0.000689,-1.962819,32.000000,-235.856896,139.422731,-0.352491,20.773323,0.638946,176635.599408,0.933090,39.335774,15.325551,6.593284,0.015835,0.002998,223.905164,32.000000,231.702935,215.183287,218.148677,207.328962,32.000000,197.915756,68.311708,58.994147,98.286699,98.904336,40.241355,34.100606,46.683820,20.467536,44.843236,59.541619,32.828711
21.233549,39.444918,139.022325,194.573677,40.671617,40.009551,29.813863,14.150598,138.676711,0.530376,33.700029,21.123503,189.881254,139.921029,184.003398,139.275701,84.555279,138.774363,-0.000690,-1.962813,32.000000,-235.855631,139.554340,-0.352390,20.885990,0.638283,176678.538769,0.929294,39.460423,15.234519,6.594568,0.018692,0.000000,224.144465,32.000000,231.448936,215.521663,219.386364,206.758102,32.000000,198.554339,68.318733,58.971820,98.323015,98.904336,40.227105,34.100606,46.647142,20.467536,44.836697,59.540901,32.810076
21.253683,39.444918,139.206646,194.573677,40.566735,40.004452,29.650241,14.154308,138.635803,0.530179,33.625656,21.160513,189.867574,140.077915,183.924170,139.271752,84.567260,138.757342,-0.000690,-1.962813,32.000000,-235.855199,139.556908,-0.352623,20.850034,0.634637,176737.603775,0.933768,39.466393,15.309012,6.583633,0.013860,0.000000,224.070446,32.000000,231.748604,215.793604,218.016919,206.703697,32.000000,198.746593,68.302761,58.976271,98.321158,98.904336,40.311067,34.100606,46.607735,20.467536,45.135179,59.543900,32.734140
21.247574,39.388778,139.089424,194.584648,40.497538,40.004425,29.743881,14.156591,138.748733,0.530486,33.628694,21.213801,189.829032,140.097490,183.912615,139.369052,84.613776,138.801578,-0.000690,-1.962831,32.000000,-235.851932,139.525418,-0.352816,20.772719,0.629071,176726.020327,0.920433,39.319289,15.407960,6.547296,0.021742,0.001817,223.358151,32.000000,232.144579,216.010278,215.834492,206.410626,32.000000,198.872977,68.310904,58.997539,98.327604,98.904336,40.244454,34.100606,46.607338,20.467536,44.934317,59.543458,32.845879
21.257607,39.294848,139.186825,194.580710,40.447198,40.006922,29.730486,14.159445,138.704191,0.530496,33.550593,21.266849,189.782552,140.121550,183.928755,139.396678,84.609183,138.665024,-0.000691,-1.962824,32.000000,-235.849406,139.519135,-0.352737,20.752866,0.630162,176686.297274,0.924480,39.278958,15.387870,6.549766,0.015201,0.000000,223.192252,32.000000,232.455737,215.566849,214.176084,206.721879,32.000000,198.211223,68.308360,59.012624,98.355209,98.904336,40.305422,34.100606,46.604515,20.467536,44.601793,59.548680,32.788065
21.216425,39.231042,139.176203,194.567770,40.417558,40.008176,29.627582,14.152881,138.808273,0.530429,33.485503,21.239655,189.780824,140.093616,183.964900,139.269999,84.597335,138.844228,-0.000690,-1.962795,32.000000,-235.853840,139.701998,-0.352987,20.686672,0.632239,176629.868694,0.921725,39.235051,15.362427,6.546132,0.016841,0.007248,223.191168,32.000000,232.478472,215.307537,215.146303,207.102711,32.000000,198.089467,68.313048,58.974060,98.321054,98.904336,40.266534,34.100606,46.600617,20.467536,44.594618,59.546536,32.826950
21.204299,39.231042,139.213878,194.567770,40.362739,40.009417,29.721123,14.158589,138.805483,0.530172,33.446175,21.155210,189.823932,140.069799,184.004583,139.351329,84.645352,138.855323,-0.000690,-1.962796,32.000000,-235.853049,139.635916,-0.352943,20.630469,0.632796,176594.258667,0.921543,39.121030,15.301953,6.547624,0.024574,0.000000,223.798093,32.000000,231.636444,215.019317,217.651962,207.282667,32.000000,197.901380,68.292632,58.969391,98.322556,98.904336,40.319680,34.100606,46.632045,20.467536,44.365355,59.541687,32.798484
21.141927,39.199824,139.102107,194.547235,40.374521,40.013250,29.704883,14.156734,138.783688,0.530123,33.533016,21.145720,189.835253,140.017700,184.013396,139.291616,84.575417,138.841388,-0.000691,-1.963062,32.000000,-235.850478,139.593761,-0.353152,20.681531,0.635490,176596.215291,0.926507,39.139740,15.399181,6.559833,0.025499,0.004208,224.110893,32.000000,231.634758,215.222477,218.912495,207.345744,32.000000,198.252448,68.295943,58.944569,98.340836,98.904336,40.290288,34.100606,46.649467,20.467536,44.248976,59.546280,32.836928
21.143113,39.220910,139.163735,194.535701,40.354092,40.017100,29.661143,14.150740,138.806950,0.530011,33.722979,21.043726,189.832347,140.045963,183.949788,139.332072,84.556614,138.743000,-0.000690,-1.961882,32.000000,-235.855652,139.633615,-0.353157,20.704165,0.637567,176573.799761,0.924170,39.164058,15.356446,6.565361,0.031382,0.019363,224.323005,32.000000,231.461451,215.620123,218.806458,206.636177,32.000000,198.754770,68.310517,58.948795,98.371314,98.904336,40.308790,34.100606,46.662523,20.467536,44.314085,59.540979,32.818660
21.098516,39.258427,139.117788,194.539358,40.316495,40.020901,29.782543,14.159873,138.715733,0.529744,33.860282,21.025895,189.839010,140.067984,183.921182,139.309424,84.611567,138.674757,-0.000690,-1.960129,32.000000,-235.852256,139.648948,-0.353250,20.771644,0.636906,176651.533699,0.927542,39.258103,15.419746,6.579443,0.034514,0.000000,223.610751,32.000000,232.003074,215.951861,216.454089,206.406840,32.000000,198.825639,68.298136,58.932071,98.375626,98.904336,40.271813,34.100606,46.671602,20.467536,44.306158,59.550047,32.846246
21.108003,39.258427,139.203069,194.539358,40.290838,40.019606,29.586475,14.160444,138.723658,0.529516,33.982488,21.080557,189.800158,139.914237,183.912259,139.267783,84.644494,138.653944,-0.000691,-1.958369,32.000000,-235.849554,139.583276,-0.353189,20.803876,0.636436,176690.728681,0.928990,39.276806,15.391683,6.581989,0.024962,0.002478,223.374242,32.000000,232.152491,215.920763,214.981422,206.518506,32.000000,198.675811,68.288881,58.944576,98.352231,98.904336,40.327701,34.100606,46.685885,20.467536,44.428815,59.541943,32.801932
21.235147,39.321685,139.123208,194.537952,40.235542,40.015784,29.740667,14.153737,138.790661,0.529887,33.878176,21.207374,189.758664,140.046187,183.949598,139.409876,84.614235,138.699800,-0.000693,-1.956589,32.000000,-235.849049,139.663207,-0.353100,20.882816,0.635212,176706.265042,0.927412,39.404063,15.304210,6.593724,0.027049,0.017483,223.241033,32.000000,232.427115,215.194293,214.304453,206.924194,32.000000,198.128025,68.304480,58.939327,98.368215,98.904336,40.254025,34.100606,46.684113,20.467536,44.641238,59.538953,32.789753
21.322000,39.413972,139.179661,194.545828,40.188314,40.014413,29.683251,14.153880,138.896711,0.530099,33.595976,21.290197,189.794541,140.138496,183.970606,139.314350,84.610131,138.841636,-0.000694,-1.956015,32.000000,-235.853660,139.663186,-0.353134,20.902669,0.634246,176673.476226,0.933090,39.384960,15.261361,6.594800,0.021792,0.000000,223.649965,32.000000,232.013207,214.914121,216.535422,207.343078,32.000000,198.020742,68.315756,58.936434,98.350520,98.904336,40.323752,34.100606,46.564843,20.467536,44.954935,59.546133,32.977206
21.318596,39.381110,139.220625,194.547797,40.180953,40.022008,29.823641,14.157590,138.882770,0.530369,33.251050,21.229420,189.767521,140.216755,183.932393,139.461155,84.583886,138.873097,-0.000694,-1.954278,32.000000,-235.848966,139.754023,-0.353173,20.827847,0.629299,176652.576201,0.922505,39.192852,15.313477,6.551554,0.018621,0.016486,223.973141,32.000000,231.661895,214.987203,218.200950,207.409447,32.000000,197.977682,68.296257,58.890646,98.349174,98.904336,40.315482,34.100606,46.551983,20.467536,44.948972,59.541432,32.931572
21.280083,39.381110,139.363947,194.547797,40.140174,40.033416,29.715362,14.156448,138.945860,0.530568,33.208917,21.239486,189.872672,140.284127,183.919735,139.438501,84.581953,138.914888,-0.000696,-1.953704,32.000000,-235.847321,139.723350,-0.353123,20.791209,0.627341,176656.246146,0.920530,39.111387,15.385150,6.527514,0.013595,0.008859,224.202790,32.000000,231.410946,215.557499,219.333736,206.614123,32.000000,198.514163,68.312300,58.898881,98.358515,98.904336,40.399424,34.100606,46.578672,20.467536,44.828626,59.541068,32.755344
21.247181,39.192157,139.314295,194.523605,40.040397,40.046083,29.835145,14.156591,138.958751,0.530748,33.215931,21.260746,189.873346,140.274972,183.952780,139.539364,84.583287,138.990121,-0.000696,-1.953094,32.000000,-235.849801,139.830198,-0.353239,20.732174,0.629833,176694.256488,0.916453,39.085324,15.426376,6.530478,0.012207,0.031110,224.035069,32.000000,231.595521,215.802461,217.588076,206.363198,32.000000,198.561499,68.294773,58.920260,98.366655,98.904336,40.376245,34.100606,46.595773,20.467536,44.165280,59.537812,32.831572
21.275063,39.083169,139.314682,194.494350,39.936977,40.061256,29.756724,14.153166,139.039169,0.530636,33.243475,21.217686,189.773976,140.340223,183.912404,139.455754,84.623620,138.959925,-0.000696,-1.951370,32.000000,-235.856505,139.837705,-0.353228,20.717697,0.632203,176762.703646,0.921791,39.162313,15.448205,6.549032,0.017024,0.000000,223.367076,32.000000,232.060795,216.029308,215.517603,206.246786,32.000000,198.902815,68.337274,58.930866,98.365409,98.904336,40.390101,34.100606,46.575281,20.467536,43.778446,59.544608,32.731352
21.218988,39.013341,139.453439,194.469315,39.845511,40.072669,29.624754,14.159017,139.020504,0.530771,33.234607,21.219314,189.716567,140.341343,183.939621,139.494526,84.624610,139.005443,-0.000697,-1.949612,32.000000,-235.847867,139.891198,-0.353170,20.732279,0.634409,176742.047571,0.919460,39.039218,15.482674,6.556837,0.019596,0.011059,223.131116,32.000000,232.392822,215.151631,214.245298,206.783983,32.000000,198.446166,68.296944,58.938434,98.351124,98.904336,40.363748,34.100606,46.584240,20.467536,43.769117,59.539278,32.835387
21.190573,39.013341,139.298828,194.469315,39.777437,40.084119,29.663343,14.155878,138.865041,0.531105,33.204337,21.092397,189.761543,140.271648,183.946242,139.429781,84.584145,138.924764,-0.000697,-1.947886,32.000000,-235.852646,139.737790,-0.353082,20.735636,0.634399,176716.456120,0.920738,38.874414,15.427972,6.548262,0.031129,0.000000,223.189272,32.000000,232.393898,214.980023,215.483030,207.337425,32.000000,198.054606,68.312328,58.909842,98.346618,98.904336,40.392798,34.100606,46.618600,20.467536,43.516739,59.543045,32.826216
21.157213,39.018270,139.319907,194.452155,39.701248,40.095526,29.650537,14.149171,138.875495,0.530865,33.286900,21.187700,189.765433,140.288105,183.915213,139.390315,84.620252,138.994290,-0.000697,-1.946138,32.000000,-235.859189,139.810051,-0.352857,20.845129,0.635432,176757.353491,0.927502,38.916899,15.448643,6.572106,0.034915,0.016906,223.694621,32.000000,231.557675,214.989134,217.555844,207.333278,32.000000,197.701550,68.290141,58.876050,98.334784,98.904336,40.379095,34.100606,46.646715,20.467536,43.523839,59.540773,32.818439
21.175375,39.044832,139.243392,194.450749,39.640314,40.104600,29.692078,14.161300,138.985851,0.530630,33.432942,21.155647,189.823110,140.279681,183.948955,139.507729,84.549223,138.927085,-0.000698,-1.944403,32.000000,-235.844928,139.793629,-0.352908,20.859134,0.635658,176848.272331,0.927856,38.973898,15.450712,6.573623,0.018728,0.013851,223.862786,32.000000,231.426841,215.355218,218.980673,206.888236,32.000000,197.863821,68.290865,58.876782,98.327493,98.904336,40.373205,34.100606,46.637519,20.467536,43.606124,59.546162,32.830398
21.123274,39.096313,139.295693,194.461157,39.628851,40.112210,29.648521,14.151882,138.829012,0.530497,33.614725,21.119102,189.805142,140.152974,183.901825,139.367602,84.567926,138.937745,-0.000697,-1.942661,32.000000,-235.855658,139.628720,-0.352683,20.793149,0.633190,176890.773485,0.930058,39.045823,15.447695,6.584984,0.018225,0.010424,224.121051,32.000000,231.437740,215.755477,218.484851,206.386442,32.000000,198.604859,68.287065,58.909522,98.320608,98.904336,40.365381,34.100606,46.665414,20.467536,43.596406,59.538717,32.838395
21.116596,39.096313,139.255630,194.461157,39.620743,40.117269,29.673620,14.156448,138.874764,0.530469,33.759208,21.091018,189.818072,140.139597,183.850831,139.420410,84.549721,138.848449,-0.000697,-1.940980,32.000000,-235.847649,139.617949,-0.352682,20.745444,0.632413,176984.663135,0.928194,39.035901,15.486740,6.575722,0.042072,0.001882,223.267241,32.000000,231.989018,215.795763,216.135890,206.178447,32.000000,198.900764,68.278484,58.892014,98.282603,98.904336,40.389959,34.100606,46.665151,20.467536,43.765878,59.535954,32.803766
21.114905,39.190240,139.175793,194.469877,39.572739,40.111060,29.765253,14.157019,138.908186,0.530651,33.929082,21.141133,189.767790,140.111131,183.835927,139.387407,84.582094,138.866486,-0.000697,-1.940971,32.000000,-235.849701,139.674320,-0.352531,20.627532,0.635736,177052.830550,0.932237,39.192111,15.473111,6.594418,0.071805,0.004611,223.150203,32.000000,232.321344,215.683203,214.668559,206.588092,32.000000,198.584452,68.303216,58.892216,98.300023,98.904336,40.339677,34.100606,46.687499,20.467536,44.083295,59.536052,32.802445
21.096020,39.283073,139.118350,194.482254,39.503115,40.097170,29.662799,14.154165,138.830151,0.531007,33.944676,21.031232,189.757557,140.189677,183.879336,139.273076,84.601756,138.700391,-0.000697,-1.941020,32.000000,-235.855178,139.552524,-0.352782,20.609829,0.637305,177090.238823,0.931873,39.205550,15.448804,6.594606,0.028238,0.009178,222.961357,32.000000,232.517520,215.125506,214.305742,207.017315,32.000000,197.980513,68.297817,58.896007,98.269584,98.904336,40.343980,34.100606,46.680913,20.467536,44.397550,59.550696,32.731132
21.248289,39.358381,139.154777,194.506446,39.454786,40.086964,29.642768,14.155307,138.779810,0.531440,33.940436,21.256213,189.792218,140.063417,183.919352,139.316266,84.589176,138.799967,-0.000698,-1.941633,32.000000,-235.854036,139.720740,-0.352594,20.670621,0.640822,177086.128715,0.929141,39.302879,15.425020,6.591353,0.025506,0.020703,223.430105,32.000000,231.803931,215.010053,216.967176,207.015912,32.000000,197.617493,68.313946,58.895079,98.236714,98.904336,40.334880,34.100606,46.677272,20.467536,44.390256,59.540694,32.756371
21.401182,39.358381,139.128190,194.506446,39.409439,40.079383,29.704060,14.161300,138.789726,0.532409,33.700781,21.364542,189.777977,140.253417,183.870819,139.376043,84.557623,138.841221,-0.000697,-1.943384,32.000000,-235.844764,139.760344,-0.352778,20.811796,0.641507,177063.040986,0.933098,39.433735,15.326238,6.594531,0.023540,0.019009,223.880740,32.000000,231.526678,215.095003,218.515949,207.165186,32.000000,197.819217,68.294842,58.877440,98.241387,98.904336,40.348217,34.100606,46.515037,20.467536,44.645086,59.548650,32.818513
21.447339,39.415615,139.468485,194.534576,39.479950,40.081379,29.700621,14.154023,139.028258,0.532100,33.264540,21.457813,189.806440,140.290673,183.854210,139.586993,84.570139,138.985593,-0.000696,-1.944685,32.000000,-235.853517,139.937272,-0.352883,20.915101,0.636778,176996.586682,0.926680,39.203221,15.386260,6.548987,0.005658,0.000000,224.069757,32.000000,231.303594,215.613101,219.232409,206.468438,32.000000,198.494417,68.278977,58.904286,98.265761,98.904336,40.406310,34.100606,46.486358,20.467536,44.837580,59.542838,32.942063
21.463906,39.270476,139.494414,194.525012,39.603652,40.093431,29.704757,14.156591,139.105844,0.531735,32.942567,21.396056,189.844618,140.386876,183.847373,139.633566,84.570224,139.011342,-0.000697,-1.944801,32.000000,-235.853407,139.854672,-0.352795,20.918694,0.629411,176918.717244,0.917704,38.897873,15.437460,6.500958,0.024797,0.000000,223.680543,32.000000,231.774511,215.784489,216.996641,206.255001,32.000000,198.718476,68.237570,58.894369,98.222870,98.904336,40.494455,34.100606,46.463432,20.467536,44.327431,59.537036,32.991586
21.376660,38.936394,139.468026,194.492100,39.749448,40.108621,29.661551,14.151597,139.204959,0.531628,32.870279,21.291162,189.780851,140.540604,183.870768,139.632319,84.616871,139.263125,-0.000696,-1.944826,32.000000,-235.858402,139.967968,-0.352764,20.963593,0.626418,176926.997472,0.915917,38.863259,15.493669,6.502834,0.009611,0.000000,223.185452,32.000000,232.209425,216.065657,215.262290,206.277322,32.000000,198.937903,68.259857,58.904293,98.226234,98.904336,40.483961,34.100606,46.478409,20.467536,44.320009,59.539829,32.798777
21.352710,38.936394,139.590987,194.492100,39.830662,40.121262,29.732967,14.157019,139.245848,0.531573,32.749699,21.300484,189.745054,140.547332,183.945104,139.706682,84.626018,139.281934,-0.000694,-1.943944,32.000000,-235.852324,139.944348,-0.352934,20.909383,0.626037,176903.449689,0.915018,38.685192,15.505835,6.499023,0.017321,0.004902,222.823728,32.000000,232.360761,215.270684,214.061372,206.756974,32.000000,198.104678,68.261979,58.904336,98.186242,98.904336,40.540907,34.100606,46.513549,20.467536,43.149748,59.540960,33.014697
21.321275,38.759777,139.466805,194.452718,39.886726,40.131460,29.557577,14.157876,139.299168,0.531887,32.708425,21.328305,189.786745,140.498597,183.949523,139.781857,84.629000,139.230553,-0.000694,-1.942165,32.000000,-235.851795,140.048973,-0.353198,20.856197,0.625971,176817.068363,0.919885,38.524744,15.578897,6.524313,0.028249,0.001420,223.153048,32.000000,232.184276,215.157052,216.135545,207.052685,32.000000,197.762414,68.282775,58.914014,98.127323,98.904336,40.516509,34.100606,46.518356,20.467536,42.524772,59.545582,32.748887
21.339626,38.689131,139.678464,194.413055,39.985468,40.139112,29.677560,14.161015,139.350848,0.531848,32.736781,21.159423,189.787760,140.594230,183.969302,139.804716,84.610134,139.194352,-0.000693,-1.940413,32.000000,-235.845705,140.086703,-0.353177,20.815914,0.628544,176876.892872,0.919039,38.572507,15.578687,6.537390,0.024670,0.002362,223.568685,32.000000,231.596667,214.797667,217.841093,207.283092,32.000000,197.730085,68.268130,58.911397,98.137662,98.904336,40.586448,34.100606,46.510833,20.467536,42.266736,59.538629,32.827390
21.283579,38.687488,139.515152,194.397302,40.085839,40.150500,29.479424,14.156306,139.230915,0.532225,32.844278,21.172419,189.743730,140.541887,183.926485,139.724548,84.568629,139.154709,-0.000692,-1.938657,32.000000,-235.857791,139.995519,-0.352999,20.767579,0.630315,176848.520575,0.925768,38.458641,15.551292,6.541204,0.016674,0.009098,223.812244,32.000000,231.423431,215.288845,219.264767,206.679465,32.000000,198.426866,68.279600,58.898609,98.116867,98.904336,40.555380,34.100606,46.544191,20.467536,42.253399,59.540940,32.824456
21.198339,38.687488,139.590522,194.397302,40.159611,40.161920,29.620922,14.159873,139.201469,0.532535,33.064695,21.144311,189.765109,140.528001,183.922611,139.688838,84.592342,139.125791,-0.000690,-1.939242,32.000000,-235.848978,139.995008,-0.352994,20.705633,0.631732,176853.307367,0.921222,38.351353,15.552954,6.545497,0.020053,0.003280,223.679560,32.000000,231.688222,215.547279,218.081372,206.618232,32.000000,198.689902,68.252351,58.910578,98.114114,98.904336,40.565669,34.100606,46.585425,20.467536,42.234342,59.542838,32.768916
21.147132,38.741431,139.426755,194.390833,40.219939,40.168279,29.612438,14.159873,139.077256,0.533065,33.290503,21.135702,189.730201,140.529306,183.865428,139.726160,84.593481,139.031765,-0.000690,-1.939234,32.000000,-235.848158,139.952913,-0.352984,20.678070,0.634024,176956.028846,0.930222,38.461698,15.575613,6.555061,0.023095,0.000000,222.977946,32.000000,232.000725,215.863015,215.709720,206.214198,32.000000,198.694811,68.259642,58.907439,98.065425,98.904336,40.566385,34.100606,46.600889,20.467536,42.408563,59.544244,32.794228
21.150310,38.839186,139.535136,194.397865,40.273748,40.169544,29.602483,14.159445,139.125206,0.533318,33.433797,21.161427,189.676111,140.468521,183.865458,139.723450,84.570425,139.049783,-0.000689,-1.939192,32.000000,-235.847603,139.967659,-0.353064,20.691786,0.637904,177027.072849,0.929926,38.632463,15.538151,6.584975,0.020936,0.007218,222.900335,32.000000,232.280953,215.590417,214.428306,206.438365,32.000000,198.343661,68.269655,58.917985,98.059186,98.904336,40.559554,34.100606,46.609433,20.467536,42.735349,59.544795,32.714845
21.139220,38.960491,139.362311,194.423463,40.321069,40.166962,29.654202,14.159731,138.979705,0.533377,33.540965,21.109407,189.672820,140.324113,183.843756,139.687065,84.587835,139.028847,-0.000689,-1.939176,32.000000,-235.850596,139.896480,-0.353153,20.705528,0.639497,177102.161331,0.932807,38.789246,15.492295,6.593176,0.027017,0.003957,222.698831,32.000000,232.471516,214.936862,214.816704,206.938606,32.000000,197.922585,68.266745,58.911678,98.021299,98.904336,40.518185,34.100606,46.617231,20.467536,42.723538,59.543881,32.785277
21.128296,38.960491,139.385836,194.423463,40.384641,40.164374,29.740527,14.155592,139.007437,0.533356,33.616828,21.091624,189.742948,140.346564,183.912825,139.550588,84.590716,139.029279,-0.000690,-1.939193,32.000000,-235.853915,139.923995,-0.353122,20.731282,0.639459,177169.616925,0.933216,38.880613,15.523921,6.597309,0.080592,0.000000,223.352633,32.000000,231.800779,214.794796,217.218832,207.178678,32.000000,198.015782,68.301578,58.922517,98.018111,98.904336,40.513930,34.100606,46.623816,20.467536,43.133957,59.533544,32.753363
21.100739,39.087550,139.181944,194.450467,40.454915,40.161931,29.661176,14.156163,138.885266,0.533319,33.731429,21.071078,189.721366,140.236372,183.905461,139.478471,84.536063,138.943822,-0.000692,-1.940942,32.000000,-235.848099,139.826181,-0.353070,20.845942,0.638952,177208.863982,0.932301,39.024215,15.496553,6.592595,0.031701,0.000000,223.583021,32.000000,231.632861,214.963835,218.339886,207.140402,32.000000,197.945973,68.296580,58.869527,98.004854,98.904336,40.520907,34.100606,46.636491,20.467536,43.565203,59.545454,32.702959
21.124597,39.210778,139.271516,194.471002,40.513850,40.161861,29.715971,14.159303,138.902788,0.533053,33.964754,21.097284,189.760776,140.202482,183.826296,139.436628,84.520845,138.907947,-0.000692,-1.942444,32.000000,-235.849057,139.684272,-0.353048,20.832751,0.638384,177200.400009,0.930037,39.046186,15.493877,6.597117,0.017181,0.000000,223.820350,32.000000,231.413941,215.566967,218.896720,206.385545,32.000000,198.501280,68.286093,58.878264,98.023208,98.904336,40.474537,34.100606,46.636630,20.467536,43.984002,59.545995,32.833113
21.047197,39.328257,139.192929,194.492100,40.543840,40.160552,29.546710,14.152025,138.826376,0.532794,34.066028,21.094554,189.693959,140.225871,183.771588,139.370352,84.535597,138.836516,-0.000694,-1.944193,32.000000,-235.860433,139.718437,-0.353093,20.791681,0.635037,177300.207739,0.934014,39.228709,15.507866,6.596070,0.040978,0.000000,223.244650,32.000000,231.812009,215.804275,216.570843,205.964316,32.000000,198.466104,68.263339,58.877118,97.996359,98.904336,40.488724,34.100606,46.650673,20.467536,43.975972,59.540222,32.804867
21.076702,39.328257,139.291713,194.492100,40.612749,40.156737,29.691225,14.156877,138.876010,0.532822,34.212582,21.099081,189.723043,140.156827,183.772152,139.407148,84.585911,138.820146,-0.000694,-1.947111,32.000000,-235.848369,139.699630,-0.353271,20.786409,0.635404,177359.083091,0.931459,39.303914,15.506008,6.592860,0.034013,0.015436,222.946494,32.000000,232.149299,215.733150,215.199863,206.230978,32.000000,198.779538,68.271876,58.885752,98.015789,98.904336,40.491431,34.100606,46.665641,20.467536,44.376853,59.550676,32.832673
21.125854,39.414794,139.162547,194.501101,40.704705,40.154250,29.684696,14.154593,138.905433,0.533034,34.164773,21.076493,189.653910,140.084073,183.776915,139.437786,84.507993,138.886914,-0.000694,-1.948893,32.000000,-235.856389,139.711053,-0.353156,20.666714,0.638087,177433.128178,0.940613,39.577344,15.457245,6.613371,0.027588,0.000000,222.690747,32.000000,232.421631,214.945592,214.229112,206.844043,32.000000,198.208028,68.278092,58.871854,98.015371,98.904336,40.485039,34.100606,46.632958,20.467536,44.670932,59.548395,32.730986
21.165471,39.462170,139.221422,194.524731,40.811253,40.154269,29.704288,14.158018,138.807527,0.532780,34.095198,21.112080,189.681380,140.177544,183.783948,139.361026,84.553844,138.914988,-0.000692,-1.950673,32.000000,-235.847555,139.728020,-0.353217,20.637183,0.637878,177367.879660,0.934580,39.517843,15.399135,6.608800,0.032705,0.014378,222.997057,32.000000,232.130548,214.704884,216.345409,207.141453,32.000000,197.754258,68.270657,58.890826,98.007102,98.904336,40.471540,34.100606,46.619243,20.467536,44.829559,59.531902,32.845145
21.111987,39.478328,139.143302,194.532326,40.871426,40.153064,29.737205,14.159445,138.862725,0.532578,34.131848,21.112370,189.688019,140.137210,183.816008,139.337028,84.546142,138.814227,-0.000690,-1.951823,32.000000,-235.847439,139.749515,-0.353366,20.634036,0.640399,177431.748109,0.932648,39.505401,15.508846,6.587310,0.023095,0.000813,223.384837,32.000000,231.609865,214.885083,217.820559,207.283608,32.000000,197.618046,68.301490,58.869867,98.030850,98.904336,40.483026,34.100606,46.629643,20.467536,44.824087,59.545847,32.720641
21.118083,39.478328,139.193249,194.532326,40.896988,40.146770,29.735382,14.161443,138.829257,0.532655,34.210735,21.178044,189.738525,140.195487,183.815684,139.395906,84.531141,138.895396,-0.000691,-1.952999,32.000000,-235.844622,139.769950,-0.353160,20.675631,0.640783,177405.196840,0.930317,39.473131,15.476360,6.577762,0.015880,0.002822,223.682025,32.000000,231.320000,215.348077,219.397893,206.330639,32.000000,198.409338,68.293639,58.896408,98.041383,98.904336,40.465060,34.100606,46.651143,20.467536,44.874854,59.544992,32.797603
21.146243,39.487639,139.138660,194.547797,40.944371,40.136599,29.634565,14.161443,138.791176,0.532314,34.299556,21.060926,189.713351,140.180806,183.763506,139.327618,84.568791,138.775414,-0.000688,-1.954186,32.000000,-235.846916,139.740255,-0.353196,20.758924,0.641710,177435.852544,0.931749,39.596840,15.436085,6.590725,0.019346,0.004783,223.632090,32.000000,231.486574,215.569820,217.720792,206.341584,32.000000,198.686300,68.289962,58.868300,98.050748,98.904336,40.485585,34.100606,46.623420,20.467536,44.901923,59.539789,32.789753
21.097858,39.496676,139.194358,194.544984,41.046824,40.126427,29.692353,14.157019,138.819930,0.532418,34.408015,20.996726,189.722612,140.190737,183.748912,139.323683,84.526765,138.875954,-0.000688,-1.954262,32.000000,-235.851012,139.562230,-0.353345,20.816281,0.640330,177416.457407,0.931380,39.584571,15.489738,6.591188,0.027135,0.000000,222.877943,32.000000,232.088636,215.736676,215.698439,206.320288,32.000000,199.090674,68.291761,58.873904,98.051535,98.904336,40.473737,34.100606,46.660958,20.467536,44.928105,59.543959,32.816312
21.099354,39.511738,139.148970,194.546672,41.179805,40.115049,29.756479,14.156877,138.781706,0.532545,34.391837,21.088360,189.719365,140.071512,183.783166,139.318651,84.588114,138.801863,-0.000688,-1.955988,32.000000,-235.854433,139.607772,-0.353366,20.814130,0.636939,177336.675562,0.933035,39.537242,15.394948,6.579829,0.046868,0.001446,222.662485,32.000000,232.389444,215.278336,214.126289,206.732628,32.000000,198.309514,68.281832,58.878159,98.069779,98.904336,40.471582,34.100606,46.669743,20.467536,44.922983,59.539543,32.836414
21.091126,39.511738,139.113225,194.546672,41.344715,40.106211,29.782340,14.154451,138.744305,0.532618,34.386722,21.088695,189.692400,140.066639,183.786572,139.346539,84.513115,138.751445,-0.000687,-1.957743,32.000000,-235.857843,139.652336,-0.353198,20.764222,0.636097,177347.133454,0.933228,39.643637,15.484856,6.597559,0.050614,0.005938,222.818818,32.000000,232.377967,214.991032,215.151216,206.986314,32.000000,197.954706,68.281108,58.863551,98.066612,98.904336,40.448911,34.100606,46.669332,20.467536,44.970289,59.542445,32.724749
21.080684,39.527895,139.119790,194.549767,41.441525,40.098627,29.685122,14.153024,138.673907,0.532229,34.380718,21.033014,189.757551,140.079730,183.786635,139.243576,84.582472,138.772055,-0.000688,-1.958907,32.000000,-235.854189,139.640303,-0.353378,20.746152,0.635859,177260.115628,0.930917,39.655684,15.388226,6.594940,0.016731,0.003601,223.292912,32.000000,231.598870,214.846394,217.472296,207.071124,32.000000,197.908797,68.296979,58.886329,98.077479,98.904336,40.494036,34.100606,46.656745,20.467536,45.021505,59.543566,32.758205
21.072907,39.541314,139.056079,194.558768,41.533600,40.090985,29.775867,14.153737,138.806024,0.532422,34.448816,21.123718,189.762367,140.033953,183.815758,139.273137,84.533614,138.795949,-0.000687,-1.959862,32.000000,-235.856425,139.458442,-0.353443,20.723598,0.637316,177276.665649,0.930282,39.672259,15.439206,6.595818,0.023335,0.000000,223.674949,32.000000,231.386200,215.144204,219.064322,206.750570,32.000000,198.216181,68.313265,58.879673,98.123757,98.904336,40.434982,34.100606,46.680638,20.467536,45.063318,59.541943,32.805967
21.097763,39.553912,139.104913,194.575928,41.618677,40.084535,29.717663,14.153024,138.757587,0.532952,34.561966,21.092791,189.796026,140.076794,183.821663,139.337452,84.582519,138.738101,-0.000687,-1.961639,32.000000,-235.851730,139.608977,-0.353215,20.668733,0.637990,177207.181153,0.933669,39.709456,15.379667,6.599396,0.016991,0.004855,223.878271,32.000000,231.441297,215.636865,218.857724,206.404848,32.000000,198.883844,68.322433,58.913334,98.130548,98.904336,40.475082,34.100606,46.690036,20.467536,45.058651,59.541117,32.788579
21.123598,39.553912,139.130144,194.575928,41.695065,40.083196,29.751233,14.155878,138.674800,0.533277,34.618474,21.121473,189.792968,139.975899,183.790262,139.259468,84.552874,138.780623,-0.000687,-1.962230,32.000000,-235.854121,139.559457,-0.353072,20.684495,0.638571,177217.543513,0.931033,39.738550,15.439908,6.598809,0.038523,0.013465,223.041313,32.000000,231.999234,215.614577,216.326983,206.235735,32.000000,199.124157,68.291931,58.887532,98.110590,98.904336,40.461681,34.100606,46.665721,20.467536,45.097832,59.543035,32.722402
21.132723,39.571986,139.088730,194.583804,41.744401,40.079416,29.733896,14.156020,138.647158,0.533434,34.550481,20.999625,189.750363,140.016987,183.815453,139.323010,84.542269,138.805415,-0.000686,-1.962790,32.000000,-235.851520,139.733201,-0.353247,20.662491,0.639832,177149.866681,0.931588,39.701064,15.363443,6.593349,0.057575,0.000000,222.858058,32.000000,232.388377,215.730818,214.686887,206.435798,32.000000,199.080015,68.293794,58.892360,98.130674,98.904336,40.470380,34.100606,46.643067,20.467536,45.156145,59.549083,32.801638
21.117205,39.569248,138.927223,194.586055,41.775082,40.075612,29.677755,14.151026,138.748398,0.533470,34.468915,21.006326,189.717358,140.094861,183.814254,139.249238,84.541649,138.785239,-0.000685,-1.963329,32.000000,-235.858973,139.532252,-0.353455,20.656276,0.638891,177153.458606,0.929320,39.649058,15.413348,6.586479,0.033667,0.029762,222.717572,32.000000,232.553874,215.086245,214.255361,206.951847,32.000000,198.131942,68.287866,58.863237,98.123235,98.904336,40.394739,34.100606,46.663954,20.467536,45.142276,59.545248,32.790266
21.084224,39.566235,139.067840,194.590837,41.777360,40.075689,29.671510,14.157876,138.715859,0.533641,34.389243,21.044364,189.778177,139.943151,183.865871,139.247613,84.568118,138.736587,-0.000687,-1.963329,32.000000,-235.845403,139.565371,-0.353448,20.654492,0.639260,177148.794477,0.929394,39.648775,15.435760,6.581676,0.024828,0.003298,223.101460,32.000000,231.843017,214.863039,216.727583,206.993904,32.000000,197.871965,68.282596,58.886922,98.110339,98.904336,40.511326,34.100606,46.684726,20.467536,45.137893,59.541471,32.805087
21.112917,39.566235,139.040012,194.590837,41.795734,40.075718,29.735284,14.162014,138.669659,0.533389,34.437361,21.109579,189.767863,139.907324,183.859542,139.298037,84.477077,138.681305,-0.000686,-1.963335,32.000000,-235.844051,139.454972,-0.353521,20.695956,0.639276,177137.994097,0.931771,39.677257,15.426770,6.578864,0.028670,0.000000,223.579962,32.000000,231.579098,214.930403,218.274105,207.176589,32.000000,198.138173,68.309952,58.877163,98.150021,98.904336,40.438589,34.100606,46.674382,20.467536,45.123025,59.543222,32.715138
21.104870,39.580202,138.911492,194.591118,41.846341,40.071892,29.638622,14.153737,138.629512,0.532888,34.544550,21.109749,189.780875,139.937382,183.869689,139.169156,84.478730,138.639727,-0.000686,-1.963343,32.000000,-235.854131,139.492379,-0.353431,20.739570,0.640310,177132.630560,0.933483,39.740661,15.377123,6.595824,0.021852,0.003974,223.739345,32.000000,231.513686,215.277034,219.167133,206.501504,32.000000,198.882137,68.277348,58.890865,98.145222,98.904336,40.418483,34.100606,46.668165,20.467536,45.167178,59.549014,32.740010
21.089813,39.588692,138.954309,194.589712,41.877397,40.065516,29.727384,14.163726,138.550755,0.532724,34.627538,20.970945,189.797500,139.979507,183.772014,139.178983,84.510481,138.657879,-0.000687,-1.963336,32.000000,-235.844469,139.534185,-0.353294,20.723126,0.638414,177183.208141,0.930162,39.682876,15.441821,6.585543,0.011692,0.000000,223.550819,32.000000,231.802575,215.681790,217.212441,206.392495,32.000000,199.081394,68.295837,58.900733,98.175284,98.904336,40.401786,34.100606,46.700460,20.467536,45.192399,59.537488,32.849987
21.105068,39.610327,139.005574,194.595057,41.813092,40.050149,29.632356,14.156591,138.593304,0.532967,34.614360,21.008643,189.685494,140.054587,183.724077,139.051407,84.476372,138.654008,-0.000687,-1.964852,32.000000,-235.848982,139.535044,-0.353173,20.790291,0.636859,177175.182130,0.933507,39.713044,15.420348,6.581964,0.027150,0.003850,222.962630,32.000000,232.199721,215.850384,215.447980,206.307395,32.000000,199.135717,68.272839,58.879577,98.133260,98.904336,40.444167,34.100606,46.701088,20.467536,45.188214,59.544913,32.763341
21.119568,39.610327,138.988076,194.595057,41.731391,40.031173,29.736879,14.156306,138.631427,0.532787,34.610392,21.068946,189.746547,139.952674,183.756069,139.256311,84.453032,138.640011,-0.000687,-1.966584,32.000000,-235.849103,139.384490,-0.353267,20.818379,0.637671,177135.773340,0.931283,39.751857,15.397249,6.588693,0.020236,0.000000,222.672011,32.000000,232.270364,215.240101,214.125948,206.609820,32.000000,198.190497,68.260766,58.887551,98.156469,98.904336,40.420442,34.100606,46.683030,20.467536,45.259334,59.548395,32.838689
21.171150,39.628675,138.890258,194.610528,41.749039,40.013381,29.713882,14.154879,138.743752,0.532595,34.471301,21.292333,189.737097,139.999859,183.785922,139.303452,84.496189,138.531171,-0.000689,-1.968346,32.000000,-235.851022,139.464479,-0.353204,20.845234,0.635238,177095.217680,0.933254,39.742768,15.429514,6.586360,0.028300,0.000000,223.009005,32.000000,232.389461,215.062051,215.866273,207.053512,32.000000,198.333482,68.247941,58.906539,98.148357,98.904336,40.438517,34.100606,46.655831,20.467536,45.319173,59.542720,32.856370
21.162975,39.629771,139.060095,194.614467,41.805983,40.000628,29.685225,14.149884,138.604739,0.532091,34.304384,21.056190,189.795488,139.945926,183.834364,139.280855,84.479147,138.647954,-0.000690,-1.970118,32.000000,-235.857820,139.493584,-0.352944,20.851870,0.633765,177021.035391,0.928868,39.713582,15.446181,6.581009,0.021799,0.015050,223.335400,32.000000,231.596602,214.637011,217.679074,207.306425,32.000000,198.251279,68.276917,58.875292,98.144830,98.904336,40.452964,34.100606,46.653911,20.467536,45.319201,59.542927,32.776840
21.131383,39.593621,138.944229,194.609122,41.841347,39.992966,29.739354,14.159303,138.737226,0.532248,34.347135,21.243477,189.780401,139.979977,183.834636,139.211066,84.430326,138.653945,-0.000690,-1.971881,32.000000,-235.851024,139.547382,-0.352954,20.824542,0.631477,176898.048484,0.926853,39.628229,15.351123,6.560355,0.016646,0.019575,223.660672,32.000000,231.453376,215.104697,219.079467,206.893728,32.000000,198.504485,68.278057,58.858783,98.141742,98.904336,40.451150,34.100606,46.678156,20.467536,45.315434,59.545336,32.756004
